  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {932e26d1-481a-4b09-b631-6d22544e88b7}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {388f192a-f5f2-40d8-b980-e638bb179a87}, !- Handle
  Schedule Rule 93,                       !- Name
  {88c12d94-1b9b-42fe-829f-ab40c556e28e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e15a46b-7b12-4d08-a5b0-d77996be5fe4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e15a46b-7b12-4d08-a5b0-d77996be5fe4}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {66d81f27-b883-46b8-b35c-fd0bcc3f00e1}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan,         !- Name
  {88c12d94-1b9b-42fe-829f-ab40c556e28e}, !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {9592a146-6839-4458-89ab-c2d022800964}, !- Air Inlet Node Name
  {e38efe4d-5750-49b9-aedf-87bb7b371359}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f56cc84c-24fd-4870-8c08-e70173a52c12}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {4e825b84-d9c9-451e-8b86-23718129f5dc}, !- Inlet Port
  {9592a146-6839-4458-89ab-c2d022800964}; !- Outlet Port

OS:Connection,
  {4e825b84-d9c9-451e-8b86-23718129f5dc}, !- Handle
  {a88ca796-4509-46ae-9b95-f131b2e8b350}, !- Source Object
  2,                                      !- Outlet Port
  {f56cc84c-24fd-4870-8c08-e70173a52c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9592a146-6839-4458-89ab-c2d022800964}, !- Handle
  {f56cc84c-24fd-4870-8c08-e70173a52c12}, !- Source Object
  3,                                      !- Outlet Port
  {66d81f27-b883-46b8-b35c-fd0bcc3f00e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {28a71187-9f80-45cd-8ec1-56ecd0fb917e}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {e38efe4d-5750-49b9-aedf-87bb7b371359}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e38efe4d-5750-49b9-aedf-87bb7b371359}, !- Handle
  {66d81f27-b883-46b8-b35c-fd0bcc3f00e1}, !- Source Object
  7,                                      !- Outlet Port
  {28a71187-9f80-45cd-8ec1-56ecd0fb917e}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {087203e7-3461-450f-8a28-3a254ccf5724}, !- Handle
  RefrSystem - Primary School,            !- Name
  {a8c5b517-d23c-451d-974a-5fa7db9bf93d}, !- Refrigerated CaseAndWalkInList Name
  {3417570b-74f0-466a-b839-5c9eedc46d14}, !- Refrigeration TransferLoad List Name
  {0a332731-f0e6-4bfa-8b4b-13da8c09b445}, !- Refrigeration Condenser Name
  {4817e28b-5aa3-4bc3-ace0-2ec34c7dc1aa}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {da424c9b-2b44-4225-83b8-9d6e016e9d1e}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {a8c5b517-d23c-451d-974a-5fa7db9bf93d}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {298c477f-18ef-44c3-ad5b-6025607af1b9}, !- Model Object 1
  {50dd57b1-4423-4700-b0c4-c71fb91bcff9}; !- Model Object 2

OS:ModelObjectList,
  {3417570b-74f0-466a-b839-5c9eedc46d14}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {4817e28b-5aa3-4bc3-ace0-2ec34c7dc1aa}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {f1e6ce85-463b-4a90-b80a-df2dbbbcbb4b}, !- Model Object 1
  {04ad2fe6-7100-4f1a-9835-e36745c9990d}, !- Model Object 2
  {85e52222-35d8-4662-90bb-29fcf6042cb3}, !- Model Object 3
  {df1b1bb4-5599-4a07-865a-0b90de76eee9}, !- Model Object 4
  {c0755e86-5784-455a-b138-943aac1e8825}, !- Model Object 5
  {1454969e-b0c0-4b6a-a8b1-352363b0685f}, !- Model Object 6
  {80b37600-7f7b-44c7-8d83-8ea3b4df237e}, !- Model Object 7
  {7e74b521-7d3b-4c46-adc0-3159507ebf1e}, !- Model Object 8
  {4da14e2d-b527-4e30-a97d-6b72b2648fd3}, !- Model Object 9
  {29962db1-4ee9-43e8-ae86-09c158f3feef}, !- Model Object 10
  {83fec7c2-c47d-47ce-9e28-69b24058d1ab}, !- Model Object 11
  {846922f7-f49b-48d0-9e66-2f93148d28fc}, !- Model Object 12
  {b5f9c2d8-28cf-4d9f-9b27-9bbb3f96d3ac}, !- Model Object 13
  {83a28a55-b71f-4b74-a9f9-a9bbc2cf7544}, !- Model Object 14
  {da340b34-337e-4084-8aa6-09d161058a22}, !- Model Object 15
  {8bafe6d4-303b-4148-b409-0987a32d6684}, !- Model Object 16
  {e78a1328-e386-43af-81fe-41034966850e}, !- Model Object 17
  {edf9fe83-c76a-4068-959c-dba920a96c8d}, !- Model Object 18
  {6728cb5a-24be-4da0-bbf5-1c0274ae3abe}, !- Model Object 19
  {5138ef54-0159-418c-8c0c-1af1774f03e1}; !- Model Object 20

OS:ModelObjectList,
  {da424c9b-2b44-4225-83b8-9d6e016e9d1e}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {f1e6ce85-463b-4a90-b80a-df2dbbbcbb4b}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {25680c38-0741-453f-b039-b770d84400d8}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve,            !- Name
  6274.9904,                              !- Coefficient1 Constant
  61.390661,                              !- Coefficient2 x
  1.6208537,                              !- Coefficient3 x**2
  129.11279,                              !- Coefficient4 y
  0.87411617,                             !- Coefficient5 y**2
  1.9581173,                              !- Coefficient6 x*y
  0.030293311,                            !- Coefficient7 x**3
  0.0057546777,                           !- Coefficient8 y**3
  0.0046539573,                           !- Coefficient9 x**2*y
  -0.00074990544,                         !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.861,                              !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.6068129,                              !- Coefficient3 x**2
  -283.65007,                             !- Coefficient4 y
  -0.12023494,                            !- Coefficient5 y**2
  -12.495749,                             !- Coefficient6 x*y
  -0.11627856,                            !- Coefficient7 x**3
  0.0022770009,                           !- Coefficient8 y**3
  -0.11814833,                            !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {04ad2fe6-7100-4f1a-9835-e36745c9990d}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {85e52222-35d8-4662-90bb-29fcf6042cb3}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {df1b1bb4-5599-4a07-865a-0b90de76eee9}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c0755e86-5784-455a-b138-943aac1e8825}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {1454969e-b0c0-4b6a-a8b1-352363b0685f}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {80b37600-7f7b-44c7-8d83-8ea3b4df237e}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7e74b521-7d3b-4c46-adc0-3159507ebf1e}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4da14e2d-b527-4e30-a97d-6b72b2648fd3}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {29962db1-4ee9-43e8-ae86-09c158f3feef}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {83fec7c2-c47d-47ce-9e28-69b24058d1ab}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {846922f7-f49b-48d0-9e66-2f93148d28fc}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b5f9c2d8-28cf-4d9f-9b27-9bbb3f96d3ac}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {83a28a55-b71f-4b74-a9f9-a9bbc2cf7544}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {da340b34-337e-4084-8aa6-09d161058a22}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8bafe6d4-303b-4148-b409-0987a32d6684}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e78a1328-e386-43af-81fe-41034966850e}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {edf9fe83-c76a-4068-959c-dba920a96c8d}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {6728cb5a-24be-4da0-bbf5-1c0274ae3abe}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {5138ef54-0159-418c-8c0c-1af1774f03e1}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {25680c38-0741-453f-b039-b770d84400d8}, !- Refrigeration Compressor Power Curve Name
  {84f3690c-0a63-46e6-9cd8-2204a9c15d74}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
  {fd0be9a0-e45b-4dd5-916a-4884a0d5436e}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH,      !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {4fe05a27-b45c-4d28-b04c-6b7d03914789}, !- Default Day Schedule Name
  {2a18bd4d-9574-456c-ac82-1c3cfa7422bd}, !- Summer Design Day Schedule Name
  {dc273055-5584-48dc-9caa-99aa218023c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4fe05a27-b45c-4d28-b04c-6b7d03914789}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2a18bd4d-9574-456c-ac82-1c3cfa7422bd}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1bd37073-bf23-488a-b70a-63a9299e0a1c}, !- Handle
  Schedule Rule 94,                       !- Name
  {fd0be9a0-e45b-4dd5-916a-4884a0d5436e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {933cc616-3839-49fa-9a78-1dc1c9b19486}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {933cc616-3839-49fa-9a78-1dc1c9b19486}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.468,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {652793d8-8f3c-454d-ace5-058d9bb2d48b}, !- Handle
  Schedule Rule 95,                       !- Name
  {fd0be9a0-e45b-4dd5-916a-4884a0d5436e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a8cca1d7-533a-4b3c-aeeb-1e18be6843bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a8cca1d7-533a-4b3c-aeeb-1e18be6843bd}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {08e0806a-127f-45c6-9517-e37142b82eb6}, !- Handle
  Schedule Rule 96,                       !- Name
  {fd0be9a0-e45b-4dd5-916a-4884a0d5436e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0ce28606-43c7-43c7-8f4a-5f06bdaa6668}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ce28606-43c7-43c7-8f4a-5f06bdaa6668}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.468,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {1eccee03-df96-4316-b2a8-ad9e374fb131}, !- Handle
  Schedule Rule 97,                       !- Name
  {fd0be9a0-e45b-4dd5-916a-4884a0d5436e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b2ffb3c-79ef-4154-ae3f-c02f4b1404c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9b2ffb3c-79ef-4154-ae3f-c02f4b1404c6}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {68b64c7e-4393-4764-9e81-d1d4c11f51f9}, !- Handle
  Schedule Rule 98,                       !- Name
  {fd0be9a0-e45b-4dd5-916a-4884a0d5436e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {22f60090-448c-4e48-a5f8-09e1a7b21bca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {22f60090-448c-4e48-a5f8-09e1a7b21bca}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {dc273055-5584-48dc-9caa-99aa218023c6}, !- Handle
  SchoolPrimary walkin_occ_lght_SCH Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {0e00a327-6e82-43b2-bb00-7dbecea3ac3b}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {298c477f-18ef-44c3-ad5b-6025607af1b9}, !- Handle
  Case Primary School,                    !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.65999999999999,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {0e00a327-6e82-43b2-bb00-7dbecea3ac3b}, !- Latent Case Credit Curve Name
  15.71428571,                            !- Standard Case Fan Power per Unit Length {W/m}
  15.71428571,                            !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {fd0be9a0-e45b-4dd5-916a-4884a0d5436e}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {f6f156eb-d9db-4065-8ab7-59ca7c831cf7}, !- Case Defrost Schedule Name
  {a9cb4c6a-792f-4b79-b1ec-34b9aa96f7c3}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {88ad6434-3d4a-4744-b6e5-0b70073f2f66}, !- Refrigerated Case Restocking Schedule Name
  {10386a49-4c5d-40a1-8331-aad847d4909c}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {88ad6434-3d4a-4744-b6e5-0b70073f2f66}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {a3f45617-a1d0-4cdb-b9fc-134a20c5f669}, !- Schedule Type Limits Name
  {44c3ca3e-6b53-4704-a2a3-aa8e2edd2f72}, !- Default Day Schedule Name
  {766af442-2355-4a67-a746-c97a72f29e27}, !- Summer Design Day Schedule Name
  {1688c445-5efa-4cc3-9186-a2f8bfc38470}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {44c3ca3e-6b53-4704-a2a3-aa8e2edd2f72}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {a3f45617-a1d0-4cdb-b9fc-134a20c5f669}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {1688c445-5efa-4cc3-9186-a2f8bfc38470}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {a3f45617-a1d0-4cdb-b9fc-134a20c5f669}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {766af442-2355-4a67-a746-c97a72f29e27}, !- Handle
  SchoolPrimary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {a3f45617-a1d0-4cdb-b9fc-134a20c5f669}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {a3f45617-a1d0-4cdb-b9fc-134a20c5f669}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {c45a20d4-0582-4fb0-9b4c-dd0767641832}, !- Handle
  {298c477f-18ef-44c3-ad5b-6025607af1b9}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {f6f156eb-d9db-4065-8ab7-59ca7c831cf7}, !- Handle
  Case Primary School Defrost,            !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {bc844a21-c13c-478d-8684-a3028ca84cc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc844a21-c13c-478d-8684-a3028ca84cc4}, !- Handle
  Case Primary School Defrost Default,    !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {a9cb4c6a-792f-4b79-b1ec-34b9aa96f7c3}, !- Handle
  Case Primary School Defrost 1,          !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {c1f3ad17-abf4-4b10-a7f0-1e1befc057cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1f3ad17-abf4-4b10-a7f0-1e1befc057cf}, !- Handle
  Case Primary School Defrost Default 1,  !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {10386a49-4c5d-40a1-8331-aad847d4909c}, !- Handle
  Case Primary School Case Credit,        !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {5195b180-4fba-4e3d-aa25-7d566d01a7c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5195b180-4fba-4e3d-aa25-7d566d01a7c5}, !- Handle
  Case Primary School Case Credit Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {50dd57b1-4423-4700-b0c4-c71fb91bcff9}, !- Handle
  Walk-In Primary School,                 !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  2686.44028870424,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  249.978,                                !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  120.78,                                 !- Rated Total Lighting Power {W}
  {771e283e-49bf-4f62-90bb-6b1180feefce}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {b2ecf470-0d59-4566-b108-96dcd493bdfc}, !- Defrost Schedule Name
  {63b0634c-63ba-436b-9134-132e12bf5f96}, !- Defrost Drip-Down Schedule Name
  1500.6,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {e33259cb-5c62-46c0-ad0e-580d8bd32380}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.1483648,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {f606572a-0f95-4529-a846-38feb3164ea9}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {f606572a-0f95-4529-a846-38feb3164ea9}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {601a66cf-c816-4dbe-a9e8-74ce0f24624f}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {e33259cb-5c62-46c0-ad0e-580d8bd32380}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {802e6a01-dc9d-4fea-a4ba-f027bb869edc}, !- Schedule Type Limits Name
  {afb070e0-42e5-45f2-97e0-b9789ba17f1a}, !- Default Day Schedule Name
  {3b538b0a-d823-4b66-8dce-61a3da6eff0d}, !- Summer Design Day Schedule Name
  {bd30ec05-7ac3-4224-99a9-ced4ac40e925}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {afb070e0-42e5-45f2-97e0-b9789ba17f1a}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {802e6a01-dc9d-4fea-a4ba-f027bb869edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {bd30ec05-7ac3-4224-99a9-ced4ac40e925}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {802e6a01-dc9d-4fea-a4ba-f027bb869edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {3b538b0a-d823-4b66-8dce-61a3da6eff0d}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {802e6a01-dc9d-4fea-a4ba-f027bb869edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {b509795e-ce5a-4e89-bf60-5323097b6a41}, !- Handle
  Schedule Rule 99,                       !- Name
  {e33259cb-5c62-46c0-ad0e-580d8bd32380}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19434a30-cb7f-4346-9323-358869272927}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19434a30-cb7f-4346-9323-358869272927}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {802e6a01-dc9d-4fea-a4ba-f027bb869edc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {802e6a01-dc9d-4fea-a4ba-f027bb869edc}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {771e283e-49bf-4f62-90bb-6b1180feefce}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {038f401f-3d29-4539-b79c-b802e409ec3f}, !- Default Day Schedule Name
  {2a5268f6-7120-488c-9abe-c07472b90429}, !- Summer Design Day Schedule Name
  {ebdf9f95-70eb-4e99-be34-18879b7033e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {038f401f-3d29-4539-b79c-b802e409ec3f}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2a5268f6-7120-488c-9abe-c07472b90429}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9bb9ab0c-78cf-44f7-aaff-6f1d855cedb0}, !- Handle
  Schedule Rule 100,                      !- Name
  {771e283e-49bf-4f62-90bb-6b1180feefce}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8966bd61-ffd2-40af-805b-b4d68ed4f8bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8966bd61-ffd2-40af-805b-b4d68ed4f8bb}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {613ecdf8-f01b-4729-baa0-3834383d62f7}, !- Handle
  Schedule Rule 101,                      !- Name
  {771e283e-49bf-4f62-90bb-6b1180feefce}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {dcd4ea78-fd22-41b3-b6d1-119ec288c2f3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dcd4ea78-fd22-41b3-b6d1-119ec288c2f3}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {70af42b9-7796-436e-8e39-320f649f200f}, !- Handle
  Schedule Rule 102,                      !- Name
  {771e283e-49bf-4f62-90bb-6b1180feefce}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f90c52c6-aa26-4ebd-9f57-4d1f97806d42}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f90c52c6-aa26-4ebd-9f57-4d1f97806d42}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {bb7db933-7efe-48e4-911e-7b0c3cede888}, !- Handle
  Schedule Rule 103,                      !- Name
  {771e283e-49bf-4f62-90bb-6b1180feefce}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {37e0d0ce-a267-4927-9fc0-dfc0feda6aa9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {37e0d0ce-a267-4927-9fc0-dfc0feda6aa9}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {f8df8f71-1d59-4aa2-9bc1-2cb638a4714a}, !- Handle
  Schedule Rule 104,                      !- Name
  {771e283e-49bf-4f62-90bb-6b1180feefce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {23a4c385-365b-4af8-86b7-da51e5eddbf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {23a4c385-365b-4af8-86b7-da51e5eddbf3}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {ebdf9f95-70eb-4e99-be34-18879b7033e8}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {601a66cf-c816-4dbe-a9e8-74ce0f24624f}, !- Handle
  door_wi_sched,                          !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {37a9c40b-bf49-4848-8876-532d5323e5bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37a9c40b-bf49-4848-8876-532d5323e5bd}, !- Handle
  door_wi_sched Default,                  !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {66c3f5d3-a5f6-4d71-bf1f-80f276fcf8a2}, !- Handle
  {50dd57b1-4423-4700-b0c4-c71fb91bcff9}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {b2ecf470-0d59-4566-b108-96dcd493bdfc}, !- Handle
  Walk-In Primary School Defrost,         !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {dc0f4e16-fa83-4ddf-b1bd-781ddfeef900}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc0f4e16-fa83-4ddf-b1bd-781ddfeef900}, !- Handle
  Walk-In Primary School Defrost Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {63b0634c-63ba-436b-9134-132e12bf5f96}, !- Handle
  Walk-In Primary School Defrost 1,       !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {782f13e9-05f5-493b-b362-ed3d5b3c2a23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {782f13e9-05f5-493b-b362-ed3d5b3c2a23}, !- Handle
  Walk-In Primary School Defrost Default 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {f0b6106c-b0f7-444a-852d-ebe0426481fb}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  1018.4856039593,                        !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {0a332731-f0e6-4bfa-8b4b-13da8c09b445}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {f0b6106c-b0f7-444a-852d-ebe0426481fb}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  946.525204753789,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {30eb5c08-9bdd-4a28-aeed-ec405667f945}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {630fccbc-6ebd-4da5-92e9-82b68d5bcab8}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {db4ad8b8-c832-431d-babc-be09b08d8b06}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {cdf18deb-4284-470e-b5c8-6698d6045b94}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1884b8d1-1f07-495d-8049-bfc3f313ba11}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3431ede4-cdbb-4915-afd3-43db832c63ef}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {98006e98-6820-4008-8462-fc8652c0936a}, !- Handle
  Foundation F 0.9W/m*K Perim 19.0m Area 171.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  171,                                    !- Area {m2}
  19;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {f79bd113-3852-4138-8d78-e15b416a4158}, !- Handle
  Foundation F 0.9W/m*K Perim 17.0m Area 357.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  357,                                    !- Area {m2}
  17;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2d62928d-379b-41c6-b33c-2ae28a34f998}, !- Handle
  Foundation F 0.9W/m*K Perim 20.0m Area 99.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  99,                                     !- Area {m2}
  20;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {bd3c86ac-5927-435f-a020-f9487c55ab62}, !- Handle
  Foundation F 0.9W/m*K Perim 10.0m Area 190.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  190,                                    !- Area {m2}
  10;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6a801df4-2024-4794-a76e-a3b810f13e83}, !- Handle
  Foundation F 0.9W/m*K Perim 36.0m Area 315.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  36;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c5548758-dcee-4b0f-aff5-c7925ec9bb70}, !- Handle
  Foundation F 0.9W/m*K Perim 40.0m Area 399.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  399,                                    !- Area {m2}
  40;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d184e6bb-de2c-400d-9ba9-3cb8cb1beb5f}, !- Handle
  Foundation F 0.9W/m*K Perim 3.0m Area 192.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  192,                                    !- Area {m2}
  3;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {566825b3-bc77-4e75-a6f9-9c5b188be90c}, !- Handle
  Foundation F 0.9W/m*K Perim 8.0m Area 168.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  168,                                    !- Area {m2}
  8;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7ed50676-8d3a-4a88-8846-72d6f8721201}, !- Handle
  Foundation F 0.9W/m*K Perim 35.0m Area 315.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  315,                                    !- Area {m2}
  35;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0e19c08b-7ac5-4c07-a22b-f3522b955237}, !- Handle
  Foundation F 0.9W/m*K Perim 9.0m Area 546.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  546,                                    !- Area {m2}
  9;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {05315693-3504-4d15-b522-2c1aaa642e09}, !- Handle
  Foundation F 0.9W/m*K Perim 42.0m Area 441.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  441,                                    !- Area {m2}
  42;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1d9dad44-43e8-47e2-b6b9-94f7a5865d64}, !- Handle
  Foundation F 0.9W/m*K Perim 53.0m Area 477.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  477,                                    !- Area {m2}
  53;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b69bcbdb-693b-4a5a-805d-bbda50acfab1}, !- Handle
  Foundation F 0.9W/m*K Perim 18.0m Area 162.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  162,                                    !- Area {m2}
  18;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5628ec21-83fc-42d7-a585-880368a4fa96}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 252.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  252,                                    !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {448668c8-cf98-474e-a5e9-91f1c78fa9cd}, !- Handle
  90.1-2016 - PriSchl - ASHRAE 169-2013-4A, !- Name
  {93a11d29-804e-4617-a3b8-372eb1a15de0}, !- Default Exterior Surface Constructions Name
  {90c9211b-aadc-4700-b895-3e4ebf1e6e70}, !- Default Interior Surface Constructions Name
  {f736160e-0507-42d5-862d-991e9fcc2016}, !- Default Ground Contact Surface Constructions Name
  {fec841cf-f6f5-431c-841b-eb990a32508b}, !- Default Exterior SubSurface Constructions Name
  {200605de-951a-4266-a492-3ee4d451d432}, !- Default Interior SubSurface Constructions Name
  {f12e320b-4631-465a-83b3-d199b53f6d42}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {93a11d29-804e-4617-a3b8-372eb1a15de0}, !- Handle
  Default Surface Constructions 1,        !- Name
  {1b353ea8-6982-48da-bed7-d3a07c3a899f}, !- Floor Construction Name
  {57d565d6-794f-41aa-b525-165deb84bda0}, !- Wall Construction Name
  {f69c80e1-cf51-4f64-9632-70c41a5ff9d7}; !- Roof Ceiling Construction Name

OS:Construction,
  {1b353ea8-6982-48da-bed7-d3a07c3a899f}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {b5290e57-1c36-4d50-9daa-32e26991be74}, !- Layer 1
  {41470fe1-433a-40b2-a956-f276dad5ce5c}, !- Layer 2
  {a3083a1a-6807-446f-a6da-4625e50d134b}; !- Layer 3

OS:Material:NoMass,
  {b5290e57-1c36-4d50-9daa-32e26991be74}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {41470fe1-433a-40b2-a956-f276dad5ce5c}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a3083a1a-6807-446f-a6da-4625e50d134b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {49cab01a-cf86-4d16-9a4d-e1c3d2188757}, !- Handle
  {1b353ea8-6982-48da-bed7-d3a07c3a899f}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {57d565d6-794f-41aa-b525-165deb84bda0}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {2884bffb-f802-42c4-b300-324a65d9ac73}, !- Layer 1
  {02ccd96a-2bcb-4563-a63a-068d6c1eb960}, !- Layer 2
  {a7f6c37e-f3b9-476a-90d4-2a979bb12ade}, !- Layer 3
  {02ccd96a-2bcb-4563-a63a-068d6c1eb960}; !- Layer 4

OS:Material,
  {2884bffb-f802-42c4-b300-324a65d9ac73}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {02ccd96a-2bcb-4563-a63a-068d6c1eb960}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a7f6c37e-f3b9-476a-90d4-2a979bb12ade}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {691c4d6d-ee01-4ad0-9769-679e82d4a942}, !- Handle
  {57d565d6-794f-41aa-b525-165deb84bda0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {f69c80e1-cf51-4f64-9632-70c41a5ff9d7}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {6ca6f642-081f-4f49-8c1e-0ba33190d841}, !- Layer 1
  {555e21f5-70ff-4a92-9669-7994606b7b4b}, !- Layer 2
  {a1eff0a3-1a75-4ba6-a562-2689b8a0b6f8}; !- Layer 3

OS:Material,
  {6ca6f642-081f-4f49-8c1e-0ba33190d841}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {555e21f5-70ff-4a92-9669-7994606b7b4b}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a1eff0a3-1a75-4ba6-a562-2689b8a0b6f8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b3783b4b-131b-4734-9c0b-5bbe120e4164}, !- Handle
  {f69c80e1-cf51-4f64-9632-70c41a5ff9d7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {90c9211b-aadc-4700-b895-3e4ebf1e6e70}, !- Handle
  Default Surface Constructions 2,        !- Name
  {90e45b33-9f89-47f6-9170-af027b37cd56}, !- Floor Construction Name
  {ea160c87-607f-4e76-a16e-7d8837b5cc82}, !- Wall Construction Name
  {54ac5ab4-2267-4648-8c34-1b7355ad50d7}; !- Roof Ceiling Construction Name

OS:Construction,
  {90e45b33-9f89-47f6-9170-af027b37cd56}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {630fccbc-6ebd-4da5-92e9-82b68d5bcab8}, !- Layer 1
  {30eb5c08-9bdd-4a28-aeed-ec405667f945}; !- Layer 2

OS:StandardsInformation:Construction,
  {2de1ffaf-5f40-49a6-9aa5-4ab6fedf72ec}, !- Handle
  {90e45b33-9f89-47f6-9170-af027b37cd56}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ea160c87-607f-4e76-a16e-7d8837b5cc82}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {cdf18deb-4284-470e-b5c8-6698d6045b94}, !- Layer 1
  {cdf18deb-4284-470e-b5c8-6698d6045b94}; !- Layer 2

OS:StandardsInformation:Construction,
  {54442349-f3c2-483b-9bd1-0a45379bcd29}, !- Handle
  {ea160c87-607f-4e76-a16e-7d8837b5cc82}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {54ac5ab4-2267-4648-8c34-1b7355ad50d7}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {30eb5c08-9bdd-4a28-aeed-ec405667f945}, !- Layer 1
  {630fccbc-6ebd-4da5-92e9-82b68d5bcab8}; !- Layer 2

OS:StandardsInformation:Construction,
  {5552b558-0e60-4727-b090-ac5a0c9f6ff2}, !- Handle
  {54ac5ab4-2267-4648-8c34-1b7355ad50d7}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f736160e-0507-42d5-862d-991e9fcc2016}, !- Handle
  Default Surface Constructions 3,        !- Name
  {86580951-dd10-4740-9c62-a2b35e11e13c}, !- Floor Construction Name
  {95c34f2d-604c-400f-bdbc-77827b20e198}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {86580951-dd10-4740-9c62-a2b35e11e13c}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {decb2754-fb7a-4951-ab22-22aa628a9b96}, !- Layer 1
  {a3083a1a-6807-446f-a6da-4625e50d134b}; !- Layer 2

OS:Material:NoMass,
  {4d4c51e8-ba64-47fd-a79a-b2bc8f6e7bd1}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {decb2754-fb7a-4951-ab22-22aa628a9b96}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8d78f61a-de31-4282-92ef-062a9e648ad8}, !- Handle
  {86580951-dd10-4740-9c62-a2b35e11e13c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {95c34f2d-604c-400f-bdbc-77827b20e198}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {5185d27c-fbdf-480d-acce-e23564dc6bc5}; !- Layer 1

OS:Material,
  {5185d27c-fbdf-480d-acce-e23564dc6bc5}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8726fca0-d2db-42c2-89e4-2a8c243bd462}, !- Handle
  {95c34f2d-604c-400f-bdbc-77827b20e198}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {fec841cf-f6f5-431c-841b-eb990a32508b}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {d55e9bd5-f87c-45b6-a71a-8c442f79c704}, !- Fixed Window Construction Name
  {74f15bef-f9fa-40a6-95f7-308e7db3a3fa}, !- Operable Window Construction Name
  {9f535186-2fc1-4212-bd50-4ac648d53121}, !- Door Construction Name
  {c4f96a0a-c027-4e8b-86bc-b3dff858f07e}, !- Glass Door Construction Name
  {04693f83-afdc-4ef0-adc7-c71994405c2f}, !- Overhead Door Construction Name
  {437d82c2-4279-4f9b-b111-7eebe936d545}, !- Skylight Construction Name
  {3a279f7e-e21f-4adc-aad9-b8ed11c7497f}, !- Tubular Daylight Dome Construction Name
  {3a279f7e-e21f-4adc-aad9-b8ed11c7497f}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d55e9bd5-f87c-45b6-a71a-8c442f79c704}, !- Handle
  U 0.38 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {7a4bbda7-394a-45ab-b980-2a571c84af68}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7a4bbda7-394a-45ab-b980-2a571c84af68}, !- Handle
  U 0.38 SHGC 0.36 Simple Glazing,        !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {c70d6dbb-dc19-41d5-9a1f-4ebad43978db}, !- Handle
  {d55e9bd5-f87c-45b6-a71a-8c442f79c704}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {74f15bef-f9fa-40a6-95f7-308e7db3a3fa}, !- Handle
  U 0.46 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {94901ca1-cf95-42f1-89f3-e8367577134e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {94901ca1-cf95-42f1-89f3-e8367577134e}, !- Handle
  U 0.46 SHGC 0.36 Simple Glazing,        !- Name
  2.6120011369122,                        !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {49940d0d-fc93-40cb-b409-76e735c0574c}, !- Handle
  {74f15bef-f9fa-40a6-95f7-308e7db3a3fa}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9f535186-2fc1-4212-bd50-4ac648d53121}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {45c6a722-a184-4cb1-9522-acdd2e730c16}, !- Layer 1
  {4d4c51e8-ba64-47fd-a79a-b2bc8f6e7bd1}; !- Layer 2

OS:Material,
  {45c6a722-a184-4cb1-9522-acdd2e730c16}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2a3b5120-b0e8-4689-8862-727bc24b9bcb}, !- Handle
  {9f535186-2fc1-4212-bd50-4ac648d53121}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c4f96a0a-c027-4e8b-86bc-b3dff858f07e}, !- Handle
  U 0.68 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {512e2e06-0916-43ca-b4f3-c96566f94ebd}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {512e2e06-0916-43ca-b4f3-c96566f94ebd}, !- Handle
  U 0.68 SHGC 0.36 Simple Glazing,        !- Name
  3.86121907195717,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {aa15679a-515d-4db9-9e12-ef9be424e438}, !- Handle
  {c4f96a0a-c027-4e8b-86bc-b3dff858f07e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {04693f83-afdc-4ef0-adc7-c71994405c2f}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {f16b215b-a844-45db-8214-76e4a02e1fe8}; !- Layer 1

OS:Material:NoMass,
  {f16b215b-a844-45db-8214-76e4a02e1fe8}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5e0c0753-3405-492f-a11f-fff6a1f8a3e5}, !- Handle
  {04693f83-afdc-4ef0-adc7-c71994405c2f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {437d82c2-4279-4f9b-b111-7eebe936d545}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {c3c026ed-eec7-462a-bc73-90ef881190dd}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c3c026ed-eec7-462a-bc73-90ef881190dd}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {9c6b26e1-2ea3-4732-9b7a-4b82abb1ef08}, !- Handle
  {437d82c2-4279-4f9b-b111-7eebe936d545}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3a279f7e-e21f-4adc-aad9-b8ed11c7497f}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {cfd6c000-14c2-46ef-827e-694dc1d3aba1}; !- Layer 1

OS:WindowMaterial:Glazing,
  {cfd6c000-14c2-46ef-827e-694dc1d3aba1}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {e22c7bd2-0dd5-42bb-baf4-292606b7d3c9}, !- Handle
  {3a279f7e-e21f-4adc-aad9-b8ed11c7497f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {200605de-951a-4266-a492-3ee4d451d432}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3a279f7e-e21f-4adc-aad9-b8ed11c7497f}, !- Fixed Window Construction Name
  {3a279f7e-e21f-4adc-aad9-b8ed11c7497f}, !- Operable Window Construction Name
  {3f66bd14-bc41-484e-8029-f6cc7d4cf840}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3f66bd14-bc41-484e-8029-f6cc7d4cf840}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {192b753b-359a-4a58-95c4-3a01b0fe532e}; !- Layer 1

OS:Material,
  {192b753b-359a-4a58-95c4-3a01b0fe532e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {908ac4f6-ae91-4cd9-b44d-a5414a1452bf}, !- Handle
  {3f66bd14-bc41-484e-8029-f6cc7d4cf840}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f12e320b-4631-465a-83b3-d199b53f6d42}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {192b753b-359a-4a58-95c4-3a01b0fe532e}; !- Layer 1

OS:StandardsInformation:Construction,
  {60edbd6d-4e75-46a4-b7f6-9b49abef80b0}, !- Handle
  {f12e320b-4631-465a-83b3-d199b53f6d42}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:EnergyManagementSystem:Sensor,
  {b3d1a695-e5fd-4544-b234-d1f1a6897cac}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {928c68a8-9745-4e2b-beb7-36fe72744e43}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {b9215993-4bfe-4d82-be66-a7588880b78d}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0119; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {8b8376d1-02aa-4be3-809d-5d2a96a94172}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {b9215993-4bfe-4d82-be66-a7588880b78d}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {559a5d11-e0ff-42b3-99da-be0746f28427}, !- Handle
  Wired_LTG,                              !- Name
  {928c68a8-9745-4e2b-beb7-36fe72744e43}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {7eb33281-2ce7-4dd5-a8cd-dcd66ef127c8}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {71e9e507-d7ff-4ed5-aa30-49d291c191e7}, !- Handle
  Transformer_1,                          !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  112500,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.987,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  InteriorEquipment:Electricity;          !- Meter Name 2

OS:ElectricEquipment:Definition,
  {9e7701b7-d8ac-4641-abbb-f3be3a547833}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  915,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {23c9f2f7-3237-43dd-9cad-4270d8193cf1}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  570,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8411ba83-64dd-433f-a1ea-ff2c84c342b2}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {9e7701b7-d8ac-4641-abbb-f3be3a547833}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {529c9cda-33d1-446b-9182-2c6d3463a38e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {84386f66-73d3-4007-9c66-fd5963339a84}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {23c9f2f7-3237-43dd-9cad-4270d8193cf1}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  {529c9cda-33d1-446b-9182-2c6d3463a38e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {529c9cda-33d1-446b-9182-2c6d3463a38e}, !- Handle
  SchoolPrimary ALWAYS_ON,                !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {c700dd90-7264-4633-88fb-b4da37836a17}, !- Default Day Schedule Name
  {9f4452ac-0781-44af-b019-802fff3cc9ef}, !- Summer Design Day Schedule Name
  {3cdd5aa3-856f-400a-ad5e-fc923db7679a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c700dd90-7264-4633-88fb-b4da37836a17}, !- Handle
  SchoolPrimary ALWAYS_ON Default,        !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cdd5aa3-856f-400a-ad5e-fc923db7679a}, !- Handle
  SchoolPrimary ALWAYS_ON Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f4452ac-0781-44af-b019-802fff3cc9ef}, !- Handle
  SchoolPrimary ALWAYS_ON Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {f26bf47d-d293-4c29-805d-fd189d82c6d0}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan, !- Name
  {88c12d94-1b9b-42fe-829f-ab40c556e28e}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {a59c2807-a397-4612-a09d-c70c18a6214f}, !- Air Inlet Node Name
  {7df4fedc-2ac5-419c-8e2f-8c541bffffd6}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {88c0d9e6-16cb-4aff-9990-10cf88e2a6f9}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {6b7c39a1-dafb-4687-bdfb-541f6e42428e}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan Inlet Air Node, !- Name
  {73d7e91d-86d6-429a-b86c-8d538332fa6b}, !- Inlet Port
  {a59c2807-a397-4612-a09d-c70c18a6214f}; !- Outlet Port

OS:Connection,
  {73d7e91d-86d6-429a-b86c-8d538332fa6b}, !- Handle
  {caf49291-41ff-4ced-93d6-2ff2a3b8de93}, !- Source Object
  2,                                      !- Outlet Port
  {6b7c39a1-dafb-4687-bdfb-541f6e42428e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a59c2807-a397-4612-a09d-c70c18a6214f}, !- Handle
  {6b7c39a1-dafb-4687-bdfb-541f6e42428e}, !- Source Object
  3,                                      !- Outlet Port
  {f26bf47d-d293-4c29-805d-fd189d82c6d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dab045a3-6e8a-451f-883b-57ae8ebf9156}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan Outlet Air Node, !- Name
  {7df4fedc-2ac5-419c-8e2f-8c541bffffd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7df4fedc-2ac5-419c-8e2f-8c541bffffd6}, !- Handle
  {f26bf47d-d293-4c29-805d-fd189d82c6d0}, !- Source Object
  7,                                      !- Outlet Port
  {dab045a3-6e8a-451f-883b-57ae8ebf9156}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {88c0d9e6-16cb-4aff-9990-10cf88e2a6f9}, !- Handle
  Bath_ZN_1_FLR_1 ZN Exhaust Fan Balanced Air Flow Schedule, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  {c82bbf4f-5894-4605-a98a-288ca3a6f45a}, !- Default Day Schedule Name
  {7638615e-177d-4408-81eb-8c70e7979ea5}, !- Summer Design Day Schedule Name
  {e25daafa-0e2a-47b5-9954-ea62c20600f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c82bbf4f-5894-4605-a98a-288ca3a6f45a}, !- Handle
  SchoolPrimary Hours_of_operation Default 1, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7638615e-177d-4408-81eb-8c70e7979ea5}, !- Handle
  SchoolPrimary Hours_of_operation Summer Design Day 1, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e25daafa-0e2a-47b5-9954-ea62c20600f9}, !- Handle
  SchoolPrimary Hours_of_operation Winter Design Day 1, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ef8a0604-f402-4e4c-a9eb-aac7fc5a0466}, !- Handle
  Schedule Rule 105,                      !- Name
  {88c0d9e6-16cb-4aff-9990-10cf88e2a6f9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eae3d526-e553-43f3-aae8-b26d755bdae7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eae3d526-e553-43f3-aae8-b26d755bdae7}, !- Handle
  SchoolPrimary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day 1, !- Name
  {05cd8187-ad72-4764-835e-5357e8321ce6}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ca68ad5c-343b-42b9-a150-92ad5f8b6a72}, !- Handle
  DesignDaysOnly,                         !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {6ac99e30-858b-42e1-b802-9100addcb1c4}, !- Default Day Schedule Name
  {0c24a612-ea8c-4002-b6f5-01f979b19ad1}, !- Summer Design Day Schedule Name
  {e5a8d777-97cb-44ca-9954-427fedca6814}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ac99e30-858b-42e1-b802-9100addcb1c4}, !- Handle
  DesignDaysOnly Default,                 !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5a8d777-97cb-44ca-9954-427fedca6814}, !- Handle
  DesignDaysOnly Winter Design Day,       !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c24a612-ea8c-4002-b6f5-01f979b19ad1}, !- Handle
  DesignDaysOnly Summer Design Day,       !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {f0be4096-d985-4d0c-8503-676306a8c7af}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3277d1e3-1583-4784-9ea6-cf9835b9bc77}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {f0be4096-d985-4d0c-8503-676306a8c7af}; !- Layer 1

OS:InternalMass:Definition,
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Handle
  Internal Mass Definition 1,             !- Name
  {3277d1e3-1583-4784-9ea6-cf9835b9bc77}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {b74a9a06-cd97-4e88-89d9-c4f67771c8f8}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f79e92f1-780f-4697-a476-47f271a67bb3}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {56268d86-e087-47b1-b5ef-2ba1608ba100}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8ec4e09-4919-4307-a499-6a12ca2615c9}, !- Handle
  Bath_ZN_1_FLR_1 Mass,                   !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8b3a1d84-3a18-4688-9b13-660c9009cd6e}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {25d9a6d6-936a-4d45-aed5-5419505035b8}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d204d812-c118-4555-a589-8d4eafb9524c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {61e6a753-02ca-4d01-8010-9c9000641806}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b0d5550-b4de-4cdd-bf5c-c2865b593ac6}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Mass,   !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72ead4f8-31ea-4af7-8795-110aa003dfce}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {98af662d-0c64-44a6-a0d8-c3c840404500}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6832156-d3ab-48db-a1d0-b06960006a5e}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a0c255fb-b2ea-4e54-88df-d76339b29801}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fceb29f5-889b-4743-b351-e0ae4aa3ae12}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b22b025c-f715-4f44-b602-12309cef7856}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {30696ef2-8543-4e18-b522-324a626a0beb}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {774dbecd-d92e-4fba-94d3-04ce3bf81d2c}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dc261692-246b-4e3a-95bd-f2186ff8ef6f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {53a3a030-0995-49af-a320-d1767b9eb6d5}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1583eef9-9412-4d32-84f2-8638755fffaf}, !- Handle
  Computer_Class_ZN_1_FLR_1 Mass,         !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {26c70718-c3e7-463b-a4db-91220527b3a4}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3182dd2e-486f-4f89-9b60-c0116e42cbf6}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45cf0f54-e23a-42d8-bded-15e204bc8769}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2db5eaa0-856e-4076-85f6-0b49a4d98826}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4cd9e591-9ff8-4f25-8f32-7c692c72dca9}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {e3bd0585-1ac5-42a2-a05f-4e5d4ede6aaa}, !- Internal Mass Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {2c753590-3a28-4956-a637-7e90c05b4a8e}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b4ce018f-15f6-408f-855a-5541df83a94f}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e338e424-4795-469d-b0ec-a67d0c046859}, !- Plant Side Inlet Node Name
  {db8f3fc1-128a-42be-a7b2-7b4041c36951}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {31adcbe4-c0a1-4080-968b-083ede63375b}, !- Demand Side Inlet Node Name
  {9bafbbe8-9530-4f8a-945b-3840f03bceca}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c8daf22d-d068-43ab-b4bf-bd5dd41c9609}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3531d258-75b5-433c-b20b-c16fcd83e4ec}, !- Demand Mixer Name
  {52e1be28-c2a3-4b84-872d-70ce1b69e163}, !- Demand Splitter Name
  {aa86660c-eb97-4f62-a814-60c178be43ac}, !- Supply Mixer Name
  {00f0d0ea-ed69-4681-8888-98fe34be7ecc}; !- Supply Splitter Name

OS:Node,
  {3acd392d-c44b-4d81-8b04-051c5e7b666d}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {e338e424-4795-469d-b0ec-a67d0c046859}, !- Inlet Port
  {fec4aeb2-e198-4328-b098-07c9f7f2e95c}; !- Outlet Port

OS:Node,
  {b4ce018f-15f6-408f-855a-5541df83a94f}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {e50aa116-9b67-44f2-8a65-08a14fe183f4}, !- Inlet Port
  {db8f3fc1-128a-42be-a7b2-7b4041c36951}; !- Outlet Port

OS:Node,
  {d6b5faed-5eb2-48bb-8f7a-b185b1ab6094}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {623cc138-bd82-4168-aca6-85ba51cca4da}, !- Inlet Port
  {92595307-d26f-476f-abba-7ae897805b1d}; !- Outlet Port

OS:Connector:Mixer,
  {aa86660c-eb97-4f62-a814-60c178be43ac}, !- Handle
  Connector Mixer 3,                      !- Name
  {e8332223-2e68-4a26-b690-d2657175d0f3}, !- Outlet Branch Name
  {dabaa847-eadd-411d-9108-bc1dd1f3b485}, !- Inlet Branch Name 1
  {0137abb9-05a1-4372-8484-5f0bfeae997c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {00f0d0ea-ed69-4681-8888-98fe34be7ecc}, !- Handle
  Connector Splitter 3,                   !- Name
  {cffe7722-f098-4cae-b7cc-a0988260a732}, !- Inlet Branch Name
  {623cc138-bd82-4168-aca6-85ba51cca4da}, !- Outlet Branch Name 1
  {267356f1-cb87-4b57-8bba-7a75d9fab47f}; !- Outlet Branch Name 2

OS:Connection,
  {e338e424-4795-469d-b0ec-a67d0c046859}, !- Handle
  {2c753590-3a28-4956-a637-7e90c05b4a8e}, !- Source Object
  14,                                     !- Outlet Port
  {3acd392d-c44b-4d81-8b04-051c5e7b666d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623cc138-bd82-4168-aca6-85ba51cca4da}, !- Handle
  {00f0d0ea-ed69-4681-8888-98fe34be7ecc}, !- Source Object
  3,                                      !- Outlet Port
  {d6b5faed-5eb2-48bb-8f7a-b185b1ab6094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8f3fc1-128a-42be-a7b2-7b4041c36951}, !- Handle
  {b4ce018f-15f6-408f-855a-5541df83a94f}, !- Source Object
  3,                                      !- Outlet Port
  {2c753590-3a28-4956-a637-7e90c05b4a8e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3baffde6-ddb3-4180-98c5-e523472e98e9}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {31adcbe4-c0a1-4080-968b-083ede63375b}, !- Inlet Port
  {c8ebc2c3-6496-428c-b901-9c260a8310ef}; !- Outlet Port

OS:Node,
  {66ad1e18-57fd-45b1-a953-f9993805d955}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {e4d088cd-087d-4e94-9b4e-2a63c10f6dae}, !- Inlet Port
  {9bafbbe8-9530-4f8a-945b-3840f03bceca}; !- Outlet Port

OS:Node,
  {3be781dc-4217-40d9-b9ab-23a111ce5fb5}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {ccdece76-4b45-4cb1-8f8f-846fa70acb66}, !- Inlet Port
  {0795131e-35cd-4d83-817a-cacea750fa09}; !- Outlet Port

OS:Connector:Mixer,
  {3531d258-75b5-433c-b20b-c16fcd83e4ec}, !- Handle
  Connector Mixer 4,                      !- Name
  {2392178c-74db-4600-911e-49bd547da419}, !- Outlet Branch Name
  {89e94167-504d-4b64-a3b0-684a438ea1e8}, !- Inlet Branch Name 1
  {8905c582-d252-4dd1-8c34-1a34c102379d}, !- Inlet Branch Name 2
  {c5cd4a0e-a3a5-4d74-b920-78c263e09c02}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {52e1be28-c2a3-4b84-872d-70ce1b69e163}, !- Handle
  Connector Splitter 4,                   !- Name
  {c8ebc2c3-6496-428c-b901-9c260a8310ef}, !- Inlet Branch Name
  {ccdece76-4b45-4cb1-8f8f-846fa70acb66}, !- Outlet Branch Name 1
  {050d15bf-9cd4-4071-ae29-3b2e971753aa}, !- Outlet Branch Name 2
  {466d0d86-5d61-48d6-9d4c-f2a041ba96a3}; !- Outlet Branch Name 3

OS:Connection,
  {31adcbe4-c0a1-4080-968b-083ede63375b}, !- Handle
  {2c753590-3a28-4956-a637-7e90c05b4a8e}, !- Source Object
  17,                                     !- Outlet Port
  {3baffde6-ddb3-4180-98c5-e523472e98e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ebc2c3-6496-428c-b901-9c260a8310ef}, !- Handle
  {3baffde6-ddb3-4180-98c5-e523472e98e9}, !- Source Object
  3,                                      !- Outlet Port
  {52e1be28-c2a3-4b84-872d-70ce1b69e163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccdece76-4b45-4cb1-8f8f-846fa70acb66}, !- Handle
  {52e1be28-c2a3-4b84-872d-70ce1b69e163}, !- Source Object
  3,                                      !- Outlet Port
  {3be781dc-4217-40d9-b9ab-23a111ce5fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bafbbe8-9530-4f8a-945b-3840f03bceca}, !- Handle
  {66ad1e18-57fd-45b1-a953-f9993805d955}, !- Source Object
  3,                                      !- Outlet Port
  {2c753590-3a28-4956-a637-7e90c05b4a8e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {86bc31c7-5a50-4e0a-a937-b3f0278758a1}, !- Handle
  {2c753590-3a28-4956-a637-7e90c05b4a8e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c8daf22d-d068-43ab-b4bf-bd5dd41c9609}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {2bd2f4b5-53e6-426e-83a0-c9356c849eaf}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  {37e1547e-b614-44e3-ade4-af4a41e4d692}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37e1547e-b614-44e3-ade4-af4a41e4d692}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {47ff2803-dc31-45c7-a4b7-17a83db21264}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {2bd2f4b5-53e6-426e-83a0-c9356c849eaf}, !- Schedule Name
  {b4ce018f-15f6-408f-855a-5541df83a94f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {fbafa51a-6606-4bb9-8dc9-8bd354a8beea}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {fec4aeb2-e198-4328-b098-07c9f7f2e95c}, !- Inlet Node Name
  {41c61361-6b90-4df9-ab9b-709426872aac}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.769230769230769,                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {4d989e27-5961-4328-afd2-835da53cee24}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {41c61361-6b90-4df9-ab9b-709426872aac}, !- Inlet Port
  {cffe7722-f098-4cae-b7cc-a0988260a732}; !- Outlet Port

OS:Connection,
  {fec4aeb2-e198-4328-b098-07c9f7f2e95c}, !- Handle
  {3acd392d-c44b-4d81-8b04-051c5e7b666d}, !- Source Object
  3,                                      !- Outlet Port
  {fbafa51a-6606-4bb9-8dc9-8bd354a8beea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41c61361-6b90-4df9-ab9b-709426872aac}, !- Handle
  {fbafa51a-6606-4bb9-8dc9-8bd354a8beea}, !- Source Object
  3,                                      !- Outlet Port
  {4d989e27-5961-4328-afd2-835da53cee24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cffe7722-f098-4cae-b7cc-a0988260a732}, !- Handle
  {4d989e27-5961-4328-afd2-835da53cee24}, !- Source Object
  3,                                      !- Outlet Port
  {00f0d0ea-ed69-4681-8888-98fe34be7ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {52d18702-d91d-4f2e-aa0b-ef41469c2181}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {2bd2f4b5-53e6-426e-83a0-c9356c849eaf}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  970.33010437051,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  970.33010437051,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3ab1a15b-8bb4-4333-90a4-78e7bcebe2a2}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {92595307-d26f-476f-abba-7ae897805b1d}, !- Use Side Inlet Node Name
  {62aab67a-f7b4-4178-a737-3dbb4d6f5b30}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {7f7ee07f-23c5-4000-bca5-7140bfbee4d3}, !- Handle
  Schedule Day 1,                         !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c43b95ae-fd63-4191-b61c-aa7e92718cf2}, !- Handle
  Schedule Day 2,                         !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {0c7f3704-ba88-43f5-858b-3a5c26fb68f2}, !- Handle
  {52d18702-d91d-4f2e-aa0b-ef41469c2181}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {20cf3789-34d9-403d-b6d9-56192f551cc8}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {62aab67a-f7b4-4178-a737-3dbb4d6f5b30}, !- Inlet Port
  {dabaa847-eadd-411d-9108-bc1dd1f3b485}; !- Outlet Port

OS:Connection,
  {92595307-d26f-476f-abba-7ae897805b1d}, !- Handle
  {d6b5faed-5eb2-48bb-8f7a-b185b1ab6094}, !- Source Object
  3,                                      !- Outlet Port
  {52d18702-d91d-4f2e-aa0b-ef41469c2181}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {62aab67a-f7b4-4178-a737-3dbb4d6f5b30}, !- Handle
  {52d18702-d91d-4f2e-aa0b-ef41469c2181}, !- Source Object
  32,                                     !- Outlet Port
  {20cf3789-34d9-403d-b6d9-56192f551cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dabaa847-eadd-411d-9108-bc1dd1f3b485}, !- Handle
  {20cf3789-34d9-403d-b6d9-56192f551cc8}, !- Source Object
  3,                                      !- Outlet Port
  {aa86660c-eb97-4f62-a814-60c178be43ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b3a57eeb-8712-4245-b282-104ac00d6a96}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4d99022b-202d-4995-b359-ee9996a10f39}, !- Inlet Node Name
  {69df6354-8b79-45f5-9796-95e851be13ac}; !- Outlet Node Name

OS:Node,
  {707d70ff-2520-42c8-be73-1a639775c9e0}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {267356f1-cb87-4b57-8bba-7a75d9fab47f}, !- Inlet Port
  {4d99022b-202d-4995-b359-ee9996a10f39}; !- Outlet Port

OS:Connection,
  {267356f1-cb87-4b57-8bba-7a75d9fab47f}, !- Handle
  {00f0d0ea-ed69-4681-8888-98fe34be7ecc}, !- Source Object
  4,                                      !- Outlet Port
  {707d70ff-2520-42c8-be73-1a639775c9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08580249-f395-40f1-b82e-98eb9dea9e4b}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {69df6354-8b79-45f5-9796-95e851be13ac}, !- Inlet Port
  {0137abb9-05a1-4372-8484-5f0bfeae997c}; !- Outlet Port

OS:Connection,
  {4d99022b-202d-4995-b359-ee9996a10f39}, !- Handle
  {707d70ff-2520-42c8-be73-1a639775c9e0}, !- Source Object
  3,                                      !- Outlet Port
  {b3a57eeb-8712-4245-b282-104ac00d6a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69df6354-8b79-45f5-9796-95e851be13ac}, !- Handle
  {b3a57eeb-8712-4245-b282-104ac00d6a96}, !- Source Object
  3,                                      !- Outlet Port
  {08580249-f395-40f1-b82e-98eb9dea9e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0137abb9-05a1-4372-8484-5f0bfeae997c}, !- Handle
  {08580249-f395-40f1-b82e-98eb9dea9e4b}, !- Source Object
  3,                                      !- Outlet Port
  {aa86660c-eb97-4f62-a814-60c178be43ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {456e4f8d-a31e-469a-af82-efa9c895e1de}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0795131e-35cd-4d83-817a-cacea750fa09}, !- Inlet Node Name
  {6ae671b2-a6e1-4bf9-bb10-bf126ee9652b}; !- Outlet Node Name

OS:Node,
  {601dd660-18b0-4f3f-acd8-5485ba2baf36}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {6ae671b2-a6e1-4bf9-bb10-bf126ee9652b}, !- Inlet Port
  {89e94167-504d-4b64-a3b0-684a438ea1e8}; !- Outlet Port

OS:Connection,
  {0795131e-35cd-4d83-817a-cacea750fa09}, !- Handle
  {3be781dc-4217-40d9-b9ab-23a111ce5fb5}, !- Source Object
  3,                                      !- Outlet Port
  {456e4f8d-a31e-469a-af82-efa9c895e1de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ae671b2-a6e1-4bf9-bb10-bf126ee9652b}, !- Handle
  {456e4f8d-a31e-469a-af82-efa9c895e1de}, !- Source Object
  3,                                      !- Outlet Port
  {601dd660-18b0-4f3f-acd8-5485ba2baf36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e94167-504d-4b64-a3b0-684a438ea1e8}, !- Handle
  {601dd660-18b0-4f3f-acd8-5485ba2baf36}, !- Source Object
  3,                                      !- Outlet Port
  {3531d258-75b5-433c-b20b-c16fcd83e4ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0b653860-0bb2-4f73-b02e-73dfe8cacfeb}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {d375c0a8-5c9d-4b58-8109-9075c26f30c1}, !- Inlet Node Name
  {e50aa116-9b67-44f2-8a65-08a14fe183f4}; !- Outlet Node Name

OS:Node,
  {a01eeed4-c56f-4654-935d-3d50b771be1a}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {e8332223-2e68-4a26-b690-d2657175d0f3}, !- Inlet Port
  {d375c0a8-5c9d-4b58-8109-9075c26f30c1}; !- Outlet Port

OS:Connection,
  {e8332223-2e68-4a26-b690-d2657175d0f3}, !- Handle
  {aa86660c-eb97-4f62-a814-60c178be43ac}, !- Source Object
  2,                                      !- Outlet Port
  {a01eeed4-c56f-4654-935d-3d50b771be1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d375c0a8-5c9d-4b58-8109-9075c26f30c1}, !- Handle
  {a01eeed4-c56f-4654-935d-3d50b771be1a}, !- Source Object
  3,                                      !- Outlet Port
  {0b653860-0bb2-4f73-b02e-73dfe8cacfeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50aa116-9b67-44f2-8a65-08a14fe183f4}, !- Handle
  {0b653860-0bb2-4f73-b02e-73dfe8cacfeb}, !- Source Object
  3,                                      !- Outlet Port
  {b4ce018f-15f6-408f-855a-5541df83a94f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8a1da384-32f6-402e-b90d-e0527ea0650c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {dbedfb81-c6b7-4e2f-9805-28a83f56734b}, !- Inlet Node Name
  {e4d088cd-087d-4e94-9b4e-2a63c10f6dae}; !- Outlet Node Name

OS:Node,
  {3dc286b9-9423-4d6d-82fb-a7995251cb40}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {2392178c-74db-4600-911e-49bd547da419}, !- Inlet Port
  {dbedfb81-c6b7-4e2f-9805-28a83f56734b}; !- Outlet Port

OS:Connection,
  {2392178c-74db-4600-911e-49bd547da419}, !- Handle
  {3531d258-75b5-433c-b20b-c16fcd83e4ec}, !- Source Object
  2,                                      !- Outlet Port
  {3dc286b9-9423-4d6d-82fb-a7995251cb40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbedfb81-c6b7-4e2f-9805-28a83f56734b}, !- Handle
  {3dc286b9-9423-4d6d-82fb-a7995251cb40}, !- Source Object
  3,                                      !- Outlet Port
  {8a1da384-32f6-402e-b90d-e0527ea0650c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d088cd-087d-4e94-9b4e-2a63c10f6dae}, !- Handle
  {8a1da384-32f6-402e-b90d-e0527ea0650c}, !- Source Object
  3,                                      !- Outlet Port
  {66ad1e18-57fd-45b1-a953-f9993805d955}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c603e3f7-200a-4711-b9c2-7db0b20ca032}, !- Handle
  SchoolPrimary BLDG_SWH_SCH,             !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {24fab556-143a-4233-8912-8cf6c1c7575e}, !- Default Day Schedule Name
  {04ea7bcf-cd39-4d88-8b88-00c36abfefa5}, !- Summer Design Day Schedule Name
  {0f570785-099f-434e-9626-d09af6ef4de6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {24fab556-143a-4233-8912-8cf6c1c7575e}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Default,     !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {28528e46-9f4d-4330-afae-e857a85253b2}, !- Handle
  Schedule Rule 106,                      !- Name
  {c603e3f7-200a-4711-b9c2-7db0b20ca032}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {11ca584f-df31-4e65-97fc-16d1da3a322f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {11ca584f-df31-4e65-97fc-16d1da3a322f}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sat Day,     !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04ea7bcf-cd39-4d88-8b88-00c36abfefa5}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {706865b4-a686-4895-8b65-cae3063c6ee0}, !- Handle
  Schedule Rule 107,                      !- Name
  {c603e3f7-200a-4711-b9c2-7db0b20ca032}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c1cfde37-3bc5-40c1-965f-a31602984f55}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c1cfde37-3bc5-40c1-965f-a31602984f55}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f817dcfc-d659-434f-86ff-4228a73ba714}, !- Handle
  Schedule Rule 108,                      !- Name
  {c603e3f7-200a-4711-b9c2-7db0b20ca032}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1ca66ac8-57f1-4d2b-b23a-6e13006b76b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {1ca66ac8-57f1-4d2b-b23a-6e13006b76b4}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1f6fe7fb-6b07-4fca-bf4f-b478fdabd3a7}, !- Handle
  Schedule Rule 109,                      !- Name
  {c603e3f7-200a-4711-b9c2-7db0b20ca032}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5c53a4d0-c83e-4847-8919-751798fd300b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5c53a4d0-c83e-4847-8919-751798fd300b}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day,    !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {eb864719-0e97-4588-bb90-2bdf8251411e}, !- Handle
  Schedule Rule 110,                      !- Name
  {c603e3f7-200a-4711-b9c2-7db0b20ca032}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {23fc192a-a266-43fe-8a3d-014fd2f86a47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {23fc192a-a266-43fe-8a3d-014fd2f86a47}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 1,  !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {cc0c3afe-156d-4304-9bf0-fe17503ca6fe}, !- Handle
  Schedule Rule 111,                      !- Name
  {c603e3f7-200a-4711-b9c2-7db0b20ca032}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2c78b39-435b-4857-8162-838949c83c44}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2c78b39-435b-4857-8162-838949c83c44}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Wkdy Day 2,  !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {0f570785-099f-434e-9626-d09af6ef4de6}, !- Handle
  SchoolPrimary BLDG_SWH_SCH Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Equipment:Definition,
  {e45c19b1-74f6-4cb4-b481-eb9083c2988d}, !- Handle
  Main 1.7gpm 140F,                       !- Name
  ,                                       !- End-Use Subcategory
  0.000107253333879146,                   !- Peak Flow Rate {m3/s}
  {9bf1fa37-05bc-4002-bb63-5178fb8e4095}, !- Target Temperature Schedule Name
  {4137f07c-faf4-4876-b8a3-45cc681fa495}, !- Sensible Fraction Schedule Name
  {7ae5eb01-eca1-4e02-a39f-841d6fddb018}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4137f07c-faf4-4876-b8a3-45cc681fa495}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {c0a662d7-a912-4482-80db-e4aa33c0dd56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0a662d7-a912-4482-80db-e4aa33c0dd56}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ae5eb01-eca1-4e02-a39f-841d6fddb018}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {0e0c3547-184b-4e4b-8752-fad624f43027}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e0c3547-184b-4e4b-8752-fad624f43027}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bf1fa37-05bc-4002-bb63-5178fb8e4095}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  {389de839-7f9f-4a45-893a-554a986b5a6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {389de839-7f9f-4a45-893a-554a986b5a6e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb68a7ac-3b99-49c9-aadb-29a43cd63518}, !- Handle
  Main Service Water Use 1.7gpm 140F,     !- Name
  {e45c19b1-74f6-4cb4-b481-eb9083c2988d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c603e3f7-200a-4711-b9c2-7db0b20ca032}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0f8fddd7-b1eb-4ae9-9e49-7bd9803481c7}, !- Handle
  Main WUC 1.7gpm 140F,                   !- Name
  {c1dd92ec-ca49-47d1-890a-4315fa2058d3}, !- Inlet Node Name
  {30908770-896f-4c1a-800d-7f7fe041e8c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {2bd2f4b5-53e6-426e-83a0-c9356c849eaf}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb68a7ac-3b99-49c9-aadb-29a43cd63518}; !- Water Use Equipment Name 1

OS:Node,
  {3519c6b8-abeb-4d7d-90d5-da0cd593d32f}, !- Handle
  Main WUC 1.7gpm 140F Inlet Water Node,  !- Name
  {050d15bf-9cd4-4071-ae29-3b2e971753aa}, !- Inlet Port
  {c1dd92ec-ca49-47d1-890a-4315fa2058d3}; !- Outlet Port

OS:Connection,
  {050d15bf-9cd4-4071-ae29-3b2e971753aa}, !- Handle
  {52e1be28-c2a3-4b84-872d-70ce1b69e163}, !- Source Object
  4,                                      !- Outlet Port
  {3519c6b8-abeb-4d7d-90d5-da0cd593d32f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2b19ddf-da3c-4c06-a294-26b32afe0f90}, !- Handle
  Main WUC 1.7gpm 140F Outlet Water Node, !- Name
  {30908770-896f-4c1a-800d-7f7fe041e8c8}, !- Inlet Port
  {8905c582-d252-4dd1-8c34-1a34c102379d}; !- Outlet Port

OS:Connection,
  {c1dd92ec-ca49-47d1-890a-4315fa2058d3}, !- Handle
  {3519c6b8-abeb-4d7d-90d5-da0cd593d32f}, !- Source Object
  3,                                      !- Outlet Port
  {0f8fddd7-b1eb-4ae9-9e49-7bd9803481c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30908770-896f-4c1a-800d-7f7fe041e8c8}, !- Handle
  {0f8fddd7-b1eb-4ae9-9e49-7bd9803481c7}, !- Source Object
  3,                                      !- Outlet Port
  {b2b19ddf-da3c-4c06-a294-26b32afe0f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8905c582-d252-4dd1-8c34-1a34c102379d}, !- Handle
  {b2b19ddf-da3c-4c06-a294-26b32afe0f90}, !- Source Object
  3,                                      !- Outlet Port
  {3531d258-75b5-433c-b20b-c16fcd83e4ec}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {9e49004a-e378-47e4-a1b7-74109b986999}, !- Handle
  Booster Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ba1b418c-a510-421c-bb9b-e7acb5d7d181}, !- Loop Temperature Setpoint Node Name
  84.2222222222223,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {78eeeeb3-5c93-4a00-854b-58e2427fcb6a}, !- Plant Side Inlet Node Name
  {fa72d9a0-6565-48b2-92d7-5629a91cca76}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {87364b1e-6e8d-4d22-9d2d-7cde58d00376}, !- Demand Side Inlet Node Name
  {4f1fe125-4802-4e68-886d-5cbb451fcaa7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {42670a39-aad2-447d-8b58-487b5532e626}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7d2849b0-6f0b-45eb-a985-8b67ec9e561f}, !- Demand Mixer Name
  {c800d675-de47-4b66-84f8-736b40d087f7}, !- Demand Splitter Name
  {2baaf0c2-b60f-4c84-9323-b6246836c8ed}, !- Supply Mixer Name
  {85c1e074-754e-43be-9a2e-033d8420a625}; !- Supply Splitter Name

OS:Node,
  {6304f9d4-e5bc-40aa-8626-480da522629f}, !- Handle
  Booster Service Water Loop Supply Inlet Node, !- Name
  {78eeeeb3-5c93-4a00-854b-58e2427fcb6a}, !- Inlet Port
  {f5e1473a-5fb3-4396-9e61-39f1eafe0eff}; !- Outlet Port

OS:Node,
  {ba1b418c-a510-421c-bb9b-e7acb5d7d181}, !- Handle
  Booster Service Water Loop Supply Outlet Node, !- Name
  {a065bbdc-774e-4923-8790-4e3c7d3bf550}, !- Inlet Port
  {fa72d9a0-6565-48b2-92d7-5629a91cca76}; !- Outlet Port

OS:Node,
  {58002c45-2e08-4a8f-b6f6-8b8a17fb9647}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {1ed1463e-1b2e-487b-ae62-1ea200039c96}, !- Inlet Port
  {388d0812-13dc-4e75-b0f4-335ab152624e}; !- Outlet Port

OS:Connector:Mixer,
  {2baaf0c2-b60f-4c84-9323-b6246836c8ed}, !- Handle
  Connector Mixer 5,                      !- Name
  {937e15af-8f85-4bfc-a2ca-031216d876f5}, !- Outlet Branch Name
  {95fb4172-f78e-4142-b7d0-d0375719b987}, !- Inlet Branch Name 1
  {c34843a0-6ce0-4d01-8d7f-991d52947178}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {85c1e074-754e-43be-9a2e-033d8420a625}, !- Handle
  Connector Splitter 5,                   !- Name
  {ea308ad6-c782-4b39-9112-ba551d263e7d}, !- Inlet Branch Name
  {1ed1463e-1b2e-487b-ae62-1ea200039c96}, !- Outlet Branch Name 1
  {0fc9f433-e74a-4094-a5a9-19a31a89a33a}; !- Outlet Branch Name 2

OS:Connection,
  {78eeeeb3-5c93-4a00-854b-58e2427fcb6a}, !- Handle
  {9e49004a-e378-47e4-a1b7-74109b986999}, !- Source Object
  14,                                     !- Outlet Port
  {6304f9d4-e5bc-40aa-8626-480da522629f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed1463e-1b2e-487b-ae62-1ea200039c96}, !- Handle
  {85c1e074-754e-43be-9a2e-033d8420a625}, !- Source Object
  3,                                      !- Outlet Port
  {58002c45-2e08-4a8f-b6f6-8b8a17fb9647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa72d9a0-6565-48b2-92d7-5629a91cca76}, !- Handle
  {ba1b418c-a510-421c-bb9b-e7acb5d7d181}, !- Source Object
  3,                                      !- Outlet Port
  {9e49004a-e378-47e4-a1b7-74109b986999}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2265903f-1de6-48ee-b88f-92968e6fe44e}, !- Handle
  Booster Service Water Loop Demand Inlet Node, !- Name
  {87364b1e-6e8d-4d22-9d2d-7cde58d00376}, !- Inlet Port
  {1c5b1060-a174-4b66-a677-783d30a6bf80}; !- Outlet Port

OS:Node,
  {a2566ac9-a668-4edf-a2e8-9b1e8d24f455}, !- Handle
  Booster Service Water Loop Demand Outlet Node, !- Name
  {04af750c-13d2-459b-b605-a44b6ad382ac}, !- Inlet Port
  {4f1fe125-4802-4e68-886d-5cbb451fcaa7}; !- Outlet Port

OS:Node,
  {5af033a1-ef86-4f7e-a9c5-cb8ca77dfb7f}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {12874fc4-9d3e-4da2-9ace-76ca6baef433}, !- Inlet Port
  {f5442968-0117-46ef-83b7-877e556a17a1}; !- Outlet Port

OS:Connector:Mixer,
  {7d2849b0-6f0b-45eb-a985-8b67ec9e561f}, !- Handle
  Connector Mixer 6,                      !- Name
  {78d74c00-6059-4a3b-91b6-a9d4baa550d9}, !- Outlet Branch Name
  {030317a8-2834-4ebe-86ac-ead9537137f4}, !- Inlet Branch Name 1
  {d8942170-186c-45e7-a8c3-d9d2e31e0f35}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c800d675-de47-4b66-84f8-736b40d087f7}, !- Handle
  Connector Splitter 6,                   !- Name
  {cc531c32-42bc-4a82-ab97-f65c2c8041e8}, !- Inlet Branch Name
  {12874fc4-9d3e-4da2-9ace-76ca6baef433}, !- Outlet Branch Name 1
  {a37b535d-b686-4e14-bce1-507d406c014b}; !- Outlet Branch Name 2

OS:Connection,
  {87364b1e-6e8d-4d22-9d2d-7cde58d00376}, !- Handle
  {9e49004a-e378-47e4-a1b7-74109b986999}, !- Source Object
  17,                                     !- Outlet Port
  {2265903f-1de6-48ee-b88f-92968e6fe44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12874fc4-9d3e-4da2-9ace-76ca6baef433}, !- Handle
  {c800d675-de47-4b66-84f8-736b40d087f7}, !- Source Object
  3,                                      !- Outlet Port
  {5af033a1-ef86-4f7e-a9c5-cb8ca77dfb7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f1fe125-4802-4e68-886d-5cbb451fcaa7}, !- Handle
  {a2566ac9-a668-4edf-a2e8-9b1e8d24f455}, !- Source Object
  3,                                      !- Outlet Port
  {9e49004a-e378-47e4-a1b7-74109b986999}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f31851dd-9bf2-4470-b279-88d761584fc2}, !- Handle
  {9e49004a-e378-47e4-a1b7-74109b986999}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  84.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {42670a39-aad2-447d-8b58-487b5532e626}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:WaterHeater:Mixed,
  {cdd1571f-be4e-48aa-9832-182a3d3074d5}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {25c7a1e0-a507-4415-98e2-8ea714992197}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  84.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6000.0440196359,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {5f4784cd-703b-4a3c-ac43-94f564f094b1}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.26161770126635,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.26161770126635,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {388d0812-13dc-4e75-b0f4-335ab152624e}, !- Use Side Inlet Node Name
  {ce78ca08-f85b-492f-a194-80f1400738ba}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {41833fef-f906-4893-9687-5850822b8245}, !- Handle
  Schedule Day 3,                         !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {3b18e3b3-1079-4d09-95db-2915cd54169f}, !- Handle
  Schedule Day 4,                         !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {eb5f66b3-fceb-44c8-a261-34c3d18258bd}, !- Handle
  {cdd1571f-be4e-48aa-9832-182a3d3074d5}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {25c7a1e0-a507-4415-98e2-8ea714992197}, !- Handle
  Service Water Loop Temp - 184F,         !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  {653779a1-f967-4284-bc2f-c0a395bd2ed3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {653779a1-f967-4284-bc2f-c0a395bd2ed3}, !- Handle
  Service Water Loop Temp - 184F Default, !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  84.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {17a7b578-a7f5-4a1f-90f5-ccce2cb1e2da}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {f0cc1db0-85d9-47da-b89d-1c01c7732a8c}, !- Handle
  6.0gal Electricity Booster Water Heater - 20kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {ce78ca08-f85b-492f-a194-80f1400738ba}, !- Inlet Port
  {95fb4172-f78e-4142-b7d0-d0375719b987}; !- Outlet Port

OS:Connection,
  {388d0812-13dc-4e75-b0f4-335ab152624e}, !- Handle
  {58002c45-2e08-4a8f-b6f6-8b8a17fb9647}, !- Source Object
  3,                                      !- Outlet Port
  {cdd1571f-be4e-48aa-9832-182a3d3074d5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ce78ca08-f85b-492f-a194-80f1400738ba}, !- Handle
  {cdd1571f-be4e-48aa-9832-182a3d3074d5}, !- Source Object
  32,                                     !- Outlet Port
  {f0cc1db0-85d9-47da-b89d-1c01c7732a8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95fb4172-f78e-4142-b7d0-d0375719b987}, !- Handle
  {f0cc1db0-85d9-47da-b89d-1c01c7732a8c}, !- Source Object
  3,                                      !- Outlet Port
  {2baaf0c2-b60f-4c84-9323-b6246836c8ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fb122ff2-6169-4e51-9cf8-06fffb778300}, !- Handle
  Service Water Booster Temp - 184F,      !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  {29f8e215-c2ee-4cd4-bef6-2ed10b312e01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29f8e215-c2ee-4cd4-bef6-2ed10b312e01}, !- Handle
  Service Water Booster Temp - 184F Default, !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  84.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bd834514-19a2-4d7f-8813-8b6ec67499c0}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {fb122ff2-6169-4e51-9cf8-06fffb778300}, !- Schedule Name
  {ba1b418c-a510-421c-bb9b-e7acb5d7d181}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1436ac69-b7e8-4487-9d17-dd7f64237a70}, !- Handle
  Booster Water Loop Pump,                !- Name
  {5709c752-b5b5-4eec-90a0-d93dbbe472b2}, !- Inlet Node Name
  {d99ca916-a118-4df2-8562-652e79119f94}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f1081e60-a351-4679-9d2e-c88f673edd70}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {d99ca916-a118-4df2-8562-652e79119f94}, !- Inlet Port
  {ea308ad6-c782-4b39-9112-ba551d263e7d}; !- Outlet Port

OS:Connection,
  {d99ca916-a118-4df2-8562-652e79119f94}, !- Handle
  {1436ac69-b7e8-4487-9d17-dd7f64237a70}, !- Source Object
  3,                                      !- Outlet Port
  {f1081e60-a351-4679-9d2e-c88f673edd70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea308ad6-c782-4b39-9112-ba551d263e7d}, !- Handle
  {f1081e60-a351-4679-9d2e-c88f673edd70}, !- Source Object
  3,                                      !- Outlet Port
  {85c1e074-754e-43be-9a2e-033d8420a625}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ba0ea63-8ac5-4398-9e14-702f9f8798a6}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {ca5af6dc-4705-46b0-851d-3d9a3be15ec7}, !- Inlet Node Name
  {4b9ebe37-1465-4bed-9ae5-0b2c6a73b142}; !- Outlet Node Name

OS:Node,
  {0f082fd2-16fb-4a4b-bf8d-b2e1e0ae552b}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {0fc9f433-e74a-4094-a5a9-19a31a89a33a}, !- Inlet Port
  {ca5af6dc-4705-46b0-851d-3d9a3be15ec7}; !- Outlet Port

OS:Connection,
  {0fc9f433-e74a-4094-a5a9-19a31a89a33a}, !- Handle
  {85c1e074-754e-43be-9a2e-033d8420a625}, !- Source Object
  4,                                      !- Outlet Port
  {0f082fd2-16fb-4a4b-bf8d-b2e1e0ae552b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b748268-6109-4a90-a87a-b43485b3ce52}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {4b9ebe37-1465-4bed-9ae5-0b2c6a73b142}, !- Inlet Port
  {c34843a0-6ce0-4d01-8d7f-991d52947178}; !- Outlet Port

OS:Connection,
  {ca5af6dc-4705-46b0-851d-3d9a3be15ec7}, !- Handle
  {0f082fd2-16fb-4a4b-bf8d-b2e1e0ae552b}, !- Source Object
  3,                                      !- Outlet Port
  {1ba0ea63-8ac5-4398-9e14-702f9f8798a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9ebe37-1465-4bed-9ae5-0b2c6a73b142}, !- Handle
  {1ba0ea63-8ac5-4398-9e14-702f9f8798a6}, !- Source Object
  3,                                      !- Outlet Port
  {1b748268-6109-4a90-a87a-b43485b3ce52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c34843a0-6ce0-4d01-8d7f-991d52947178}, !- Handle
  {1b748268-6109-4a90-a87a-b43485b3ce52}, !- Source Object
  3,                                      !- Outlet Port
  {2baaf0c2-b60f-4c84-9323-b6246836c8ed}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {25ff8642-4c13-4f0a-9038-434341d2f8a0}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f5442968-0117-46ef-83b7-877e556a17a1}, !- Inlet Node Name
  {8fbfd853-c6c5-44b8-a7d4-3ee445488416}; !- Outlet Node Name

OS:Node,
  {d4ff24f3-c252-4620-bd72-cf61a94d8693}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {8fbfd853-c6c5-44b8-a7d4-3ee445488416}, !- Inlet Port
  {030317a8-2834-4ebe-86ac-ead9537137f4}; !- Outlet Port

OS:Connection,
  {f5442968-0117-46ef-83b7-877e556a17a1}, !- Handle
  {5af033a1-ef86-4f7e-a9c5-cb8ca77dfb7f}, !- Source Object
  3,                                      !- Outlet Port
  {25ff8642-4c13-4f0a-9038-434341d2f8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbfd853-c6c5-44b8-a7d4-3ee445488416}, !- Handle
  {25ff8642-4c13-4f0a-9038-434341d2f8a0}, !- Source Object
  3,                                      !- Outlet Port
  {d4ff24f3-c252-4620-bd72-cf61a94d8693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030317a8-2834-4ebe-86ac-ead9537137f4}, !- Handle
  {d4ff24f3-c252-4620-bd72-cf61a94d8693}, !- Source Object
  3,                                      !- Outlet Port
  {7d2849b0-6f0b-45eb-a985-8b67ec9e561f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a3eb90e-fd3a-40a9-a70a-436984459994}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {7ae924fe-27bc-4879-a56c-a09e4f87e3ee}, !- Inlet Node Name
  {a065bbdc-774e-4923-8790-4e3c7d3bf550}; !- Outlet Node Name

OS:Node,
  {fb1d9c10-1363-4c28-a8fd-da84fbb766b2}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {937e15af-8f85-4bfc-a2ca-031216d876f5}, !- Inlet Port
  {7ae924fe-27bc-4879-a56c-a09e4f87e3ee}; !- Outlet Port

OS:Connection,
  {937e15af-8f85-4bfc-a2ca-031216d876f5}, !- Handle
  {2baaf0c2-b60f-4c84-9323-b6246836c8ed}, !- Source Object
  2,                                      !- Outlet Port
  {fb1d9c10-1363-4c28-a8fd-da84fbb766b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae924fe-27bc-4879-a56c-a09e4f87e3ee}, !- Handle
  {fb1d9c10-1363-4c28-a8fd-da84fbb766b2}, !- Source Object
  3,                                      !- Outlet Port
  {3a3eb90e-fd3a-40a9-a70a-436984459994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a065bbdc-774e-4923-8790-4e3c7d3bf550}, !- Handle
  {3a3eb90e-fd3a-40a9-a70a-436984459994}, !- Source Object
  3,                                      !- Outlet Port
  {ba1b418c-a510-421c-bb9b-e7acb5d7d181}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9bc40ef3-2079-43a1-9ffa-81f2d6d6cdcf}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {1c5b1060-a174-4b66-a677-783d30a6bf80}, !- Inlet Node Name
  {a85e53e8-6f35-4f82-bc39-71e506852359}; !- Outlet Node Name

OS:Node,
  {27fc4e42-b2ff-496c-aaac-ab7bf41c499b}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {a85e53e8-6f35-4f82-bc39-71e506852359}, !- Inlet Port
  {cc531c32-42bc-4a82-ab97-f65c2c8041e8}; !- Outlet Port

OS:Connection,
  {1c5b1060-a174-4b66-a677-783d30a6bf80}, !- Handle
  {2265903f-1de6-48ee-b88f-92968e6fe44e}, !- Source Object
  3,                                      !- Outlet Port
  {9bc40ef3-2079-43a1-9ffa-81f2d6d6cdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85e53e8-6f35-4f82-bc39-71e506852359}, !- Handle
  {9bc40ef3-2079-43a1-9ffa-81f2d6d6cdcf}, !- Source Object
  3,                                      !- Outlet Port
  {27fc4e42-b2ff-496c-aaac-ab7bf41c499b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc531c32-42bc-4a82-ab97-f65c2c8041e8}, !- Handle
  {27fc4e42-b2ff-496c-aaac-ab7bf41c499b}, !- Source Object
  3,                                      !- Outlet Port
  {c800d675-de47-4b66-84f8-736b40d087f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2e1b322e-2903-4486-8c5c-62e2caa51f89}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ce87c49e-509b-4998-a593-ac26c62918b2}, !- Inlet Node Name
  {04af750c-13d2-459b-b605-a44b6ad382ac}; !- Outlet Node Name

OS:Node,
  {689cc646-d50f-4dc1-a741-057678c7fe9c}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {78d74c00-6059-4a3b-91b6-a9d4baa550d9}, !- Inlet Port
  {ce87c49e-509b-4998-a593-ac26c62918b2}; !- Outlet Port

OS:Connection,
  {78d74c00-6059-4a3b-91b6-a9d4baa550d9}, !- Handle
  {7d2849b0-6f0b-45eb-a985-8b67ec9e561f}, !- Source Object
  2,                                      !- Outlet Port
  {689cc646-d50f-4dc1-a741-057678c7fe9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce87c49e-509b-4998-a593-ac26c62918b2}, !- Handle
  {689cc646-d50f-4dc1-a741-057678c7fe9c}, !- Source Object
  3,                                      !- Outlet Port
  {2e1b322e-2903-4486-8c5c-62e2caa51f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04af750c-13d2-459b-b605-a44b6ad382ac}, !- Handle
  {2e1b322e-2903-4486-8c5c-62e2caa51f89}, !- Source Object
  3,                                      !- Outlet Port
  {a2566ac9-a668-4edf-a2e8-9b1e8d24f455}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {f8ab4404-2f24-4df3-8f72-17138ae2a61f}, !- Handle
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  {c2dc6e72-b16f-4d6d-b5e4-bab657f69a8e}, !- Loop Demand Side Inlet Node
  {6ab5bbec-ccd7-4741-9909-a262a430ba19}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {f5e1473a-5fb3-4396-9e61-39f1eafe0eff}, !- Loop Supply Side Inlet Node
  {0061177b-0944-4c87-a27b-7fdcca1317f8}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {e1aa7c71-7139-4b3a-969b-9f0858207aa5}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {0061177b-0944-4c87-a27b-7fdcca1317f8}, !- Inlet Port
  {5709c752-b5b5-4eec-90a0-d93dbbe472b2}; !- Outlet Port

OS:Connection,
  {f5e1473a-5fb3-4396-9e61-39f1eafe0eff}, !- Handle
  {6304f9d4-e5bc-40aa-8626-480da522629f}, !- Source Object
  3,                                      !- Outlet Port
  {f8ab4404-2f24-4df3-8f72-17138ae2a61f}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {0061177b-0944-4c87-a27b-7fdcca1317f8}, !- Handle
  {f8ab4404-2f24-4df3-8f72-17138ae2a61f}, !- Source Object
  7,                                      !- Outlet Port
  {e1aa7c71-7139-4b3a-969b-9f0858207aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5709c752-b5b5-4eec-90a0-d93dbbe472b2}, !- Handle
  {e1aa7c71-7139-4b3a-969b-9f0858207aa5}, !- Source Object
  3,                                      !- Outlet Port
  {1436ac69-b7e8-4487-9d17-dd7f64237a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {821d8418-7fac-4695-80e3-6584608e053b}, !- Handle
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Name
  {466d0d86-5d61-48d6-9d4c-f2a041ba96a3}, !- Inlet Port
  {c2dc6e72-b16f-4d6d-b5e4-bab657f69a8e}; !- Outlet Port

OS:Connection,
  {466d0d86-5d61-48d6-9d4c-f2a041ba96a3}, !- Handle
  {52e1be28-c2a3-4b84-872d-70ce1b69e163}, !- Source Object
  5,                                      !- Outlet Port
  {821d8418-7fac-4695-80e3-6584608e053b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4393712f-67a4-4b8f-8885-e49acc9a899b}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {6ab5bbec-ccd7-4741-9909-a262a430ba19}, !- Inlet Port
  {c6c1ddcf-1792-4a17-92a8-27aab8ffef20}; !- Outlet Port

OS:Connection,
  {c2dc6e72-b16f-4d6d-b5e4-bab657f69a8e}, !- Handle
  {821d8418-7fac-4695-80e3-6584608e053b}, !- Source Object
  3,                                      !- Outlet Port
  {f8ab4404-2f24-4df3-8f72-17138ae2a61f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ab5bbec-ccd7-4741-9909-a262a430ba19}, !- Handle
  {f8ab4404-2f24-4df3-8f72-17138ae2a61f}, !- Source Object
  4,                                      !- Outlet Port
  {4393712f-67a4-4b8f-8885-e49acc9a899b}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {41a71cb4-3cf5-477b-b620-73740c8acdc1}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {c6c1ddcf-1792-4a17-92a8-27aab8ffef20}, !- Inlet Node
  {5b57f65e-c2e9-47dc-9986-5a116b041312}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  12.4666666666667,                       !- Source Temperature {C}
  {4ecda699-7f26-4a12-9e12-102bec729608}; !- Source Temperature Schedule Name {C}

OS:Node,
  {16a062e6-7582-479d-b269-cebb8655be13}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {5b57f65e-c2e9-47dc-9986-5a116b041312}, !- Inlet Port
  {c5cd4a0e-a3a5-4d74-b920-78c263e09c02}; !- Outlet Port

OS:Connection,
  {c6c1ddcf-1792-4a17-92a8-27aab8ffef20}, !- Handle
  {4393712f-67a4-4b8f-8885-e49acc9a899b}, !- Source Object
  3,                                      !- Outlet Port
  {41a71cb4-3cf5-477b-b620-73740c8acdc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b57f65e-c2e9-47dc-9986-5a116b041312}, !- Handle
  {41a71cb4-3cf5-477b-b620-73740c8acdc1}, !- Source Object
  3,                                      !- Outlet Port
  {16a062e6-7582-479d-b269-cebb8655be13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5cd4a0e-a3a5-4d74-b920-78c263e09c02}, !- Handle
  {16a062e6-7582-479d-b269-cebb8655be13}, !- Source Object
  3,                                      !- Outlet Port
  {3531d258-75b5-433c-b20b-c16fcd83e4ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Constant,
  {4ecda699-7f26-4a12-9e12-102bec729608}, !- Handle
  Booster Water Makeup Temperature,       !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  12.4666666666667;                       !- Value

OS:WaterUse:Equipment:Definition,
  {e9459699-6ca2-42e8-ad31-de42d1b8ab02}, !- Handle
  Booster 1.0gpm 180F,                    !- Name
  ,                                       !- End-Use Subcategory
  6.30901963994975e-05,                   !- Peak Flow Rate {m3/s}
  {fd0cb6c4-611a-48ae-95a0-757e254f987d}, !- Target Temperature Schedule Name
  {4137f07c-faf4-4876-b8a3-45cc681fa495}, !- Sensible Fraction Schedule Name
  {7ae5eb01-eca1-4e02-a39f-841d6fddb018}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd0cb6c4-611a-48ae-95a0-757e254f987d}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  {cb99fb81-618b-469e-b152-384cf30f48b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb99fb81-618b-469e-b152-384cf30f48b1}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {ba4b3e81-48b1-4344-8e12-abc01673bd66}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {169a9231-f282-4e81-82a3-1a432e220a9a}, !- Handle
  Booster Service Water Use 1.0gpm 180F,  !- Name
  {e9459699-6ca2-42e8-ad31-de42d1b8ab02}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c603e3f7-200a-4711-b9c2-7db0b20ca032}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d2d727e7-7058-4167-b408-f211c9de1e34}, !- Handle
  Booster WUC 1.0gpm 180F,                !- Name
  {bf057058-1c2b-4d43-88b5-8a41bab44eab}, !- Inlet Node Name
  {46ede8bb-aa25-4df4-bcac-fc9f8a0ae233}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {fb122ff2-6169-4e51-9cf8-06fffb778300}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {169a9231-f282-4e81-82a3-1a432e220a9a}; !- Water Use Equipment Name 1

OS:Node,
  {7f2f12dc-0185-41ed-9932-52fca68c04f9}, !- Handle
  Booster WUC 1.0gpm 180F Inlet Water Node, !- Name
  {a37b535d-b686-4e14-bce1-507d406c014b}, !- Inlet Port
  {bf057058-1c2b-4d43-88b5-8a41bab44eab}; !- Outlet Port

OS:Connection,
  {a37b535d-b686-4e14-bce1-507d406c014b}, !- Handle
  {c800d675-de47-4b66-84f8-736b40d087f7}, !- Source Object
  4,                                      !- Outlet Port
  {7f2f12dc-0185-41ed-9932-52fca68c04f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0adf7c61-b0bd-47ed-ad94-a8da937434ba}, !- Handle
  Booster WUC 1.0gpm 180F Outlet Water Node, !- Name
  {46ede8bb-aa25-4df4-bcac-fc9f8a0ae233}, !- Inlet Port
  {d8942170-186c-45e7-a8c3-d9d2e31e0f35}; !- Outlet Port

OS:Connection,
  {bf057058-1c2b-4d43-88b5-8a41bab44eab}, !- Handle
  {7f2f12dc-0185-41ed-9932-52fca68c04f9}, !- Source Object
  3,                                      !- Outlet Port
  {d2d727e7-7058-4167-b408-f211c9de1e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ede8bb-aa25-4df4-bcac-fc9f8a0ae233}, !- Handle
  {d2d727e7-7058-4167-b408-f211c9de1e34}, !- Source Object
  3,                                      !- Outlet Port
  {0adf7c61-b0bd-47ed-ad94-a8da937434ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8942170-186c-45e7-a8c3-d9d2e31e0f35}, !- Handle
  {0adf7c61-b0bd-47ed-ad94-a8da937434ba}, !- Source Object
  3,                                      !- Outlet Port
  {7d2849b0-6f0b-45eb-a985-8b67ec9e561f}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {21faf645-c8c5-4d15-b81b-7d2c96a120dc}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  2233.154;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {aa1cd00c-a477-40c6-bbc1-8c914b9bd0b6}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {9db8a538-e9d8-46c4-9ea9-79872ab623f7}, !- Default Day Schedule Name
  {b53f1462-a26d-42b4-91e2-14c4c2c920b9}, !- Summer Design Day Schedule Name
  {8c687a23-020e-43ec-92a1-40b97f6a8339}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9db8a538-e9d8-46c4-9ea9-79872ab623f7}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8c687a23-020e-43ec-92a1-40b97f6a8339}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b53f1462-a26d-42b4-91e2-14c4c2c920b9}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {a7c528a8-9317-4cbd-967c-25d8fe7d8502}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {21faf645-c8c5-4d15-b81b-7d2c96a120dc}, !- Exterior Lights Definition Name
  {aa1cd00c-a477-40c6-bbc1-8c914b9bd0b6}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {10688a4c-020d-4e60-8758-14794bbec88c}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  150.48;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {c557b485-e529-4196-823d-e095d4858b09}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {416af1c2-7721-4ddb-a90e-5fe7d25ab22b}, !- Default Day Schedule Name
  {c6ac7798-0be1-4411-a343-fbcb368d6595}, !- Summer Design Day Schedule Name
  {52f1cc27-7115-4310-91a9-280146e5cf88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {416af1c2-7721-4ddb-a90e-5fe7d25ab22b}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {52f1cc27-7115-4310-91a9-280146e5cf88}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c6ac7798-0be1-4411-a343-fbcb368d6595}, !- Handle
  SchoolPrimary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {0947fc76-3570-43b3-822d-90e215f4b977}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {10688a4c-020d-4e60-8758-14794bbec88c}, !- Exterior Lights Definition Name
  {c557b485-e529-4196-823d-e095d4858b09}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {0a680782-e8e9-4950-b032-bef39e968da6}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {2c7662c2-5845-4007-9b55-3f1f42042183}, !- Handle
  SchoolPrimary_BUSINESS_SCH,             !- Name
  ,                                       !- Schedule Type Limits Name
  {d0f5ea17-aee4-4e04-a2d9-c33ac1c982bb}, !- Default Day Schedule Name
  {2e341dc0-94d0-4024-9635-dfb9fef504b0}, !- Summer Design Day Schedule Name
  {6b9d5868-dc04-451b-bf90-4b066361b1a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0f5ea17-aee4-4e04-a2d9-c33ac1c982bb}, !- Handle
  SchoolPrimary_BUSINESS_SCH Default,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e341dc0-94d0-4024-9635-dfb9fef504b0}, !- Handle
  SchoolPrimary_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {77c9d46f-6c7a-453c-bf05-9ffd339425ce}, !- Handle
  Schedule Rule 112,                      !- Name
  {2c7662c2-5845-4007-9b55-3f1f42042183}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6d0acf6d-055d-4a6b-8a3f-575576ccc93e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6d0acf6d-055d-4a6b-8a3f-575576ccc93e}, !- Handle
  SchoolPrimary_BUSINESS_SCH Wkdy Day,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6b9d5868-dc04-451b-bf90-4b066361b1a0}, !- Handle
  SchoolPrimary_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {2e36a28e-75a0-466b-a931-ced587aa3b88}, !- Handle
  Business_Sensor,                        !- Name
  SchoolPrimary_BUSINESS_SCH,             !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Lights,
  {a88752fe-3e41-4337-8ce3-00f1d6a743c4}, !- Handle
  Bath_ZN_1_FLR_1-PrimarySchool Restroom Lights, !- Name
  {9a155f94-1e06-478c-bf12-b0daf3dae2dc}, !- Lights Definition Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {b54f1ab9-2473-4e3c-8233-fab65624985e}, !- Handle
  ems_Bath_ZN_1_FLR_1_LSr,                !- Name
  Bath_ZN_1_FLR_1,                        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8a83cf86-05c1-4993-b3c8-b5723459e9ee}, !- Handle
  ems_Bath_ZN_1_FLR_1_Light1_Actuator,    !- Name
  {a88752fe-3e41-4337-8ce3-00f1d6a743c4}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {3350cab5-ea49-48d8-893e-79719920150e}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {cf7ff60c-7f17-4591-93db-7e9f23349801}, !- Handle
  SET_ems_Bath_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Bath_ZN_1_FLR_1_LSr_IP=0.093*ems_Bath_ZN_1_FLR_1_LSr/190.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Bath_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Bath_ZN_1_FLR_1_Light1_Actuator = 0.02*190.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Bath_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {4473761a-edc3-4859-888f-257dd7c3f171}, !- Handle
  SET_ems_Bath_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {cf7ff60c-7f17-4591-93db-7e9f23349801}; !- Program Name 1

OS:Lights,
  {1c408da3-3bb7-40f8-bdae-e6c4b5c0b49f}, !- Handle
  Cafeteria_ZN_1_FLR_1-PrimarySchool Cafeteria Lights, !- Name
  {bd9b3363-0ce5-46d4-b21a-7a43f321dc22}, !- Lights Definition Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {b0b5b62a-f57a-41dd-94c7-a3b51705963f}, !- Handle
  ems_Cafeteria_ZN_1_FLR_1_LSr,           !- Name
  Cafeteria_ZN_1_FLR_1,                   !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a83959a7-5974-4943-bd38-5a622ebedbbd}, !- Handle
  ems_Cafeteria_ZN_1_FLR_1_Light1_Actuator, !- Name
  {1c408da3-3bb7-40f8-bdae-e6c4b5c0b49f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {9785f629-b89f-45e1-8f06-d82652d5a04e}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {85c8e72d-2d94-4e12-b247-e972e8f91e24}, !- Handle
  SET_ems_Cafeteria_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Cafeteria_ZN_1_FLR_1_LSr_IP=0.093*ems_Cafeteria_ZN_1_FLR_1_LSr/315.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Cafeteria_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Cafeteria_ZN_1_FLR_1_Light1_Actuator = 0.02*315.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Cafeteria_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {8f99b8a7-4f5e-433c-8ed7-4309afda4e24}, !- Handle
  SET_ems_Cafeteria_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {85c8e72d-2d94-4e12-b247-e972e8f91e24}; !- Program Name 1

OS:Lights,
  {df3de473-b1ca-4bc4-8601-06ffe224dc58}, !- Handle
  Computer_Class_ZN_1_FLR_1-PrimarySchool ComputerRoom Lights, !- Name
  {1f5285f6-f4c3-4c4d-ac07-6d05dc3e501e}, !- Lights Definition Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {408f1b3b-83e8-43a4-bf3e-3f5698c254eb}, !- Handle
  ems_Computer_Class_ZN_1_FLR_1_LSr,      !- Name
  Computer_Class_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {386e284a-6cc1-4934-a57b-acc4142a3bb0}, !- Handle
  ems_Computer_Class_ZN_1_FLR_1_Light1_Actuator, !- Name
  {df3de473-b1ca-4bc4-8601-06ffe224dc58}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {597eb46d-eacc-454e-8b06-a06f770e9515}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {573c7d6e-e332-4c6a-ac8c-a4215247c7e8}, !- Handle
  SET_ems_Computer_Class_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Computer_Class_ZN_1_FLR_1_LSr_IP=0.093*ems_Computer_Class_ZN_1_FLR_1_LSr/162.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Computer_Class_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Computer_Class_ZN_1_FLR_1_Light1_Actuator = 0.02*162.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Computer_Class_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ce507267-b993-44a5-8b61-5fe35a567cff}, !- Handle
  SET_ems_Computer_Class_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {573c7d6e-e332-4c6a-ac8c-a4215247c7e8}; !- Program Name 1

OS:Lights,
  {b8c28117-e5d4-4b7e-a7d7-970472c8ac5f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3c67e364-7871-4a0f-8fac-9ab000026e31}, !- Handle
  ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4f7011d3-5f4b-456b-92b4-1600b6fe6514}, !- Handle
  ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {b8c28117-e5d4-4b7e-a7d7-970472c8ac5f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ecdf2410-70d2-4324-b672-4df0a9605f3f}, !- Handle
  SET_ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ed6cba32-1f98-4b10-99f9-f05c215a0b3d}, !- Handle
  SET_ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ecdf2410-70d2-4324-b672-4df0a9605f3f}; !- Program Name 1

OS:Lights,
  {759e93db-370e-4cd9-897e-78c2d472412a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {61534f21-b3af-458d-bf58-b33dcaa8b18f}, !- Handle
  ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f6096e09-5de6-435d-8fe6-f41084b89090}, !- Handle
  ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {759e93db-370e-4cd9-897e-78c2d472412a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {22e957e4-c2c6-497a-945d-278dda4c0fae}, !- Handle
  SET_ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b8897e0c-4d47-48e3-accc-be32ca2f0db4}, !- Handle
  SET_ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {22e957e4-c2c6-497a-945d-278dda4c0fae}; !- Program Name 1

OS:Lights,
  {ace5e218-660c-4acc-839a-1b4078ed5389}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {61a1f6df-0024-42b3-ac85-3409f79d5405}, !- Handle
  ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b4a4a695-65b3-41c0-b69a-e62681f31982}, !- Handle
  ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {ace5e218-660c-4acc-839a-1b4078ed5389}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {511e80ca-6789-40ff-b939-e25799dd7d95}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {58d87169-a532-45a9-92ea-b83c3456ad3f}, !- Handle
  SET_ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {75a09860-ac9d-448a-9b81-b5b655069c4e}, !- Handle
  SET_ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {58d87169-a532-45a9-92ea-b83c3456ad3f}; !- Program Name 1

OS:Lights,
  {10706581-60c2-4533-957c-f0d32ec042f2}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {1e0fbdce-5d4e-4083-bf9f-90e6690b7027}, !- Handle
  ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2c3a292f-5480-4525-8e5e-6cf82d547eaf}, !- Handle
  ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {10706581-60c2-4533-957c-f0d32ec042f2}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3924c808-b905-44ee-bc82-1adb9991e7aa}, !- Handle
  SET_ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {dee15704-7b84-467a-a7f5-4847a9c9c76b}, !- Handle
  SET_ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3924c808-b905-44ee-bc82-1adb9991e7aa}; !- Program Name 1

OS:Lights,
  {af9adf5d-fd8d-4734-9548-6f90471032c7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {6902bd78-b6e3-4881-97f7-4a7189257da1}, !- Handle
  ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3f8565e8-4918-43d8-ad12-f2207760f289}, !- Handle
  ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {af9adf5d-fd8d-4734-9548-6f90471032c7}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {1da6bfb9-d01d-47a8-a3f2-efb49b3be1d7}, !- Handle
  SET_ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {d0a35346-b17d-4a0c-bd04-dd2cdd64357a}, !- Handle
  SET_ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {1da6bfb9-d01d-47a8-a3f2-efb49b3be1d7}; !- Program Name 1

OS:Lights,
  {6fe27016-51f5-47de-9495-21969b606e09}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {99eb62e1-1f59-4ced-980a-3b841ba87c85}, !- Handle
  ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {154f297f-b9fa-4be6-a8aa-32ba9771a0eb}, !- Handle
  ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {6fe27016-51f5-47de-9495-21969b606e09}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5301af01-a847-4713-9983-6643bed69e1b}, !- Handle
  SET_ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {43808fd5-703a-4224-b338-d922be10358d}, !- Handle
  SET_ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {5301af01-a847-4713-9983-6643bed69e1b}; !- Program Name 1

OS:Lights,
  {fbb0524f-a034-4cfc-9af0-a9357536dd1d}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1-PrimarySchool Corridor Lights, !- Name
  {dc283247-f395-4256-8515-84ecc88d10ac}, !- Lights Definition Name
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {1f4699a8-c93a-413c-b8ad-2bce6416fb80}, !- Handle
  ems_Corridor_Pod_1_ZN_1_FLR_1_LSr,      !- Name
  Corridor_Pod_1_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d170931b-0e96-462d-bd2b-a9cee1abcfa7}, !- Handle
  ems_Corridor_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {fbb0524f-a034-4cfc-9af0-a9357536dd1d}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {d590f671-b400-4ae3-9b9e-3600fd68fc4c}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {c99888dd-5c18-4063-9ef8-13af6d74bae5}, !- Handle
  SET_ems_Corridor_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corridor_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*ems_Corridor_Pod_1_ZN_1_FLR_1_LSr/192.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corridor_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corridor_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*192.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corridor_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {0f98ef59-7fd2-4733-a77d-14ec391285b0}, !- Handle
  SET_ems_Corridor_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {c99888dd-5c18-4063-9ef8-13af6d74bae5}; !- Program Name 1

OS:Lights,
  {263e980c-49c2-4869-aff4-e4400f126e13}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1-PrimarySchool Corridor Lights, !- Name
  {dc283247-f395-4256-8515-84ecc88d10ac}, !- Lights Definition Name
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3cd4e7dd-76d3-4fb9-ad5e-8e1fcdd50015}, !- Handle
  ems_Corridor_Pod_2_ZN_1_FLR_1_LSr,      !- Name
  Corridor_Pod_2_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3c265d13-0b53-4498-ae37-a1f460b43bed}, !- Handle
  ems_Corridor_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {263e980c-49c2-4869-aff4-e4400f126e13}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {1c5d884c-3114-45bf-bcde-b3b44edb3d6f}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {eab0ece0-8158-46e5-aaf8-1a855c2aa767}, !- Handle
  SET_ems_Corridor_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corridor_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*ems_Corridor_Pod_2_ZN_1_FLR_1_LSr/192.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corridor_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corridor_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*192.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corridor_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {22d25469-f834-4914-9004-006f409f8bf5}, !- Handle
  SET_ems_Corridor_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {eab0ece0-8158-46e5-aaf8-1a855c2aa767}; !- Program Name 1

OS:Lights,
  {2c00cd65-8112-4c29-af01-50366063db28}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1-PrimarySchool Corridor Lights, !- Name
  {dc283247-f395-4256-8515-84ecc88d10ac}, !- Lights Definition Name
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {f443d2a3-ed93-4f0e-a162-d71e7b1b7c1e}, !- Handle
  ems_Corridor_Pod_3_ZN_1_FLR_1_LSr,      !- Name
  Corridor_Pod_3_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {79cbbeea-8683-4ccb-a4c3-82bb9fc85233}, !- Handle
  ems_Corridor_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {2c00cd65-8112-4c29-af01-50366063db28}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {d9dceb4f-608d-43ab-bf08-959bf46366a2}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {c0244df2-93b5-4e38-9f7b-fc094f1d79ac}, !- Handle
  SET_ems_Corridor_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corridor_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*ems_Corridor_Pod_3_ZN_1_FLR_1_LSr/192.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corridor_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corridor_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*192.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corridor_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {edc4b14b-5552-46a8-8e29-12ef31ae625c}, !- Handle
  SET_ems_Corridor_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {c0244df2-93b5-4e38-9f7b-fc094f1d79ac}; !- Program Name 1

OS:Lights,
  {6666f6fb-f014-4bf4-9459-55cd8cc1cb2e}, !- Handle
  Gym_ZN_1_FLR_1-PrimarySchool Gym Lights, !- Name
  {4ba5a918-bf5c-4ee9-aa09-d5cd81204731}, !- Lights Definition Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {952f9c52-899a-47ea-9167-c6d8a0816e13}, !- Handle
  ems_Gym_ZN_1_FLR_1_LSr,                 !- Name
  Gym_ZN_1_FLR_1,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4881c2f4-df69-4d95-a968-55744d43a59a}, !- Handle
  ems_Gym_ZN_1_FLR_1_Light1_Actuator,     !- Name
  {6666f6fb-f014-4bf4-9459-55cd8cc1cb2e}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a69d3af7-30f0-4752-9f08-cd5a3123bf05}, !- Handle
  SET_ems_Gym_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Gym_ZN_1_FLR_1_LSr_IP=0.093*ems_Gym_ZN_1_FLR_1_LSr/357.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Gym_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Gym_ZN_1_FLR_1_Light1_Actuator = 0.02*357.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Gym_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {193e1f60-f767-4481-84d6-f58e05c86dfd}, !- Handle
  SET_ems_Gym_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {a69d3af7-30f0-4752-9f08-cd5a3123bf05}; !- Program Name 1

OS:Lights,
  {0e5c8b25-ec64-4572-8f61-fa68fb0a7401}, !- Handle
  Kitchen_ZN_1_FLR_1-PrimarySchool Kitchen Lights, !- Name
  {edf47ce3-9474-40f2-a61a-ce7c62cf86fc}, !- Lights Definition Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ff148a53-62a5-4d03-a2a4-96839641eb0a}, !- Handle
  ems_Kitchen_ZN_1_FLR_1_LSr,             !- Name
  Kitchen_ZN_1_FLR_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fadd31b5-cfbd-4a85-add7-5b4a2f15da92}, !- Handle
  ems_Kitchen_ZN_1_FLR_1_Light1_Actuator, !- Name
  {0e5c8b25-ec64-4572-8f61-fa68fb0a7401}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {7e16685d-bb80-41eb-95d7-ebe790a13036}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {636537d3-6ea5-4b27-aa63-0e741bd5eeff}, !- Handle
  SET_ems_Kitchen_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Kitchen_ZN_1_FLR_1_LSr_IP=0.093*ems_Kitchen_ZN_1_FLR_1_LSr/168.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Kitchen_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Kitchen_ZN_1_FLR_1_Light1_Actuator = 0.02*168.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Kitchen_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {74000b79-d107-4839-b0cf-ae904bcff096}, !- Handle
  SET_ems_Kitchen_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {636537d3-6ea5-4b27-aa63-0e741bd5eeff}; !- Program Name 1

OS:Lights,
  {47680730-3518-4b52-8ef0-d2a4fbd52ee8}, !- Handle
  Library_Media_Center_ZN_1_FLR_1-PrimarySchool Library Lights, !- Name
  {3ecd1ef6-fb77-4894-8cf3-09f947fcf405}, !- Lights Definition Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {964728a9-c42b-4ce8-ac6e-65d7a030f9de}, !- Handle
  ems_Library_Media_Center_ZN_1_FLR_1_LSr, !- Name
  Library_Media_Center_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fac37113-32a9-47a3-939d-a6ca5d908496}, !- Handle
  ems_Library_Media_Center_ZN_1_FLR_1_Light1_Actuator, !- Name
  {47680730-3518-4b52-8ef0-d2a4fbd52ee8}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {82fce4fb-f075-43b1-8eed-77b36b3cd1e4}, !- Handle
  SET_ems_Library_Media_Center_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Library_Media_Center_ZN_1_FLR_1_LSr_IP=0.093*ems_Library_Media_Center_ZN_1_FLR_1_LSr/399.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Library_Media_Center_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Library_Media_Center_ZN_1_FLR_1_Light1_Actuator = 0.02*399.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Library_Media_Center_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {7ab7f900-fad4-41fe-a867-df71ba645ac7}, !- Handle
  SET_ems_Library_Media_Center_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {82fce4fb-f075-43b1-8eed-77b36b3cd1e4}; !- Program Name 1

OS:Lights,
  {721c7d7f-e750-41da-9b7b-af1ae2cac5bb}, !- Handle
  Lobby_ZN_1_FLR_1-PrimarySchool Lobby Lights, !- Name
  {7a157872-52e0-45e8-9bd3-f28a5943d9a6}, !- Lights Definition Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {e790d89a-52cc-4731-96bd-1244acf0bb2b}, !- Handle
  ems_Lobby_ZN_1_FLR_1_LSr,               !- Name
  Lobby_ZN_1_FLR_1,                       !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0d736535-15c6-43f8-b954-0dba80d29c58}, !- Handle
  ems_Lobby_ZN_1_FLR_1_Light1_Actuator,   !- Name
  {721c7d7f-e750-41da-9b7b-af1ae2cac5bb}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6c0f258b-abdb-4fe2-ba0d-e6f95f810f6f}, !- Handle
  SET_ems_Lobby_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Lobby_ZN_1_FLR_1_LSr_IP=0.093*ems_Lobby_ZN_1_FLR_1_LSr/171.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Lobby_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Lobby_ZN_1_FLR_1_Light1_Actuator = 0.02*171.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Lobby_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {0223f644-2fc3-4af9-8e07-d4fc86c9be74}, !- Handle
  SET_ems_Lobby_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {6c0f258b-abdb-4fe2-ba0d-e6f95f810f6f}; !- Program Name 1

OS:Lights,
  {6468e137-c4eb-4a68-b4e4-6a47963fad73}, !- Handle
  Main_Corridor_ZN_1_FLR_1-PrimarySchool Corridor Lights, !- Name
  {dc283247-f395-4256-8515-84ecc88d10ac}, !- Lights Definition Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3c460403-1921-4c1e-9935-ea3ae0869599}, !- Handle
  ems_Main_Corridor_ZN_1_FLR_1_LSr,       !- Name
  Main_Corridor_ZN_1_FLR_1,               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3667123d-27b4-428f-bbf6-935a286e5743}, !- Handle
  ems_Main_Corridor_ZN_1_FLR_1_Light1_Actuator, !- Name
  {6468e137-c4eb-4a68-b4e4-6a47963fad73}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {21b6b646-3086-4571-89e4-599d3ed0931f}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {65fb3cbd-fec4-49c3-b0ed-2aa85cb171ae}, !- Handle
  SET_ems_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Main_Corridor_ZN_1_FLR_1_LSr_IP=0.093*ems_Main_Corridor_ZN_1_FLR_1_LSr/546.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Main_Corridor_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Main_Corridor_ZN_1_FLR_1_Light1_Actuator = 0.02*546.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Main_Corridor_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {1ccfb8b1-4a32-4503-a349-ddb12bacbb3b}, !- Handle
  SET_ems_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {65fb3cbd-fec4-49c3-b0ed-2aa85cb171ae}; !- Program Name 1

OS:Lights,
  {b60a4ca3-dff5-449e-a6d0-431da394227f}, !- Handle
  Mech_ZN_1_FLR_1-PrimarySchool Mechanical Lights, !- Name
  {e172a02e-3b81-4eff-99c0-883cd057e83f}, !- Lights Definition Name
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {a6ab6124-bb4a-44c0-8d8d-196b4b9c7073}, !- Handle
  ems_Mech_ZN_1_FLR_1_LSr,                !- Name
  Mech_ZN_1_FLR_1,                        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {689d143f-1499-4950-9424-09b7b5dcbab4}, !- Handle
  ems_Mech_ZN_1_FLR_1_Light1_Actuator,    !- Name
  {b60a4ca3-dff5-449e-a6d0-431da394227f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {ab050168-5aaa-4dd4-90cf-6a4708621e15}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {62750715-55e6-4a84-964f-e54dbe68fb47}, !- Handle
  SET_ems_Mech_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mech_ZN_1_FLR_1_LSr_IP=0.093*ems_Mech_ZN_1_FLR_1_LSr/252.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mech_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mech_ZN_1_FLR_1_Light1_Actuator = 0.02*252.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mech_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {f51e4883-1057-4ee9-9d74-a20822e55a08}, !- Handle
  SET_ems_Mech_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {62750715-55e6-4a84-964f-e54dbe68fb47}; !- Program Name 1

OS:Lights,
  {3386a3eb-d105-433f-8583-7999ac9681a8}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ff2b6e38-aa84-4656-be97-2d0cb67f5bfe}, !- Handle
  ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {483158f9-9fab-44d2-b3a0-4c6b4f139e8d}, !- Handle
  ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {3386a3eb-d105-433f-8583-7999ac9681a8}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0d382f58-81aa-4113-a518-453306ba6c8d}, !- Handle
  SET_ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {48f1bb39-0ebe-428a-9101-c1c4a15dc257}, !- Handle
  SET_ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0d382f58-81aa-4113-a518-453306ba6c8d}; !- Program Name 1

OS:Lights,
  {769ba647-418b-432b-8172-5067a508c8d0}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {1b5892bf-c354-44a4-846d-47368ea3f46a}, !- Handle
  ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {86cf12f8-c036-4a50-9382-97de6bcdf734}, !- Handle
  ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {769ba647-418b-432b-8172-5067a508c8d0}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {07b21581-93fb-4b92-9945-4d1b64eee859}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b7b74526-e8a0-457d-b439-bd45c05a146e}, !- Handle
  SET_ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {8565ec02-58c3-44b1-8a6e-e1e3fbbde31d}, !- Handle
  SET_ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {b7b74526-e8a0-457d-b439-bd45c05a146e}; !- Program Name 1

OS:Lights,
  {cae12cdd-4d7f-47fe-8f6a-594641aa719a}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {550403cc-455a-40ad-bcd7-5015d355bcf8}, !- Handle
  ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bec8f0c0-2b7a-44e7-b5d1-479ad0d0c544}, !- Handle
  ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {cae12cdd-4d7f-47fe-8f6a-594641aa719a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {1322163d-403c-4352-b99c-097538ae6e21}, !- Handle
  SET_ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ecf4ca2f-b876-4a7f-99e2-29b3a96acb7f}, !- Handle
  SET_ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {1322163d-403c-4352-b99c-097538ae6e21}; !- Program Name 1

OS:Lights,
  {e2a7a48d-ef4e-42bc-863e-969a281e801e}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {32baf42a-6173-424a-98d6-0a2c988d9cb7}, !- Handle
  ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a6d3b98e-a26c-410c-a119-d1869610cee9}, !- Handle
  ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {e2a7a48d-ef4e-42bc-863e-969a281e801e}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {02eca5fe-3f5a-4f05-8072-df00c4031aa5}, !- Handle
  SET_ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c42d00da-2c94-488f-9149-8b9bbdeeff97}, !- Handle
  SET_ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {02eca5fe-3f5a-4f05-8072-df00c4031aa5}; !- Program Name 1

OS:Lights,
  {bda05b94-430c-4a21-95f8-8870f5710f83}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3fc674f7-83a0-429a-a196-8fbf77e72ac1}, !- Handle
  ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {98fb4b96-6dd4-468e-9183-6f56fc3cd2fc}, !- Handle
  ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {bda05b94-430c-4a21-95f8-8870f5710f83}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d46780df-c4d8-4ca9-b259-cbfc0c37086c}, !- Handle
  SET_ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {a173ec18-fce1-426d-a07e-f53690869e0d}, !- Handle
  SET_ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {d46780df-c4d8-4ca9-b259-cbfc0c37086c}; !- Program Name 1

OS:Lights,
  {ece9c42b-4f16-4c44-97fd-04effe959337}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1-PrimarySchool Classroom Lights, !- Name
  {832f3119-516c-4a25-90c7-2e5dcb73109d}, !- Lights Definition Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {d314e042-3bda-4c0d-8b67-453d70ee6e45}, !- Handle
  ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e5205728-9e8c-4bf3-bff6-32cf4f091c1d}, !- Handle
  ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {ece9c42b-4f16-4c44-97fd-04effe959337}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7deae57a-649c-4b61-b910-784782c634d8}, !- Handle
  SET_ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr/315.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*315.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {75c2c4c9-fc3d-4d92-a418-8b71198b5563}, !- Handle
  SET_ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {7deae57a-649c-4b61-b910-784782c634d8}; !- Program Name 1

OS:Lights,
  {44bf77d2-5bd6-45cb-a27b-b86a6076e1ea}, !- Handle
  Offices_ZN_1_FLR_1-PrimarySchool Office Lights, !- Name
  {cb40bbd2-dbbc-4844-89b7-6117a174110d}, !- Lights Definition Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {8a3b9377-ec38-4974-979b-00f530599f28}, !- Handle
  ems_Offices_ZN_1_FLR_1_LSr,             !- Name
  Offices_ZN_1_FLR_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a17fa7fc-18cf-439e-a5b2-9925ada41853}, !- Handle
  ems_Offices_ZN_1_FLR_1_Light1_Actuator, !- Name
  {44bf77d2-5bd6-45cb-a27b-b86a6076e1ea}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {55056c4d-a249-4d1d-b566-c5152b797e9a}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7473e37a-5606-4a5e-b6ad-ce3bbb66bfac}, !- Handle
  SET_ems_Offices_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Offices_ZN_1_FLR_1_LSr_IP=0.093*ems_Offices_ZN_1_FLR_1_LSr/441.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Offices_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Offices_ZN_1_FLR_1_Light1_Actuator = 0.02*441.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Offices_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {300f472e-b3f1-4b57-9aac-4769186480c1}, !- Handle
  SET_ems_Offices_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {7473e37a-5606-4a5e-b6ad-ce3bbb66bfac}; !- Program Name 1

OS:Schedule:Day,
  {63754978-01bb-4aed-98f0-647912293a2b}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {84809a3d-ce35-4836-bb88-8acaaeee094f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV, !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {17a8c20f-806e-4aef-ab53-5ed0bf4ce946}, !- Supply Air Inlet Node
  {3b823b4a-e63f-46d0-8a99-983a838b7aa7}, !- Supply Air Outlet Node
  {13d6c50b-1c3c-4d90-b2fd-ba855cc0456e}, !- Exhaust Air Inlet Node
  {435b34f3-8a1b-4637-85b7-92fa5ae05c2e}, !- Exhaust Air Outlet Node
  1117.773455,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {7fa88366-c978-4594-9cc1-098724578685}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {dfcb5b6a-9d9f-42f9-869e-4ec4e8724a1e}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6e4a7c15-7a20-49c8-95f6-1d084d22bb84}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {1f833347-cf23-4a18-ada2-b22f1b369399}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {236dfe52-0459-46a3-b1bd-c8f01399791e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Primary Outlet Air Node, !- Name
  {3b823b4a-e63f-46d0-8a99-983a838b7aa7}, !- Inlet Port
  {2f76d16f-bf64-4914-8a6b-e6ac8d8dd04b}; !- Outlet Port

OS:Connection,
  {17a8c20f-806e-4aef-ab53-5ed0bf4ce946}, !- Handle
  {b6f2d682-22f4-40b7-93dd-14754f18142d}, !- Source Object
  3,                                      !- Outlet Port
  {84809a3d-ce35-4836-bb88-8acaaeee094f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3b823b4a-e63f-46d0-8a99-983a838b7aa7}, !- Handle
  {84809a3d-ce35-4836-bb88-8acaaeee094f}, !- Source Object
  9,                                      !- Outlet Port
  {236dfe52-0459-46a3-b1bd-c8f01399791e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f76d16f-bf64-4914-8a6b-e6ac8d8dd04b}, !- Handle
  {236dfe52-0459-46a3-b1bd-c8f01399791e}, !- Source Object
  3,                                      !- Outlet Port
  {96298518-b2e1-4c37-895e-36a5bc6f8c98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5e2d49f4-1f7b-4ec1-80f1-8f4a8aa9c4ac}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV Secondary Inlet Air Node, !- Name
  {f9e04bf4-64cc-4607-935d-b7ac03c2da29}, !- Inlet Port
  {13d6c50b-1c3c-4d90-b2fd-ba855cc0456e}; !- Outlet Port

OS:Connection,
  {f9e04bf4-64cc-4607-935d-b7ac03c2da29}, !- Handle
  {96298518-b2e1-4c37-895e-36a5bc6f8c98}, !- Source Object
  7,                                      !- Outlet Port
  {5e2d49f4-1f7b-4ec1-80f1-8f4a8aa9c4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13d6c50b-1c3c-4d90-b2fd-ba855cc0456e}, !- Handle
  {5e2d49f4-1f7b-4ec1-80f1-8f4a8aa9c4ac}, !- Source Object
  3,                                      !- Outlet Port
  {84809a3d-ce35-4836-bb88-8acaaeee094f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {435b34f3-8a1b-4637-85b7-92fa5ae05c2e}, !- Handle
  {84809a3d-ce35-4836-bb88-8acaaeee094f}, !- Source Object
  11,                                     !- Outlet Port
  {d7cfa1c8-90d9-4293-88ca-44b616b49199}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {02a70b4a-71a9-4e0b-94cb-92bdbf90537f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {40b550ef-eaac-4350-941a-b76fdf77230e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6116de7e-3112-4c06-a7aa-721fd325f9bb}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {84995588-b481-4e39-a1b4-f840935082d0}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {c2a0119e-370c-4222-8836-1081d3001801}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fe34a204-5a9d-4b43-a257-98c51cda9f1b}, !- Reference Setpoint Node Name
  {fe34a204-5a9d-4b43-a257-98c51cda9f1b}, !- Mixed Air Stream Node Name
  {b6f2d682-22f4-40b7-93dd-14754f18142d}, !- Outdoor Air Stream Node Name
  {dec1d7aa-ffc4-4347-8596-411a901b5f1f}, !- Return Air Stream Node Name
  {236dfe52-0459-46a3-b1bd-c8f01399791e}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {6f241aad-ea3b-462f-aa1f-692cc06f365c}, !- Handle
  ems_Cafeteria_ZN_1_FLR_1_ZN_PSZ_AC_2_7_maxOASch, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {6ea504b4-c272-4db3-93eb-8f12aedecc0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ea504b4-c272-4db3-93eb-8f12aedecc0a}, !- Handle
  ems_Cafeteria_ZN_1_FLR_1_ZN_PSZ_AC_2_7_maxOASch_Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1603b53-3824-471f-b7ba-6691da5a0bcb}, !- Handle
  ems_Gym_ZN_1_FLR_1_ZN_PSZ_AC_2_5_maxOASch, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {d8ca1523-724a-4154-b87d-3761cf31e057}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8ca1523-724a-4154-b87d-3761cf31e057}, !- Handle
  ems_Gym_ZN_1_FLR_1_ZN_PSZ_AC_2_5_maxOASch_Default, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3655f91c-18f6-4276-965d-5cfc8bb276ee}, !- Handle
  PVAV_OTHER ERV,                         !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {5c65a4f5-fd32-424b-9e1a-fb28e1890a63}, !- Supply Air Inlet Node
  {00c0a7d8-167e-4011-b245-90b9e8a7da74}, !- Supply Air Outlet Node
  {53ff11a8-8972-4171-9f5c-90ae68826c0e}, !- Exhaust Air Inlet Node
  {8988aac7-2d0f-41c3-9aeb-b6ffd1f49c24}, !- Exhaust Air Outlet Node
  1592.362215625,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {a8c2fb62-e7f7-43a1-8112-a3e00a128b72}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {80294275-e166-4c6f-b512-4512b703268a}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {61cbdc86-0f4a-4b08-8a88-126578c013f0}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9e161818-da4e-44fd-98ff-aca89a268291}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {1ce3cd78-8793-4ac7-b072-c1cea59ea2c5}, !- Handle
  PVAV_OTHER ERV Primary Outlet Air Node, !- Name
  {00c0a7d8-167e-4011-b245-90b9e8a7da74}, !- Inlet Port
  {d66da437-0062-40e9-9a22-d30dd252825e}; !- Outlet Port

OS:Connection,
  {5c65a4f5-fd32-424b-9e1a-fb28e1890a63}, !- Handle
  {4ba2b59e-7894-44a4-9f65-156b9988cb3a}, !- Source Object
  3,                                      !- Outlet Port
  {3655f91c-18f6-4276-965d-5cfc8bb276ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {00c0a7d8-167e-4011-b245-90b9e8a7da74}, !- Handle
  {3655f91c-18f6-4276-965d-5cfc8bb276ee}, !- Source Object
  9,                                      !- Outlet Port
  {1ce3cd78-8793-4ac7-b072-c1cea59ea2c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66da437-0062-40e9-9a22-d30dd252825e}, !- Handle
  {1ce3cd78-8793-4ac7-b072-c1cea59ea2c5}, !- Source Object
  3,                                      !- Outlet Port
  {9ada3812-cd3b-43be-8184-6a04db65e62d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ebe4960-9808-4df8-8d0f-10ffd83121d6}, !- Handle
  PVAV_OTHER ERV Secondary Inlet Air Node, !- Name
  {dcd7e60e-79e4-49be-82e5-8bfa63cf0fdd}, !- Inlet Port
  {53ff11a8-8972-4171-9f5c-90ae68826c0e}; !- Outlet Port

OS:Connection,
  {dcd7e60e-79e4-49be-82e5-8bfa63cf0fdd}, !- Handle
  {9ada3812-cd3b-43be-8184-6a04db65e62d}, !- Source Object
  7,                                      !- Outlet Port
  {6ebe4960-9808-4df8-8d0f-10ffd83121d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ff11a8-8972-4171-9f5c-90ae68826c0e}, !- Handle
  {6ebe4960-9808-4df8-8d0f-10ffd83121d6}, !- Source Object
  3,                                      !- Outlet Port
  {3655f91c-18f6-4276-965d-5cfc8bb276ee}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8988aac7-2d0f-41c3-9aeb-b6ffd1f49c24}, !- Handle
  {3655f91c-18f6-4276-965d-5cfc8bb276ee}, !- Source Object
  11,                                     !- Outlet Port
  {c8de94cb-319a-484f-85b8-0552c7845035}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {8909f8dd-cf99-4dc8-8a01-30801c10abde}, !- Handle
  PVAV_OTHER ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ce684921-1bb2-4b2c-862e-8eb39ed52f3f}, !- Handle
  PVAV_OTHER ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {defbcc1a-d500-4b7a-9bf0-2b439056dfd6}, !- Handle
  PVAV_OTHER ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {26f789c8-abd6-4d47-b756-3480306c6810}, !- Handle
  PVAV_OTHER ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {a903e62c-6bd4-4608-8485-337a03cdd859}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f9bba14b-6929-4507-b56d-eb91899ff0b7}, !- Reference Setpoint Node Name
  {f9bba14b-6929-4507-b56d-eb91899ff0b7}, !- Mixed Air Stream Node Name
  {4ba2b59e-7894-44a4-9f65-156b9988cb3a}, !- Outdoor Air Stream Node Name
  {fe1797b1-91c4-41ac-8516-a1eef2fd73b0}, !- Return Air Stream Node Name
  {1ce3cd78-8793-4ac7-b072-c1cea59ea2c5}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {aeea4f59-870e-4481-9c32-240b0ce7e060}, !- Handle
  PVAV_OTHER SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {02578586-5e00-4770-85ad-909a39d8af11}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1cbbb85e-b57c-4e29-939b-19ab12cc1fd6}, !- Handle
  PVAV_POD_1 ERV,                         !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {4651abd1-745f-440c-9f9a-fb28a5318ba5}, !- Supply Air Inlet Node
  {b4b17905-6f23-4392-8dd8-612bd2cbf082}, !- Supply Air Outlet Node
  {8e955b81-b0ab-43fd-b1ec-0717a849cb17}, !- Exhaust Air Inlet Node
  {38a43e4a-5283-4631-ab25-25f52480f662}, !- Exhaust Air Outlet Node
  2621.84144,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {977cf9e1-a2b0-4a59-9ce2-7c9ed48994f4}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2cbb0419-fd9d-4d5e-bdcc-69d2c1aefe78}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {529583ba-a900-44a6-acb0-d026c3c9a0b1}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {9d750434-0ad4-4cd1-a187-b601bdefe83c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {5008c2c7-5c62-4fde-8072-cd9e8289e966}, !- Handle
  PVAV_POD_1 ERV Primary Outlet Air Node, !- Name
  {b4b17905-6f23-4392-8dd8-612bd2cbf082}, !- Inlet Port
  {0d1cf376-24d9-4993-860d-ecd98561ba7b}; !- Outlet Port

OS:Connection,
  {4651abd1-745f-440c-9f9a-fb28a5318ba5}, !- Handle
  {78c45801-2ced-4f6e-98cb-78ac12aeb72b}, !- Source Object
  3,                                      !- Outlet Port
  {1cbbb85e-b57c-4e29-939b-19ab12cc1fd6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b4b17905-6f23-4392-8dd8-612bd2cbf082}, !- Handle
  {1cbbb85e-b57c-4e29-939b-19ab12cc1fd6}, !- Source Object
  9,                                      !- Outlet Port
  {5008c2c7-5c62-4fde-8072-cd9e8289e966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d1cf376-24d9-4993-860d-ecd98561ba7b}, !- Handle
  {5008c2c7-5c62-4fde-8072-cd9e8289e966}, !- Source Object
  3,                                      !- Outlet Port
  {e6d7a734-bb16-42f9-87e3-adb0a3f25f90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4acbb833-ec0f-4376-9eed-b09f8f36b4b7}, !- Handle
  PVAV_POD_1 ERV Secondary Inlet Air Node, !- Name
  {0e90e762-dec5-46d3-9bcc-d78e3d38be72}, !- Inlet Port
  {8e955b81-b0ab-43fd-b1ec-0717a849cb17}; !- Outlet Port

OS:Connection,
  {0e90e762-dec5-46d3-9bcc-d78e3d38be72}, !- Handle
  {e6d7a734-bb16-42f9-87e3-adb0a3f25f90}, !- Source Object
  7,                                      !- Outlet Port
  {4acbb833-ec0f-4376-9eed-b09f8f36b4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e955b81-b0ab-43fd-b1ec-0717a849cb17}, !- Handle
  {4acbb833-ec0f-4376-9eed-b09f8f36b4b7}, !- Source Object
  3,                                      !- Outlet Port
  {1cbbb85e-b57c-4e29-939b-19ab12cc1fd6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {38a43e4a-5283-4631-ab25-25f52480f662}, !- Handle
  {1cbbb85e-b57c-4e29-939b-19ab12cc1fd6}, !- Source Object
  11,                                     !- Outlet Port
  {4de9ffa6-f742-49b7-b1a4-bdf04f0abe26}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {877f03b2-1b7d-4a16-9ab2-d5d7a9261ce3}, !- Handle
  PVAV_POD_1 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {98d5ad36-7f24-4e11-9228-8c5e941e59aa}, !- Handle
  PVAV_POD_1 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4b614e4f-1e29-4bc4-ade0-f15d53efbb84}, !- Handle
  PVAV_POD_1 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {69e434a8-3d3e-4d84-97a3-09fe258438e7}, !- Handle
  PVAV_POD_1 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {1e49b5e6-9c28-45a1-a2ee-d4d07c2b89ce}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8ebc5e8d-2ec3-4729-a4ce-bf2a8b2539b3}, !- Reference Setpoint Node Name
  {8ebc5e8d-2ec3-4729-a4ce-bf2a8b2539b3}, !- Mixed Air Stream Node Name
  {78c45801-2ced-4f6e-98cb-78ac12aeb72b}, !- Outdoor Air Stream Node Name
  {14894346-6f1b-4eed-b1e1-186b8b50d36b}, !- Return Air Stream Node Name
  {5008c2c7-5c62-4fde-8072-cd9e8289e966}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {9edbe1a2-83bc-4d6c-a367-105d378af0e6}, !- Handle
  PVAV_POD_1 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {eae98fdb-5d84-44ce-96f9-f04cb6aef4da}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2bc2d4ce-7782-4e30-98b9-ea729c71fbd2}, !- Handle
  PVAV_POD_2 ERV,                         !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {38494243-7422-413e-b543-b073b5846969}, !- Supply Air Inlet Node
  {7b4fbd69-fbb7-4842-9955-1182ddb89432}, !- Supply Air Outlet Node
  {ea45dfc5-024f-41ab-b1c8-22b61f470b4c}, !- Exhaust Air Inlet Node
  {fe3a6fba-96ca-432b-971e-878f95ae7c3f}, !- Exhaust Air Outlet Node
  2621.84144,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {1064b47e-b6d3-4301-ae22-102941043d4c}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {7f8efe65-ac1e-4fc5-8c7f-93ce7b3e5f97}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {298fc61b-a067-43ca-b56c-f30af2b6698f}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {b6d881a8-96fe-45ed-9612-fb87b2c3205c}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {a6620ae7-1c12-47ac-919c-a2abfa6021f9}, !- Handle
  PVAV_POD_2 ERV Primary Outlet Air Node, !- Name
  {7b4fbd69-fbb7-4842-9955-1182ddb89432}, !- Inlet Port
  {fbcaf8db-5abf-4d4a-97b9-11e1cf7db204}; !- Outlet Port

OS:Connection,
  {38494243-7422-413e-b543-b073b5846969}, !- Handle
  {88e58ac8-9208-4bd5-9860-d35b7bf99486}, !- Source Object
  3,                                      !- Outlet Port
  {2bc2d4ce-7782-4e30-98b9-ea729c71fbd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b4fbd69-fbb7-4842-9955-1182ddb89432}, !- Handle
  {2bc2d4ce-7782-4e30-98b9-ea729c71fbd2}, !- Source Object
  9,                                      !- Outlet Port
  {a6620ae7-1c12-47ac-919c-a2abfa6021f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcaf8db-5abf-4d4a-97b9-11e1cf7db204}, !- Handle
  {a6620ae7-1c12-47ac-919c-a2abfa6021f9}, !- Source Object
  3,                                      !- Outlet Port
  {fed46dbc-7988-4d66-9298-44cad16ec3d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ad7ebe4-8b2e-4db4-8c01-806521940598}, !- Handle
  PVAV_POD_2 ERV Secondary Inlet Air Node, !- Name
  {ce374880-f0bb-4993-af58-46f24525bd28}, !- Inlet Port
  {ea45dfc5-024f-41ab-b1c8-22b61f470b4c}; !- Outlet Port

OS:Connection,
  {ce374880-f0bb-4993-af58-46f24525bd28}, !- Handle
  {fed46dbc-7988-4d66-9298-44cad16ec3d6}, !- Source Object
  7,                                      !- Outlet Port
  {4ad7ebe4-8b2e-4db4-8c01-806521940598}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea45dfc5-024f-41ab-b1c8-22b61f470b4c}, !- Handle
  {4ad7ebe4-8b2e-4db4-8c01-806521940598}, !- Source Object
  3,                                      !- Outlet Port
  {2bc2d4ce-7782-4e30-98b9-ea729c71fbd2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fe3a6fba-96ca-432b-971e-878f95ae7c3f}, !- Handle
  {2bc2d4ce-7782-4e30-98b9-ea729c71fbd2}, !- Source Object
  11,                                     !- Outlet Port
  {9fc3942c-6c38-4b8d-9ded-5914b8719dc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {5d8e77bf-8d52-4e04-b642-948d68664382}, !- Handle
  PVAV_POD_2 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {7f156515-b163-4701-b930-c3cb321e53e7}, !- Handle
  PVAV_POD_2 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {ee5f8b0b-da35-4a42-9b20-f66bc0cb316c}, !- Handle
  PVAV_POD_2 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {212fd6b1-f86c-49f2-9fc2-49f1a46a7624}, !- Handle
  PVAV_POD_2 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {f7e4e473-c90a-40a9-90b4-385828953b1a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d048d0d8-657e-4c99-bffc-b5432cc0f8ea}, !- Reference Setpoint Node Name
  {d048d0d8-657e-4c99-bffc-b5432cc0f8ea}, !- Mixed Air Stream Node Name
  {88e58ac8-9208-4bd5-9860-d35b7bf99486}, !- Outdoor Air Stream Node Name
  {414fd5b4-3d80-43c5-84bf-9c40a6ea0067}, !- Return Air Stream Node Name
  {a6620ae7-1c12-47ac-919c-a2abfa6021f9}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {f9f9b834-a22c-4495-8f24-f9d105934f07}, !- Handle
  PVAV_POD_2 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {e4273e2d-1f36-475c-94f7-47d07002e52c}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a79ded2e-08cc-410c-8088-483523d658e6}, !- Handle
  PVAV_POD_3 ERV,                         !- Name
  {90e055af-a929-46c3-868f-8d44d8125549}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {efe5d225-026a-4c56-8f69-61cb528dc537}, !- Supply Air Inlet Node
  {76f91d38-55c2-4240-bc17-39f335537c87}, !- Supply Air Outlet Node
  {de6f84c8-6900-43ef-bca8-80fca62034e5}, !- Exhaust Air Inlet Node
  {71f5c179-55f5-48c3-81da-1ce03a24cd22}, !- Exhaust Air Outlet Node
  2270.0174675,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {0cf232e6-77e7-4e00-aaeb-d47c09536bb7}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2a8af0f7-cbc3-43ca-86b6-b850e883f9df}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {d4b81754-b185-4a8d-931b-8cbb077b3143}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {8242ddc8-f199-4873-b1ee-eca5a1831ea0}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {4105fde1-776d-4405-8d38-bb03d7a69190}, !- Handle
  PVAV_POD_3 ERV Primary Outlet Air Node, !- Name
  {76f91d38-55c2-4240-bc17-39f335537c87}, !- Inlet Port
  {1fa09865-f4db-43cb-9444-5c5ebe2ea125}; !- Outlet Port

OS:Connection,
  {efe5d225-026a-4c56-8f69-61cb528dc537}, !- Handle
  {3e26232f-4879-4b38-a7cf-32f586db23d6}, !- Source Object
  3,                                      !- Outlet Port
  {a79ded2e-08cc-410c-8088-483523d658e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76f91d38-55c2-4240-bc17-39f335537c87}, !- Handle
  {a79ded2e-08cc-410c-8088-483523d658e6}, !- Source Object
  9,                                      !- Outlet Port
  {4105fde1-776d-4405-8d38-bb03d7a69190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa09865-f4db-43cb-9444-5c5ebe2ea125}, !- Handle
  {4105fde1-776d-4405-8d38-bb03d7a69190}, !- Source Object
  3,                                      !- Outlet Port
  {c3d80029-0a6e-48b0-94b3-032b5e9740fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57ebc5ae-04bb-4dba-8a50-9f9bdecc101a}, !- Handle
  PVAV_POD_3 ERV Secondary Inlet Air Node, !- Name
  {4b22d716-34d1-4fef-83fb-4cf9bf17e92e}, !- Inlet Port
  {de6f84c8-6900-43ef-bca8-80fca62034e5}; !- Outlet Port

OS:Connection,
  {4b22d716-34d1-4fef-83fb-4cf9bf17e92e}, !- Handle
  {c3d80029-0a6e-48b0-94b3-032b5e9740fd}, !- Source Object
  7,                                      !- Outlet Port
  {57ebc5ae-04bb-4dba-8a50-9f9bdecc101a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6f84c8-6900-43ef-bca8-80fca62034e5}, !- Handle
  {57ebc5ae-04bb-4dba-8a50-9f9bdecc101a}, !- Source Object
  3,                                      !- Outlet Port
  {a79ded2e-08cc-410c-8088-483523d658e6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {71f5c179-55f5-48c3-81da-1ce03a24cd22}, !- Handle
  {a79ded2e-08cc-410c-8088-483523d658e6}, !- Source Object
  11,                                     !- Outlet Port
  {6ec34210-9528-4fe0-9dfd-613feb8bdff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {5311812e-b8f2-4c79-ac32-df5062c1ef6c}, !- Handle
  PVAV_POD_3 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2f17804b-2ca2-404c-a0c3-e6f910a19324}, !- Handle
  PVAV_POD_3 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {dbe57247-03e0-4119-9e44-eb87ee337791}, !- Handle
  PVAV_POD_3 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {1aa99687-b931-42ba-83dd-72564c700b22}, !- Handle
  PVAV_POD_3 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {a697d05b-a98b-41bb-937f-0aae10b67fbf}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {84fe1fa1-19ad-492f-9198-cb23c4448fcd}, !- Reference Setpoint Node Name
  {84fe1fa1-19ad-492f-9198-cb23c4448fcd}, !- Mixed Air Stream Node Name
  {3e26232f-4879-4b38-a7cf-32f586db23d6}, !- Outdoor Air Stream Node Name
  {f12f576a-58b0-42fb-a6f8-e7bb787cdb71}, !- Return Air Stream Node Name
  {4105fde1-776d-4405-8d38-bb03d7a69190}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {11aa6379-49db-4ce7-bd1b-6fb2f4d1aeec}, !- Handle
  PVAV_POD_3 SAT Reset,                   !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {3f4dd9ec-d3df-4a14-9c07-e36a2b7aa06b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Curve:Biquadratic,
  {67bc289a-28f9-4925-942c-1cb0443098d7}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {07ac4af0-4207-4b1a-9107-704c80d44947}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7059f3ab-ae13-482e-8d31-412c1801b8c4}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {e32fae1d-ed13-4c63-82ea-48efff4fe192}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b0598d7b-63ea-4b52-b123-94b2b0e483cb}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {53d98b79-fa14-4280-b8b6-37283fef5272}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {20f9400c-aaf2-4bff-9a0a-81a1907ea82e}, !- Handle
  {52d18702-d91d-4f2e-aa0b-ef41469c2181}; !- Object Name

OS:AdditionalProperties,
  {b9a3c485-cac9-4487-8388-f24b0bb03d5e}, !- Handle
  {cdd1571f-be4e-48aa-9832-182a3d3074d5}; !- Object Name

OS:Table:Lookup,
  {0cf232e6-77e7-4e00-aaeb-d47c09536bb7}, !- Handle
  PVAV_POD_3 ERV_SensHeatEff,             !- Name
  {965ec0a1-4ed1-4398-a53d-3993fd3013b4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {965ec0a1-4ed1-4398-a53d-3993fd3013b4}, !- Handle
  Table Lookup 1 Independent Variable List 39, !- Name
  {5311812e-b8f2-4c79-ac32-df5062c1ef6c}; !- Model Object 1

OS:Table:Lookup,
  {2a8af0f7-cbc3-43ca-86b6-b850e883f9df}, !- Handle
  PVAV_POD_3 ERV_LatHeatEff,              !- Name
  {31a8119a-d6d7-43fb-88b7-794434e1cefd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {31a8119a-d6d7-43fb-88b7-794434e1cefd}, !- Handle
  Table Lookup 1 Independent Variable List 40, !- Name
  {2f17804b-2ca2-404c-a0c3-e6f910a19324}; !- Model Object 1

OS:Table:Lookup,
  {d4b81754-b185-4a8d-931b-8cbb077b3143}, !- Handle
  PVAV_POD_3 ERV_SensCoolEff,             !- Name
  {558c748f-b1fa-4b69-a5e4-94ae3ee3a156}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {558c748f-b1fa-4b69-a5e4-94ae3ee3a156}, !- Handle
  Table Lookup 1 Independent Variable List 41, !- Name
  {dbe57247-03e0-4119-9e44-eb87ee337791}; !- Model Object 1

OS:Table:Lookup,
  {8242ddc8-f199-4873-b1ee-eca5a1831ea0}, !- Handle
  PVAV_POD_3 ERV_LatCoolEff,              !- Name
  {8bb245c7-cb78-4591-b037-cf87381530ae}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8bb245c7-cb78-4591-b037-cf87381530ae}, !- Handle
  Table Lookup 1 Independent Variable List 42, !- Name
  {1aa99687-b931-42ba-83dd-72564c700b22}; !- Model Object 1

OS:Table:Lookup,
  {1064b47e-b6d3-4301-ae22-102941043d4c}, !- Handle
  PVAV_POD_2 ERV_SensHeatEff,             !- Name
  {e227a14b-2f12-4231-89b2-6691dfd65303}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e227a14b-2f12-4231-89b2-6691dfd65303}, !- Handle
  Table Lookup 1 Independent Variable List 43, !- Name
  {5d8e77bf-8d52-4e04-b642-948d68664382}; !- Model Object 1

OS:Table:Lookup,
  {7f8efe65-ac1e-4fc5-8c7f-93ce7b3e5f97}, !- Handle
  PVAV_POD_2 ERV_LatHeatEff,              !- Name
  {88f9cab7-743d-4547-9bb0-d42cca42609e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {88f9cab7-743d-4547-9bb0-d42cca42609e}, !- Handle
  Table Lookup 1 Independent Variable List 44, !- Name
  {7f156515-b163-4701-b930-c3cb321e53e7}; !- Model Object 1

OS:Table:Lookup,
  {298fc61b-a067-43ca-b56c-f30af2b6698f}, !- Handle
  PVAV_POD_2 ERV_SensCoolEff,             !- Name
  {6fe1fb2a-cfc1-4034-a0c6-f52b2b898a66}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6fe1fb2a-cfc1-4034-a0c6-f52b2b898a66}, !- Handle
  Table Lookup 1 Independent Variable List 45, !- Name
  {ee5f8b0b-da35-4a42-9b20-f66bc0cb316c}; !- Model Object 1

OS:Table:Lookup,
  {b6d881a8-96fe-45ed-9612-fb87b2c3205c}, !- Handle
  PVAV_POD_2 ERV_LatCoolEff,              !- Name
  {3386aebe-9a5a-48d6-9e78-700de2194e24}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3386aebe-9a5a-48d6-9e78-700de2194e24}, !- Handle
  Table Lookup 1 Independent Variable List 46, !- Name
  {212fd6b1-f86c-49f2-9fc2-49f1a46a7624}; !- Model Object 1

OS:Table:Lookup,
  {977cf9e1-a2b0-4a59-9ce2-7c9ed48994f4}, !- Handle
  PVAV_POD_1 ERV_SensHeatEff,             !- Name
  {56f57c12-1e17-436d-aa0b-36333619590a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {56f57c12-1e17-436d-aa0b-36333619590a}, !- Handle
  Table Lookup 1 Independent Variable List 47, !- Name
  {877f03b2-1b7d-4a16-9ab2-d5d7a9261ce3}; !- Model Object 1

OS:Table:Lookup,
  {2cbb0419-fd9d-4d5e-bdcc-69d2c1aefe78}, !- Handle
  PVAV_POD_1 ERV_LatHeatEff,              !- Name
  {fb8b35b6-6640-4094-9b6a-75dd1c0e790e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {fb8b35b6-6640-4094-9b6a-75dd1c0e790e}, !- Handle
  Table Lookup 1 Independent Variable List 48, !- Name
  {98d5ad36-7f24-4e11-9228-8c5e941e59aa}; !- Model Object 1

OS:Table:Lookup,
  {529583ba-a900-44a6-acb0-d026c3c9a0b1}, !- Handle
  PVAV_POD_1 ERV_SensCoolEff,             !- Name
  {9f0bbbb3-cd15-4dbd-ac7e-ed4eb63f4a63}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9f0bbbb3-cd15-4dbd-ac7e-ed4eb63f4a63}, !- Handle
  Table Lookup 1 Independent Variable List 49, !- Name
  {4b614e4f-1e29-4bc4-ade0-f15d53efbb84}; !- Model Object 1

OS:Table:Lookup,
  {9d750434-0ad4-4cd1-a187-b601bdefe83c}, !- Handle
  PVAV_POD_1 ERV_LatCoolEff,              !- Name
  {252e443a-a244-4778-a481-6d29602ade2e}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {252e443a-a244-4778-a481-6d29602ade2e}, !- Handle
  Table Lookup 1 Independent Variable List 50, !- Name
  {69e434a8-3d3e-4d84-97a3-09fe258438e7}; !- Model Object 1

OS:Table:Lookup,
  {a8c2fb62-e7f7-43a1-8112-a3e00a128b72}, !- Handle
  PVAV_OTHER ERV_SensHeatEff,             !- Name
  {0cef2cd4-30ee-4558-9c92-ac9aa46c269a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0cef2cd4-30ee-4558-9c92-ac9aa46c269a}, !- Handle
  Table Lookup 1 Independent Variable List 51, !- Name
  {8909f8dd-cf99-4dc8-8a01-30801c10abde}; !- Model Object 1

OS:Table:Lookup,
  {80294275-e166-4c6f-b512-4512b703268a}, !- Handle
  PVAV_OTHER ERV_LatHeatEff,              !- Name
  {60e65396-3a0b-4b6e-b9f2-3519c750023a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {60e65396-3a0b-4b6e-b9f2-3519c750023a}, !- Handle
  Table Lookup 1 Independent Variable List 52, !- Name
  {ce684921-1bb2-4b2c-862e-8eb39ed52f3f}; !- Model Object 1

OS:Table:Lookup,
  {61cbdc86-0f4a-4b08-8a88-126578c013f0}, !- Handle
  PVAV_OTHER ERV_SensCoolEff,             !- Name
  {1745c9e4-f3ae-4640-84a3-8b6f9605b1e6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1745c9e4-f3ae-4640-84a3-8b6f9605b1e6}, !- Handle
  Table Lookup 1 Independent Variable List 53, !- Name
  {defbcc1a-d500-4b7a-9bf0-2b439056dfd6}; !- Model Object 1

OS:Table:Lookup,
  {9e161818-da4e-44fd-98ff-aca89a268291}, !- Handle
  PVAV_OTHER ERV_LatCoolEff,              !- Name
  {40849111-be2b-4bc8-9768-1e69365d3965}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {40849111-be2b-4bc8-9768-1e69365d3965}, !- Handle
  Table Lookup 1 Independent Variable List 54, !- Name
  {26f789c8-abd6-4d47-b756-3480306c6810}; !- Model Object 1

OS:Table:Lookup,
  {7fa88366-c978-4594-9cc1-098724578685}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV_SensHeatEff, !- Name
  {0491e2fa-349b-4179-9968-36da05096549}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0491e2fa-349b-4179-9968-36da05096549}, !- Handle
  Table Lookup 1 Independent Variable List 55, !- Name
  {02a70b4a-71a9-4e0b-94cb-92bdbf90537f}; !- Model Object 1

OS:Table:Lookup,
  {dfcb5b6a-9d9f-42f9-869e-4ec4e8724a1e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV_LatHeatEff, !- Name
  {ea7f30a8-a144-4872-96dc-9e643091b72b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ea7f30a8-a144-4872-96dc-9e643091b72b}, !- Handle
  Table Lookup 1 Independent Variable List 56, !- Name
  {40b550ef-eaac-4350-941a-b76fdf77230e}; !- Model Object 1

OS:Table:Lookup,
  {6e4a7c15-7a20-49c8-95f6-1d084d22bb84}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV_SensCoolEff, !- Name
  {7fc43d57-60de-4a6f-9a4b-ca510e9c8275}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7fc43d57-60de-4a6f-9a4b-ca510e9c8275}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {6116de7e-3112-4c06-a7aa-721fd325f9bb}; !- Model Object 1

OS:Table:Lookup,
  {1f833347-cf23-4a18-ada2-b22f1b369399}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_2-7 ERV_LatCoolEff, !- Name
  {cb0d6f14-b7a5-400e-a212-69ee77a093df}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cb0d6f14-b7a5-400e-a212-69ee77a093df}, !- Handle
  Table Lookup 1 Independent Variable List 57, !- Name
  {84995588-b481-4e39-a1b4-f840935082d0}; !- Model Object 1

OS:Schedule:Ruleset,
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {78066586-d3a9-4f0d-85f4-1abe25bc2b27}, !- Default Day Schedule Name
  {f7648e0d-0200-487d-af3f-ffbf23a1489c}, !- Summer Design Day Schedule Name
  {1ab4efc2-dd3a-4558-8842-e7cf50b914d6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78066586-d3a9-4f0d-85f4-1abe25bc2b27}, !- Handle
  SchoolPrimary HVACOperationSchd Default 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f7648e0d-0200-487d-af3f-ffbf23a1489c}, !- Handle
  SchoolPrimary HVACOperationSchd Summer Design Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1ab4efc2-dd3a-4558-8842-e7cf50b914d6}, !- Handle
  SchoolPrimary HVACOperationSchd Winter Design Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2f6bb1e5-4754-4530-bb0b-6e6d42d038c7}, !- Handle
  Schedule Rule 113,                      !- Name
  {626ed959-3c12-443a-a194-b129e29635c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {298513a6-20d5-4fda-bee1-57d9d6db367e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {298513a6-20d5-4fda-bee1-57d9d6db367e}, !- Handle
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  {aaf7a9e2-0c7a-4d6d-b9ba-9983717c50ef}, !- Default Day Schedule Name
  {70cb9a63-2a9c-4aaa-8205-2eacd2cfccd1}, !- Summer Design Day Schedule Name
  {bbe9e490-3573-45fa-9155-90169244cc52}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aaf7a9e2-0c7a-4d6d-b9ba-9983717c50ef}, !- Handle
  SchoolPrimary HVACOperationSchd Default inverted, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70cb9a63-2a9c-4aaa-8205-2eacd2cfccd1}, !- Handle
  SchoolPrimary HVACOperationSchd Summer Design Day inverted 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bbe9e490-3573-45fa-9155-90169244cc52}, !- Handle
  SchoolPrimary HVACOperationSchd Winter Design Day inverted 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {85c27638-26ef-4504-bb9b-047c19be677b}, !- Handle
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day inverted Rule, !- Name
  {2f37b6fb-c887-45b4-8104-3724799727e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57729bee-66a3-4b03-895f-951392ba6df5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {57729bee-66a3-4b03-895f-951392ba6df5}, !- Handle
  SchoolPrimary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day inverted 1, !- Name
  {4b0b0992-e831-4daf-b962-03ae927da31c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Daylighting:Control,
  {cf247677-8cc7-4546-a4c3-8694f7e82afb}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 1,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  1.6593324,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {120fa114-4bbe-46a4-ac4f-7845c5d36658}, !- Handle
  Bath_ZN_1_FLR_1 Daylt Sensor 2,         !- Name
  {3350cab5-ea49-48d8-893e-79719920150e}, !- Space Name
  3.3438062,                              !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6989af30-24e4-4773-b28c-6ae8483b1f30}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  19.3438092,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  315,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4ff9194b-fbe8-4e1f-bf4f-4e533ce467d8}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {9785f629-b89f-45e1-8f06-d82652d5a04e}, !- Space Name
  17.6625246,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  315,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {953db0ce-5c50-45b2-9015-dc0501dde76e}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  7.3448487,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {63476f89-0a97-4d61-a97b-d5e80db48247}, !- Handle
  Computer_Class_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {597eb46d-eacc-454e-8b06-a06f770e9515}, !- Space Name
  17.3404,                                !- Position X-Coordinate {m}
  5.66461935,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6d95d386-7268-4dba-99f0-40c2781071c9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {11fb3c89-feba-4ac6-b989-255935862dc8}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {89255e58-e4d5-44fd-8e65-ada31a8a82e1}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c11da7ff-b1cf-49cd-9562-01d04d9be305}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0dbabb1e-4f8b-428b-b8e2-56364807fe9c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {463e4b93-e6a3-49d2-a5b0-1b1464a311e0}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b8d58be8-b39c-4ab4-8eb7-334d79dad867}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dbb09f06-4c88-4f73-87ef-af7ae0c86079}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {511e80ca-6789-40ff-b939-e25799dd7d95}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6f975436-1a43-48fe-8855-baa14b48fddc}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {de5297c1-0ab9-46b2-8cc1-aef162486208}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2076f45f-c0b9-421e-90a3-1ed8fefdb6e4}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {47fc8b87-1b84-4525-9a57-10d406cb7b6d}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {af9b839f-4dc1-40ad-a931-799250a13678}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {e2c6b16f-2a2c-4d35-b94b-b7fe96755e8f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {65104a5d-c740-455e-9316-15a360ebf0ed}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {87d5d608-fadf-4d30-bd99-f293063714de}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {63914f1b-81ad-46f1-8ec4-f134d29faafd}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4574236d-edc8-4676-b3ad-3340a35270c0}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {65046cc9-2a84-4147-a458-9460c5e21ff8}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 2,          !- Name
  {4aaa835d-a9e6-4dbd-b819-d509a82b4fb9}, !- Space Name
  3.5,                                    !- Position X-Coordinate {m}
  2.8333,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c6117081-c787-43c5-9981-cfec355c882e}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  19.3383114,                             !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {409513f2-706e-40ff-9c7a-7d81ca440911}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {7e16685d-bb80-41eb-95d7-ebe790a13036}, !- Space Name
  17.6514457,                             !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cca97262-bd07-4a34-be30-91c07677dc25}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  17.3455879,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {827a2e66-fec0-4d71-9d14-483688a01942}, !- Handle
  Library_Media_Center_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {6fb8450c-0f97-450e-95a8-2b09bde8ba0e}, !- Space Name
  15.66610895,                            !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {18b8f781-9503-439d-a52f-08460b326301}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6548972,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ef38c6dc-1a0a-4fef-afb9-f51678d5fd65}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {16a0a3c1-0c91-417a-b394-c60ea8c9aaaf}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.3348686,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8eeb8745-7873-495a-8067-4299c7636e38}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {464cfb2f-e247-4546-b3b2-47f016f62456}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {21b6b646-3086-4571-89e4-599d3ed0931f}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  20.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {867ddb20-03c1-4087-bf44-d1df79e8fbf2}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {18cf8577-a33e-4f15-8639-68c28a5b20b9}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {f2fbca46-10f4-4074-ad7f-19a644b0a591}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {abed577f-b030-414e-b64c-3a8ac1b46679}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {99ed60dd-c7d5-4fdd-9825-8a7020c0dfcb}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {07b21581-93fb-4b92-9945-4d1b64eee859}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2aaebebd-41b8-443d-94b6-eab4632b5d02}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0a567c00-78b0-49a9-8492-e6351d0d78ad}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {1a33b7f9-bf42-48ab-8bf7-5f3aa388e87b}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c8190411-3bc2-4e12-96c0-639c4e1537e2}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c9047180-32a4-40bc-b833-38b828767604}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b4b707b8-a76c-4ff7-9e31-8b4888bb896e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a4573e2d-a47c-41ec-bd7f-c0e3555c6e9f}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c8e39f46-d550-44fc-b397-8387be2582fc}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {cdc4f9bf-dd9b-4c38-a701-997f622fdec4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {65be8b32-c88a-4805-bbcb-867994b23a30}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  7.3473435,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bcc37340-7dec-405a-bd46-189b9aaa8b8b}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {4c494077-ea48-4db5-bde5-7e0b5b66d416}, !- Space Name
  29.539673,                              !- Position X-Coordinate {m}
  5.66964675,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {402c867b-cef8-412e-b1bf-a9571665f5aa}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {55056c4d-a249-4d1d-b566-c5152b797e9a}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6544121,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {5360c690-146f-4ea2-926d-95f97bd2e302}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {898c7666-5547-45a2-aebb-81e310b70302}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {020b7543-30a4-45c5-ba99-6dc22386adc6}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4134fda8-6d80-4475-ba10-636cbafd4181}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5bb2e791-0a02-4a36-a888-b73e86f9a600}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8ebcdc7a-01a0-46c9-b579-e51cc519a58b}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {732a55b6-042c-4a66-a8ae-78983fc2c725}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a3fbdb1f-a194-41bd-9c27-13097112dde0}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {415c023a-7a85-45f8-86bd-06db41a32c22}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {919c7c35-3d5a-4db6-9dbf-4e52af4b8129}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {990ebfb0-06b4-4fdf-a293-1c5869517043}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {53ad9c62-054a-4b83-be94-40e43d95d5ed}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d0866d0e-27f1-46f8-a63c-03dc577911fb}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {151ae0c5-c756-40c3-a902-8da9c0d44dd9}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c4a8dc1e-5c2a-462b-bd6c-f7630bc8b3fc}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9d7db00a-707f-4b60-b1eb-dac55ae63e00}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {040d0023-3bb7-421c-9bed-abb0f22cde7f}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

