
OS:Version,
  {124d9a70-af7a-42f1-83f1-24eda5c4220e}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Handle
  Always On Discrete,                     !- Name
  {5e9e6b26-d077-4553-a558-949852467a49}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5e9e6b26-d077-4553-a558-949852467a49}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {33a21b25-cf6d-422d-a9eb-73fff61b16f2}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {d3748db6-90a4-4abf-9b1d-f90d7eeae2bb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:SubSurface,
  {c47f8f65-ed29-40ec-87ef-7fac74f4e8d9}, !- Handle
  Skylights_r2c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Handle
  Core_Retail_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 2 {m}
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007c4111-77bc-466f-ac9b-021f9a1a4397}, !- Handle
  Core_Retail_Roof_Protrusion,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 2 {m}
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Handle
  Core_Retail,                            !- Name
  {74b25031-309e-4b60-a96a-d7ad181bd9b3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {fb8392cb-4a7e-426b-b463-af6db76fcc9e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {923ba796-4efe-41c0-aa81-5ad4e78c9894}, !- Handle
  Skylights_r4c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 24.698, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 25.9172, 6.096,                  !- X,Y,Z Vertex 2 {m}
  3.3528, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  3.3528, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4f7c68c-9df7-4682-a866-0018a9219c79}, !- Handle
  Skylights_r1c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 3.3528, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  3.3528, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  3.3528, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08d8d4ad-9ea3-42cd-a7bb-15ef3c5ccdb8}, !- Handle
  Skylights_r2c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 10.4648, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 11.684, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Handle
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Handle
  Back_Space,                             !- Name
  {c8b0430a-3a5f-47fd-a044-762cf1620a8c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.27,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Handle
  Front_Retail,                           !- Name
  {216ea9d7-9127-4076-b02e-47cb12718a1f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  29.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {7f2da165-89ee-4144-a132-4d25f3124bdc}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Handle
  Front_Retail_Wall_West_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Handle
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Handle
  Point_Of_Sale,                          !- Name
  {cadb85bc-999b-4613-b352-f095a11dbd55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {91a73b5d-8926-42b5-af9b-8dce9b13d12c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Space,
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Handle
  Front_Entry,                            !- Name
  {76f215e4-02d3-4b16-ac0f-b78cd70f56a8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  25.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Building Story Name
  {abe5d2cd-ccc4-4fa2-989e-def0a4aa8877}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:ConvergenceLimits,
  {01e133af-031a-422d-87f7-26793ea40ec2}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Sizing:Parameters,
  {45cab5fb-aa10-47f1-9b84-019a1405e296}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {81686f66-944c-4647-a238-0e76788e8058}, !- Handle
  Front_Retail_Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a66a65-5dac-4b98-9c2e-4e6962e737b1}, !- Handle
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7c15bc0-f512-4b7e-956b-057bc9674ae8}, !- Handle
  Core_Retail_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcf01724-4f63-4491-b2c4-3c1b2c9b4b11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Handle
  Point_Of_Sale_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9a5918d-4d11-4048-9d06-71e0a8588d8a}, !- Handle
  Skylights_r2c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 11.684, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 10.4648, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {574d5170-fad7-4d01-b21b-7e3c449e0595}, !- Handle
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b91ee32-f36d-404c-806f-def2f984cbe0}, !- Handle
  Skylights_r4c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  16.1544, 25.9172, 6.096,                !- X,Y,Z Vertex 3 {m}
  16.1544, 24.698, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Handle
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {e8112eb1-bf0f-4a3e-9504-05cec54a9d5a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {4b88897e-f470-4ec3-b5b7-eccdc7730b3c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {56a9975f-d855-4b54-88f1-82307e9f180e}, !- Handle
  Front_Entry_Roof,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a20f92e2-6d85-44b9-b5d8-6f8bf69281de}, !- Handle
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {c90a90d3-f3a0-4716-8afa-0a39517bfa92}, !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                            !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Handle
  Point_Of_Sale_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Handle
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Handle
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {e4199d80-9307-426c-bf30-c9675ea6bf8e}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fbb9dae1-2373-4060-86cd-612591d00e85}, !- Handle
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d87f44ee-c4ea-4ee8-9311-6ff534f87b6d}, !- Handle
  Skylights_r3c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 18.796, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 17.5768, 6.096;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00fb3987-0bae-45f7-85cf-263e421d2c87}, !- Handle
  Skylights_r3c1,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 17.5768, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 18.796, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {139b7b53-04f5-403e-8345-364b1ba4e248}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Handle
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e17c64b-d8e9-4572-8976-6988ad7d9b7a}, !- Handle
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e280859a-282e-4bc0-994b-05b00beebf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Handle
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e176f146-055f-42b0-a564-800c420a9ead}, !- Handle
  Skylights_r1c3,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  16.1544, 4.572, 6.096,                  !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa43c8de-12a0-4216-b34e-6326df02b86e}, !- Handle
  Front_Entry_Wall_South_Glazing,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31bad697-4ab6-43a2-95c9-be82045e796b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 2.66,                           !- X,Y,Z Vertex 1 {m}
  0.5, 0, 0.05,                           !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0.05,                           !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.66;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81cb131e-eac3-4cec-8c11-dab57047b08f}, !- Handle
  Skylights_r3c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {934ba61d-05cc-4ff8-9032-c40f2a8537da}, !- Handle
  Skylights_r1c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  9.7536, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  9.7536, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Handle
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0434d68-632f-47e7-86d1-ed809d771a34}, !- Handle
  Front_Entry_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f86551cc-6113-47a3-800a-fab5fee8d88a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29141158-767f-4ee8-a7b2-212263462768}, !- Handle
  Point_Of_Sale_Wall_South_Glazing,       !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1864818-2d2f-44a9-856f-e7426af7ed74}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Handle
  Front_Retail_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c0b2f85-985a-4120-83c4-33c47373b23a}, !- Handle
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  {7dda0ca8-c86e-4707-a562-961590fd24cd}, !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {c5337ee0-a469-4677-86f0-9837fa48ae21}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {11270b89-deda-42b7-8f5b-f3c6acf585ca}, !- Handle
  Skylights_r3c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {5fd4e59a-b7a5-4563-9f2d-da2649983af7}, !- Handle
  NaturalGas:Facility,                    !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {5e1f6d7e-ff3b-4d67-9c47-30ae92711196}, !- Handle
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {130d2ce1-8031-444a-a8e7-43dd4be3a0df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65d5492c-2859-4aaf-a4ab-8234a0085303}, !- Handle
  Point_Of_Sale_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9ed7a4-af2e-4184-801f-769810e707b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Handle
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b90ef81-cf60-4e46-90e7-16e6a7c3f169}, !- Handle
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {b9dd9d4b-c095-420f-98f2-650db928cc01}, !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {703e747f-4aee-4bb6-b0b2-382e73a4b055}, !- Handle
  Skylights_r4c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  22.563, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  22.563, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {848261d7-4d9a-4dca-acfb-90ce828e91d0}, !- Handle
  Skylights_r2c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42e11453-70b9-404e-b635-0be6240be232}, !- Handle
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {b9dd9d4b-c095-420f-98f2-650db928cc01}, !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb0dd86b-d1a3-4599-bd84-67f85909e86b}, !- Handle
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  {94c40400-336f-434b-be93-b142cd79b60f}, !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 0,                            !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {fecd9201-d4ac-4c58-84ff-32da470583c0}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Timestep,
  {719b8448-7562-4717-aacc-469cbaec55d1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Building,
  {aa071399-e221-47e9-8f4a-f45735eb331f}, !- Handle
  -RetailStandalone-ASHRAE 169-2013-4A created: 2026-11-09 23:48:08 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {f30b26f8-aea2-47d9-8538-a38528036252}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  RetailStandalone;                       !- Standards Building Type

OS:SubSurface,
  {e39180f2-1ea3-4914-bc3d-5fb94a696f6b}, !- Handle
  Skylights_r1c4,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  22.563, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  22.563, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b21c2c6c-fa69-4138-8942-d3d44cef6755}, !- Handle
  Point_Of_Sale_Roof,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {02aeb80d-f770-4a8e-add9-548687807b99}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {4ea4b71e-b9bd-48a7-86eb-b14a05f136c0}, !- Handle
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f97e74f4-eabe-4215-a34d-67437c7a0922}, !- Handle
  Front_Retail_Wall_West_2,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1190d1a-cb0a-4896-a583-a3ec0943642b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6312d95e-176e-4bc6-b1bb-11954348d92c}, !- Handle
  Back_Space_Roof,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Handle
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                            !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {11a7d9f4-5f4f-4f0f-b39d-02cc5579b035}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {2b053269-96e9-43d6-b1ae-d1270e15891b}, !- Handle
  Skylights_r4c2,                         !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {007c4110-77bc-466f-ac9b-021f9a1a4397}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  9.7536, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  9.7536, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48434493-2135-4d31-aae6-4650a1fe7941}, !- Handle
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1f44ee4-16c1-4b36-9113-e612d2b19c85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02838114-74d6-43ce-adfa-6fd01d3a20b4}, !- Handle
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e052095-17db-4f99-be9f-ed9891635891}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e7c7642-2145-459f-bc0f-9725b5ca8f12}, !- Handle
  Front_Retail_Wall_South_Glazing,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e90b5fea-eb9b-4071-9dc8-3c0c8bc9ba82}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {2af25adf-31f5-4adc-a4eb-3dfbd313cf12}; !- Handle

OS:BuildingStory,
  {abec4604-26f9-4acb-88ed-c56f81424c93}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {c8b0430a-3a5f-47fd-a044-762cf1620a8c}, !- Handle
  Retail Back_Space,                      !- Name
  ,                                       !- Default Construction Set Name
  {e6dee140-93f4-4fff-8db3-d6eb415fdb5c}, !- Default Schedule Set Name
  {6bbbc192-47ab-40f1-9e7c-8e66da9fc367}, !- Group Rendering Name
  {b4816bfc-634d-486e-b1bb-c8576d390534}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Back_Space;                             !- Standards Space Type

OS:SpaceType,
  {76f215e4-02d3-4b16-ac0f-b78cd70f56a8}, !- Handle
  Retail Entry,                           !- Name
  ,                                       !- Default Construction Set Name
  {6a136270-d05b-44d5-9b67-0aa627f048e1}, !- Default Schedule Set Name
  {43bd3c62-7ce4-4366-9142-180aa9de57f2}, !- Group Rendering Name
  {08e4f47e-e4fa-424b-8b5e-aaea3fbcac6d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Entry;                                  !- Standards Space Type

OS:SpaceType,
  {cadb85bc-999b-4613-b352-f095a11dbd55}, !- Handle
  Retail Point_of_Sale,                   !- Name
  ,                                       !- Default Construction Set Name
  {0c289bc2-f908-4f67-8781-a012f04a3ac5}, !- Default Schedule Set Name
  {4afca7dc-3109-432b-a6df-eb992fc76010}, !- Group Rendering Name
  {631904b0-7c25-4fcf-bcbf-7c8145dd3d66}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Point_of_Sale;                          !- Standards Space Type

OS:SpaceType,
  {7d3c6aba-2055-4f20-bfc8-78099d7b0ee7}, !- Handle
  Retail Retail,                          !- Name
  ,                                       !- Default Construction Set Name
  {325bf7d2-0ea4-4d84-b961-ffb65df14993}, !- Default Schedule Set Name
  {312680ad-1274-49e6-8844-64bde8d057a7}, !- Group Rendering Name
  {1d59c171-134c-49a4-b2df-a6806a8370c9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:SpaceType,
  {74b25031-309e-4b60-a96a-d7ad181bd9b3}, !- Handle
  Retail Core_Retail,                     !- Name
  ,                                       !- Default Construction Set Name
  {85274fb3-9a59-4024-954b-74a46b9cfc2d}, !- Default Schedule Set Name
  {c14f9595-156b-40cc-a18b-3650a70b653f}, !- Group Rendering Name
  {67cf5d52-9767-490c-aa46-0333b21d0a5b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Core_Retail;                            !- Standards Space Type

OS:SpaceType,
  {216ea9d7-9127-4076-b02e-47cb12718a1f}, !- Handle
  Retail Front_Retail,                    !- Name
  ,                                       !- Default Construction Set Name
  {94d4456f-10ce-4dcf-ae00-25af26bdff2f}, !- Default Schedule Set Name
  {ab8129fb-70d3-4f36-81c4-b697cd29e9ae}, !- Group Rendering Name
  {8666642f-d616-4a87-a987-53459d1c8b8a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Retail,                                 !- Standards Building Type
  Front_Retail;                           !- Standards Space Type

OS:SubSurface,
  {bc65c732-39af-58a6-accd-c61dc5ff3db1}, !- Handle
  Core_Retail_Wall_West_2_Door3,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.538037755411, 2.1336,              !- X,Y,Z Vertex 1 {m}
  0, 2.538037755411, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.623637755411, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.623637755411, 2.1336;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd65c732-39ef-28a6-adcd-c21dc5ff3ab1}, !- Handle
  Core_Retail_Wall_West_2_Door2,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.841575894014, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 13.841575894014, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 12.927175894014, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 12.927175894014, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca25c732-32ef-23a6-bdcd-b21dc5ff3ad1}, !- Handle
  Core_Retail_Wall_West_2_Door1,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {32742d7d-1236-4f0b-ac7b-167c34392994}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.062342286061, 2.1336,             !- X,Y,Z Vertex 1 {m}
  0, 25.062342286061, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 24.147942286061, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 24.147942286061, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba21c712-12cf-21b6-adcd-a21dc5ff3ac1}, !- Handle
  Core_Retail_Wall_East_2_Door1,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 3.438494104366, 2.1336,          !- X,Y,Z Vertex 1 {m}
  54.27, 3.438494104366, 0,               !- X,Y,Z Vertex 2 {m}
  54.27, 4.352894104366, 0,               !- X,Y,Z Vertex 3 {m}
  54.27, 4.352894104366, 2.1336;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc11c513-52cf-43b6-adbd-b21dc5ff3ab4}, !- Handle
  Core_Retail_Wall_East_2_Door2,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 13.809396313442, 2.1336,         !- X,Y,Z Vertex 1 {m}
  54.27, 13.809396313442, 0,              !- X,Y,Z Vertex 2 {m}
  54.27, 14.723796313442, 0,              !- X,Y,Z Vertex 3 {m}
  54.27, 14.723796313442, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc11c633-12af-41e6-afed-b33dc5ef3eb4}, !- Handle
  Core_Retail_Wall_East_2_Door3,          !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {cef973eb-e048-41ee-a604-ff105a38d5ef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 24.234478195589, 2.1336,         !- X,Y,Z Vertex 1 {m}
  54.27, 24.234478195589, 0,              !- X,Y,Z Vertex 2 {m}
  54.27, 25.148878195589, 0,              !- X,Y,Z Vertex 3 {m}
  54.27, 25.148878195589, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef11c631-44af-41e4-bced-c33dc5ef3cf1}, !- Handle
  Back_Space_Wall_North_Door1,            !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  44.209918073175, 7, 2.1336,             !- X,Y,Z Vertex 1 {m}
  44.209918073175, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  43.295518073175, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  43.295518073175, 7, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef11f231-24cf-21f3-fced-c43dc4ec4cf1}, !- Handle
  Back_Space_Wall_North_Door2,            !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.745274671376, 7, 2.1336,             !- X,Y,Z Vertex 1 {m}
  11.745274671376, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  10.830874671376, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  10.830874671376, 7, 2.1336;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc11c432-54cf-45d1-ddad-d34ac4ff4aa2}, !- Handle
  Back_Space_Wall_East_RollDoor,          !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {4ea4b71e-b9bd-48a7-86eb-b14a05f136c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.27, 2.045406130273, 2.4384,          !- X,Y,Z Vertex 1 {m}
  54.27, 2.045406130273, 0,               !- X,Y,Z Vertex 2 {m}
  54.27, 5.093406130273, 0,               !- X,Y,Z Vertex 3 {m}
  54.27, 5.093406130273, 2.4384;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd11c412-51af-41d1-dccd-d34ac4ff2cc2}, !- Handle
  Back_Space_Wall_North_RollDoor1,        !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  37.362862950805, 7, 2.4384,             !- X,Y,Z Vertex 1 {m}
  37.362862950805, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  34.314862950805, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  34.314862950805, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd11a112-21bf-31b3-defd-d34ac4fe2cf1}, !- Handle
  Back_Space_Wall_North_RollDoor2,        !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.98058833532, 7, 2.4384,              !- X,Y,Z Vertex 1 {m}
  28.98058833532, 7, 0,                   !- X,Y,Z Vertex 2 {m}
  25.932588335319, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  25.932588335319, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd23a132-23be-51b5-aefa-d34ac5fe4af1}, !- Handle
  Back_Space_Wall_North_RollDoor3,        !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {1576edcb-e498-40ae-8360-482c4cbcce1f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  20.310400044305, 7, 2.4384,             !- X,Y,Z Vertex 1 {m}
  20.310400044305, 7, 0,                  !- X,Y,Z Vertex 2 {m}
  17.262400044305, 7, 0,                  !- X,Y,Z Vertex 3 {m}
  17.262400044305, 7, 2.4384;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd23d122-23bd-53d5-aefb-d14ad5fe4af1}, !- Handle
  Back_Space_Wall_West_RollDoor,          !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {574d5170-fad7-4d01-b21b-7e3c449e0595}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.739790129493, 2.4384,              !- X,Y,Z Vertex 1 {m}
  0, 4.739790129493, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 1.691790129493, 0,                   !- X,Y,Z Vertex 3 {m}
  0, 1.691790129493, 2.4384;              !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {a7d00ea4-4abf-42a1-b8ed-d5ca24f8231f}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {299129bb-70bd-436c-9913-06315852c8ca}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e815f15e-9efc-4c59-ab97-fa12aa413a0b}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns WB=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {17599f38-9316-4f92-945b-e1e5dbf824ac}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {ca143509-cf04-4532-8adb-11dcdeb2a252}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {06954c96-8c1e-4eab-a1da-5fe82f98dee4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:Site:GroundTemperature:Shallow,
  {321729dd-15f1-4477-8222-69ad1d094e93}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {e0c0a8f6-3476-4111-98cf-21403763345b}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {732f86af-3530-4b15-9b01-558683e29796}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {6bbbc192-47ab-40f1-9e7c-8e66da9fc367}, !- Handle
  Retail Back_Space 1,                    !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {e2d6f7fc-87d3-4863-a962-f5cedb32bbd5}, !- Handle
  Retail Back_Space People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {d5ed7b84-2be4-4f94-a1be-42dcd7cc8c73}, !- Handle
  Retail Back_Space People,               !- Name
  {e2d6f7fc-87d3-4863-a962-f5cedb32bbd5}, !- People Definition Name
  {c8b0430a-3a5f-47fd-a044-762cf1620a8c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {11d7bc42-062a-446a-8083-f20685632231}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {2e1fa7e4-4605-4ec8-be3b-7848fbd4d20b}, !- Clothing Insulation Schedule Name
  {4f67147d-f3d9-47fb-819e-28de2e694f1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {2e1fa7e4-4605-4ec8-be3b-7848fbd4d20b}, !- Handle
  Clothing Schedule,                      !- Name
  {c4700147-13c0-4400-a902-2a1b790a5ef4}, !- Schedule Type Limits Name
  {5533dccb-6b57-4062-8058-cb397f626707}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5533dccb-6b57-4062-8058-cb397f626707}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c4700147-13c0-4400-a902-2a1b790a5ef4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {79807b46-db27-4797-bf02-657de9b42763}, !- Handle
  Schedule Rule 1,                        !- Name
  {2e1fa7e4-4605-4ec8-be3b-7848fbd4d20b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dee5b809-f95f-44ba-8c5c-afc6b23cc8aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dee5b809-f95f-44ba-8c5c-afc6b23cc8aa}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c4700147-13c0-4400-a902-2a1b790a5ef4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c4700147-13c0-4400-a902-2a1b790a5ef4}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {4f67147d-f3d9-47fb-819e-28de2e694f1f}, !- Handle
  Air Velocity Schedule,                  !- Name
  {90ac621c-4e29-4ea5-b670-bacc0fb5f234}, !- Schedule Type Limits Name
  {9204874e-b1b7-4a25-a287-49faedffe2ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9204874e-b1b7-4a25-a287-49faedffe2ab}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {90ac621c-4e29-4ea5-b670-bacc0fb5f234}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {90ac621c-4e29-4ea5-b670-bacc0fb5f234}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {11d7bc42-062a-446a-8083-f20685632231}, !- Handle
  Work Efficiency Schedule,               !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {09858e9a-1364-42bf-908a-7b65386d0acd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09858e9a-1364-42bf-908a-7b65386d0acd}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {72b4c5d3-90db-47be-8ded-4c1c07f40910}, !- Handle
  Retail Back_Space Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.95139879168647,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {91d4b724-67c1-411f-b0e1-776c8443132e}, !- Handle
  {72b4c5d3-90db-47be-8ded-4c1c07f40910}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {b42dd33d-1692-4d47-a9f3-a7ae70a97585}, !- Handle
  Retail Back_Space Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d397282b-8cce-4753-948f-5da600b8a7fb}, !- Handle
  Retail Back_Space Elec Equip,           !- Name
  {b42dd33d-1692-4d47-a9f3-a7ae70a97585}, !- Electric Equipment Definition Name
  {c8b0430a-3a5f-47fd-a044-762cf1620a8c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b4816bfc-634d-486e-b1bb-c8576d390534}, !- Handle
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e6dee140-93f4-4fff-8db3-d6eb415fdb5c}, !- Handle
  Retail Back_Space Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {307d6372-6cb4-4af6-a613-b5fe526024e5}, !- Number of People Schedule Name
  {53ff9282-a3b7-4866-9088-0c3a9dbc3337}, !- People Activity Level Schedule Name
  {0ffd0727-366e-4ef2-ba26-8dc87fed8c37}, !- Lighting Schedule Name
  {fc42231c-cd28-4adf-a1ec-231b8db97691}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {307d6372-6cb4-4af6-a613-b5fe526024e5}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010,     !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {703419f4-1df4-4576-a04c-22405ff7652e}, !- Default Day Schedule Name
  {8d83517c-8bad-49c5-a081-c8bc22a834e9}, !- Summer Design Day Schedule Name
  {2ca2f249-2e31-47d4-920e-4bdb97fd31f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {703419f4-1df4-4576-a04c-22405ff7652e}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {c4cb48db-edfe-4a4f-ade3-5b9067c99a25}, !- Handle
  Schedule Rule 2,                        !- Name
  {307d6372-6cb4-4af6-a613-b5fe526024e5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {599f286f-d4a5-4f5f-a03e-a56226604850}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {599f286f-d4a5-4f5f-a03e-a56226604850}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {8d83517c-8bad-49c5-a081-c8bc22a834e9}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0e620b0-016f-445c-95fe-b9ed439543a8}, !- Handle
  Schedule Rule 3,                        !- Name
  {307d6372-6cb4-4af6-a613-b5fe526024e5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71b0e331-195f-4c40-98dc-2d33cc7fd888}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71b0e331-195f-4c40-98dc-2d33cc7fd888}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {2ca2f249-2e31-47d4-920e-4bdb97fd31f0}, !- Handle
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {53ff9282-a3b7-4866-9088-0c3a9dbc3337}, !- Handle
  RetailStandalone ACTIVITY_SCH,          !- Name
  {98d80881-8b91-40ac-ac22-c3acea4dfe53}, !- Schedule Type Limits Name
  {464ea40d-34c4-497b-8184-00a66f3ae128}, !- Default Day Schedule Name
  {401cc92a-5aac-497d-8cc5-16cb311bb373}, !- Summer Design Day Schedule Name
  {358fa738-3764-42e8-b64c-0d2d29ba023c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {464ea40d-34c4-497b-8184-00a66f3ae128}, !- Handle
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  {98d80881-8b91-40ac-ac22-c3acea4dfe53}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {358fa738-3764-42e8-b64c-0d2d29ba023c}, !- Handle
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  {98d80881-8b91-40ac-ac22-c3acea4dfe53}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {401cc92a-5aac-497d-8cc5-16cb311bb373}, !- Handle
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  {98d80881-8b91-40ac-ac22-c3acea4dfe53}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {98d80881-8b91-40ac-ac22-c3acea4dfe53}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {0ffd0727-366e-4ef2-ba26-8dc87fed8c37}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {d2bc89a6-9862-4ace-bb87-3912dd70163a}, !- Default Day Schedule Name
  {85feeb39-d0bb-47f8-a905-4b5bf9834b66}, !- Summer Design Day Schedule Name
  {9c70b1c6-cfc8-42fc-ac90-a6e14fbcf40a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2bc89a6-9862-4ace-bb87-3912dd70163a}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.078204627,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.312818508,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.469227762,                            !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.312818508,                            !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.156409254,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {51301383-6fe5-49c7-94b8-322e35a5d70b}, !- Handle
  Schedule Rule 4,                        !- Name
  {0ffd0727-366e-4ef2-ba26-8dc87fed8c37}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {86dce28a-bb48-41de-838f-ae3d7d316759}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86dce28a-bb48-41de-838f-ae3d7d316759}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Sat Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.078204627,                            !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.234613881,                            !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.469227762,                            !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.703841643,                            !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.391023135,                            !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.234613881,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.078204627,                            !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {85feeb39-d0bb-47f8-a905-4b5bf9834b66}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23588372-0479-45b6-a4ad-9cc885c41594}, !- Handle
  Schedule Rule 5,                        !- Name
  {0ffd0727-366e-4ef2-ba26-8dc87fed8c37}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c72ee20-9881-400c-855a-656b13aa6563}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3c72ee20-9881-400c-855a-656b13aa6563}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Wkdy Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.156409254,                            !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.312818508,                            !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.703841643,                            !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.391023135,                            !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {9c70b1c6-cfc8-42fc-ac90-a6e14fbcf40a}, !- Handle
  RetailStandalone BLDG_LIGHT_BACK_SCH_2013 Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc42231c-cd28-4adf-a1ec-231b8db97691}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013,   !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {eb0f71f7-01ca-4775-b0ec-fbfa47ff4eed}, !- Default Day Schedule Name
  {9ee6023d-0b54-4b09-bcde-a4f80961d6f0}, !- Summer Design Day Schedule Name
  {8550c19f-cf4f-4c8a-b485-af02a5405777}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb0f71f7-01ca-4775-b0ec-fbfa47ff4eed}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013 Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1480294218,                           !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2991602466,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5983204932,                           !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7977606576,                           !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5983204932,                           !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3988803288,                           !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1480294218;                           !- Value Until Time 7

OS:Schedule:Rule,
  {6198fa03-46fd-4697-a836-1b1b28c509bf}, !- Handle
  Schedule Rule 6,                        !- Name
  {fc42231c-cd28-4adf-a1ec-231b8db97691}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ff7ce92-e1fe-4fe2-951c-8244e1c2a42d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ff7ce92-e1fe-4fe2-951c-8244e1c2a42d}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013 Sat Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1480294218,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2991602466,                           !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.498600411,                            !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7977606576,                           !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8974807398,                           !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6980405754,                           !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.498600411,                            !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2991602466,                           !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1480294218;                           !- Value Until Time 9

OS:Schedule:Day,
  {9ee6023d-0b54-4b09-bcde-a4f80961d6f0}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6aa47899-c005-4db0-9bb8-d332057fa2fd}, !- Handle
  Schedule Rule 7,                        !- Name
  {fc42231c-cd28-4adf-a1ec-231b8db97691}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca4af924-a869-4d4e-a48d-7e0ca9b9de76}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca4af924-a869-4d4e-a48d-7e0ca9b9de76}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013 Wkdy Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1973725624,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3988803288,                           !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5983204932,                           !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8974807398,                           !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6980405754,                           !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1973725624;                           !- Value Until Time 6

OS:Schedule:Day,
  {8550c19f-cf4f-4c8a-b485-af02a5405777}, !- Handle
  RetailStandalone BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {b15af8dd-2beb-43be-a643-57e6da5aacb7}, !- Handle
  Retail Back_Space Thermostat,           !- Name
  {a0161c14-7d77-4a08-a4a9-cd8cc86db065}, !- Heating Setpoint Temperature Schedule Name
  {7d03df5b-a514-4a66-90fb-816657f4b169}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {a0161c14-7d77-4a08-a4a9-cd8cc86db065}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  {f1efba42-a58a-4a17-8a42-13bfbaae2c9b}, !- Default Day Schedule Name
  {c2ac7ed9-05db-435d-8568-58ca6ae18151}, !- Summer Design Day Schedule Name
  {fcf42927-f160-400b-a172-8a0903cfe3c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1efba42-a58a-4a17-8a42-13bfbaae2c9b}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {bde8cdcf-f372-47fe-ab4c-1785fb302e05}, !- Handle
  Schedule Rule 8,                        !- Name
  {a0161c14-7d77-4a08-a4a9-cd8cc86db065}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {57511330-ad02-41ae-b950-9e14d5386bc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57511330-ad02-41ae-b950-9e14d5386bc1}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {c2ac7ed9-05db-435d-8568-58ca6ae18151}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {653802ed-bd09-4962-b432-7822a83a4e14}, !- Handle
  Schedule Rule 9,                        !- Name
  {a0161c14-7d77-4a08-a4a9-cd8cc86db065}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {665183ac-b097-42aa-a37b-201b05d9c187}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {665183ac-b097-42aa-a37b-201b05d9c187}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {fcf42927-f160-400b-a172-8a0903cfe3c3}, !- Handle
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7d03df5b-a514-4a66-90fb-816657f4b169}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  {2e4f1338-c5d0-4ac0-9b28-db27a8f79674}, !- Default Day Schedule Name
  {7eae0c7e-17be-4019-bb6a-8b1771ec6995}, !- Summer Design Day Schedule Name
  {f9ab7036-28a0-49bd-bafe-434bea93662b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e4f1338-c5d0-4ac0-9b28-db27a8f79674}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {3450b01e-168f-443a-a131-ab5adacd9d4c}, !- Handle
  Schedule Rule 10,                       !- Name
  {7d03df5b-a514-4a66-90fb-816657f4b169}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {384dd17e-619c-4eec-bf0d-0867911d1cc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {384dd17e-619c-4eec-bf0d-0867911d1cc9}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Wkdy|Default Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {71392df6-82ef-4175-bb33-46fb8fff146e}, !- Handle
  Schedule Rule 11,                       !- Name
  {7d03df5b-a514-4a66-90fb-816657f4b169}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7bc14550-3374-4020-8583-f713b77a1201}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7bc14550-3374-4020-8583-f713b77a1201}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Sat Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {7eae0c7e-17be-4019-bb6a-8b1771ec6995}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f9ab7036-28a0-49bd-bafe-434bea93662b}, !- Handle
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {c14f9595-156b-40cc-a18b-3650a70b653f}, !- Handle
  Retail Core_Retail 1,                   !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {d75d8aba-bdd9-49fd-bfca-53d555fbc357}, !- Handle
  Retail Core_Retail People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {93767376-18ad-4eaa-9dd2-45a037181145}, !- Handle
  Retail Core_Retail People,              !- Name
  {d75d8aba-bdd9-49fd-bfca-53d555fbc357}, !- People Definition Name
  {74b25031-309e-4b60-a96a-d7ad181bd9b3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {11d7bc42-062a-446a-8083-f20685632231}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {2e1fa7e4-4605-4ec8-be3b-7848fbd4d20b}, !- Clothing Insulation Schedule Name
  {4f67147d-f3d9-47fb-819e-28de2e694f1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {5bcbe278-3782-44ac-9de8-a3421f119ab0}, !- Handle
  Retail Core_Retail Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1319707083859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {f62c59da-0b19-4954-8e8b-7733a19610d3}, !- Handle
  {5bcbe278-3782-44ac-9de8-a3421f119ab0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {cc2c3345-cc7c-4838-b590-8da4ce1ba875}, !- Handle
  Retail Core_Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {59e7d6f5-8fc0-4ff3-8a06-b0c63469a74b}, !- Handle
  Retail Core_Retail Elec Equip,          !- Name
  {cc2c3345-cc7c-4838-b590-8da4ce1ba875}, !- Electric Equipment Definition Name
  {74b25031-309e-4b60-a96a-d7ad181bd9b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {67cf5d52-9767-490c-aa46-0333b21d0a5b}, !- Handle
  Retail Core_Retail Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {85274fb3-9a59-4024-954b-74a46b9cfc2d}, !- Handle
  Retail Core_Retail Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {307d6372-6cb4-4af6-a613-b5fe526024e5}, !- Number of People Schedule Name
  {53ff9282-a3b7-4866-9088-0c3a9dbc3337}, !- People Activity Level Schedule Name
  {8ea64a58-4c39-4251-b690-84ab71f01181}, !- Lighting Schedule Name
  {fc42231c-cd28-4adf-a1ec-231b8db97691}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8ea64a58-4c39-4251-b690-84ab71f01181}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013,   !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {006f9ff0-eb5e-46bd-915f-bff1e080a3f7}, !- Default Day Schedule Name
  {b9ed7e05-203d-413e-9d18-2143e780b755}, !- Summer Design Day Schedule Name
  {7f3593c0-61f4-4c38-9511-93af4b209bc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {006f9ff0-eb5e-46bd-915f-bff1e080a3f7}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {a8ef9ba6-8b36-4579-9eaa-e1ab7f260b34}, !- Handle
  Schedule Rule 12,                       !- Name
  {8ea64a58-4c39-4251-b690-84ab71f01181}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9c010c88-2c4e-4a82-8d7c-cca0674810d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c010c88-2c4e-4a82-8d7c-cca0674810d1}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Sat Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {b9ed7e05-203d-413e-9d18-2143e780b755}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2bb6826c-e370-4de4-a8b5-de6d7dc9383b}, !- Handle
  Schedule Rule 13,                       !- Name
  {8ea64a58-4c39-4251-b690-84ab71f01181}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53dbe6ef-5926-4ebe-8096-6aec49238df3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53dbe6ef-5926-4ebe-8096-6aec49238df3}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Wkdy Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {7f3593c0-61f4-4c38-9511-93af4b209bc7}, !- Handle
  RetailStandalone BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {20c0fe2d-a7ad-45fb-b668-49b4aeb2121c}, !- Handle
  Retail Core_Retail Thermostat,          !- Name
  {7e10506b-823d-4fea-afda-0cee34860b23}, !- Heating Setpoint Temperature Schedule Name
  {90095c5e-e94d-4fe6-8200-a9fd17be5831}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {7e10506b-823d-4fea-afda-0cee34860b23}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  {d05224c5-98d6-4f88-ade4-6bdbfaca964a}, !- Default Day Schedule Name
  {327bbd1e-569a-465a-8050-e5f9a1ee88b4}, !- Summer Design Day Schedule Name
  {0936fc3d-8543-422c-8c60-e7df555f6e9c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d05224c5-98d6-4f88-ade4-6bdbfaca964a}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Default, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.56;                                  !- Value Until Time 5

OS:Schedule:Rule,
  {aa7c869d-4608-44a2-8cdd-6fd4b7c4e5a3}, !- Handle
  Schedule Rule 14,                       !- Name
  {7e10506b-823d-4fea-afda-0cee34860b23}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {89dd2d8e-8526-48ab-adee-917e02526300}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89dd2d8e-8526-48ab-adee-917e02526300}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.56;                                  !- Value Until Time 5

OS:Schedule:Day,
  {327bbd1e-569a-465a-8050-e5f9a1ee88b4}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {bae9c5d6-2891-4a1d-8c62-df1199c38101}, !- Handle
  Schedule Rule 15,                       !- Name
  {7e10506b-823d-4fea-afda-0cee34860b23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b75a2799-c9a9-4ebe-aca5-77d5087cfd04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b75a2799-c9a9-4ebe-aca5-77d5087cfd04}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  21.11,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.56;                                  !- Value Until Time 5

OS:Schedule:Day,
  {0936fc3d-8543-422c-8c60-e7df555f6e9c}, !- Handle
  RetailStandalone HTGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {90095c5e-e94d-4fe6-8200-a9fd17be5831}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  {79e20625-cdca-4744-8060-5fa098920688}, !- Default Day Schedule Name
  {207164cb-7ef8-4e36-bb7c-dc3cf110151f}, !- Summer Design Day Schedule Name
  {6dbfa392-62dc-4959-8e1f-11e5466cd90b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79e20625-cdca-4744-8060-5fa098920688}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Default, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  23.89,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44;                                  !- Value Until Time 5

OS:Schedule:Rule,
  {bae895ab-a6df-423f-9c17-a2d0df51bf1f}, !- Handle
  Schedule Rule 16,                       !- Name
  {90095c5e-e94d-4fe6-8200-a9fd17be5831}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ba266b1-9dfb-4c94-855a-f35d188cc93f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ba266b1-9dfb-4c94-855a-f35d188cc93f}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Sat Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  23.89,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44;                                  !- Value Until Time 5

OS:Schedule:Day,
  {207164cb-7ef8-4e36-bb7c-dc3cf110151f}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Summer Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {3ecd3195-804b-4380-8934-b35ac0146f45}, !- Handle
  Schedule Rule 17,                       !- Name
  {90095c5e-e94d-4fe6-8200-a9fd17be5831}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4bdb4faf-eb1d-45a1-8162-064e8d18d33a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bdb4faf-eb1d-45a1-8162-064e8d18d33a}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Wkdy Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  27.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25.6,                                   !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  23.89,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  29.44;                                  !- Value Until Time 5

OS:Schedule:Day,
  {6dbfa392-62dc-4959-8e1f-11e5466cd90b}, !- Handle
  RetailStandalone CLGSETP_SCH_YES_OPTIMUM Winter Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {43bd3c62-7ce4-4366-9142-180aa9de57f2}, !- Handle
  Retail Entry 1,                         !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {8e55817f-287d-4537-8bf1-e950910e1a62}, !- Handle
  Retail Entry Lights Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {df2d9977-88a8-420a-9595-94fcabe4ce2f}, !- Handle
  {8e55817f-287d-4537-8bf1-e950910e1a62}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {08e4f47e-e4fa-424b-8b5e-aaea3fbcac6d}, !- Handle
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6a136270-d05b-44d5-9b67-0aa627f048e1}, !- Handle
  Retail Entry Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  {307d6372-6cb4-4af6-a613-b5fe526024e5}, !- Number of People Schedule Name
  {53ff9282-a3b7-4866-9088-0c3a9dbc3337}, !- People Activity Level Schedule Name
  {14f1a82d-c10b-4c8f-aa58-35c1017c1462}, !- Lighting Schedule Name
  {fc42231c-cd28-4adf-a1ec-231b8db97691}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {14f1a82d-c10b-4c8f-aa58-35c1017c1462}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {198cb563-302a-43d7-a61f-604f69554d17}, !- Default Day Schedule Name
  {79e6be59-851c-438a-b3f8-2e615f906302}, !- Summer Design Day Schedule Name
  {0a2c7913-b037-4a00-b66c-b4570b53e659}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {198cb563-302a-43d7-a61f-604f69554d17}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.082,                                  !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.328,                                  !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.492,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.328,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.164,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {11733b06-cf03-4f6d-9b30-c7a9768c151f}, !- Handle
  Schedule Rule 18,                       !- Name
  {14f1a82d-c10b-4c8f-aa58-35c1017c1462}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebb20b38-83d6-4d55-8bc1-b89655232829}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebb20b38-83d6-4d55-8bc1-b89655232829}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Sat Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.082,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.246,                                  !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.492,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.738,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.246,                                  !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.082,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {79e6be59-851c-438a-b3f8-2e615f906302}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d9415ec5-d424-4e57-9b63-7a3d65785311}, !- Handle
  Schedule Rule 19,                       !- Name
  {14f1a82d-c10b-4c8f-aa58-35c1017c1462}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {43be3eea-3ad1-4699-8e83-3a5e617b6621}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {43be3eea-3ad1-4699-8e83-3a5e617b6621}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Wkdy Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.164,                                  !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.328,                                  !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.738,                                  !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {0a2c7913-b037-4a00-b66c-b4570b53e659}, !- Handle
  RetailStandalone BLDG_LIGHT_ENTRY_SCH_2013 Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e0176f8c-ad8e-487c-8116-8b12992d5034}, !- Handle
  Retail Entry Thermostat,                !- Name
  {12c68983-6abc-42b4-8c28-2aec7757b52d}, !- Heating Setpoint Temperature Schedule Name
  {e2e1c078-4113-41d3-9262-b22f7170bae0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {12c68983-6abc-42b4-8c28-2aec7757b52d}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  {61c4bb08-f97e-49b7-b297-04d6b9c3a1f8}, !- Default Day Schedule Name
  {cc4520c3-0deb-4e07-bef3-13e8e481f403}, !- Summer Design Day Schedule Name
  {f05afc6a-ea5e-453c-9d0e-a549beeea109}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61c4bb08-f97e-49b7-b297-04d6b9c3a1f8}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Default, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Rule,
  {ae115a0d-1111-4c6e-b9c1-b49f6b3994ee}, !- Handle
  Schedule Rule 20,                       !- Name
  {12c68983-6abc-42b4-8c28-2aec7757b52d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6518ec5d-439a-4588-9526-4d0b2e67261c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6518ec5d-439a-4588-9526-4d0b2e67261c}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Sat Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {cc4520c3-0deb-4e07-bef3-13e8e481f403}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Summer Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {a170309c-ac13-4961-9974-5b1917ace92a}, !- Handle
  Schedule Rule 21,                       !- Name
  {12c68983-6abc-42b4-8c28-2aec7757b52d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79247f4c-a0c7-4e70-b278-b8af2305aff8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79247f4c-a0c7-4e70-b278-b8af2305aff8}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Wkdy Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  16,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {f05afc6a-ea5e-453c-9d0e-a549beeea109}, !- Handle
  RetailStandalone HTGSETP_SCH_FrontEntry_STD2013 Winter Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  16;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2e1c078-4113-41d3-9262-b22f7170bae0}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  {aa2c9d5d-520f-471f-9bc3-fe569dc3df5c}, !- Default Day Schedule Name
  {d09df479-dbb6-407b-bdaf-6e0e8c7da447}, !- Summer Design Day Schedule Name
  {1dcc6035-7ed1-4b43-ba4e-ef8a75d25ddb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa2c9d5d-520f-471f-9bc3-fe569dc3df5c}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d09df479-dbb6-407b-bdaf-6e0e8c7da447}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1dcc6035-7ed1-4b43-ba4e-ef8a75d25ddb}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {b5c825bd-96ac-4a35-ae43-3e974d782f5a}, !- Handle
  Schedule Rule 22,                       !- Name
  {e2e1c078-4113-41d3-9262-b22f7170bae0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c266920-3135-4986-ad14-8cb56fb060e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c266920-3135-4986-ad14-8cb56fb060e4}, !- Handle
  RetailStandalone FRONT_ENTRY_COOLING Wknd Day, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Rendering:Color,
  {ab8129fb-70d3-4f36-81c4-b697cd29e9ae}, !- Handle
  Retail Front_Retail 1,                  !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {93a9df4b-c584-4421-a787-0af84a3a310c}, !- Handle
  Retail Front_Retail People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {5de6f6cd-1fc5-41db-988b-d5402949f1a9}, !- Handle
  Retail Front_Retail People,             !- Name
  {93a9df4b-c584-4421-a787-0af84a3a310c}, !- People Definition Name
  {216ea9d7-9127-4076-b02e-47cb12718a1f}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {11d7bc42-062a-446a-8083-f20685632231}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {2e1fa7e4-4605-4ec8-be3b-7848fbd4d20b}, !- Clothing Insulation Schedule Name
  {4f67147d-f3d9-47fb-819e-28de2e694f1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {a4de1288-9041-4410-865e-5e41ccefa6ce}, !- Handle
  Retail Front_Retail Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1319707083859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0911ab53-989e-4951-bd75-45be5b1f6c73}, !- Handle
  {a4de1288-9041-4410-865e-5e41ccefa6ce}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8924f574-47bd-428f-99a9-d33f757a2c23}, !- Handle
  Retail Front_Retail Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {918a7ff4-0ea0-44c2-aa76-091de82915b1}, !- Handle
  Retail Front_Retail Elec Equip,         !- Name
  {8924f574-47bd-428f-99a9-d33f757a2c23}, !- Electric Equipment Definition Name
  {216ea9d7-9127-4076-b02e-47cb12718a1f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8666642f-d616-4a87-a987-53459d1c8b8a}, !- Handle
  Retail Front_Retail Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {94d4456f-10ce-4dcf-ae00-25af26bdff2f}, !- Handle
  Retail Front_Retail Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {307d6372-6cb4-4af6-a613-b5fe526024e5}, !- Number of People Schedule Name
  {53ff9282-a3b7-4866-9088-0c3a9dbc3337}, !- People Activity Level Schedule Name
  {dd52b641-7c14-46cd-ba24-2352b2c5eff2}, !- Lighting Schedule Name
  {fc42231c-cd28-4adf-a1ec-231b8db97691}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {dd52b641-7c14-46cd-ba24-2352b2c5eff2}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {2f9e7cc3-42d8-498c-8234-c9a00215db57}, !- Default Day Schedule Name
  {00a2b0dd-f54c-4dc7-8048-a8969567cb6e}, !- Summer Design Day Schedule Name
  {81635124-6437-486d-a5e4-44b21626d044}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f9e7cc3-42d8-498c-8234-c9a00215db57}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013 Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09682,                                !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.38728,                                !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.58092,                                !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38728,                                !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19364,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Rule,
  {64fdb9bf-3bf7-4efa-9c0b-5324bb59148d}, !- Handle
  Schedule Rule 23,                       !- Name
  {dd52b641-7c14-46cd-ba24-2352b2c5eff2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b523d47-9211-4357-9de3-9478253d3222}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8b523d47-9211-4357-9de3-9478253d3222}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013 Sat Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09682,                                !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.29046,                                !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.58092,                                !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.87138,                                !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4841,                                 !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.29046,                                !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.09682,                                !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {00a2b0dd-f54c-4dc7-8048-a8969567cb6e}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013 Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07a3c3dd-be5b-47a3-adad-7c6b8809de16}, !- Handle
  Schedule Rule 24,                       !- Name
  {dd52b641-7c14-46cd-ba24-2352b2c5eff2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca1367c8-33ee-43b7-8149-aa88b290b001}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca1367c8-33ee-43b7-8149-aa88b290b001}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013 Wkdy Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.19364,                                !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.38728,                                !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.87138,                                !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4841,                                 !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {81635124-6437-486d-a5e4-44b21626d044}, !- Handle
  RetailStandalone BLDG_LIGHT_FRONT_SCH_2013 Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {7f5911c7-17e7-46a2-ac2e-bb0350515ae6}, !- Handle
  Retail Front_Retail Thermostat,         !- Name
  {a0161c14-7d77-4a08-a4a9-cd8cc86db065}, !- Heating Setpoint Temperature Schedule Name
  {7d03df5b-a514-4a66-90fb-816657f4b169}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4afca7dc-3109-432b-a6df-eb992fc76010}, !- Handle
  Retail Point_of_Sale 1,                 !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {c32a8f2f-c98c-466a-a900-6fd06e23ccc9}, !- Handle
  Retail Point_of_Sale People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {cea5c6cb-6538-47a7-a60a-3c35621a9d38}, !- Handle
  Retail Point_of_Sale People,            !- Name
  {c32a8f2f-c98c-466a-a900-6fd06e23ccc9}, !- People Definition Name
  {cadb85bc-999b-4613-b352-f095a11dbd55}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {11d7bc42-062a-446a-8083-f20685632231}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {2e1fa7e4-4605-4ec8-be3b-7848fbd4d20b}, !- Clothing Insulation Schedule Name
  {4f67147d-f3d9-47fb-819e-28de2e694f1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {04f1dc73-ae56-490c-b5e7-df83f6864e65}, !- Handle
  Retail Point_of_Sale Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1319707083859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {440be7d8-5ac8-4697-8f74-42cd2bd45630}, !- Handle
  {04f1dc73-ae56-490c-b5e7-df83f6864e65}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {a132df7e-40af-4e42-b5ad-ec28043dea0a}, !- Handle
  Retail Point_of_Sale Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6c2959c6-aac9-4b7e-99de-0d0265ea6f9d}, !- Handle
  Retail Point_of_Sale Elec Equip,        !- Name
  {a132df7e-40af-4e42-b5ad-ec28043dea0a}, !- Electric Equipment Definition Name
  {cadb85bc-999b-4613-b352-f095a11dbd55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {631904b0-7c25-4fcf-bcbf-7c8145dd3d66}, !- Handle
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0c289bc2-f908-4f67-8781-a012f04a3ac5}, !- Handle
  Retail Point_of_Sale Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {307d6372-6cb4-4af6-a613-b5fe526024e5}, !- Number of People Schedule Name
  {53ff9282-a3b7-4866-9088-0c3a9dbc3337}, !- People Activity Level Schedule Name
  {8ea64a58-4c39-4251-b690-84ab71f01181}, !- Lighting Schedule Name
  {fc42231c-cd28-4adf-a1ec-231b8db97691}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c4d094a5-3e51-49ce-b0d7-f319fe6ea11a}, !- Handle
  Retail Point_of_Sale Thermostat,        !- Name
  {a0161c14-7d77-4a08-a4a9-cd8cc86db065}, !- Heating Setpoint Temperature Schedule Name
  {7d03df5b-a514-4a66-90fb-816657f4b169}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {312680ad-1274-49e6-8844-64bde8d057a7}, !- Handle
  Retail Retail 1,                        !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:People:Definition,
  {2e1097cd-4b88-4b44-931e-412c8c10613b}, !- Handle
  Retail Retail People Definition,        !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.161458656250646,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {57d986f5-c49e-4940-94c7-64ae60087f5c}, !- Handle
  Retail Retail People,                   !- Name
  {2e1097cd-4b88-4b44-931e-412c8c10613b}, !- People Definition Name
  {7d3c6aba-2055-4f20-bfc8-78099d7b0ee7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {11d7bc42-062a-446a-8083-f20685632231}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {2e1fa7e4-4605-4ec8-be3b-7848fbd4d20b}, !- Clothing Insulation Schedule Name
  {4f67147d-f3d9-47fb-819e-28de2e694f1f}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d77064db-9757-4c18-a161-5f978f2b896d}, !- Handle
  Retail Retail Lights Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.1319707083859,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e3cc5673-d0c5-43de-a7e4-7d08324a1b11}, !- Handle
  Retail Retail Lights,                   !- Name
  {d77064db-9757-4c18-a161-5f978f2b896d}, !- Lights Definition Name
  {7d3c6aba-2055-4f20-bfc8-78099d7b0ee7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ba00af87-1f6b-4625-b987-fe23308d3c47}, !- Handle
  {d77064db-9757-4c18-a161-5f978f2b896d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1bbf3886-830b-497e-802d-afe3ea9db580}, !- Handle
  Retail Retail Elec Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c7e1c2fc-0ff0-4d70-b8b3-c81cd161e9cb}, !- Handle
  Retail Retail Elec Equip,               !- Name
  {1bbf3886-830b-497e-802d-afe3ea9db580}, !- Electric Equipment Definition Name
  {7d3c6aba-2055-4f20-bfc8-78099d7b0ee7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1d59c171-134c-49a4-b2df-a6806a8370c9}, !- Handle
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {325bf7d2-0ea4-4d84-b961-ffb65df14993}, !- Handle
  Retail Retail Schedule Set,             !- Name
  ,                                       !- Hours of Operation Schedule Name
  {307d6372-6cb4-4af6-a613-b5fe526024e5}, !- Number of People Schedule Name
  {53ff9282-a3b7-4866-9088-0c3a9dbc3337}, !- People Activity Level Schedule Name
  {8ea64a58-4c39-4251-b690-84ab71f01181}, !- Lighting Schedule Name
  {fc42231c-cd28-4adf-a1ec-231b8db97691}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {170581b7-2afa-4c9c-862a-32a20c97b2c9}, !- Handle
  Retail Retail Thermostat,               !- Name
  {7e10506b-823d-4fea-afda-0cee34860b23}, !- Heating Setpoint Temperature Schedule Name
  {90095c5e-e94d-4fe6-8200-a9fd17be5831}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {fed98f3f-b624-4a70-abaf-4a26d2ec1115}, !- Handle
  Point_Of_Sale HVAC On Infiltration,     !- Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space or SpaceType Name
  {21a9638f-52f2-41c6-8410-cc76d2a6c6a5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {81379b17-9649-4322-a070-d3d2e2e775a4}, !- Handle
  Point_Of_Sale HVAC Off Infiltration,    !- Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space or SpaceType Name
  {2548e5bd-7264-489f-bb4e-019f53a94809}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f8627cd2-0c70-41c2-8780-99251e796207}, !- Handle
  Front_Retail HVAC On Infiltration,      !- Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space or SpaceType Name
  {21a9638f-52f2-41c6-8410-cc76d2a6c6a5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e6ca6f8c-e9fa-467d-a2c7-58dd1d96bdae}, !- Handle
  Front_Retail HVAC Off Infiltration,     !- Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space or SpaceType Name
  {2548e5bd-7264-489f-bb4e-019f53a94809}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {49b0b054-790f-4dfb-b000-b2c493926b00}, !- Handle
  Back_Space HVAC On Infiltration,        !- Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space or SpaceType Name
  {21a9638f-52f2-41c6-8410-cc76d2a6c6a5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {df807c97-db0b-4f63-98f3-f4f72a48d900}, !- Handle
  Back_Space HVAC Off Infiltration,       !- Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space or SpaceType Name
  {2548e5bd-7264-489f-bb4e-019f53a94809}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3f63800b-d25b-4226-951d-1132c797da0c}, !- Handle
  Front_Entry HVAC On Infiltration,       !- Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space or SpaceType Name
  {21a9638f-52f2-41c6-8410-cc76d2a6c6a5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {62e87459-5f55-4c49-bbc4-4ef3e93fd81c}, !- Handle
  Front_Entry HVAC Off Infiltration,      !- Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space or SpaceType Name
  {2548e5bd-7264-489f-bb4e-019f53a94809}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {50ee03d7-2166-499f-925b-022a5f3cbc74}, !- Handle
  Core_Retail HVAC On Infiltration,       !- Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space or SpaceType Name
  {21a9638f-52f2-41c6-8410-cc76d2a6c6a5}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  -0.0581,                                !- Constant Term Coefficient
  0.0073,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0436,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4c44ff18-959b-40e0-8d48-bbeeb2cc9d43}, !- Handle
  Core_Retail HVAC Off Infiltration,      !- Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space or SpaceType Name
  {2548e5bd-7264-489f-bb4e-019f53a94809}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0112,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0523,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {5f5108da-83a1-4f31-bbaa-e3c4a4013637}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f15e28ba-6c10-49f8-9824-6defe89d225b}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}, !- Handle
  Back_Space ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8c355fdb-9df8-4e74-a272-cafd3c53c7f5}, !- Zone Air Inlet Port List
  {307cd825-339b-4cdd-9a06-b961ad4f1302}, !- Zone Air Exhaust Port List
  {e1769c94-b3f5-4d4a-bb80-4d5bd6731ab3}, !- Zone Air Node Name
  {e01fe0fe-9d1a-4a2a-bb29-61bed7cf421c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {69d08e47-8777-45a9-b7fa-191851886dd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6f212f34-cd96-4364-a488-50d91ff9051f}, !- Handle
  Back_Space ZN Zone Air Node,            !- Name
  {e1769c94-b3f5-4d4a-bb80-4d5bd6731ab3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1769c94-b3f5-4d4a-bb80-4d5bd6731ab3}, !- Handle
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}, !- Source Object
  11,                                     !- Outlet Port
  {6f212f34-cd96-4364-a488-50d91ff9051f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8c355fdb-9df8-4e74-a272-cafd3c53c7f5}, !- Handle
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}, !- HVAC Component
  {b2e64ee6-5c41-4f25-8f30-5251d3c068e4}; !- Port 1

OS:PortList,
  {307cd825-339b-4cdd-9a06-b961ad4f1302}, !- Handle
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}; !- HVAC Component

OS:PortList,
  {e01fe0fe-9d1a-4a2a-bb29-61bed7cf421c}, !- Handle
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}, !- HVAC Component
  {ec8b75e6-21c6-4f0e-81fd-87b20255ac6a}; !- Port 1

OS:Sizing:Zone,
  {89b2cc5c-ff5a-4dfa-8efb-948b5194556c}, !- Handle
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e3f83b2d-cf0c-452d-bf7b-30cfd6067f2a}, !- Handle
  Back_Space ZN Zone HVAC Equipment List, !- Name
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d175b889-c186-42c7-9910-ee8c0ea129e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {69d08e47-8777-45a9-b7fa-191851886dd3}, !- Handle
  Retail Back_Space Thermostat 1,         !- Name
  {a0161c14-7d77-4a08-a4a9-cd8cc86db065}, !- Heating Setpoint Temperature Schedule Name
  {7d03df5b-a514-4a66-90fb-816657f4b169}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb8392cb-4a7e-426b-b463-af6db76fcc9e}, !- Handle
  Core_Retail ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fbc1c9c-06eb-4eb2-b75d-66d55cdf1418}, !- Zone Air Inlet Port List
  {aabbb0ca-3497-4343-9ff4-69e711da33e5}, !- Zone Air Exhaust Port List
  {9db46add-f120-46b7-953d-697cea5e6954}, !- Zone Air Node Name
  {9529d00e-878a-4fcc-b6f8-564731233094}, !- Zone Return Air Port List
  {f1ede4b2-5014-4ad5-b081-c28dcc49c527}, !- Primary Daylighting Control Name
  0.515,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c68a96bd-1a81-4b66-a271-2b5331ace961}, !- Secondary Daylighting Control Name
  0,                                      !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {506abf31-092d-4ba0-a8b1-f719c3dc275d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f85947ab-dc1e-42ef-87cc-12cdf4f49cc5}, !- Handle
  Core_Retail ZN Zone Air Node,           !- Name
  {9db46add-f120-46b7-953d-697cea5e6954}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9db46add-f120-46b7-953d-697cea5e6954}, !- Handle
  {fb8392cb-4a7e-426b-b463-af6db76fcc9e}, !- Source Object
  11,                                     !- Outlet Port
  {f85947ab-dc1e-42ef-87cc-12cdf4f49cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fbc1c9c-06eb-4eb2-b75d-66d55cdf1418}, !- Handle
  {fb8392cb-4a7e-426b-b463-af6db76fcc9e}, !- HVAC Component
  {edede617-c8ef-4de0-a958-47f0addd35ed}; !- Port 1

OS:PortList,
  {aabbb0ca-3497-4343-9ff4-69e711da33e5}, !- Handle
  {fb8392cb-4a7e-426b-b463-af6db76fcc9e}; !- HVAC Component

OS:PortList,
  {9529d00e-878a-4fcc-b6f8-564731233094}, !- Handle
  {fb8392cb-4a7e-426b-b463-af6db76fcc9e}, !- HVAC Component
  {e703507b-d486-408f-a418-c4f773b17a4f}; !- Port 1

OS:Sizing:Zone,
  {9d73eb1a-4042-4842-91ff-6b188726b3c2}, !- Handle
  {fb8392cb-4a7e-426b-b463-af6db76fcc9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8b1e6eaa-c16c-4d63-8ea0-18e01e4efb1e}, !- Handle
  Core_Retail ZN Zone HVAC Equipment List, !- Name
  {fb8392cb-4a7e-426b-b463-af6db76fcc9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {563b34f5-1b45-4fe1-b22f-fa59776e89c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {506abf31-092d-4ba0-a8b1-f719c3dc275d}, !- Handle
  Retail Core_Retail Thermostat 1,        !- Name
  {7e10506b-823d-4fea-afda-0cee34860b23}, !- Heating Setpoint Temperature Schedule Name
  {90095c5e-e94d-4fe6-8200-a9fd17be5831}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {abe5d2cd-ccc4-4fa2-989e-def0a4aa8877}, !- Handle
  Front_Entry ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07226d56-ed81-4180-8766-5554959320f0}, !- Zone Air Inlet Port List
  {865dc881-f91a-462d-8e42-17f8f33c80e3}, !- Zone Air Exhaust Port List
  {e20a7c5a-da9f-4127-970f-5d902c901432}, !- Zone Air Node Name
  {55f87488-260d-4b88-9e91-2244ca33bf8b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f7c7eff-1216-4048-9eb6-d8884598c904}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3360acfa-502c-4376-9dfb-6ba312033225}, !- Handle
  Front_Entry ZN Zone Air Node,           !- Name
  {e20a7c5a-da9f-4127-970f-5d902c901432}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e20a7c5a-da9f-4127-970f-5d902c901432}, !- Handle
  {abe5d2cd-ccc4-4fa2-989e-def0a4aa8877}, !- Source Object
  11,                                     !- Outlet Port
  {3360acfa-502c-4376-9dfb-6ba312033225}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07226d56-ed81-4180-8766-5554959320f0}, !- Handle
  {abe5d2cd-ccc4-4fa2-989e-def0a4aa8877}, !- HVAC Component
  {ffeee00e-b192-497b-811d-918b5ffa5438}; !- Port 1

OS:PortList,
  {865dc881-f91a-462d-8e42-17f8f33c80e3}, !- Handle
  {abe5d2cd-ccc4-4fa2-989e-def0a4aa8877}, !- HVAC Component
  {433460ce-3dea-4d56-a1aa-54b0134f8afe}; !- Port 1

OS:PortList,
  {55f87488-260d-4b88-9e91-2244ca33bf8b}, !- Handle
  {abe5d2cd-ccc4-4fa2-989e-def0a4aa8877}; !- HVAC Component

OS:Sizing:Zone,
  {3c09ded3-d0e5-4f4a-927c-d71a0285f22c}, !- Handle
  {abe5d2cd-ccc4-4fa2-989e-def0a4aa8877}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6280ba40-7055-4ccd-a4c5-401fd82c85e3}, !- Handle
  Front_Entry ZN Zone HVAC Equipment List, !- Name
  {abe5d2cd-ccc4-4fa2-989e-def0a4aa8877}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb0ff01c-2e30-4af3-b675-c9d865d5117f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0f7c7eff-1216-4048-9eb6-d8884598c904}, !- Handle
  Retail Entry Thermostat 1,              !- Name
  {12c68983-6abc-42b4-8c28-2aec7757b52d}, !- Heating Setpoint Temperature Schedule Name
  {e2e1c078-4113-41d3-9262-b22f7170bae0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7f2da165-89ee-4144-a132-4d25f3124bdc}, !- Handle
  Front_Retail ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5cc5744-5c48-4722-b04d-d1e618644887}, !- Zone Air Inlet Port List
  {8e3fabdf-3b14-4e69-bfa5-15952c281b03}, !- Zone Air Exhaust Port List
  {a8f7f09b-ac1c-4044-b1de-74fd3943da52}, !- Zone Air Node Name
  {fee22039-49f2-4206-8a02-015d57d0515b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8c8070f-7cc4-478a-865e-cf0f2e7773f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2860896-491d-4c33-98aa-da53711db72b}, !- Handle
  Front_Retail ZN Zone Air Node,          !- Name
  {a8f7f09b-ac1c-4044-b1de-74fd3943da52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8f7f09b-ac1c-4044-b1de-74fd3943da52}, !- Handle
  {7f2da165-89ee-4144-a132-4d25f3124bdc}, !- Source Object
  11,                                     !- Outlet Port
  {c2860896-491d-4c33-98aa-da53711db72b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5cc5744-5c48-4722-b04d-d1e618644887}, !- Handle
  {7f2da165-89ee-4144-a132-4d25f3124bdc}, !- HVAC Component
  {1ddb615b-9379-4db5-a082-9168a9e329df}; !- Port 1

OS:PortList,
  {8e3fabdf-3b14-4e69-bfa5-15952c281b03}, !- Handle
  {7f2da165-89ee-4144-a132-4d25f3124bdc}; !- HVAC Component

OS:PortList,
  {fee22039-49f2-4206-8a02-015d57d0515b}, !- Handle
  {7f2da165-89ee-4144-a132-4d25f3124bdc}, !- HVAC Component
  {3b7d0583-7463-4547-9602-a259a038870a}; !- Port 1

OS:Sizing:Zone,
  {8a11a65a-4406-455c-b678-f872119f483d}, !- Handle
  {7f2da165-89ee-4144-a132-4d25f3124bdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {45d33314-d612-455c-840a-72bf42d9814d}, !- Handle
  Front_Retail ZN Zone HVAC Equipment List, !- Name
  {7f2da165-89ee-4144-a132-4d25f3124bdc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {62e62204-1fa2-4b91-b879-97e3cccab0e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8c8070f-7cc4-478a-865e-cf0f2e7773f3}, !- Handle
  Retail Front_Retail Thermostat 1,       !- Name
  {a0161c14-7d77-4a08-a4a9-cd8cc86db065}, !- Heating Setpoint Temperature Schedule Name
  {7d03df5b-a514-4a66-90fb-816657f4b169}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91a73b5d-8926-42b5-af9b-8dce9b13d12c}, !- Handle
  Point_Of_Sale ZN,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a740d5e3-82cb-47b6-b8b2-df6be66ac109}, !- Zone Air Inlet Port List
  {fa260b68-3f12-428c-b3fc-80bff27e88c1}, !- Zone Air Exhaust Port List
  {2fea0519-0c84-4aa1-bccd-5b9aa19a2425}, !- Zone Air Node Name
  {8db27e31-fb2a-4b70-be28-c20df7bf9209}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9b5d4881-0ae4-4000-ab9f-15f42a5f2947}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {417aa8de-65a1-4bb6-b51d-7109d4463553}, !- Handle
  Point_Of_Sale ZN Zone Air Node,         !- Name
  {2fea0519-0c84-4aa1-bccd-5b9aa19a2425}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fea0519-0c84-4aa1-bccd-5b9aa19a2425}, !- Handle
  {91a73b5d-8926-42b5-af9b-8dce9b13d12c}, !- Source Object
  11,                                     !- Outlet Port
  {417aa8de-65a1-4bb6-b51d-7109d4463553}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a740d5e3-82cb-47b6-b8b2-df6be66ac109}, !- Handle
  {91a73b5d-8926-42b5-af9b-8dce9b13d12c}, !- HVAC Component
  {13593771-dce3-40c0-9bab-ec05350169e7}; !- Port 1

OS:PortList,
  {fa260b68-3f12-428c-b3fc-80bff27e88c1}, !- Handle
  {91a73b5d-8926-42b5-af9b-8dce9b13d12c}; !- HVAC Component

OS:PortList,
  {8db27e31-fb2a-4b70-be28-c20df7bf9209}, !- Handle
  {91a73b5d-8926-42b5-af9b-8dce9b13d12c}, !- HVAC Component
  {c5705eca-1f07-4222-89fd-3f6e756cd4f0}; !- Port 1

OS:Sizing:Zone,
  {e5774cb0-23ca-46df-882d-949550d89c74}, !- Handle
  {91a73b5d-8926-42b5-af9b-8dce9b13d12c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {971867c2-6ec3-4058-8c6d-48d89307d9de}, !- Handle
  Point_Of_Sale ZN Zone HVAC Equipment List, !- Name
  {91a73b5d-8926-42b5-af9b-8dce9b13d12c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ca95ac8-29ce-4053-bced-bd553c18d67d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9b5d4881-0ae4-4000-ab9f-15f42a5f2947}, !- Handle
  Retail Point_of_Sale Thermostat 1,      !- Name
  {a0161c14-7d77-4a08-a4a9-cd8cc86db065}, !- Heating Setpoint Temperature Schedule Name
  {7d03df5b-a514-4a66-90fb-816657f4b169}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Handle
  RetailStandalone HVACOperationSchd,     !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  {0a6740bc-ffd7-4b25-bbaa-11280d40387a}, !- Default Day Schedule Name
  {32c789b5-124f-4fd6-8bda-9ab2c3bb6f34}, !- Summer Design Day Schedule Name
  {e8225de3-0def-45a0-9aa3-0bc483cd746e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a6740bc-ffd7-4b25-bbaa-11280d40387a}, !- Handle
  RetailStandalone HVACOperationSchd Default, !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {32c789b5-124f-4fd6-8bda-9ab2c3bb6f34}, !- Handle
  RetailStandalone HVACOperationSchd Summer Design Day, !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fcee86e8-7b7b-4c78-8491-820ab2b0e1a0}, !- Handle
  Schedule Rule 25,                       !- Name
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dc0880d7-90a5-44a4-b6b8-c8f98dc2df09}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc0880d7-90a5-44a4-b6b8-c8f98dc2df09}, !- Handle
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e8225de3-0def-45a0-9aa3-0bc483cd746e}, !- Handle
  RetailStandalone HVACOperationSchd Winter Design Day, !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea6bcfaf-feae-4550-9829-8a6da334790a}, !- Handle
  Schedule Rule 26,                       !- Name
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {84707547-a878-49d3-8b7a-d9aa51e929ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {84707547-a878-49d3-8b7a-d9aa51e929ab}, !- Handle
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day, !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9a02fc80-7ec8-4d0b-9838-1d2f7b940e99}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {56d58d46-3a4f-4d95-97b8-9ee4aa4e9975}, !- Default Day Schedule Name
  {f70a9fb5-7149-4023-919a-f71e443e60b5}, !- Summer Design Day Schedule Name
  {ee0baf8a-2df4-4129-8489-01c91fdbd58d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56d58d46-3a4f-4d95-97b8-9ee4aa4e9975}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a413816d-a09e-43d9-8435-b6f317290512}, !- Handle
  Schedule Rule 27,                       !- Name
  {9a02fc80-7ec8-4d0b-9838-1d2f7b940e99}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {09562edf-d5fe-4aaa-a366-83e9f540c7e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {09562edf-d5fe-4aaa-a366-83e9f540c7e7}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Sat Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f70a9fb5-7149-4023-919a-f71e443e60b5}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {013751ab-359c-46a3-8ca9-64d16d9c9527}, !- Handle
  Schedule Rule 28,                       !- Name
  {9a02fc80-7ec8-4d0b-9838-1d2f7b940e99}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {978ec2bb-49f6-4ca4-b09f-b122ff22c659}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {978ec2bb-49f6-4ca4-b09f-b122ff22c659}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ee0baf8a-2df4-4129-8489-01c91fdbd58d}, !- Handle
  RetailStandalone MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {dfa97001-82c4-4cd1-9b1e-8b63796e0174}, !- Handle
  Back_Space ZN PSZ-AC,                   !- Name
  ,                                       !- Controller List Name
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Availability Schedule
  {c19eda4f-e6da-47b8-a951-2ae856e27ef6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c994504f-e415-4f90-a3a7-1c6fe913c993}, !- Supply Side Inlet Node Name
  {b2753cdc-afc4-4ad3-9ef6-b1cfd969aced}, !- Demand Side Outlet Node Name
  {78f17097-3e03-4768-98b3-d45799f3f123}, !- Demand Side Inlet Node A
  {26b164aa-be1e-4f23-afdd-3a0473fe08fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f93ca5b4-674a-4134-ac5f-63fb062f53ae}, !- Demand Mixer Name
  {640568f6-15f2-482e-a7ec-7a3f5682c877}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a26d052e-b540-4f46-bf0f-3c3419473171}, !- Handle
  Back_Space ZN PSZ-AC Supply Inlet Node, !- Name
  {c994504f-e415-4f90-a3a7-1c6fe913c993}, !- Inlet Port
  {eb936f66-45b5-4109-8a93-1b002f2a0bd1}; !- Outlet Port

OS:Node,
  {64aa093f-80bd-46dd-b8c8-2a4be93f3100}, !- Handle
  Back_Space ZN PSZ-AC Supply Outlet Node, !- Name
  {a2724aee-d0fb-4ab4-a9a4-50b82ca2a1cb}, !- Inlet Port
  {26b164aa-be1e-4f23-afdd-3a0473fe08fe}; !- Outlet Port

OS:Connection,
  {c994504f-e415-4f90-a3a7-1c6fe913c993}, !- Handle
  {dfa97001-82c4-4cd1-9b1e-8b63796e0174}, !- Source Object
  9,                                      !- Outlet Port
  {a26d052e-b540-4f46-bf0f-3c3419473171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b164aa-be1e-4f23-afdd-3a0473fe08fe}, !- Handle
  {64aa093f-80bd-46dd-b8c8-2a4be93f3100}, !- Source Object
  3,                                      !- Outlet Port
  {dfa97001-82c4-4cd1-9b1e-8b63796e0174}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {240339b3-494f-4d33-a69c-ee9da75900ea}, !- Handle
  Back_Space ZN PSZ-AC Demand Inlet Node, !- Name
  {78f17097-3e03-4768-98b3-d45799f3f123}, !- Inlet Port
  {2e4e6b82-accf-442a-ad10-637ea75dcf1f}; !- Outlet Port

OS:Node,
  {445e778f-03c9-47dc-9846-5da05f8ee963}, !- Handle
  Back_Space ZN PSZ-AC Demand Outlet Node, !- Name
  {cf0b5378-b604-4af5-b47e-0f9196c5016c}, !- Inlet Port
  {b2753cdc-afc4-4ad3-9ef6-b1cfd969aced}; !- Outlet Port

OS:Node,
  {52af84c2-c673-4bc6-9450-fccf21d5e6a6}, !- Handle
  Back_Space ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {af8c8b9c-4181-43b4-8f1f-b21339245b79}, !- Inlet Port
  {b2e64ee6-5c41-4f25-8f30-5251d3c068e4}; !- Outlet Port

OS:Connection,
  {78f17097-3e03-4768-98b3-d45799f3f123}, !- Handle
  {dfa97001-82c4-4cd1-9b1e-8b63796e0174}, !- Source Object
  11,                                     !- Outlet Port
  {240339b3-494f-4d33-a69c-ee9da75900ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2753cdc-afc4-4ad3-9ef6-b1cfd969aced}, !- Handle
  {445e778f-03c9-47dc-9846-5da05f8ee963}, !- Source Object
  3,                                      !- Outlet Port
  {dfa97001-82c4-4cd1-9b1e-8b63796e0174}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {640568f6-15f2-482e-a7ec-7a3f5682c877}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2e4e6b82-accf-442a-ad10-637ea75dcf1f}, !- Inlet Node Name
  {84841f90-e846-4a5d-94e6-b27a62510267}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f93ca5b4-674a-4134-ac5f-63fb062f53ae}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {cf0b5378-b604-4af5-b47e-0f9196c5016c}, !- Outlet Node Name
  {a0223e0f-f230-40bf-8df5-5ba57f407088}; !- Inlet Node Name 1

OS:Connection,
  {2e4e6b82-accf-442a-ad10-637ea75dcf1f}, !- Handle
  {240339b3-494f-4d33-a69c-ee9da75900ea}, !- Source Object
  3,                                      !- Outlet Port
  {640568f6-15f2-482e-a7ec-7a3f5682c877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0b5378-b604-4af5-b47e-0f9196c5016c}, !- Handle
  {f93ca5b4-674a-4134-ac5f-63fb062f53ae}, !- Source Object
  2,                                      !- Outlet Port
  {445e778f-03c9-47dc-9846-5da05f8ee963}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cb3ba1c3-ab34-4065-85a4-c14d4a0377c2}, !- Handle
  {dfa97001-82c4-4cd1-9b1e-8b63796e0174}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {c19eda4f-e6da-47b8-a951-2ae856e27ef6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {03baf477-4739-49aa-9763-b8533467bb11}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {64605f4e-a5b1-4ca7-962e-4c871ee51b2c}, !- Handle
  Back_Space ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}, !- Control Zone Name
  {64aa093f-80bd-46dd-b8c8-2a4be93f3100}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {f3a27f2b-47d6-4510-b8b8-e301f45131eb}, !- Handle
  Back_Space ZN PSZ-AC Gas Htg Coil 183kBtu/hr 0.8 Thermal Eff, !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {4def4eb7-9be9-4eb8-a366-e9acda55d716}, !- Handle
  Always Off Discrete,                    !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {84eea4ed-7444-4bcd-96b1-934e2b1e8d02}, !- Handle
  Back_Space ZN PSZ-AC No Heat,           !- Name
  {4def4eb7-9be9-4eb8-a366-e9acda55d716}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {8a7cef5f-64d5-4133-aabc-67eb38fea660}, !- Handle
  Back_Space ZN PSZ-AC 2spd DX AC Clg Coil 101kBtu/hr 11EER, !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eed089db-5dd7-48bb-a98e-cea6b2be54f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2b27cf2b-453f-4302-b00f-47920e597c23}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b871e998-c1dd-4e44-8c6d-e86e973c3372}, !- Energy Input Ratio Function of Temperature Curve Name
  {151d6b5e-69f7-487f-aa29-612844e693e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fc3652df-eef9-4066-9aa0-b86c5f9ca498}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {eed089db-5dd7-48bb-a98e-cea6b2be54f8}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b871e998-c1dd-4e44-8c6d-e86e973c3372}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {6fb2d01c-5715-4355-bb55-9d36019e6b41}, !- Handle
  Back_Space ZN PSZ-AC Fan,               !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7892facf-f5be-46d6-ab36-d51165e14a9a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2a75163-d603-4885-8ecd-e08a4f388a42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7892facf-f5be-46d6-ab36-d51165e14a9a}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2a75163-d603-4885-8ecd-e08a4f388a42}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e6722dd5-45ec-4fcd-8e52-b5d3c2d40f3e}, !- Handle
  Back_Space ZN PSZ-AC Unitary AC,        !- Name
  Load,                                   !- Control Type
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Availability Schedule Name
  {9175b201-cd72-4cbc-9390-99fc0ff324af}, !- Air Inlet Node Name
  {a2724aee-d0fb-4ab4-a9a4-50b82ca2a1cb}, !- Air Outlet Node Name
  {6fb2d01c-5715-4355-bb55-9d36019e6b41}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Supply Air Fan Operating Mode Schedule Name
  {f3a27f2b-47d6-4510-b8b8-e301f45131eb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8a7cef5f-64d5-4133-aabc-67eb38fea660}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {84eea4ed-7444-4bcd-96b1-934e2b1e8d02}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a2724aee-d0fb-4ab4-a9a4-50b82ca2a1cb}, !- Handle
  {e6722dd5-45ec-4fcd-8e52-b5d3c2d40f3e}, !- Source Object
  7,                                      !- Outlet Port
  {64aa093f-80bd-46dd-b8c8-2a4be93f3100}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2eb565e6-2cba-4121-8fa5-86170060f03c}, !- Handle
  Back_Space ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a02fc80-7ec8-4d0b-9838-1d2f7b940e99}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d7594770-d5c9-457c-b7fc-ec129c10809a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3ee78bbb-701b-4f55-bdc4-607746771427}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3ee78bbb-701b-4f55-bdc4-607746771427}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d6c1dbc7-5cdc-4e7f-bf73-bda09a3ce785}, !- Handle
  Back_Space ZN PSZ-AC OA System,         !- Name
  {2eb565e6-2cba-4121-8fa5-86170060f03c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a0538ad3-b399-4c8b-b67a-31a1aff2288a}, !- Mixed Air Node Name
  {012aaee7-6248-45a5-b0e2-8d1090e32817}, !- Outdoor Air Stream Node Name
  {38408d8d-336e-4c04-9ea9-b80317163567}, !- Relief Air Stream Node Name
  {eb936f66-45b5-4109-8a93-1b002f2a0bd1}; !- Return Air Stream Node Name

OS:Node,
  {e052cb91-3264-46e3-95f6-54e0f7cb5f36}, !- Handle
  Back_Space ZN PSZ-AC Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {012aaee7-6248-45a5-b0e2-8d1090e32817}; !- Outlet Port

OS:Connection,
  {012aaee7-6248-45a5-b0e2-8d1090e32817}, !- Handle
  {e052cb91-3264-46e3-95f6-54e0f7cb5f36}, !- Source Object
  3,                                      !- Outlet Port
  {d6c1dbc7-5cdc-4e7f-bf73-bda09a3ce785}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {073ff6c9-594b-4b50-86a0-55044712db82}, !- Handle
  Back_Space ZN PSZ-AC Relief Air Node,   !- Name
  {38408d8d-336e-4c04-9ea9-b80317163567}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38408d8d-336e-4c04-9ea9-b80317163567}, !- Handle
  {d6c1dbc7-5cdc-4e7f-bf73-bda09a3ce785}, !- Source Object
  7,                                      !- Outlet Port
  {073ff6c9-594b-4b50-86a0-55044712db82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6178b287-4091-4f59-921e-3f2518500503}, !- Handle
  Back_Space ZN PSZ-AC Mixed Air Node,    !- Name
  {a0538ad3-b399-4c8b-b67a-31a1aff2288a}, !- Inlet Port
  {9175b201-cd72-4cbc-9390-99fc0ff324af}; !- Outlet Port

OS:Connection,
  {eb936f66-45b5-4109-8a93-1b002f2a0bd1}, !- Handle
  {a26d052e-b540-4f46-bf0f-3c3419473171}, !- Source Object
  3,                                      !- Outlet Port
  {d6c1dbc7-5cdc-4e7f-bf73-bda09a3ce785}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a0538ad3-b399-4c8b-b67a-31a1aff2288a}, !- Handle
  {d6c1dbc7-5cdc-4e7f-bf73-bda09a3ce785}, !- Source Object
  5,                                      !- Outlet Port
  {6178b287-4091-4f59-921e-3f2518500503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9175b201-cd72-4cbc-9390-99fc0ff324af}, !- Handle
  {6178b287-4091-4f59-921e-3f2518500503}, !- Source Object
  3,                                      !- Outlet Port
  {e6722dd5-45ec-4fcd-8e52-b5d3c2d40f3e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {03baf477-4739-49aa-9763-b8533467bb11}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {da705943-7aad-469e-ae24-e29d73432a14}, !- Control Zone or Zone List Name
  {bcda2db9-791b-417f-a135-8ab66b937fcc}, !- Cooling Control Zone or Zone List Name
  {ced0d005-7876-4a84-97de-8e5a2362bf07}, !- Heating Control Zone or Zone List Name
  {b146be39-aeaa-4d74-92a9-9986c047ce63}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da705943-7aad-469e-ae24-e29d73432a14}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {bcda2db9-791b-417f-a135-8ab66b937fcc}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ced0d005-7876-4a84-97de-8e5a2362bf07}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b146be39-aeaa-4d74-92a9-9986c047ce63}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d175b889-c186-42c7-9910-ee8c0ea129e3}, !- Handle
  Back_Space ZN PSZ-AC Diffuser,          !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  {bf245196-1203-4c18-b513-323e6648b624}, !- Air Inlet Node Name
  {af8c8b9c-4181-43b4-8f1f-b21339245b79}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {80ca26e4-018b-4413-b98f-3edb9562bc25}, !- Handle
  Back_Space ZN Return Air Node,          !- Name
  {ec8b75e6-21c6-4f0e-81fd-87b20255ac6a}, !- Inlet Port
  {a0223e0f-f230-40bf-8df5-5ba57f407088}; !- Outlet Port

OS:Connection,
  {b2e64ee6-5c41-4f25-8f30-5251d3c068e4}, !- Handle
  {52af84c2-c673-4bc6-9450-fccf21d5e6a6}, !- Source Object
  3,                                      !- Outlet Port
  {8c355fdb-9df8-4e74-a272-cafd3c53c7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec8b75e6-21c6-4f0e-81fd-87b20255ac6a}, !- Handle
  {e01fe0fe-9d1a-4a2a-bb29-61bed7cf421c}, !- Source Object
  2,                                      !- Outlet Port
  {80ca26e4-018b-4413-b98f-3edb9562bc25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0223e0f-f230-40bf-8df5-5ba57f407088}, !- Handle
  {80ca26e4-018b-4413-b98f-3edb9562bc25}, !- Source Object
  3,                                      !- Outlet Port
  {f93ca5b4-674a-4134-ac5f-63fb062f53ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {242de6e4-06eb-4743-b5c9-da81374e497d}, !- Handle
  Back_Space ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {84841f90-e846-4a5d-94e6-b27a62510267}, !- Inlet Port
  {bf245196-1203-4c18-b513-323e6648b624}; !- Outlet Port

OS:Connection,
  {84841f90-e846-4a5d-94e6-b27a62510267}, !- Handle
  {640568f6-15f2-482e-a7ec-7a3f5682c877}, !- Source Object
  3,                                      !- Outlet Port
  {242de6e4-06eb-4743-b5c9-da81374e497d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf245196-1203-4c18-b513-323e6648b624}, !- Handle
  {242de6e4-06eb-4743-b5c9-da81374e497d}, !- Source Object
  3,                                      !- Outlet Port
  {d175b889-c186-42c7-9910-ee8c0ea129e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af8c8b9c-4181-43b4-8f1f-b21339245b79}, !- Handle
  {d175b889-c186-42c7-9910-ee8c0ea129e3}, !- Source Object
  4,                                      !- Outlet Port
  {52af84c2-c673-4bc6-9450-fccf21d5e6a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e587e8f3-3eb8-4afb-9352-353b201c2d37}, !- Handle
  Core_Retail ZN PSZ-AC,                  !- Name
  ,                                       !- Controller List Name
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Availability Schedule
  {6c7206d3-6e4a-468d-a4a1-ef577e7d5824}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {058c3f15-37f3-4878-b093-156dce495814}, !- Supply Side Inlet Node Name
  {8b1ee493-ae3b-4368-bcc9-169052c650ac}, !- Demand Side Outlet Node Name
  {0d08f3a2-21f0-4385-9b6e-80a3076538c1}, !- Demand Side Inlet Node A
  {1ddc08e9-c1eb-42af-8a58-15974409e7f7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5e4024e-58ef-4abe-82ee-469c77375f2b}, !- Demand Mixer Name
  {1ca3999a-c0f3-4408-82c2-4f408e569d99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7260b3e1-cdb1-4fae-94dc-9dec29c25a59}, !- Handle
  Core_Retail ZN PSZ-AC Supply Inlet Node, !- Name
  {058c3f15-37f3-4878-b093-156dce495814}, !- Inlet Port
  {8076e970-afe5-4e01-93db-930a37b7d943}; !- Outlet Port

OS:Node,
  {e9fe28cf-bbb2-4b86-9fe0-818cb33bee65}, !- Handle
  Core_Retail ZN PSZ-AC Supply Outlet Node, !- Name
  {baf5b71b-dd08-4cfa-86de-e0c4ed23cee0}, !- Inlet Port
  {1ddc08e9-c1eb-42af-8a58-15974409e7f7}; !- Outlet Port

OS:Connection,
  {058c3f15-37f3-4878-b093-156dce495814}, !- Handle
  {e587e8f3-3eb8-4afb-9352-353b201c2d37}, !- Source Object
  9,                                      !- Outlet Port
  {7260b3e1-cdb1-4fae-94dc-9dec29c25a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ddc08e9-c1eb-42af-8a58-15974409e7f7}, !- Handle
  {e9fe28cf-bbb2-4b86-9fe0-818cb33bee65}, !- Source Object
  3,                                      !- Outlet Port
  {e587e8f3-3eb8-4afb-9352-353b201c2d37}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fe0450c4-b235-4d61-9526-174cbb57bb33}, !- Handle
  Core_Retail ZN PSZ-AC Demand Inlet Node, !- Name
  {0d08f3a2-21f0-4385-9b6e-80a3076538c1}, !- Inlet Port
  {bf127e34-5e8b-423a-9701-cc259b1f37f3}; !- Outlet Port

OS:Node,
  {2911a984-99d4-4cc1-a903-10bb045aa276}, !- Handle
  Core_Retail ZN PSZ-AC Demand Outlet Node, !- Name
  {f37279bb-15ea-4ca6-83bf-d2fde0612354}, !- Inlet Port
  {8b1ee493-ae3b-4368-bcc9-169052c650ac}; !- Outlet Port

OS:Node,
  {23bc81ee-5b20-4de5-bc4a-647907a860a0}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {7fe5dce5-e37a-423a-acb0-a709e4d7efb8}, !- Inlet Port
  {edede617-c8ef-4de0-a958-47f0addd35ed}; !- Outlet Port

OS:Connection,
  {0d08f3a2-21f0-4385-9b6e-80a3076538c1}, !- Handle
  {e587e8f3-3eb8-4afb-9352-353b201c2d37}, !- Source Object
  11,                                     !- Outlet Port
  {fe0450c4-b235-4d61-9526-174cbb57bb33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1ee493-ae3b-4368-bcc9-169052c650ac}, !- Handle
  {2911a984-99d4-4cc1-a903-10bb045aa276}, !- Source Object
  3,                                      !- Outlet Port
  {e587e8f3-3eb8-4afb-9352-353b201c2d37}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1ca3999a-c0f3-4408-82c2-4f408e569d99}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {bf127e34-5e8b-423a-9701-cc259b1f37f3}, !- Inlet Node Name
  {ae75f783-4a3d-4ff4-a35d-0aa74e32184f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c5e4024e-58ef-4abe-82ee-469c77375f2b}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f37279bb-15ea-4ca6-83bf-d2fde0612354}, !- Outlet Node Name
  {f40c762e-8af5-4839-a060-0aefbde1200c}; !- Inlet Node Name 1

OS:Connection,
  {bf127e34-5e8b-423a-9701-cc259b1f37f3}, !- Handle
  {fe0450c4-b235-4d61-9526-174cbb57bb33}, !- Source Object
  3,                                      !- Outlet Port
  {1ca3999a-c0f3-4408-82c2-4f408e569d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37279bb-15ea-4ca6-83bf-d2fde0612354}, !- Handle
  {c5e4024e-58ef-4abe-82ee-469c77375f2b}, !- Source Object
  2,                                      !- Outlet Port
  {2911a984-99d4-4cc1-a903-10bb045aa276}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3569fa00-2b2b-4ec8-bed4-85ef5e8eb27b}, !- Handle
  {e587e8f3-3eb8-4afb-9352-353b201c2d37}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {6c7206d3-6e4a-468d-a4a1-ef577e7d5824}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {24251e3a-c5e7-4b32-94e1-527aec8317ba}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {5337f631-9cdb-4d36-b011-1932e911c048}, !- Handle
  Core_Retail ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fb8392cb-4a7e-426b-b463-af6db76fcc9e}, !- Control Zone Name
  {e9fe28cf-bbb2-4b86-9fe0-818cb33bee65}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {05e91920-f064-42e3-80e1-689ac40f9fbe}, !- Handle
  Core_Retail ZN PSZ-AC Gas Htg Coil 893kBtu/hr 0.8 Thermal Eff, !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {d1a620e5-ee12-49a6-9328-786b2298b633}, !- Handle
  Core_Retail ZN PSZ-AC No Heat,          !- Name
  {4def4eb7-9be9-4eb8-a366-e9acda55d716}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {608b08bb-0728-465a-9a1e-fcdf657ecbc4}, !- Handle
  Core_Retail ZN PSZ-AC 2spd DX AC Clg Coil 458kBtu/hr 9.8EER, !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.40010964509975,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eed089db-5dd7-48bb-a98e-cea6b2be54f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2b27cf2b-453f-4302-b00f-47920e597c23}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b871e998-c1dd-4e44-8c6d-e86e973c3372}, !- Energy Input Ratio Function of Temperature Curve Name
  {151d6b5e-69f7-487f-aa29-612844e693e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fc3652df-eef9-4066-9aa0-b86c5f9ca498}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.40010964509975,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {eed089db-5dd7-48bb-a98e-cea6b2be54f8}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b871e998-c1dd-4e44-8c6d-e86e973c3372}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {23d80562-7aae-4b06-99fb-6c9fc6efd8ee}, !- Handle
  Core_Retail ZN PSZ-AC Fan,              !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14275403-39f7-4b98-aca0-2c2aba8e645e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {17e35c9d-b68b-4633-aa32-bc8fd9732d76}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {14275403-39f7-4b98-aca0-2c2aba8e645e}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {17e35c9d-b68b-4633-aa32-bc8fd9732d76}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d2a0f3e9-fca7-4867-b866-4c4f93b698b0}, !- Handle
  Core_Retail ZN PSZ-AC Unitary AC,       !- Name
  Load,                                   !- Control Type
  {fb8392cb-4a7e-426b-b463-af6db76fcc9e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Availability Schedule Name
  {e0fdd0e3-950f-4857-8761-b0cd7f9d9752}, !- Air Inlet Node Name
  {baf5b71b-dd08-4cfa-86de-e0c4ed23cee0}, !- Air Outlet Node Name
  {23d80562-7aae-4b06-99fb-6c9fc6efd8ee}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Supply Air Fan Operating Mode Schedule Name
  {05e91920-f064-42e3-80e1-689ac40f9fbe}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {608b08bb-0728-465a-9a1e-fcdf657ecbc4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d1a620e5-ee12-49a6-9328-786b2298b633}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {baf5b71b-dd08-4cfa-86de-e0c4ed23cee0}, !- Handle
  {d2a0f3e9-fca7-4867-b866-4c4f93b698b0}, !- Source Object
  7,                                      !- Outlet Port
  {e9fe28cf-bbb2-4b86-9fe0-818cb33bee65}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b33c3574-fa84-46c1-912e-7e4aa61c0de8}, !- Handle
  Core_Retail ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a02fc80-7ec8-4d0b-9838-1d2f7b940e99}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {feb0aa25-9c89-40e3-be8d-f748bc92c37c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {f9617411-2092-41a6-8f2a-a2a23aee015f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f9617411-2092-41a6-8f2a-a2a23aee015f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {92668dd7-f7b7-40fa-b9ee-1d64eba9922b}, !- Handle
  Core_Retail ZN PSZ-AC OA System,        !- Name
  {b33c3574-fa84-46c1-912e-7e4aa61c0de8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {25098974-e86e-4966-9dfb-328c2186757f}, !- Mixed Air Node Name
  {c740d3eb-aa08-42aa-8465-9faa94314b10}, !- Outdoor Air Stream Node Name
  {64af37fc-bd84-4847-b9e0-81d4daa91084}, !- Relief Air Stream Node Name
  {8076e970-afe5-4e01-93db-930a37b7d943}; !- Return Air Stream Node Name

OS:Node,
  {91234539-a065-4714-9590-45201f387162}, !- Handle
  Core_Retail ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {26694d22-43d0-4ef1-a009-7f9ad4603cdc}; !- Outlet Port

OS:Node,
  {47030642-6ef7-4a2e-b047-7d0876987615}, !- Handle
  Core_Retail ZN PSZ-AC Relief Air Node,  !- Name
  {d0fd6228-ae61-4572-9339-6b6722166bc1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {81c39148-ccde-4ad6-8255-ac0a1e82940b}, !- Handle
  Core_Retail ZN PSZ-AC Mixed Air Node,   !- Name
  {25098974-e86e-4966-9dfb-328c2186757f}, !- Inlet Port
  {e0fdd0e3-950f-4857-8761-b0cd7f9d9752}; !- Outlet Port

OS:Connection,
  {8076e970-afe5-4e01-93db-930a37b7d943}, !- Handle
  {7260b3e1-cdb1-4fae-94dc-9dec29c25a59}, !- Source Object
  3,                                      !- Outlet Port
  {92668dd7-f7b7-40fa-b9ee-1d64eba9922b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {25098974-e86e-4966-9dfb-328c2186757f}, !- Handle
  {92668dd7-f7b7-40fa-b9ee-1d64eba9922b}, !- Source Object
  5,                                      !- Outlet Port
  {81c39148-ccde-4ad6-8255-ac0a1e82940b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fdd0e3-950f-4857-8761-b0cd7f9d9752}, !- Handle
  {81c39148-ccde-4ad6-8255-ac0a1e82940b}, !- Source Object
  3,                                      !- Outlet Port
  {d2a0f3e9-fca7-4867-b866-4c4f93b698b0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {24251e3a-c5e7-4b32-94e1-527aec8317ba}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7903cb74-d5bc-426e-a775-c9a541b77d31}, !- Control Zone or Zone List Name
  {fc4b95ac-c4cb-40fc-8df4-f89de34212d2}, !- Cooling Control Zone or Zone List Name
  {8885c8df-20dd-413c-8a74-0c95db65ee97}, !- Heating Control Zone or Zone List Name
  {fab234f7-2e08-43ec-ba58-7456c749c11d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7903cb74-d5bc-426e-a775-c9a541b77d31}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {fc4b95ac-c4cb-40fc-8df4-f89de34212d2}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8885c8df-20dd-413c-8a74-0c95db65ee97}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fab234f7-2e08-43ec-ba58-7456c749c11d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {563b34f5-1b45-4fe1-b22f-fa59776e89c8}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser,         !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  {feb3d4ab-be56-4f84-acaa-e5058059a909}, !- Air Inlet Node Name
  {7fe5dce5-e37a-423a-acb0-a709e4d7efb8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {553a4f24-24cc-4a5a-a6f2-cd557f282b79}, !- Handle
  Core_Retail ZN Return Air Node,         !- Name
  {e703507b-d486-408f-a418-c4f773b17a4f}, !- Inlet Port
  {f40c762e-8af5-4839-a060-0aefbde1200c}; !- Outlet Port

OS:Connection,
  {edede617-c8ef-4de0-a958-47f0addd35ed}, !- Handle
  {23bc81ee-5b20-4de5-bc4a-647907a860a0}, !- Source Object
  3,                                      !- Outlet Port
  {9fbc1c9c-06eb-4eb2-b75d-66d55cdf1418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e703507b-d486-408f-a418-c4f773b17a4f}, !- Handle
  {9529d00e-878a-4fcc-b6f8-564731233094}, !- Source Object
  2,                                      !- Outlet Port
  {553a4f24-24cc-4a5a-a6f2-cd557f282b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40c762e-8af5-4839-a060-0aefbde1200c}, !- Handle
  {553a4f24-24cc-4a5a-a6f2-cd557f282b79}, !- Source Object
  3,                                      !- Outlet Port
  {c5e4024e-58ef-4abe-82ee-469c77375f2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {499cf9f1-7ed6-4b9d-8731-266b2af33a2e}, !- Handle
  Core_Retail ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {ae75f783-4a3d-4ff4-a35d-0aa74e32184f}, !- Inlet Port
  {feb3d4ab-be56-4f84-acaa-e5058059a909}; !- Outlet Port

OS:Connection,
  {ae75f783-4a3d-4ff4-a35d-0aa74e32184f}, !- Handle
  {1ca3999a-c0f3-4408-82c2-4f408e569d99}, !- Source Object
  3,                                      !- Outlet Port
  {499cf9f1-7ed6-4b9d-8731-266b2af33a2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb3d4ab-be56-4f84-acaa-e5058059a909}, !- Handle
  {499cf9f1-7ed6-4b9d-8731-266b2af33a2e}, !- Source Object
  3,                                      !- Outlet Port
  {563b34f5-1b45-4fe1-b22f-fa59776e89c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fe5dce5-e37a-423a-acb0-a709e4d7efb8}, !- Handle
  {563b34f5-1b45-4fe1-b22f-fa59776e89c8}, !- Source Object
  4,                                      !- Outlet Port
  {23bc81ee-5b20-4de5-bc4a-647907a860a0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c1a449d4-e5d5-4a2f-97c5-a904a476a3fe}, !- Handle
  Point_Of_Sale ZN PSZ-AC,                !- Name
  ,                                       !- Controller List Name
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Availability Schedule
  {00c535b1-bf42-4a86-82d7-1afcbff54794}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4f6d927-4d9d-4a8c-9cd0-c54c93543d3c}, !- Supply Side Inlet Node Name
  {33557292-31ad-4143-af84-158d1d56517f}, !- Demand Side Outlet Node Name
  {d0649b44-2e50-489c-8522-33207a613e1e}, !- Demand Side Inlet Node A
  {7b19b5c4-6757-479b-b494-76ff7afe16a8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c3ef6491-5585-4d49-bf9d-6ea4f1ea82e6}, !- Demand Mixer Name
  {c4792ac4-ac79-44eb-b052-efe63e3a2785}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a18a52e-7bfa-429a-a436-15684cf5fda0}, !- Handle
  Point_Of_Sale ZN PSZ-AC Supply Inlet Node, !- Name
  {b4f6d927-4d9d-4a8c-9cd0-c54c93543d3c}, !- Inlet Port
  {04c86d6a-51c4-4c2e-b4ef-a21039b2588c}; !- Outlet Port

OS:Node,
  {06856476-6462-4d27-af72-eaaccda92469}, !- Handle
  Point_Of_Sale ZN PSZ-AC Supply Outlet Node, !- Name
  {a1553894-543c-4171-8485-f18d5482fcc6}, !- Inlet Port
  {7b19b5c4-6757-479b-b494-76ff7afe16a8}; !- Outlet Port

OS:Connection,
  {b4f6d927-4d9d-4a8c-9cd0-c54c93543d3c}, !- Handle
  {c1a449d4-e5d5-4a2f-97c5-a904a476a3fe}, !- Source Object
  9,                                      !- Outlet Port
  {2a18a52e-7bfa-429a-a436-15684cf5fda0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b19b5c4-6757-479b-b494-76ff7afe16a8}, !- Handle
  {06856476-6462-4d27-af72-eaaccda92469}, !- Source Object
  3,                                      !- Outlet Port
  {c1a449d4-e5d5-4a2f-97c5-a904a476a3fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {42235b01-57dd-4081-8d0f-904689fc6eba}, !- Handle
  Point_Of_Sale ZN PSZ-AC Demand Inlet Node, !- Name
  {d0649b44-2e50-489c-8522-33207a613e1e}, !- Inlet Port
  {4e6f67a8-4118-439c-a100-4eb40f8afbe4}; !- Outlet Port

OS:Node,
  {1a3f46de-ae80-4c14-b938-95bb770bf229}, !- Handle
  Point_Of_Sale ZN PSZ-AC Demand Outlet Node, !- Name
  {3da078ca-0188-48ed-a09b-39279eddca05}, !- Inlet Port
  {33557292-31ad-4143-af84-158d1d56517f}; !- Outlet Port

OS:Node,
  {ca6a11bf-1eb4-4d88-bba5-03e060ff05fd}, !- Handle
  Point_Of_Sale ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {62598b7c-fd81-4063-ac2b-91b33519dd9b}, !- Inlet Port
  {13593771-dce3-40c0-9bab-ec05350169e7}; !- Outlet Port

OS:Connection,
  {d0649b44-2e50-489c-8522-33207a613e1e}, !- Handle
  {c1a449d4-e5d5-4a2f-97c5-a904a476a3fe}, !- Source Object
  11,                                     !- Outlet Port
  {42235b01-57dd-4081-8d0f-904689fc6eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33557292-31ad-4143-af84-158d1d56517f}, !- Handle
  {1a3f46de-ae80-4c14-b938-95bb770bf229}, !- Source Object
  3,                                      !- Outlet Port
  {c1a449d4-e5d5-4a2f-97c5-a904a476a3fe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4792ac4-ac79-44eb-b052-efe63e3a2785}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4e6f67a8-4118-439c-a100-4eb40f8afbe4}, !- Inlet Node Name
  {ddedb70d-a499-44b8-b649-c9ca846ebb5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c3ef6491-5585-4d49-bf9d-6ea4f1ea82e6}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {3da078ca-0188-48ed-a09b-39279eddca05}, !- Outlet Node Name
  {ac1e72aa-05be-4ba4-8f99-c06c5c07ec1e}; !- Inlet Node Name 1

OS:Connection,
  {4e6f67a8-4118-439c-a100-4eb40f8afbe4}, !- Handle
  {42235b01-57dd-4081-8d0f-904689fc6eba}, !- Source Object
  3,                                      !- Outlet Port
  {c4792ac4-ac79-44eb-b052-efe63e3a2785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da078ca-0188-48ed-a09b-39279eddca05}, !- Handle
  {c3ef6491-5585-4d49-bf9d-6ea4f1ea82e6}, !- Source Object
  2,                                      !- Outlet Port
  {1a3f46de-ae80-4c14-b938-95bb770bf229}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {782bd651-9bf4-4b9f-a729-1c68cbfe76b2}, !- Handle
  {c1a449d4-e5d5-4a2f-97c5-a904a476a3fe}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {00c535b1-bf42-4a86-82d7-1afcbff54794}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {ec0aefd9-15c8-405a-869e-e2b48da62ea9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {280af826-72ea-4ff4-8dbc-f90eee0cb63e}, !- Handle
  Point_Of_Sale ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {91a73b5d-8926-42b5-af9b-8dce9b13d12c}, !- Control Zone Name
  {06856476-6462-4d27-af72-eaaccda92469}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9a0d8d03-31e4-4b68-9f38-03d8430a08cd}, !- Handle
  Point_Of_Sale ZN PSZ-AC Gas Htg Coil 143kBtu/hr 0.8 Thermal Eff, !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5ff1c4ca-9630-4478-9521-df1791239ade}, !- Handle
  Point_Of_Sale ZN PSZ-AC No Heat,        !- Name
  {4def4eb7-9be9-4eb8-a366-e9acda55d716}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {930a8fcc-c561-44e0-baf5-68e1676b5c87}, !- Handle
  Point_Of_Sale ZN PSZ-AC 2spd DX AC Clg Coil 74kBtu/hr 11EER, !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eed089db-5dd7-48bb-a98e-cea6b2be54f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2b27cf2b-453f-4302-b00f-47920e597c23}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b871e998-c1dd-4e44-8c6d-e86e973c3372}, !- Energy Input Ratio Function of Temperature Curve Name
  {151d6b5e-69f7-487f-aa29-612844e693e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fc3652df-eef9-4066-9aa0-b86c5f9ca498}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {eed089db-5dd7-48bb-a98e-cea6b2be54f8}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b871e998-c1dd-4e44-8c6d-e86e973c3372}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {3f6cce6b-594d-44d0-a6f4-50afb2b02976}, !- Handle
  Point_Of_Sale ZN PSZ-AC Fan,            !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dbc04aa9-dc5a-45d4-a40b-9b5531e28bc6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d22af2ba-1fa9-4073-83cb-ae00de5c9a63}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dbc04aa9-dc5a-45d4-a40b-9b5531e28bc6}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d22af2ba-1fa9-4073-83cb-ae00de5c9a63}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0ad5e443-eba0-4079-a57d-762017f74c0b}, !- Handle
  Point_Of_Sale ZN PSZ-AC Unitary AC,     !- Name
  Load,                                   !- Control Type
  {91a73b5d-8926-42b5-af9b-8dce9b13d12c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Availability Schedule Name
  {e4a6134d-d887-4ad8-8b47-5aafd0981958}, !- Air Inlet Node Name
  {a1553894-543c-4171-8485-f18d5482fcc6}, !- Air Outlet Node Name
  {3f6cce6b-594d-44d0-a6f4-50afb2b02976}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Supply Air Fan Operating Mode Schedule Name
  {9a0d8d03-31e4-4b68-9f38-03d8430a08cd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {930a8fcc-c561-44e0-baf5-68e1676b5c87}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ff1c4ca-9630-4478-9521-df1791239ade}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a1553894-543c-4171-8485-f18d5482fcc6}, !- Handle
  {0ad5e443-eba0-4079-a57d-762017f74c0b}, !- Source Object
  7,                                      !- Outlet Port
  {06856476-6462-4d27-af72-eaaccda92469}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a7e52219-dc3c-4391-8126-0f372b25c6de}, !- Handle
  Point_Of_Sale ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a02fc80-7ec8-4d0b-9838-1d2f7b940e99}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {aeb39120-5756-4373-8368-e53abe3e0d3c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e2bf0c84-c807-44d3-84b6-b81009ebed85}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e2bf0c84-c807-44d3-84b6-b81009ebed85}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4a69f2da-f5ac-4cf8-b98c-8de2e99e2af0}, !- Handle
  Point_Of_Sale ZN PSZ-AC OA System,      !- Name
  {a7e52219-dc3c-4391-8126-0f372b25c6de}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {210b3cfb-5865-4cac-bbfc-39c2d7b9c661}, !- Mixed Air Node Name
  {174e2cee-2d0b-488d-a287-e423fbdeb95e}, !- Outdoor Air Stream Node Name
  {5ba80d77-eaa7-47a5-baef-22cf835e3456}, !- Relief Air Stream Node Name
  {04c86d6a-51c4-4c2e-b4ef-a21039b2588c}; !- Return Air Stream Node Name

OS:Node,
  {50edbff4-391a-46f9-b1df-dd1ee1a36910}, !- Handle
  Point_Of_Sale ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {174e2cee-2d0b-488d-a287-e423fbdeb95e}; !- Outlet Port

OS:Connection,
  {174e2cee-2d0b-488d-a287-e423fbdeb95e}, !- Handle
  {50edbff4-391a-46f9-b1df-dd1ee1a36910}, !- Source Object
  3,                                      !- Outlet Port
  {4a69f2da-f5ac-4cf8-b98c-8de2e99e2af0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0b83c9f8-63b5-48e6-9a32-e817a3c89d54}, !- Handle
  Point_Of_Sale ZN PSZ-AC Relief Air Node, !- Name
  {5ba80d77-eaa7-47a5-baef-22cf835e3456}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5ba80d77-eaa7-47a5-baef-22cf835e3456}, !- Handle
  {4a69f2da-f5ac-4cf8-b98c-8de2e99e2af0}, !- Source Object
  7,                                      !- Outlet Port
  {0b83c9f8-63b5-48e6-9a32-e817a3c89d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cab50b8c-c03c-422a-ba5f-e9c2c89d58f0}, !- Handle
  Point_Of_Sale ZN PSZ-AC Mixed Air Node, !- Name
  {210b3cfb-5865-4cac-bbfc-39c2d7b9c661}, !- Inlet Port
  {e4a6134d-d887-4ad8-8b47-5aafd0981958}; !- Outlet Port

OS:Connection,
  {04c86d6a-51c4-4c2e-b4ef-a21039b2588c}, !- Handle
  {2a18a52e-7bfa-429a-a436-15684cf5fda0}, !- Source Object
  3,                                      !- Outlet Port
  {4a69f2da-f5ac-4cf8-b98c-8de2e99e2af0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {210b3cfb-5865-4cac-bbfc-39c2d7b9c661}, !- Handle
  {4a69f2da-f5ac-4cf8-b98c-8de2e99e2af0}, !- Source Object
  5,                                      !- Outlet Port
  {cab50b8c-c03c-422a-ba5f-e9c2c89d58f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a6134d-d887-4ad8-8b47-5aafd0981958}, !- Handle
  {cab50b8c-c03c-422a-ba5f-e9c2c89d58f0}, !- Source Object
  3,                                      !- Outlet Port
  {0ad5e443-eba0-4079-a57d-762017f74c0b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ec0aefd9-15c8-405a-869e-e2b48da62ea9}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {efb8d7d2-142e-401c-8058-4e00298432c9}, !- Control Zone or Zone List Name
  {101939de-892f-445c-bc71-7dfbd0fcd15d}, !- Cooling Control Zone or Zone List Name
  {29aca711-3043-434b-8cf8-59fcf16e748e}, !- Heating Control Zone or Zone List Name
  {2bc7439a-42f9-4fa6-9052-7ec272864fc3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {efb8d7d2-142e-401c-8058-4e00298432c9}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {101939de-892f-445c-bc71-7dfbd0fcd15d}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {29aca711-3043-434b-8cf8-59fcf16e748e}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2bc7439a-42f9-4fa6-9052-7ec272864fc3}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0ca95ac8-29ce-4053-bced-bd553c18d67d}, !- Handle
  Point_Of_Sale ZN PSZ-AC Diffuser,       !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  {6196481f-9396-4a0c-be04-a2e7c2af97e3}, !- Air Inlet Node Name
  {62598b7c-fd81-4063-ac2b-91b33519dd9b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ea972110-8d91-47cb-a73b-8d02c53a0388}, !- Handle
  Point_Of_Sale ZN Return Air Node,       !- Name
  {c5705eca-1f07-4222-89fd-3f6e756cd4f0}, !- Inlet Port
  {ac1e72aa-05be-4ba4-8f99-c06c5c07ec1e}; !- Outlet Port

OS:Connection,
  {13593771-dce3-40c0-9bab-ec05350169e7}, !- Handle
  {ca6a11bf-1eb4-4d88-bba5-03e060ff05fd}, !- Source Object
  3,                                      !- Outlet Port
  {a740d5e3-82cb-47b6-b8b2-df6be66ac109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5705eca-1f07-4222-89fd-3f6e756cd4f0}, !- Handle
  {8db27e31-fb2a-4b70-be28-c20df7bf9209}, !- Source Object
  2,                                      !- Outlet Port
  {ea972110-8d91-47cb-a73b-8d02c53a0388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac1e72aa-05be-4ba4-8f99-c06c5c07ec1e}, !- Handle
  {ea972110-8d91-47cb-a73b-8d02c53a0388}, !- Source Object
  3,                                      !- Outlet Port
  {c3ef6491-5585-4d49-bf9d-6ea4f1ea82e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0895e797-3160-4fe6-80be-939a286e941b}, !- Handle
  Point_Of_Sale ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {ddedb70d-a499-44b8-b649-c9ca846ebb5d}, !- Inlet Port
  {6196481f-9396-4a0c-be04-a2e7c2af97e3}; !- Outlet Port

OS:Connection,
  {ddedb70d-a499-44b8-b649-c9ca846ebb5d}, !- Handle
  {c4792ac4-ac79-44eb-b052-efe63e3a2785}, !- Source Object
  3,                                      !- Outlet Port
  {0895e797-3160-4fe6-80be-939a286e941b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6196481f-9396-4a0c-be04-a2e7c2af97e3}, !- Handle
  {0895e797-3160-4fe6-80be-939a286e941b}, !- Source Object
  3,                                      !- Outlet Port
  {0ca95ac8-29ce-4053-bced-bd553c18d67d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62598b7c-fd81-4063-ac2b-91b33519dd9b}, !- Handle
  {0ca95ac8-29ce-4053-bced-bd553c18d67d}, !- Source Object
  4,                                      !- Outlet Port
  {ca6a11bf-1eb4-4d88-bba5-03e060ff05fd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0c7bb6e2-b416-4b72-a789-88c33f332c3b}, !- Handle
  Front_Retail ZN PSZ-AC,                 !- Name
  ,                                       !- Controller List Name
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Availability Schedule
  {e0eee3a8-f994-40b6-bf42-04788dec7707}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ec71f5e6-7b6f-47fa-bb8e-bf924be7265f}, !- Supply Side Inlet Node Name
  {92e716e4-ba27-4154-99eb-03694587d8d5}, !- Demand Side Outlet Node Name
  {653ff1cd-c343-4098-aac9-948f877955b5}, !- Demand Side Inlet Node A
  {8d671d99-5df3-4344-9407-79474602acbd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bbe97e68-580b-4579-a079-604c38e64039}, !- Demand Mixer Name
  {57afdd01-16f4-4f13-a7ca-20d71837df65}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {712569cd-5409-44dc-8e17-caf639c567e8}, !- Handle
  Front_Retail ZN PSZ-AC Supply Inlet Node, !- Name
  {ec71f5e6-7b6f-47fa-bb8e-bf924be7265f}, !- Inlet Port
  {94220281-eb20-4d99-868d-f636b205f135}; !- Outlet Port

OS:Node,
  {d978bc1a-649d-4d86-9f61-332500f568bf}, !- Handle
  Front_Retail ZN PSZ-AC Supply Outlet Node, !- Name
  {2756d10f-4de1-48d1-b438-b2442d1de174}, !- Inlet Port
  {8d671d99-5df3-4344-9407-79474602acbd}; !- Outlet Port

OS:Connection,
  {ec71f5e6-7b6f-47fa-bb8e-bf924be7265f}, !- Handle
  {0c7bb6e2-b416-4b72-a789-88c33f332c3b}, !- Source Object
  9,                                      !- Outlet Port
  {712569cd-5409-44dc-8e17-caf639c567e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d671d99-5df3-4344-9407-79474602acbd}, !- Handle
  {d978bc1a-649d-4d86-9f61-332500f568bf}, !- Source Object
  3,                                      !- Outlet Port
  {0c7bb6e2-b416-4b72-a789-88c33f332c3b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1f513211-9fd5-4932-a94c-12fa0d42bd98}, !- Handle
  Front_Retail ZN PSZ-AC Demand Inlet Node, !- Name
  {653ff1cd-c343-4098-aac9-948f877955b5}, !- Inlet Port
  {222f7653-f9de-4c72-9965-9bca2a2c2d45}; !- Outlet Port

OS:Node,
  {db2ca4d1-4ae9-42fe-9b77-e1844c314be3}, !- Handle
  Front_Retail ZN PSZ-AC Demand Outlet Node, !- Name
  {c69159a8-5f26-427d-96a2-69606af3c2a6}, !- Inlet Port
  {92e716e4-ba27-4154-99eb-03694587d8d5}; !- Outlet Port

OS:Node,
  {274c32df-ee77-4f2d-ab16-aeffb383e108}, !- Handle
  Front_Retail ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {5a112698-a93d-4e04-9b0b-dc2a99a05045}, !- Inlet Port
  {1ddb615b-9379-4db5-a082-9168a9e329df}; !- Outlet Port

OS:Connection,
  {653ff1cd-c343-4098-aac9-948f877955b5}, !- Handle
  {0c7bb6e2-b416-4b72-a789-88c33f332c3b}, !- Source Object
  11,                                     !- Outlet Port
  {1f513211-9fd5-4932-a94c-12fa0d42bd98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e716e4-ba27-4154-99eb-03694587d8d5}, !- Handle
  {db2ca4d1-4ae9-42fe-9b77-e1844c314be3}, !- Source Object
  3,                                      !- Outlet Port
  {0c7bb6e2-b416-4b72-a789-88c33f332c3b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {57afdd01-16f4-4f13-a7ca-20d71837df65}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {222f7653-f9de-4c72-9965-9bca2a2c2d45}, !- Inlet Node Name
  {f66f9270-d4bc-4103-b38b-49e33d0be5d2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bbe97e68-580b-4579-a079-604c38e64039}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {c69159a8-5f26-427d-96a2-69606af3c2a6}, !- Outlet Node Name
  {e646c360-99fa-4bdf-8d4e-5f1f7f443a27}; !- Inlet Node Name 1

OS:Connection,
  {222f7653-f9de-4c72-9965-9bca2a2c2d45}, !- Handle
  {1f513211-9fd5-4932-a94c-12fa0d42bd98}, !- Source Object
  3,                                      !- Outlet Port
  {57afdd01-16f4-4f13-a7ca-20d71837df65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c69159a8-5f26-427d-96a2-69606af3c2a6}, !- Handle
  {bbe97e68-580b-4579-a079-604c38e64039}, !- Source Object
  2,                                      !- Outlet Port
  {db2ca4d1-4ae9-42fe-9b77-e1844c314be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a1cb3b4-235e-4e72-8556-746362fc50d1}, !- Handle
  {0c7bb6e2-b416-4b72-a789-88c33f332c3b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {e0eee3a8-f994-40b6-bf42-04788dec7707}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {1c4be6a4-0fa9-42a2-a7fa-17ae00c0a451}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {96d24add-f11d-4a7a-b5fa-5f52b4b366e7}, !- Handle
  Front_Retail ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7f2da165-89ee-4144-a132-4d25f3124bdc}, !- Control Zone Name
  {d978bc1a-649d-4d86-9f61-332500f568bf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {46cf5b88-1bbc-409c-94cf-912502ece271}, !- Handle
  Front_Retail ZN PSZ-AC Gas Htg Coil 117kBtu/hr 0.8 Thermal Eff, !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {29483afd-c84a-4917-ac42-68e18f89f03b}, !- Handle
  Front_Retail ZN PSZ-AC No Heat,         !- Name
  {4def4eb7-9be9-4eb8-a366-e9acda55d716}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {c54de6e1-f9f2-44c7-b271-50b9846d2f91}, !- Handle
  Front_Retail ZN PSZ-AC 2spd DX AC Clg Coil 62kBtu/hr 14SEER, !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.8248,                                 !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {eed089db-5dd7-48bb-a98e-cea6b2be54f8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2b27cf2b-453f-4302-b00f-47920e597c23}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b871e998-c1dd-4e44-8c6d-e86e973c3372}, !- Energy Input Ratio Function of Temperature Curve Name
  {151d6b5e-69f7-487f-aa29-612844e693e1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fc3652df-eef9-4066-9aa0-b86c5f9ca498}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.8248,                                 !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {eed089db-5dd7-48bb-a98e-cea6b2be54f8}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b871e998-c1dd-4e44-8c6d-e86e973c3372}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {441c692d-fd09-4920-933a-bf319f09298b}, !- Handle
  Front_Retail ZN PSZ-AC Fan,             !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac1aafef-5906-4287-a0ae-8dd0f35b4813}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d2da8344-6a08-44e6-8817-cfeaefcc3fbd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ac1aafef-5906-4287-a0ae-8dd0f35b4813}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d2da8344-6a08-44e6-8817-cfeaefcc3fbd}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {30bb3497-bf77-427f-bdc1-b42cf3ba0f0f}, !- Handle
  Front_Retail ZN PSZ-AC Unitary AC,      !- Name
  Load,                                   !- Control Type
  {7f2da165-89ee-4144-a132-4d25f3124bdc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Availability Schedule Name
  {a083cb92-1268-452c-9804-43b6beb38366}, !- Air Inlet Node Name
  {2756d10f-4de1-48d1-b438-b2442d1de174}, !- Air Outlet Node Name
  {441c692d-fd09-4920-933a-bf319f09298b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {64115589-5198-4a1e-85ab-599f4aa2d5c5}, !- Supply Air Fan Operating Mode Schedule Name
  {46cf5b88-1bbc-409c-94cf-912502ece271}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c54de6e1-f9f2-44c7-b271-50b9846d2f91}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {29483afd-c84a-4917-ac42-68e18f89f03b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2756d10f-4de1-48d1-b438-b2442d1de174}, !- Handle
  {30bb3497-bf77-427f-bdc1-b42cf3ba0f0f}, !- Source Object
  7,                                      !- Outlet Port
  {d978bc1a-649d-4d86-9f61-332500f568bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3bdc3634-fa26-495a-ac37-2bbb9cd0dbd0}, !- Handle
  Front_Retail ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a02fc80-7ec8-4d0b-9838-1d2f7b940e99}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {8cfa56c5-0930-4398-92b1-0822a8706465}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4beb7ed6-4699-4735-90d3-89eecff5af96}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4beb7ed6-4699-4735-90d3-89eecff5af96}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {91add632-bf54-4a6d-8448-8129cace2355}, !- Handle
  Front_Retail ZN PSZ-AC OA System,       !- Name
  {3bdc3634-fa26-495a-ac37-2bbb9cd0dbd0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {96f9495a-358e-424f-b53e-8d15c3d7d206}, !- Mixed Air Node Name
  {200f2086-aa5b-41eb-949f-c9efcf374fe6}, !- Outdoor Air Stream Node Name
  {41b5ba4b-e53a-4f23-bc5a-c84135f118e2}, !- Relief Air Stream Node Name
  {94220281-eb20-4d99-868d-f636b205f135}; !- Return Air Stream Node Name

OS:Node,
  {89a50688-a64f-4374-9ed8-b98ebfb49c4d}, !- Handle
  Front_Retail ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {200f2086-aa5b-41eb-949f-c9efcf374fe6}; !- Outlet Port

OS:Connection,
  {200f2086-aa5b-41eb-949f-c9efcf374fe6}, !- Handle
  {89a50688-a64f-4374-9ed8-b98ebfb49c4d}, !- Source Object
  3,                                      !- Outlet Port
  {91add632-bf54-4a6d-8448-8129cace2355}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {51348dd2-0750-4648-82d6-7b9906978e66}, !- Handle
  Front_Retail ZN PSZ-AC Relief Air Node, !- Name
  {41b5ba4b-e53a-4f23-bc5a-c84135f118e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41b5ba4b-e53a-4f23-bc5a-c84135f118e2}, !- Handle
  {91add632-bf54-4a6d-8448-8129cace2355}, !- Source Object
  7,                                      !- Outlet Port
  {51348dd2-0750-4648-82d6-7b9906978e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acb3897c-4c0b-459b-b634-2524280bc026}, !- Handle
  Front_Retail ZN PSZ-AC Mixed Air Node,  !- Name
  {96f9495a-358e-424f-b53e-8d15c3d7d206}, !- Inlet Port
  {a083cb92-1268-452c-9804-43b6beb38366}; !- Outlet Port

OS:Connection,
  {94220281-eb20-4d99-868d-f636b205f135}, !- Handle
  {712569cd-5409-44dc-8e17-caf639c567e8}, !- Source Object
  3,                                      !- Outlet Port
  {91add632-bf54-4a6d-8448-8129cace2355}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {96f9495a-358e-424f-b53e-8d15c3d7d206}, !- Handle
  {91add632-bf54-4a6d-8448-8129cace2355}, !- Source Object
  5,                                      !- Outlet Port
  {acb3897c-4c0b-459b-b634-2524280bc026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a083cb92-1268-452c-9804-43b6beb38366}, !- Handle
  {acb3897c-4c0b-459b-b634-2524280bc026}, !- Source Object
  3,                                      !- Outlet Port
  {30bb3497-bf77-427f-bdc1-b42cf3ba0f0f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1c4be6a4-0fa9-42a2-a7fa-17ae00c0a451}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {123bad7f-87ce-476c-8270-4b4609b48003}, !- Control Zone or Zone List Name
  {0e6bf48e-14cf-4ccb-a478-208f48cfd058}, !- Cooling Control Zone or Zone List Name
  {dbf6144c-1ffc-497f-9a85-36eea33595c8}, !- Heating Control Zone or Zone List Name
  {c027d629-1f0f-42e9-b42f-0272cfcc2b48}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {123bad7f-87ce-476c-8270-4b4609b48003}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {0e6bf48e-14cf-4ccb-a478-208f48cfd058}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dbf6144c-1ffc-497f-9a85-36eea33595c8}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c027d629-1f0f-42e9-b42f-0272cfcc2b48}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {62e62204-1fa2-4b91-b879-97e3cccab0e0}, !- Handle
  Front_Retail ZN PSZ-AC Diffuser,        !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule Name
  {9ad32058-3bed-4250-ba14-dae9e779deb1}, !- Air Inlet Node Name
  {5a112698-a93d-4e04-9b0b-dc2a99a05045}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b9a05d56-ff31-4c23-9c92-cf5149c2c1e9}, !- Handle
  Front_Retail ZN Return Air Node,        !- Name
  {3b7d0583-7463-4547-9602-a259a038870a}, !- Inlet Port
  {e646c360-99fa-4bdf-8d4e-5f1f7f443a27}; !- Outlet Port

OS:Connection,
  {1ddb615b-9379-4db5-a082-9168a9e329df}, !- Handle
  {274c32df-ee77-4f2d-ab16-aeffb383e108}, !- Source Object
  3,                                      !- Outlet Port
  {e5cc5744-5c48-4722-b04d-d1e618644887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b7d0583-7463-4547-9602-a259a038870a}, !- Handle
  {fee22039-49f2-4206-8a02-015d57d0515b}, !- Source Object
  2,                                      !- Outlet Port
  {b9a05d56-ff31-4c23-9c92-cf5149c2c1e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e646c360-99fa-4bdf-8d4e-5f1f7f443a27}, !- Handle
  {b9a05d56-ff31-4c23-9c92-cf5149c2c1e9}, !- Source Object
  3,                                      !- Outlet Port
  {bbe97e68-580b-4579-a079-604c38e64039}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9a52b9b-9d0b-4d1d-bcba-fe3b461b4a73}, !- Handle
  Front_Retail ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {f66f9270-d4bc-4103-b38b-49e33d0be5d2}, !- Inlet Port
  {9ad32058-3bed-4250-ba14-dae9e779deb1}; !- Outlet Port

OS:Connection,
  {f66f9270-d4bc-4103-b38b-49e33d0be5d2}, !- Handle
  {57afdd01-16f4-4f13-a7ca-20d71837df65}, !- Source Object
  3,                                      !- Outlet Port
  {d9a52b9b-9d0b-4d1d-bcba-fe3b461b4a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ad32058-3bed-4250-ba14-dae9e779deb1}, !- Handle
  {d9a52b9b-9d0b-4d1d-bcba-fe3b461b4a73}, !- Source Object
  3,                                      !- Outlet Port
  {62e62204-1fa2-4b91-b879-97e3cccab0e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a112698-a93d-4e04-9b0b-dc2a99a05045}, !- Handle
  {62e62204-1fa2-4b91-b879-97e3cccab0e0}, !- Source Object
  4,                                      !- Outlet Port
  {274c32df-ee77-4f2d-ab16-aeffb383e108}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {038fd038-1310-4c72-b171-529c8a784cbd}, !- Handle
  RetailStandalone FrontEntry_FanSched,   !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  {978d1351-b68a-4a20-ae81-cc598d50775d}, !- Default Day Schedule Name
  {f0e7ecbc-8d75-4d74-a834-7e7dd4b9c794}, !- Summer Design Day Schedule Name
  {27c477d5-181b-4175-8547-04fa64f517f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {978d1351-b68a-4a20-ae81-cc598d50775d}, !- Handle
  RetailStandalone FrontEntry_FanSched Default, !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27c477d5-181b-4175-8547-04fa64f517f9}, !- Handle
  RetailStandalone FrontEntry_FanSched Winter Design Day, !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0e7ecbc-8d75-4d74-a834-7e7dd4b9c794}, !- Handle
  RetailStandalone FrontEntry_FanSched Summer Design Day, !- Name
  {cdefd88f-d80a-4089-b10f-34afb2bacb22}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {f6a9149c-54e4-4e85-a233-60d0e111b023}, !- Handle
  Front_Entry ZN UnitHeater Fan,          !- Name
  {038fd038-1310-4c72-b171-529c8a784cbd}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {323df0b3-7cb9-4ab9-8512-657a9fdda783}, !- Handle
  Front_Entry ZN UnitHeater Gas Htg Coil 141kBtu/hr 0.8 Thermal Eff, !- Name
  {038fd038-1310-4c72-b171-529c8a784cbd}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {cb0ff01c-2e30-4af3-b675-c9d865d5117f}, !- Handle
  Front_Entry ZN Unit Heater,             !- Name
  {038fd038-1310-4c72-b171-529c8a784cbd}, !- Availability Schedule Name
  {7af446e4-0fdb-428e-b8c8-bc0b9f4654cd}, !- Air Inlet Node Name
  {adeec12c-487d-410e-b69c-978e75aaad56}, !- Air Outlet Node Name
  {f6a9149c-54e4-4e85-a233-60d0e111b023}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {323df0b3-7cb9-4ab9-8512-657a9fdda783}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c1cd731d-a84d-407e-aa04-c8b103e34e7f}, !- Handle
  Front_Entry ZN Unit Heater Inlet Air Node, !- Name
  {433460ce-3dea-4d56-a1aa-54b0134f8afe}, !- Inlet Port
  {7af446e4-0fdb-428e-b8c8-bc0b9f4654cd}; !- Outlet Port

OS:Connection,
  {433460ce-3dea-4d56-a1aa-54b0134f8afe}, !- Handle
  {865dc881-f91a-462d-8e42-17f8f33c80e3}, !- Source Object
  2,                                      !- Outlet Port
  {c1cd731d-a84d-407e-aa04-c8b103e34e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af446e4-0fdb-428e-b8c8-bc0b9f4654cd}, !- Handle
  {c1cd731d-a84d-407e-aa04-c8b103e34e7f}, !- Source Object
  3,                                      !- Outlet Port
  {cb0ff01c-2e30-4af3-b675-c9d865d5117f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ac70d2f4-d2ed-4df4-bc15-a666d8d8d80e}, !- Handle
  Front_Entry ZN Unit Heater Outlet Air Node, !- Name
  {adeec12c-487d-410e-b69c-978e75aaad56}, !- Inlet Port
  {ffeee00e-b192-497b-811d-918b5ffa5438}; !- Outlet Port

OS:Connection,
  {ffeee00e-b192-497b-811d-918b5ffa5438}, !- Handle
  {ac70d2f4-d2ed-4df4-bc15-a666d8d8d80e}, !- Source Object
  3,                                      !- Outlet Port
  {07226d56-ed81-4180-8766-5554959320f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adeec12c-487d-410e-b69c-978e75aaad56}, !- Handle
  {cb0ff01c-2e30-4af3-b675-c9d865d5117f}, !- Source Object
  4,                                      !- Outlet Port
  {ac70d2f4-d2ed-4df4-bc15-a666d8d8d80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {c695ee43-6c01-4fdc-87f8-af5e6b046065}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5b353bf6-ee69-4789-af7d-d07ad4065414}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {9695f428-1a70-4c1f-85c3-fcbf1b272da2}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a433d549-8bdc-4e56-96ea-e69d382faf5f}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f2a73c2c-89e3-4c2b-9fba-f3a05201ef89}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b91322ef-9e42-477b-a468-13564f6200d1}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {b9dd9d4b-c095-420f-98f2-650db928cc01}, !- Handle
  Foundation F 0.9W/m*K Perim 31.14m Area 150.81m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  150.81,                                 !- Area {m2}
  31.135;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {94c40400-336f-434b-be93-b142cd79b60f}, !- Handle
  Foundation F 0.9W/m*K Perim 68.27m Area 379.89m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  379.89,                                 !- Area {m2}
  68.27;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {7dda0ca8-c86e-4707-a562-961590fd24cd}, !- Handle
  Foundation F 0.9W/m*K Perim 4.0m Area 12.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  12,                                     !- Area {m2}
  4;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c90a90d3-f3a0-4716-8afa-0a39517bfa92}, !- Handle
  Foundation F 0.9W/m*K Perim 58.54m Area 1600.48m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  1600.4829,                              !- Area {m2}
  58.54;                                  !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {f30b26f8-aea2-47d9-8538-a38528036252}, !- Handle
  90.1-2016 - Retail - ASHRAE 169-2013-4A, !- Name
  {010c5137-fb41-47d3-a1ac-c79dcc4aa282}, !- Default Exterior Surface Constructions Name
  {bf07ef0a-5a49-41e4-931c-5436d1dff63e}, !- Default Interior Surface Constructions Name
  {8559e67a-8976-4265-83d3-d965d5302cb4}, !- Default Ground Contact Surface Constructions Name
  {03d8e5e4-a47f-4220-a3e0-35ae7134b5e9}, !- Default Exterior SubSurface Constructions Name
  {7553697d-9d4b-42fe-98f3-796613b0dc3f}, !- Default Interior SubSurface Constructions Name
  {0c78f5b4-d2b0-4c71-b96d-435c0062a64d}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {010c5137-fb41-47d3-a1ac-c79dcc4aa282}, !- Handle
  Default Surface Constructions 1,        !- Name
  {5db5f674-f11a-42e9-a65a-e5770253d379}, !- Floor Construction Name
  {5c9c1f55-25e8-4762-a9af-98829f2e4ae2}, !- Wall Construction Name
  {dfb34c87-7194-4bf7-a254-5196bfc3f6f7}; !- Roof Ceiling Construction Name

OS:Construction,
  {5db5f674-f11a-42e9-a65a-e5770253d379}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {b56a1fa7-fe7f-4f86-8914-7fc45e9aaf29}, !- Layer 1
  {4b20afc2-2e1a-49ef-9d46-f91adef0a2e8}, !- Layer 2
  {8e66d62c-7039-412e-93ef-66e4010f6ef6}; !- Layer 3

OS:Material:NoMass,
  {b56a1fa7-fe7f-4f86-8914-7fc45e9aaf29}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4b20afc2-2e1a-49ef-9d46-f91adef0a2e8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8e66d62c-7039-412e-93ef-66e4010f6ef6}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {57123922-5f0c-471d-a5b2-ed6cd1d0486b}, !- Handle
  {5db5f674-f11a-42e9-a65a-e5770253d379}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {5c9c1f55-25e8-4762-a9af-98829f2e4ae2}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {7ae3e8c5-017c-4aee-981e-662a2d500458}, !- Layer 1
  {da1ef477-4b41-4555-8dd8-e189b37e7937}, !- Layer 2
  {aa2ddfc7-db72-48d7-91d9-d66fc21b212a}, !- Layer 3
  {7c6162dc-9461-475c-9dc6-d94cced02ed8}; !- Layer 4

OS:Material,
  {7ae3e8c5-017c-4aee-981e-662a2d500458}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {da1ef477-4b41-4555-8dd8-e189b37e7937}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {aa2ddfc7-db72-48d7-91d9-d66fc21b212a}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7c6162dc-9461-475c-9dc6-d94cced02ed8}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c55ea958-553e-47ae-b248-8ac0ebbb4078}, !- Handle
  {5c9c1f55-25e8-4762-a9af-98829f2e4ae2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {dfb34c87-7194-4bf7-a254-5196bfc3f6f7}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {575030cd-e952-4c1a-9495-2fa2863c6a8b}, !- Layer 1
  {77e842db-32b7-4c86-ba84-5a78f9ccd272}, !- Layer 2
  {275b0622-fe38-4b0f-9750-bad8d39a52e0}; !- Layer 3

OS:Material,
  {575030cd-e952-4c1a-9495-2fa2863c6a8b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {77e842db-32b7-4c86-ba84-5a78f9ccd272}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {275b0622-fe38-4b0f-9750-bad8d39a52e0}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f2accb57-e245-4b0c-b5a0-213137925c49}, !- Handle
  {dfb34c87-7194-4bf7-a254-5196bfc3f6f7}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {bf07ef0a-5a49-41e4-931c-5436d1dff63e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {6ce4da72-4dcc-4891-af06-88e7da1819e2}, !- Floor Construction Name
  {2a441be4-caa8-408a-afd5-52740940dead}, !- Wall Construction Name
  {881640d8-368f-40f0-a5ba-8cf134276da2}; !- Roof Ceiling Construction Name

OS:Construction,
  {6ce4da72-4dcc-4891-af06-88e7da1819e2}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {5b353bf6-ee69-4789-af7d-d07ad4065414}, !- Layer 1
  {c695ee43-6c01-4fdc-87f8-af5e6b046065}; !- Layer 2

OS:StandardsInformation:Construction,
  {e077e190-1d51-483a-a8a1-386ebce57d9d}, !- Handle
  {6ce4da72-4dcc-4891-af06-88e7da1819e2}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2a441be4-caa8-408a-afd5-52740940dead}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {a433d549-8bdc-4e56-96ea-e69d382faf5f}, !- Layer 1
  {a433d549-8bdc-4e56-96ea-e69d382faf5f}; !- Layer 2

OS:StandardsInformation:Construction,
  {8b8160d6-1d2a-40e3-b4f2-19c36d4f1a16}, !- Handle
  {2a441be4-caa8-408a-afd5-52740940dead}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {881640d8-368f-40f0-a5ba-8cf134276da2}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {c695ee43-6c01-4fdc-87f8-af5e6b046065}, !- Layer 1
  {5b353bf6-ee69-4789-af7d-d07ad4065414}; !- Layer 2

OS:StandardsInformation:Construction,
  {1e04d186-476f-4030-a210-18438fe12308}, !- Handle
  {881640d8-368f-40f0-a5ba-8cf134276da2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8559e67a-8976-4265-83d3-d965d5302cb4}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c62793fb-9ad4-4334-8428-4a380d7608b4}, !- Floor Construction Name
  {28a9c63b-0fa5-47b8-a6f1-ca7734bccdc0}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c62793fb-9ad4-4334-8428-4a380d7608b4}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {41b440b6-c5b6-445d-8723-173c4a925fd1}, !- Layer 1
  {8e66d62c-7039-412e-93ef-66e4010f6ef6}; !- Layer 2

OS:Material:NoMass,
  {19407e82-9d32-4697-abb3-4e8d6c78f49b}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {41b440b6-c5b6-445d-8723-173c4a925fd1}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c88a0a15-df2c-457b-8914-876133628c42}, !- Handle
  {c62793fb-9ad4-4334-8428-4a380d7608b4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {28a9c63b-0fa5-47b8-a6f1-ca7734bccdc0}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {078655a4-13ac-4dd0-bf87-3a556763b478}; !- Layer 1

OS:Material,
  {078655a4-13ac-4dd0-bf87-3a556763b478}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d078fb18-fe45-47d9-a50a-98615dc16bec}, !- Handle
  {28a9c63b-0fa5-47b8-a6f1-ca7734bccdc0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {03d8e5e4-a47f-4220-a3e0-35ae7134b5e9}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {803bbd88-ead7-4e6d-8237-2cb679d3150d}, !- Fixed Window Construction Name
  {46dc90b4-c740-41ec-ba7a-b13d06becfb0}, !- Operable Window Construction Name
  {77bf0aa4-7fbb-4494-b565-ad2e6761798e}, !- Door Construction Name
  {adf15a31-9397-4d51-b585-afca424f6f61}, !- Glass Door Construction Name
  {2e4f73e7-be1e-44c3-98fb-d6db621f1d63}, !- Overhead Door Construction Name
  {9f782fff-a3b0-4555-a697-47126a7db87d}, !- Skylight Construction Name
  {a6dbf6a9-047f-4004-a09c-9b05f4ee5a96}, !- Tubular Daylight Dome Construction Name
  {a6dbf6a9-047f-4004-a09c-9b05f4ee5a96}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {803bbd88-ead7-4e6d-8237-2cb679d3150d}, !- Handle
  U 0.38 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {09a14d11-c678-428f-9941-fefb44f86898}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {09a14d11-c678-428f-9941-fefb44f86898}, !- Handle
  U 0.38 SHGC 0.36 Simple Glazing,        !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4f562082-ba3b-4144-999a-897587aa10a8}, !- Handle
  {803bbd88-ead7-4e6d-8237-2cb679d3150d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {46dc90b4-c740-41ec-ba7a-b13d06becfb0}, !- Handle
  U 0.46 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {e7e77695-e7e2-4597-8022-c8eb0df5ffdd}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {e7e77695-e7e2-4597-8022-c8eb0df5ffdd}, !- Handle
  U 0.46 SHGC 0.36 Simple Glazing,        !- Name
  2.6120011369122,                        !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {8ff86010-3b6d-4560-a42a-ff89cd14a7cc}, !- Handle
  {46dc90b4-c740-41ec-ba7a-b13d06becfb0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {77bf0aa4-7fbb-4494-b565-ad2e6761798e}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {3c5d7d54-c8cb-4962-a187-c2adea1f05f2}, !- Layer 1
  {19407e82-9d32-4697-abb3-4e8d6c78f49b}; !- Layer 2

OS:Material,
  {3c5d7d54-c8cb-4962-a187-c2adea1f05f2}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {70d457d3-40c9-4a85-a499-3b18a58cb449}, !- Handle
  {77bf0aa4-7fbb-4494-b565-ad2e6761798e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {adf15a31-9397-4d51-b585-afca424f6f61}, !- Handle
  U 0.68 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {bb6ae4f9-efca-4f81-8819-c8fe6efe5af6}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {bb6ae4f9-efca-4f81-8819-c8fe6efe5af6}, !- Handle
  U 0.68 SHGC 0.36 Simple Glazing,        !- Name
  3.86121907195717,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {7095bbd0-bafa-4975-b35d-e4bcc6596d49}, !- Handle
  {adf15a31-9397-4d51-b585-afca424f6f61}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2e4f73e7-be1e-44c3-98fb-d6db621f1d63}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {2be15b49-d1d8-4d8e-a384-2428ae4ca6c5}; !- Layer 1

OS:Material:NoMass,
  {2be15b49-d1d8-4d8e-a384-2428ae4ca6c5}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {734311b6-d861-41a9-8029-ac9924228865}, !- Handle
  {2e4f73e7-be1e-44c3-98fb-d6db621f1d63}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {9f782fff-a3b0-4555-a697-47126a7db87d}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {7cb767c4-7ff8-42d5-aedc-14bea3b88bc0}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7cb767c4-7ff8-42d5-aedc-14bea3b88bc0}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {0b80330f-dfbc-48e0-aa7f-c2a295b544f1}, !- Handle
  {9f782fff-a3b0-4555-a697-47126a7db87d}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a6dbf6a9-047f-4004-a09c-9b05f4ee5a96}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {37d6185b-0b57-48b8-92be-33670dd23402}; !- Layer 1

OS:WindowMaterial:Glazing,
  {37d6185b-0b57-48b8-92be-33670dd23402}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {3c07d125-77a8-4d5d-9aa0-da1a4b373d8b}, !- Handle
  {a6dbf6a9-047f-4004-a09c-9b05f4ee5a96}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {7553697d-9d4b-42fe-98f3-796613b0dc3f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a6dbf6a9-047f-4004-a09c-9b05f4ee5a96}, !- Fixed Window Construction Name
  {a6dbf6a9-047f-4004-a09c-9b05f4ee5a96}, !- Operable Window Construction Name
  {7f3e9a17-1522-44a1-bcb2-fd4a1838d4d7}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {7f3e9a17-1522-44a1-bcb2-fd4a1838d4d7}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {fa5e7014-aeeb-4415-8de5-46994eeb14f9}; !- Layer 1

OS:Material,
  {fa5e7014-aeeb-4415-8de5-46994eeb14f9}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {3dd1828b-9592-4384-849d-08d67f0a3de7}, !- Handle
  {7f3e9a17-1522-44a1-bcb2-fd4a1838d4d7}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0c78f5b4-d2b0-4c71-b96d-435c0062a64d}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {fa5e7014-aeeb-4415-8de5-46994eeb14f9}; !- Layer 1

OS:StandardsInformation:Construction,
  {ffb6d79e-f790-4416-8b29-961a8c4542e3}, !- Handle
  {0c78f5b4-d2b0-4c71-b96d-435c0062a64d}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:SpaceInfiltration:DesignFlowRate,
  {4209bbea-1347-4129-964c-23cc190d8492}, !- Handle
  Entry door Infiltration,                !- Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space or SpaceType Name
  {e3a4d308-3f8f-4f02-83ed-2657e460afca}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.937286742,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {e3a4d308-3f8f-4f02-83ed-2657e460afca}, !- Handle
  RetailStandalone INFIL_Door_Opening_SCH_2013, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {95ed60c1-58d9-402f-9d6c-8d3413ebd9c2}, !- Default Day Schedule Name
  {1a2a1bd9-f4b7-49a4-b51f-13ffa10dff9d}, !- Summer Design Day Schedule Name
  {3f57e187-ca2b-4a1d-ae0b-de1540213461}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95ed60c1-58d9-402f-9d6c-8d3413ebd9c2}, !- Handle
  RetailStandalone INFIL_Door_Opening_SCH_2013 Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {3f57e187-ca2b-4a1d-ae0b-de1540213461}, !- Handle
  RetailStandalone INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {1a2a1bd9-f4b7-49a4-b51f-13ffa10dff9d}, !- Handle
  RetailStandalone INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {b9025c9e-3788-4704-8e00-06751b1a15d0}, !- Handle
  OAT_F,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {61bfcfa4-3dd2-4033-9f3b-c9e61678622b}, !- Handle
  FrontEntry_Fan,                         !- Name
  {038fd038-1310-4c72-b171-529c8a784cbd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {18170a54-f7f4-4158-9417-23463c0ca564}, !- Handle
  FrontEntry_Coil,                        !- Name
  {038fd038-1310-4c72-b171-529c8a784cbd}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {56547e22-d58c-4268-bf9f-9c24b4cdf5e2}, !- Handle
  FrontEntry_HeaterControl,               !- Name
  SET OAT_F = (OAT_F*1.8)+32,             !- Program Line 1
  IF OAT_F > 45,                          !- Program Line 2
  SET FrontEntry_Coil = 0,                !- Program Line 3
  SET FrontEntry_Fan = 0,                 !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET FrontEntry_Coil = 1,                !- Program Line 6
  SET FrontEntry_Fan = 1,                 !- Program Line 7
  ENDIF;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {61fde343-3de2-464d-82b6-7cac1c6112a6}, !- Handle
  FrontEntry_HeaterManager,               !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {56547e22-d58c-4268-bf9f-9c24b4cdf5e2}; !- Program Name 1

OS:Material,
  {a905d789-6f71-4670-ac1b-bdb24ea9427d}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {74464bc3-00ac-46f7-ad29-80331686732d}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {a905d789-6f71-4670-ac1b-bdb24ea9427d}; !- Layer 1

OS:InternalMass:Definition,
  {2eb94b6a-ab14-40dc-97e4-fb1474c14d65}, !- Handle
  Internal Mass Definition 1,             !- Name
  {74464bc3-00ac-46f7-ad29-80331686732d}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {84190a1c-5b7c-4b58-853c-f45155ebff67}, !- Handle
  Point_Of_Sale Mass,                     !- Name
  {2eb94b6a-ab14-40dc-97e4-fb1474c14d65}, !- Internal Mass Definition Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {08a649cf-2bf5-45c6-9bb1-8c35ab0f630a}, !- Handle
  Front_Retail Mass,                      !- Name
  {2eb94b6a-ab14-40dc-97e4-fb1474c14d65}, !- Internal Mass Definition Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6036d545-55b3-4c56-adeb-93762817d876}, !- Handle
  Back_Space Mass,                        !- Name
  {2eb94b6a-ab14-40dc-97e4-fb1474c14d65}, !- Internal Mass Definition Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {24875803-b76f-4d4a-9cde-09e70fbfe1e1}, !- Handle
  Core_Retail Mass,                       !- Name
  {2eb94b6a-ab14-40dc-97e4-fb1474c14d65}, !- Internal Mass Definition Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {24ae5b29-b4fc-47ff-98c5-7e37fb3f76c9}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {88c6c361-025a-4906-a4ef-d58dad1984a4}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b9db142c-2a3f-48e7-9d96-eb9392a6a5b7}, !- Plant Side Inlet Node Name
  {9f9a604d-370c-408f-92f1-7e3adbc48d8b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a1ac6946-cd11-41ac-ac4b-e17a44bd8f8d}, !- Demand Side Inlet Node Name
  {f90597d0-b436-4422-a490-bd7dc8ad0228}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {607c1ed6-bbd5-457c-b712-dc3f068bf06b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7ec6bf49-c22e-454f-b6ad-32d1d9a39ba1}, !- Demand Mixer Name
  {cdd8f085-e9f2-4071-9d4f-2ff03d72afd1}, !- Demand Splitter Name
  {f6306f58-3281-4d57-8329-38d5b20b9582}, !- Supply Mixer Name
  {9ee1a800-96b3-49d1-a506-e7fdefdfa734}; !- Supply Splitter Name

OS:Node,
  {6514507d-5f3a-4a37-91a8-06f91ec4d05a}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {b9db142c-2a3f-48e7-9d96-eb9392a6a5b7}, !- Inlet Port
  {e28ae637-1e03-4d3b-ad1d-c670359805ca}; !- Outlet Port

OS:Node,
  {88c6c361-025a-4906-a4ef-d58dad1984a4}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {834d3132-0a6d-49a7-b9b7-566fb8c76ede}, !- Inlet Port
  {9f9a604d-370c-408f-92f1-7e3adbc48d8b}; !- Outlet Port

OS:Node,
  {61d99e6f-ba98-4213-8729-6e1841c5d104}, !- Handle
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff Supply Inlet Water Node, !- Name
  {6f401b0a-0854-401a-bfad-ee2f51aee730}, !- Inlet Port
  {5859335b-1832-4763-8988-3bc9d41f9e9a}; !- Outlet Port

OS:Connector:Mixer,
  {f6306f58-3281-4d57-8329-38d5b20b9582}, !- Handle
  Connector Mixer 1,                      !- Name
  {ffdf3627-cd81-48d5-8b39-291822ec6e74}, !- Outlet Branch Name
  {46f8d22d-c338-4af3-a2cf-4548b8ca3d10}, !- Inlet Branch Name 1
  {edbb863c-a2c6-413d-b87b-3b440c301329}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9ee1a800-96b3-49d1-a506-e7fdefdfa734}, !- Handle
  Connector Splitter 1,                   !- Name
  {9255decf-9d12-4ba8-bd91-85f4ee038c78}, !- Inlet Branch Name
  {6f401b0a-0854-401a-bfad-ee2f51aee730}, !- Outlet Branch Name 1
  {51b68797-0c80-440a-bb9e-60f47bc4c0dc}; !- Outlet Branch Name 2

OS:Connection,
  {b9db142c-2a3f-48e7-9d96-eb9392a6a5b7}, !- Handle
  {24ae5b29-b4fc-47ff-98c5-7e37fb3f76c9}, !- Source Object
  14,                                     !- Outlet Port
  {6514507d-5f3a-4a37-91a8-06f91ec4d05a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f401b0a-0854-401a-bfad-ee2f51aee730}, !- Handle
  {9ee1a800-96b3-49d1-a506-e7fdefdfa734}, !- Source Object
  3,                                      !- Outlet Port
  {61d99e6f-ba98-4213-8729-6e1841c5d104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f9a604d-370c-408f-92f1-7e3adbc48d8b}, !- Handle
  {88c6c361-025a-4906-a4ef-d58dad1984a4}, !- Source Object
  3,                                      !- Outlet Port
  {24ae5b29-b4fc-47ff-98c5-7e37fb3f76c9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e7126dc6-01ec-4edf-bc32-c02e2df6cd95}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {a1ac6946-cd11-41ac-ac4b-e17a44bd8f8d}, !- Inlet Port
  {0ef54c0e-bd9d-4877-9c5c-3a708b67eced}; !- Outlet Port

OS:Node,
  {f8074395-08fa-47cd-bf1e-a17b1774d307}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {1c3faada-2e66-4dbb-9778-e076a89ce881}, !- Inlet Port
  {f90597d0-b436-4422-a490-bd7dc8ad0228}; !- Outlet Port

OS:Node,
  {2b77a63c-57d8-4648-b1ab-65c4a8d009de}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {424e58ee-40f0-47dc-ad0e-de7f1fefd9b3}, !- Inlet Port
  {36e06a99-443d-46ca-a504-f85774a0acd6}; !- Outlet Port

OS:Connector:Mixer,
  {7ec6bf49-c22e-454f-b6ad-32d1d9a39ba1}, !- Handle
  Connector Mixer 2,                      !- Name
  {4322fbcc-f758-4d29-8ab6-4869feccd7a1}, !- Outlet Branch Name
  {fea29d48-9fe8-45a3-9787-2600f9f1e666}, !- Inlet Branch Name 1
  {447ac91c-795d-4ba5-a0a6-eb2e4e3876c2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cdd8f085-e9f2-4071-9d4f-2ff03d72afd1}, !- Handle
  Connector Splitter 2,                   !- Name
  {0ef54c0e-bd9d-4877-9c5c-3a708b67eced}, !- Inlet Branch Name
  {424e58ee-40f0-47dc-ad0e-de7f1fefd9b3}, !- Outlet Branch Name 1
  {ade80489-e786-4855-a550-1969aae07ed5}; !- Outlet Branch Name 2

OS:Connection,
  {a1ac6946-cd11-41ac-ac4b-e17a44bd8f8d}, !- Handle
  {24ae5b29-b4fc-47ff-98c5-7e37fb3f76c9}, !- Source Object
  17,                                     !- Outlet Port
  {e7126dc6-01ec-4edf-bc32-c02e2df6cd95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef54c0e-bd9d-4877-9c5c-3a708b67eced}, !- Handle
  {e7126dc6-01ec-4edf-bc32-c02e2df6cd95}, !- Source Object
  3,                                      !- Outlet Port
  {cdd8f085-e9f2-4071-9d4f-2ff03d72afd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {424e58ee-40f0-47dc-ad0e-de7f1fefd9b3}, !- Handle
  {cdd8f085-e9f2-4071-9d4f-2ff03d72afd1}, !- Source Object
  3,                                      !- Outlet Port
  {2b77a63c-57d8-4648-b1ab-65c4a8d009de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f90597d0-b436-4422-a490-bd7dc8ad0228}, !- Handle
  {f8074395-08fa-47cd-bf1e-a17b1774d307}, !- Source Object
  3,                                      !- Outlet Port
  {24ae5b29-b4fc-47ff-98c5-7e37fb3f76c9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e018354a-4812-44d5-9e1a-0d78c2f917cc}, !- Handle
  {24ae5b29-b4fc-47ff-98c5-7e37fb3f76c9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {607c1ed6-bbd5-457c-b712-dc3f068bf06b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {737a2ee3-8f8e-4a71-befa-b58c30b3055f}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  {70ec9021-cfcb-4783-a6ae-6323ad029183}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70ec9021-cfcb-4783-a6ae-6323ad029183}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6611bf82-d80b-4095-9fb2-e68f53ac5db1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {737a2ee3-8f8e-4a71-befa-b58c30b3055f}, !- Schedule Name
  {88c6c361-025a-4906-a4ef-d58dad1984a4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {de8f1a35-5261-427a-8285-6b5ac9a54552}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {e28ae637-1e03-4d3b-ad1d-c670359805ca}, !- Inlet Node Name
  {151c4e2d-d2ce-47db-b92e-acd6361cad5a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0befac16-a130-4dc0-8523-8061048f582d}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {151c4e2d-d2ce-47db-b92e-acd6361cad5a}, !- Inlet Port
  {9255decf-9d12-4ba8-bd91-85f4ee038c78}; !- Outlet Port

OS:Connection,
  {e28ae637-1e03-4d3b-ad1d-c670359805ca}, !- Handle
  {6514507d-5f3a-4a37-91a8-06f91ec4d05a}, !- Source Object
  3,                                      !- Outlet Port
  {de8f1a35-5261-427a-8285-6b5ac9a54552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {151c4e2d-d2ce-47db-b92e-acd6361cad5a}, !- Handle
  {de8f1a35-5261-427a-8285-6b5ac9a54552}, !- Source Object
  3,                                      !- Outlet Port
  {0befac16-a130-4dc0-8523-8061048f582d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9255decf-9d12-4ba8-bd91-85f4ee038c78}, !- Handle
  {0befac16-a130-4dc0-8523-8061048f582d}, !- Source Object
  3,                                      !- Outlet Port
  {9ee1a800-96b3-49d1-a506-e7fdefdfa734}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {da6fac4e-880d-49d0-bef4-6d21ddba0e73}, !- Handle
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {737a2ee3-8f8e-4a71-befa-b58c30b3055f}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1860.00019998643,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1860.00019998643,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2c0cdaa9-5f96-4c1f-becc-cd0887db8075}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.590582684997,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.590582684997,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5859335b-1832-4763-8988-3bc9d41f9e9a}, !- Use Side Inlet Node Name
  {984b6a40-a0d8-4dda-9741-b85b58d779ec}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {4efb8492-764d-4401-b070-c98903b99ebf}, !- Handle
  Schedule Day 1,                         !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {646e1e5f-9037-469f-a523-c68eff8585f4}, !- Handle
  Schedule Day 2,                         !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {2302c32f-117c-46bb-904b-9ab8e995c882}, !- Handle
  {da6fac4e-880d-49d0-bef4-6d21ddba0e73}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {5d44d6ef-c9a2-4f17-b217-6c37ce456a52}, !- Handle
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff Supply Outlet Water Node, !- Name
  {984b6a40-a0d8-4dda-9741-b85b58d779ec}, !- Inlet Port
  {46f8d22d-c338-4af3-a2cf-4548b8ca3d10}; !- Outlet Port

OS:Connection,
  {5859335b-1832-4763-8988-3bc9d41f9e9a}, !- Handle
  {61d99e6f-ba98-4213-8729-6e1841c5d104}, !- Source Object
  3,                                      !- Outlet Port
  {da6fac4e-880d-49d0-bef4-6d21ddba0e73}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {984b6a40-a0d8-4dda-9741-b85b58d779ec}, !- Handle
  {da6fac4e-880d-49d0-bef4-6d21ddba0e73}, !- Source Object
  32,                                     !- Outlet Port
  {5d44d6ef-c9a2-4f17-b217-6c37ce456a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f8d22d-c338-4af3-a2cf-4548b8ca3d10}, !- Handle
  {5d44d6ef-c9a2-4f17-b217-6c37ce456a52}, !- Source Object
  3,                                      !- Outlet Port
  {f6306f58-3281-4d57-8329-38d5b20b9582}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bbd4a2df-6cca-4bac-9362-8638277dc4c3}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {efd98ffd-ab10-4216-a530-d26d16120ee7}, !- Inlet Node Name
  {cde634f5-5dc6-4e65-abbb-3f7e65f6d3b2}; !- Outlet Node Name

OS:Node,
  {3203d15f-cecc-475b-adaa-3ed1ea7f3c37}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {51b68797-0c80-440a-bb9e-60f47bc4c0dc}, !- Inlet Port
  {efd98ffd-ab10-4216-a530-d26d16120ee7}; !- Outlet Port

OS:Connection,
  {51b68797-0c80-440a-bb9e-60f47bc4c0dc}, !- Handle
  {9ee1a800-96b3-49d1-a506-e7fdefdfa734}, !- Source Object
  4,                                      !- Outlet Port
  {3203d15f-cecc-475b-adaa-3ed1ea7f3c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01b90192-7925-46ca-ad6f-545da05abe87}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {cde634f5-5dc6-4e65-abbb-3f7e65f6d3b2}, !- Inlet Port
  {edbb863c-a2c6-413d-b87b-3b440c301329}; !- Outlet Port

OS:Connection,
  {efd98ffd-ab10-4216-a530-d26d16120ee7}, !- Handle
  {3203d15f-cecc-475b-adaa-3ed1ea7f3c37}, !- Source Object
  3,                                      !- Outlet Port
  {bbd4a2df-6cca-4bac-9362-8638277dc4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde634f5-5dc6-4e65-abbb-3f7e65f6d3b2}, !- Handle
  {bbd4a2df-6cca-4bac-9362-8638277dc4c3}, !- Source Object
  3,                                      !- Outlet Port
  {01b90192-7925-46ca-ad6f-545da05abe87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edbb863c-a2c6-413d-b87b-3b440c301329}, !- Handle
  {01b90192-7925-46ca-ad6f-545da05abe87}, !- Source Object
  3,                                      !- Outlet Port
  {f6306f58-3281-4d57-8329-38d5b20b9582}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {07ee6569-ee1d-4a22-bee1-84ba4847f2c7}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {36e06a99-443d-46ca-a504-f85774a0acd6}, !- Inlet Node Name
  {a3d61e78-3ed1-4b3e-8498-7f5afa874545}; !- Outlet Node Name

OS:Node,
  {1a4666b8-67bf-4cce-bbe1-3a42467e3824}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {a3d61e78-3ed1-4b3e-8498-7f5afa874545}, !- Inlet Port
  {fea29d48-9fe8-45a3-9787-2600f9f1e666}; !- Outlet Port

OS:Connection,
  {36e06a99-443d-46ca-a504-f85774a0acd6}, !- Handle
  {2b77a63c-57d8-4648-b1ab-65c4a8d009de}, !- Source Object
  3,                                      !- Outlet Port
  {07ee6569-ee1d-4a22-bee1-84ba4847f2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3d61e78-3ed1-4b3e-8498-7f5afa874545}, !- Handle
  {07ee6569-ee1d-4a22-bee1-84ba4847f2c7}, !- Source Object
  3,                                      !- Outlet Port
  {1a4666b8-67bf-4cce-bbe1-3a42467e3824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fea29d48-9fe8-45a3-9787-2600f9f1e666}, !- Handle
  {1a4666b8-67bf-4cce-bbe1-3a42467e3824}, !- Source Object
  3,                                      !- Outlet Port
  {7ec6bf49-c22e-454f-b6ad-32d1d9a39ba1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {34cfce28-def8-4258-ba4f-e1685ccdbd31}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9b45904a-a62b-43ff-b044-0a671e2eeb07}, !- Inlet Node Name
  {834d3132-0a6d-49a7-b9b7-566fb8c76ede}; !- Outlet Node Name

OS:Node,
  {491d16d0-8733-44df-9acf-2fe75ae771ce}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {ffdf3627-cd81-48d5-8b39-291822ec6e74}, !- Inlet Port
  {9b45904a-a62b-43ff-b044-0a671e2eeb07}; !- Outlet Port

OS:Connection,
  {ffdf3627-cd81-48d5-8b39-291822ec6e74}, !- Handle
  {f6306f58-3281-4d57-8329-38d5b20b9582}, !- Source Object
  2,                                      !- Outlet Port
  {491d16d0-8733-44df-9acf-2fe75ae771ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b45904a-a62b-43ff-b044-0a671e2eeb07}, !- Handle
  {491d16d0-8733-44df-9acf-2fe75ae771ce}, !- Source Object
  3,                                      !- Outlet Port
  {34cfce28-def8-4258-ba4f-e1685ccdbd31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834d3132-0a6d-49a7-b9b7-566fb8c76ede}, !- Handle
  {34cfce28-def8-4258-ba4f-e1685ccdbd31}, !- Source Object
  3,                                      !- Outlet Port
  {88c6c361-025a-4906-a4ef-d58dad1984a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e1660158-6722-455f-8c80-9f4f503cc956}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {fc3278af-300f-48d1-ac23-acaeeee584fd}, !- Inlet Node Name
  {1c3faada-2e66-4dbb-9778-e076a89ce881}; !- Outlet Node Name

OS:Node,
  {2d3cc2d0-398c-400c-9970-a4f84c39d1b9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {4322fbcc-f758-4d29-8ab6-4869feccd7a1}, !- Inlet Port
  {fc3278af-300f-48d1-ac23-acaeeee584fd}; !- Outlet Port

OS:Connection,
  {4322fbcc-f758-4d29-8ab6-4869feccd7a1}, !- Handle
  {7ec6bf49-c22e-454f-b6ad-32d1d9a39ba1}, !- Source Object
  2,                                      !- Outlet Port
  {2d3cc2d0-398c-400c-9970-a4f84c39d1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3278af-300f-48d1-ac23-acaeeee584fd}, !- Handle
  {2d3cc2d0-398c-400c-9970-a4f84c39d1b9}, !- Source Object
  3,                                      !- Outlet Port
  {e1660158-6722-455f-8c80-9f4f503cc956}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c3faada-2e66-4dbb-9778-e076a89ce881}, !- Handle
  {e1660158-6722-455f-8c80-9f4f503cc956}, !- Source Object
  3,                                      !- Outlet Port
  {f8074395-08fa-47cd-bf1e-a17b1774d307}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e5c98364-5807-4a00-a412-b21bbf08cba7}, !- Handle
  RetailStandalone BLDG_SWH_SCH,          !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {e151743d-759a-4942-9acf-4f5a9e762b14}, !- Default Day Schedule Name
  {4e20f7f1-e0ea-4868-84a9-2b975096090e}, !- Summer Design Day Schedule Name
  {8388da0d-6c85-4e31-b92a-cc16b9d6bcc0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e151743d-759a-4942-9acf-4f5a9e762b14}, !- Handle
  RetailStandalone BLDG_SWH_SCH Default,  !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.14,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.31,                                   !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.36,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.34,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.25,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {4e20f7f1-e0ea-4868-84a9-2b975096090e}, !- Handle
  RetailStandalone BLDG_SWH_SCH Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Rule,
  {d5dde876-b068-4675-bf4c-4d5e82dfd496}, !- Handle
  Schedule Rule 29,                       !- Name
  {e5c98364-5807-4a00-a412-b21bbf08cba7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f574db6-bc42-4d47-816e-ef8b49a68cef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f574db6-bc42-4d47-816e-ef8b49a68cef}, !- Handle
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0;                                      !- Value Until Time 16

OS:Schedule:Day,
  {8388da0d-6c85-4e31-b92a-cc16b9d6bcc0}, !- Handle
  RetailStandalone BLDG_SWH_SCH Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.59,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.29,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.22,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:Schedule:Rule,
  {ef65406a-4f1d-401e-a830-8fc76ec1c350}, !- Handle
  Schedule Rule 30,                       !- Name
  {e5c98364-5807-4a00-a412-b21bbf08cba7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {88b1095b-247c-4da7-8512-a15d633eb78a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {88b1095b-247c-4da7-8512-a15d633eb78a}, !- Handle
  RetailStandalone BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.59,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.44,                                   !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.36,                                   !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.29,                                   !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.22,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0;                                      !- Value Until Time 17

OS:WaterUse:Equipment:Definition,
  {3618c837-629e-4070-aacc-2b4354ca56fb}, !- Handle
  Main 0.3gpm 140F,                       !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-05,                   !- Peak Flow Rate {m3/s}
  {01506c97-8077-46db-9ae6-72a19bbcdddd}, !- Target Temperature Schedule Name
  {b89f295c-07b3-4b33-a31a-280f722367cc}, !- Sensible Fraction Schedule Name
  {531f8733-d553-4e9a-b132-a2eeecd159e0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b89f295c-07b3-4b33-a31a-280f722367cc}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {7e2559ba-18a7-41cc-b481-764ed7c3f70a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e2559ba-18a7-41cc-b481-764ed7c3f70a}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {531f8733-d553-4e9a-b132-a2eeecd159e0}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {2f3e7457-89a8-47a7-9020-499e0280ef38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f3e7457-89a8-47a7-9020-499e0280ef38}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01506c97-8077-46db-9ae6-72a19bbcdddd}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  {dce78d1e-6069-4f0c-b3cb-533c3a552962}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dce78d1e-6069-4f0c-b3cb-533c3a552962}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {fa92f13c-089d-48de-bd7d-4813430046f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {437a4586-e9f4-4cc6-9a63-e4f2b68eb6f0}, !- Handle
  Main Service Water Use 0.3gpm 140F,     !- Name
  {3618c837-629e-4070-aacc-2b4354ca56fb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {e5c98364-5807-4a00-a412-b21bbf08cba7}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b570032c-b47e-40ac-9734-de56f869b427}, !- Handle
  Main WUC 0.3gpm 140F,                   !- Name
  {b2be8f86-a13f-4f4c-8f26-8bddf0fd310d}, !- Inlet Node Name
  {a022c92b-2702-4e1b-945d-ed2ac1df2b62}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {737a2ee3-8f8e-4a71-befa-b58c30b3055f}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {437a4586-e9f4-4cc6-9a63-e4f2b68eb6f0}; !- Water Use Equipment Name 1

OS:Node,
  {57cdf9cf-b354-4d6a-af37-b78a325c75fe}, !- Handle
  Main WUC 0.3gpm 140F Inlet Water Node,  !- Name
  {ade80489-e786-4855-a550-1969aae07ed5}, !- Inlet Port
  {b2be8f86-a13f-4f4c-8f26-8bddf0fd310d}; !- Outlet Port

OS:Connection,
  {ade80489-e786-4855-a550-1969aae07ed5}, !- Handle
  {cdd8f085-e9f2-4071-9d4f-2ff03d72afd1}, !- Source Object
  4,                                      !- Outlet Port
  {57cdf9cf-b354-4d6a-af37-b78a325c75fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba995f4c-a3ef-4236-a30c-16f41274c541}, !- Handle
  Main WUC 0.3gpm 140F Outlet Water Node, !- Name
  {a022c92b-2702-4e1b-945d-ed2ac1df2b62}, !- Inlet Port
  {447ac91c-795d-4ba5-a0a6-eb2e4e3876c2}; !- Outlet Port

OS:Connection,
  {b2be8f86-a13f-4f4c-8f26-8bddf0fd310d}, !- Handle
  {57cdf9cf-b354-4d6a-af37-b78a325c75fe}, !- Source Object
  3,                                      !- Outlet Port
  {b570032c-b47e-40ac-9734-de56f869b427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a022c92b-2702-4e1b-945d-ed2ac1df2b62}, !- Handle
  {b570032c-b47e-40ac-9734-de56f869b427}, !- Source Object
  3,                                      !- Outlet Port
  {ba995f4c-a3ef-4236-a30c-16f41274c541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {447ac91c-795d-4ba5-a0a6-eb2e4e3876c2}, !- Handle
  {ba995f4c-a3ef-4236-a30c-16f41274c541}, !- Source Object
  3,                                      !- Outlet Port
  {7ec6bf49-c22e-454f-b6ad-32d1d9a39ba1}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {9ef4fa80-4942-4fc2-ba62-13d328ef738a}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  3054.3;                                 !- Design Level {W}

OS:Schedule:Ruleset,
  {be4aaa51-ab75-450d-b32b-51ccc83d8288}, !- Handle
  RetailStandalone Exterior_lighting_schedule_b_2016, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {c7fb5c1e-43ee-4c69-8cc0-2c22c0b7aafc}, !- Default Day Schedule Name
  {be4bad6f-f94c-4380-88f9-f877cf49d9f9}, !- Summer Design Day Schedule Name
  {2e6435b0-9b68-47ff-afa6-42befd77b63a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7fb5c1e-43ee-4c69-8cc0-2c22c0b7aafc}, !- Handle
  RetailStandalone Exterior_lighting_schedule_b_2016 Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2e6435b0-9b68-47ff-afa6-42befd77b63a}, !- Handle
  RetailStandalone Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {be4bad6f-f94c-4380-88f9-f877cf49d9f9}, !- Handle
  RetailStandalone Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {04fe3072-bc5a-47e9-ac96-91c8b3e9b19c}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {9ef4fa80-4942-4fc2-ba62-13d328ef738a}, !- Exterior Lights Definition Name
  {be4aaa51-ab75-450d-b32b-51ccc83d8288}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8ed769bb-7bb7-4c68-b763-25a6d798f1ff}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  316;                                    !- Design Level {W}

OS:Schedule:Ruleset,
  {b7408c01-e04f-4fd6-b8ce-5b793a639608}, !- Handle
  RetailStandalone Exterior_lighting_schedule_a, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {96bf32f5-1c6a-43f5-8f10-683640a07a3e}, !- Default Day Schedule Name
  {ec20c226-81cb-4499-abd9-79bbb7435075}, !- Summer Design Day Schedule Name
  {44ac7ab5-5c62-407b-b948-5fb1a093ff98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {96bf32f5-1c6a-43f5-8f10-683640a07a3e}, !- Handle
  RetailStandalone Exterior_lighting_schedule_a Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {44ac7ab5-5c62-407b-b948-5fb1a093ff98}, !- Handle
  RetailStandalone Exterior_lighting_schedule_a Winter Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {ec20c226-81cb-4499-abd9-79bbb7435075}, !- Handle
  RetailStandalone Exterior_lighting_schedule_a Summer Design Day, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {505dd908-978d-416a-bfe3-1e8aef1f9573}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {8ed769bb-7bb7-4c68-b763-25a6d798f1ff}, !- Exterior Lights Definition Name
  {b7408c01-e04f-4fd6-b8ce-5b793a639608}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {f8b4eea4-4ee5-42ab-8cdf-9e9b297ed24e}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {49f75808-48e9-4efd-94a0-98bbd4f71398}, !- Handle
  RetailStandalone_BUSINESS_SCH,          !- Name
  ,                                       !- Schedule Type Limits Name
  {4aa28010-422f-4dcf-933e-71e0a4acb992}, !- Default Day Schedule Name
  {824209aa-df43-452f-995b-f461cefd4a14}, !- Summer Design Day Schedule Name
  {b0ceed28-b556-4724-be80-8863cd7607a7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4aa28010-422f-4dcf-933e-71e0a4acb992}, !- Handle
  RetailStandalone_BUSINESS_SCH Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {824209aa-df43-452f-995b-f461cefd4a14}, !- Handle
  RetailStandalone_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3003ea8-1943-4277-83eb-b6cf975687e3}, !- Handle
  Schedule Rule 31,                       !- Name
  {49f75808-48e9-4efd-94a0-98bbd4f71398}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e0e23bc-66fe-4d91-8a33-3c9e98f7574d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e0e23bc-66fe-4d91-8a33-3c9e98f7574d}, !- Handle
  RetailStandalone_BUSINESS_SCH Wkdy Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b0ceed28-b556-4724-be80-8863cd7607a7}, !- Handle
  RetailStandalone_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {d0cd6793-7be6-413b-b590-4b5b4d0ffce8}, !- Handle
  Business_Sensor,                        !- Name
  RetailStandalone_BUSINESS_SCH,          !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Lights,
  {4db2aece-6351-4791-a45e-d689b87380a5}, !- Handle
  Back_Space-Retail Back_Space Lights,    !- Name
  {72b4c5d3-90db-47be-8ded-4c1c07f40910}, !- Lights Definition Name
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {263a5883-634d-4758-83b0-a9ce27b3c73d}, !- Handle
  ems_Back_Space_LSr,                     !- Name
  Back_Space,                             !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {47a83731-a2a3-4e3f-ab4a-30cf4caa82a4}, !- Handle
  ems_Back_Space_Light1_Actuator,         !- Name
  {4db2aece-6351-4791-a45e-d689b87380a5}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {77c9e620-8800-4f89-addb-d3f75a7e86a8}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {59bce261-3e11-4511-8db1-23eaa3e463a9}, !- Handle
  SET_ems_Back_Space_Light_EMS_Program,   !- Name
  SET ems_Back_Space_LSr_IP=0.093*ems_Back_Space_LSr/379.89000000000004, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Back_Space_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Back_Space_Light1_Actuator = 0.02*379.89000000000004/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Back_Space_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {893eb6de-863f-445a-9896-6587db1801dc}, !- Handle
  SET_ems_Back_Space_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {59bce261-3e11-4511-8db1-23eaa3e463a9}; !- Program Name 1

OS:Lights,
  {6b82ed35-70ae-4847-a35e-4219b9759966}, !- Handle
  Core_Retail-Retail Core_Retail Lights,  !- Name
  {5bcbe278-3782-44ac-9de8-a3421f119ab0}, !- Lights Definition Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {85f3ef7d-38e6-40de-9181-89b7052bc579}, !- Handle
  ems_Core_Retail_LSr,                    !- Name
  Core_Retail,                            !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d381a426-f4f2-4961-b73e-627074d02346}, !- Handle
  ems_Core_Retail_Light1_Actuator,        !- Name
  {6b82ed35-70ae-4847-a35e-4219b9759966}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {308a9ccd-586a-4231-b605-b35b346c50c8}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {19f1ff4a-58a7-4aae-8f0a-dfc683cd6bc1}, !- Handle
  SET_ems_Core_Retail_Light_EMS_Program,  !- Name
  SET ems_Core_Retail_LSr_IP=0.093*ems_Core_Retail_LSr/1600.4829, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Core_Retail_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Core_Retail_Light1_Actuator = 0.02*1600.4829/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Core_Retail_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {0395200b-d194-4a71-9e08-d1bfb4d40288}, !- Handle
  SET_ems_Core_Retail_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {19f1ff4a-58a7-4aae-8f0a-dfc683cd6bc1}; !- Program Name 1

OS:Lights,
  {38016196-8830-4131-8ef4-5038e85a9904}, !- Handle
  Front_Entry-Retail Entry Lights,        !- Name
  {8e55817f-287d-4537-8bf1-e950910e1a62}, !- Lights Definition Name
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {1e037080-1693-447a-ad59-281c6a5b4adb}, !- Handle
  ems_Front_Entry_LSr,                    !- Name
  Front_Entry,                            !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c2e213f0-bf21-4023-ae8c-008c822a8521}, !- Handle
  ems_Front_Entry_Light1_Actuator,        !- Name
  {38016196-8830-4131-8ef4-5038e85a9904}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {9509fe22-2b00-4be9-ba86-d4e9003d2d32}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {57ec3b4d-39d2-4eec-a4e6-3446adcfeb3a}, !- Handle
  SET_ems_Front_Entry_Light_EMS_Program,  !- Name
  SET ems_Front_Entry_LSr_IP=0.093*ems_Front_Entry_LSr/12.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Front_Entry_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Front_Entry_Light1_Actuator = 0.02*12.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Front_Entry_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c2a533ee-0d72-49bc-b824-7fc9fe3ad127}, !- Handle
  SET_ems_Front_Entry_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {57ec3b4d-39d2-4eec-a4e6-3446adcfeb3a}; !- Program Name 1

OS:Lights,
  {a0ee976c-3328-46be-ad91-6307207fd589}, !- Handle
  Front_Retail-Retail Front_Retail Lights, !- Name
  {a4de1288-9041-4410-865e-5e41ccefa6ce}, !- Lights Definition Name
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {20b66504-17c4-46b8-b1b2-28c892653728}, !- Handle
  ems_Front_Retail_LSr,                   !- Name
  Front_Retail,                           !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {67d92193-56cd-475a-8f04-afe9041c5899}, !- Handle
  ems_Front_Retail_Light1_Actuator,       !- Name
  {a0ee976c-3328-46be-ad91-6307207fd589}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {ff444dc8-6aab-41a0-b337-ab0ed7d7956f}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {54899769-cb06-4d4a-9282-8d684e612874}, !- Handle
  SET_ems_Front_Retail_Light_EMS_Program, !- Name
  SET ems_Front_Retail_LSr_IP=0.093*ems_Front_Retail_LSr/150.81, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Front_Retail_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Front_Retail_Light1_Actuator = 0.02*150.81/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Front_Retail_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {80567cea-0ab3-4930-bd21-41c108bf23ad}, !- Handle
  SET_ems_Front_Retail_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {54899769-cb06-4d4a-9282-8d684e612874}; !- Program Name 1

OS:Lights,
  {a3013435-8efe-410e-8ae5-2521b98b5766}, !- Handle
  Point_Of_Sale-Retail Point_of_Sale Lights, !- Name
  {04f1dc73-ae56-490c-b5e7-df83f6864e65}, !- Lights Definition Name
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {96d05d40-7e58-4f5c-94d3-f004a36bb7fc}, !- Handle
  ems_Point_Of_Sale_LSr,                  !- Name
  Point_Of_Sale,                          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a8991d44-9c70-451e-98cf-b2c16419493f}, !- Handle
  ems_Point_Of_Sale_Light1_Actuator,      !- Name
  {a3013435-8efe-410e-8ae5-2521b98b5766}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {f3f2316b-fa00-4041-a540-7f94e0c43ec9}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5c4eda3d-d5e2-4b41-bd72-9323cb330329}, !- Handle
  SET_ems_Point_Of_Sale_Light_EMS_Program, !- Name
  SET ems_Point_Of_Sale_LSr_IP=0.093*ems_Point_Of_Sale_LSr/150.81, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Point_Of_Sale_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Point_Of_Sale_Light1_Actuator = 0.02*150.81/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Point_Of_Sale_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {75cfebc0-8d5e-41d1-b257-cda9d5812c3a}, !- Handle
  SET_ems_Point_Of_Sale_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {5c4eda3d-d5e2-4b41-bd72-9323cb330329}; !- Program Name 1

OS:Schedule:Day,
  {19a87270-5b63-40d2-b189-2f00b1c78cf8}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7594770-d5c9-457c-b7fc-ec129c10809a}, !- Handle
  ems_Back_Space_ZN_PSZ_AC_maxOASch,      !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {f6d814fc-9532-4c8c-9a46-114143c988e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6d814fc-9532-4c8c-9a46-114143c988e3}, !- Handle
  ems_Back_Space_ZN_PSZ_AC_maxOASch_Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4392ffda-56ef-4696-a719-f267f9ab2e1a}, !- Handle
  Core_Retail ZN PSZ-AC ERV,              !- Name
  {dc3fecd4-26f8-473b-b36b-74ce4b1440b1}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {26694d22-43d0-4ef1-a009-7f9ad4603cdc}, !- Supply Air Inlet Node
  {208816fa-5271-47b0-a5e1-959a70988dd9}, !- Supply Air Outlet Node
  {9fba712b-3998-488e-8d14-52d9963514a9}, !- Exhaust Air Inlet Node
  {d0fd6228-ae61-4572-9339-6b6722166bc1}, !- Exhaust Air Outlet Node
  1406.31202841383,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {3e1002cc-581e-4f90-820c-b5ec0df61ec2}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {29911906-2b8a-4f1e-99bd-8864c777b30b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {364be7eb-e058-4dc5-bb84-f57171e3ac34}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {87d22cfb-086c-4086-bb09-3d9fc4de294a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {bc9cbd1a-8a6e-49a4-a489-0faab1674d36}, !- Handle
  Core_Retail ZN PSZ-AC ERV Primary Outlet Air Node, !- Name
  {208816fa-5271-47b0-a5e1-959a70988dd9}, !- Inlet Port
  {c740d3eb-aa08-42aa-8465-9faa94314b10}; !- Outlet Port

OS:Connection,
  {26694d22-43d0-4ef1-a009-7f9ad4603cdc}, !- Handle
  {91234539-a065-4714-9590-45201f387162}, !- Source Object
  3,                                      !- Outlet Port
  {4392ffda-56ef-4696-a719-f267f9ab2e1a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {208816fa-5271-47b0-a5e1-959a70988dd9}, !- Handle
  {4392ffda-56ef-4696-a719-f267f9ab2e1a}, !- Source Object
  9,                                      !- Outlet Port
  {bc9cbd1a-8a6e-49a4-a489-0faab1674d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c740d3eb-aa08-42aa-8465-9faa94314b10}, !- Handle
  {bc9cbd1a-8a6e-49a4-a489-0faab1674d36}, !- Source Object
  3,                                      !- Outlet Port
  {92668dd7-f7b7-40fa-b9ee-1d64eba9922b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a3ca1b0-2540-4028-bd3e-5ef6d9ae289a}, !- Handle
  Core_Retail ZN PSZ-AC ERV Secondary Inlet Air Node, !- Name
  {64af37fc-bd84-4847-b9e0-81d4daa91084}, !- Inlet Port
  {9fba712b-3998-488e-8d14-52d9963514a9}; !- Outlet Port

OS:Connection,
  {64af37fc-bd84-4847-b9e0-81d4daa91084}, !- Handle
  {92668dd7-f7b7-40fa-b9ee-1d64eba9922b}, !- Source Object
  7,                                      !- Outlet Port
  {3a3ca1b0-2540-4028-bd3e-5ef6d9ae289a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fba712b-3998-488e-8d14-52d9963514a9}, !- Handle
  {3a3ca1b0-2540-4028-bd3e-5ef6d9ae289a}, !- Source Object
  3,                                      !- Outlet Port
  {4392ffda-56ef-4696-a719-f267f9ab2e1a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d0fd6228-ae61-4572-9339-6b6722166bc1}, !- Handle
  {4392ffda-56ef-4696-a719-f267f9ab2e1a}, !- Source Object
  11,                                     !- Outlet Port
  {47030642-6ef7-4a2e-b047-7d0876987615}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {d51d4614-3f68-45cc-b7cb-ce0282ccc277}, !- Handle
  Core_Retail ZN PSZ-AC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e58e5c5d-63d3-4dbd-837f-3ab3057a9314}, !- Handle
  Core_Retail ZN PSZ-AC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5a6c746a-9d27-4ce9-a14f-fc831990aefb}, !- Handle
  Core_Retail ZN PSZ-AC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6ed36c07-bd06-4caf-a8c2-4b0f33e85c93}, !- Handle
  Core_Retail ZN PSZ-AC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {d675d23d-0b56-41ee-9733-0c9264fb3c04}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {81c39148-ccde-4ad6-8255-ac0a1e82940b}, !- Reference Setpoint Node Name
  {81c39148-ccde-4ad6-8255-ac0a1e82940b}, !- Mixed Air Stream Node Name
  {91234539-a065-4714-9590-45201f387162}, !- Outdoor Air Stream Node Name
  {7260b3e1-cdb1-4fae-94dc-9dec29c25a59}, !- Return Air Stream Node Name
  {bc9cbd1a-8a6e-49a4-a489-0faab1674d36}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {0a6d9d50-baa4-4a52-9d40-e880138016e1}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {84e1da7f-63bb-46a3-97e5-b86daf8b4542}, !- Handle
  ems_Core_Retail_ZN_PSZ_AC_HtgSch0,      !- Name
  {7e10506b-823d-4fea-afda-0cee34860b23}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {70ecc89a-df02-4a82-a038-e78174647a8b}, !- Handle
  ems_Core_Retail_ZN_PSZ_AC_ClgSch0,      !- Name
  {90095c5e-e94d-4fe6-8200-a9fd17be5831}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4eb1e329-0162-45dc-a0a1-7b08f240c8c5}, !- Handle
  ems_Core_Retail_ZN_PSZ_AC_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {0a6d9d50-baa4-4a52-9d40-e880138016e1}<23.9 && {0a6d9d50-baa4-4a52-9d40-e880138016e1}>1.7, !- Program Line 1
  SET {70ecc89a-df02-4a82-a038-e78174647a8b} = 29.4, !- Program Line 2
  SET {84e1da7f-63bb-46a3-97e5-b86daf8b4542} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {0a6d9d50-baa4-4a52-9d40-e880138016e1}<23.9 && {0a6d9d50-baa4-4a52-9d40-e880138016e1}>1.7, !- Program Line 4
  SET {70ecc89a-df02-4a82-a038-e78174647a8b} = 29.4, !- Program Line 5
  SET {84e1da7f-63bb-46a3-97e5-b86daf8b4542} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {0a6d9d50-baa4-4a52-9d40-e880138016e1}<23.9 && {0a6d9d50-baa4-4a52-9d40-e880138016e1}>1.7, !- Program Line 7
  SET {70ecc89a-df02-4a82-a038-e78174647a8b} = 29.4, !- Program Line 8
  SET {84e1da7f-63bb-46a3-97e5-b86daf8b4542} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {0a6d9d50-baa4-4a52-9d40-e880138016e1}<23.9 && {0a6d9d50-baa4-4a52-9d40-e880138016e1}>1.7, !- Program Line 10
  SET {70ecc89a-df02-4a82-a038-e78174647a8b} = 29.4, !- Program Line 11
  SET {84e1da7f-63bb-46a3-97e5-b86daf8b4542} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {70ecc89a-df02-4a82-a038-e78174647a8b} = NULL, !- Program Line 14
  SET {84e1da7f-63bb-46a3-97e5-b86daf8b4542} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {7c317052-0eac-456d-8e1d-fd15da93f9a0}, !- Handle
  ems_Core_Retail_ZN_PSZ_AC_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {4eb1e329-0162-45dc-a0a1-7b08f240c8c5}; !- Program Name 1

OS:Schedule:Ruleset,
  {feb0aa25-9c89-40e3-be8d-f748bc92c37c}, !- Handle
  ems_Core_Retail_ZN_PSZ_AC_maxOASch,     !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {00240872-553b-4be5-ba12-b12323303ae0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00240872-553b-4be5-ba12-b12323303ae0}, !- Handle
  ems_Core_Retail_ZN_PSZ_AC_maxOASch_Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cfa56c5-0930-4398-92b1-0822a8706465}, !- Handle
  ems_Front_Retail_ZN_PSZ_AC_maxOASch,    !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {88a0dcb4-e48f-4dff-9010-eef33e19d005}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88a0dcb4-e48f-4dff-9010-eef33e19d005}, !- Handle
  ems_Front_Retail_ZN_PSZ_AC_maxOASch_Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aeb39120-5756-4373-8368-e53abe3e0d3c}, !- Handle
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch,   !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {744c2579-358e-4a21-835d-b0eb17d2fb60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {744c2579-358e-4a21-835d-b0eb17d2fb60}, !- Handle
  ems_Point_Of_Sale_ZN_PSZ_AC_maxOASch_Default, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {eed089db-5dd7-48bb-a98e-cea6b2be54f8}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {2b27cf2b-453f-4302-b00f-47920e597c23}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b871e998-c1dd-4e44-8c6d-e86e973c3372}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {151d6b5e-69f7-487f-aa29-612844e693e1}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fc3652df-eef9-4066-9aa0-b86c5f9ca498}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {fd06a774-56ac-478a-b4e1-fe7cd3d8830d}, !- Handle
  {da6fac4e-880d-49d0-bef4-6d21ddba0e73}; !- Object Name

OS:Table:Lookup,
  {3e1002cc-581e-4f90-820c-b5ec0df61ec2}, !- Handle
  Core_Retail ZN PSZ-AC ERV_SensHeatEff,  !- Name
  {bbdfa66d-b239-4af5-92dc-c06938b4af5a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {bbdfa66d-b239-4af5-92dc-c06938b4af5a}, !- Handle
  Table Lookup 1 Independent Variable List 7, !- Name
  {d51d4614-3f68-45cc-b7cb-ce0282ccc277}; !- Model Object 1

OS:Table:Lookup,
  {29911906-2b8a-4f1e-99bd-8864c777b30b}, !- Handle
  Core_Retail ZN PSZ-AC ERV_LatHeatEff,   !- Name
  {0ededbff-7acf-4955-a25f-65eb44965948}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0ededbff-7acf-4955-a25f-65eb44965948}, !- Handle
  Table Lookup 1 Independent Variable List 8, !- Name
  {e58e5c5d-63d3-4dbd-837f-3ab3057a9314}; !- Model Object 1

OS:Table:Lookup,
  {364be7eb-e058-4dc5-bb84-f57171e3ac34}, !- Handle
  Core_Retail ZN PSZ-AC ERV_SensCoolEff,  !- Name
  {7fa9bd3c-6c41-4e50-bff6-047cef6c525d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7fa9bd3c-6c41-4e50-bff6-047cef6c525d}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {5a6c746a-9d27-4ce9-a14f-fc831990aefb}; !- Model Object 1

OS:Table:Lookup,
  {87d22cfb-086c-4086-bb09-3d9fc4de294a}, !- Handle
  Core_Retail ZN PSZ-AC ERV_LatCoolEff,   !- Name
  {a9734c06-9a06-4a00-b669-317fdef1c651}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a9734c06-9a06-4a00-b669-317fdef1c651}, !- Handle
  Table Lookup 1 Independent Variable List 9, !- Name
  {6ed36c07-bd06-4caf-a8c2-4b0f33e85c93}; !- Model Object 1

OS:Schedule:Ruleset,
  {21a9638f-52f2-41c6-8410-cc76d2a6c6a5}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {5fc29002-307f-49a0-bd6d-cf63df30b332}, !- Default Day Schedule Name
  {0459dea8-8710-4c13-9f08-808e4bf01a10}, !- Summer Design Day Schedule Name
  {b672005f-ee3f-44cc-971e-d46515f4826e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5fc29002-307f-49a0-bd6d-cf63df30b332}, !- Handle
  RetailStandalone HVACOperationSchd Default 1, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0459dea8-8710-4c13-9f08-808e4bf01a10}, !- Handle
  RetailStandalone HVACOperationSchd Summer Design Day 1, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b672005f-ee3f-44cc-971e-d46515f4826e}, !- Handle
  RetailStandalone HVACOperationSchd Winter Design Day 1, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {60230679-b357-4356-ba37-675411713116}, !- Handle
  Schedule Rule 32,                       !- Name
  {21a9638f-52f2-41c6-8410-cc76d2a6c6a5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ed05a5d5-2b65-48ae-a925-a3ff8692da1a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ed05a5d5-2b65-48ae-a925-a3ff8692da1a}, !- Handle
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day 1, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d430ca97-d75c-40de-91d9-22a838f3eab3}, !- Handle
  Schedule Rule 33,                       !- Name
  {21a9638f-52f2-41c6-8410-cc76d2a6c6a5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6f02238a-c732-48c5-90be-f9390ea229da}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f02238a-c732-48c5-90be-f9390ea229da}, !- Handle
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day 1, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {2548e5bd-7264-489f-bb4e-019f53a94809}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  {386666cd-761d-4748-a824-4a28f8392115}, !- Default Day Schedule Name
  {782d8d8b-e472-408d-8706-38bb87494af0}, !- Summer Design Day Schedule Name
  {4c9aa004-a628-4bc8-8ea5-d08d82eea89a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {386666cd-761d-4748-a824-4a28f8392115}, !- Handle
  RetailStandalone HVACOperationSchd Default inverted, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {782d8d8b-e472-408d-8706-38bb87494af0}, !- Handle
  RetailStandalone HVACOperationSchd Summer Design Day inverted 1, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4c9aa004-a628-4bc8-8ea5-d08d82eea89a}, !- Handle
  RetailStandalone HVACOperationSchd Winter Design Day inverted 1, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {db052905-4b9e-4171-a374-5d4cd3edde93}, !- Handle
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day inverted Rule, !- Name
  {2548e5bd-7264-489f-bb4e-019f53a94809}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f9fa01ca-b55c-4ebc-b130-be55b71e648e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {f9fa01ca-b55c-4ebc-b130-be55b71e648e}, !- Handle
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day inverted 1, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4a6692fd-0b7f-415e-8645-cd1891fe8813}, !- Handle
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day inverted Rule, !- Name
  {2548e5bd-7264-489f-bb4e-019f53a94809}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0a823b3c-70da-4f3f-8a21-7877cf32d6d6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {0a823b3c-70da-4f3f-8a21-7877cf32d6d6}, !- Handle
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Name
  {d07be1b4-40b6-41a6-93f9-5acb0d911342}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Daylighting:Control,
  {f1ede4b2-5014-4ad5-b081-c28dcc49c527}, !- Handle
  Core_Retail Daylt Sensor 1,             !- Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  3.9624,                                 !- Position X-Coordinate {m}
  3.9624,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c68a96bd-1a81-4b66-a271-2b5331ace961}, !- Handle
  Core_Retail Daylt Sensor 2,             !- Name
  {308a9ccd-586a-4231-b605-b35b346c50c8}, !- Space Name
  3.9624,                                 !- Position X-Coordinate {m}
  3.9624,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {12660541-0644-49c4-8918-48d25c604f40}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a770436e-cd29-4593-895a-ce6bb03f16f2}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {21feff56-de41-4ac9-ba50-b86a3492303c}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4ecff8b9-5e84-4b73-bf83-1d5971d47d98}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3f84a899-1981-4f13-ac82-830af3d4ab8b}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8317c2e3-c81d-4d46-838a-42ae8713da09}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d876e1e4-770c-4d41-85d3-8aef2f6fc0bd}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {231a16f4-882a-45d9-8ec5-7d0a7af21e65}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bdc62863-1d69-4a41-a837-5b4a89e92373}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2d6553ba-1f24-465f-a97d-5afd822e8f89}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cb3a23d5-0c4c-4502-ae45-c90fee297725}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {85aacc97-04d1-4342-8c2d-992782fc0bb6}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e777c7d5-b50b-4b29-92b0-3c572d348872}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {086e6712-1f79-4618-871f-89ec8c4d0073}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1114d7a0-0e18-4706-8a1d-f938bf8ecb10}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5df36953-2e37-4ab5-8f9e-b08e94e2fcc5}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {860f9561-0057-4c9c-b610-d97a924f41de}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

