  {14854221-0af0-4e3c-ae5a-5a400f57fb3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4a0ca6-7ac4-4d53-bee8-646f575bf4ed}, !- Handle
  {14854221-0af0-4e3c-ae5a-5a400f57fb3b}, !- Source Object
  3,                                      !- Outlet Port
  {fc2b7f7d-fb3d-40ae-8676-f2821423c224}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3ee3f82e-ff1c-41a4-9165-1ab05de35c60}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c88fc7a3-b4c5-44e2-b698-58a11feb1bd6}, !- Control Zone or Zone List Name
  {ffccbeaa-d3c5-426f-9762-9d5fb433e019}, !- Cooling Control Zone or Zone List Name
  {b429be5f-16b6-4185-b120-1acf90c2be63}, !- Heating Control Zone or Zone List Name
  {d7ff8f07-6328-44c3-be4e-4f80f74c6c2a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c88fc7a3-b4c5-44e2-b698-58a11feb1bd6}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {ffccbeaa-d3c5-426f-9762-9d5fb433e019}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b429be5f-16b6-4185-b120-1acf90c2be63}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d7ff8f07-6328-44c3-be4e-4f80f74c6c2a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e89773a-ae3d-45bc-9d49-636d5dee7c00}, !- Handle
  LGstore1 ZN PSZ-AC_1 Diffuser,          !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  {cb77f80e-1081-49a8-973d-932f82be3405}, !- Air Inlet Node Name
  {316b4145-93a7-4bbf-8410-51a40df4be08}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4c5700e2-eefa-4855-b435-ac2698966fba}, !- Handle
  LGstore1 ZN Return Air Node,            !- Name
  {5ca80b97-b050-4c85-8476-5233311d71b7}, !- Inlet Port
  {0c08a898-c59d-4411-8c66-8a179bb13fe6}; !- Outlet Port

OS:Connection,
  {b2f58e71-3bf0-4667-89d3-0da74bc2a833}, !- Handle
  {3a040a8d-54f9-4b72-9825-b6e79c80a38f}, !- Source Object
  3,                                      !- Outlet Port
  {9968165d-7238-4fe1-bdc0-9a7491a7322e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca80b97-b050-4c85-8476-5233311d71b7}, !- Handle
  {12b571e6-1a74-437b-9753-546dd1b2fe5d}, !- Source Object
  2,                                      !- Outlet Port
  {4c5700e2-eefa-4855-b435-ac2698966fba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c08a898-c59d-4411-8c66-8a179bb13fe6}, !- Handle
  {4c5700e2-eefa-4855-b435-ac2698966fba}, !- Source Object
  3,                                      !- Outlet Port
  {2e87491e-a76c-487f-86c9-8c4bb6f786f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {01542988-5238-4cfc-90ea-a0afc9d77bcd}, !- Handle
  LGstore1 ZN PSZ-AC_1 Diffuser Inlet Air Node, !- Name
  {a84d3b7a-d4e5-4bf0-ba24-845d5ac404bd}, !- Inlet Port
  {cb77f80e-1081-49a8-973d-932f82be3405}; !- Outlet Port

OS:Connection,
  {a84d3b7a-d4e5-4bf0-ba24-845d5ac404bd}, !- Handle
  {d9da47c4-e1f6-4510-9201-3c12d76e4535}, !- Source Object
  3,                                      !- Outlet Port
  {01542988-5238-4cfc-90ea-a0afc9d77bcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb77f80e-1081-49a8-973d-932f82be3405}, !- Handle
  {01542988-5238-4cfc-90ea-a0afc9d77bcd}, !- Source Object
  3,                                      !- Outlet Port
  {7e89773a-ae3d-45bc-9d49-636d5dee7c00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {316b4145-93a7-4bbf-8410-51a40df4be08}, !- Handle
  {7e89773a-ae3d-45bc-9d49-636d5dee7c00}, !- Source Object
  4,                                      !- Outlet Port
  {3a040a8d-54f9-4b72-9825-b6e79c80a38f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e5ced20e-fd9a-4d9e-af0c-15274a42bcf3}, !- Handle
  SMstore1 ZN PSZ-AC_2,                   !- Name
  ,                                       !- Controller List Name
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule
  {979895b6-8abf-4cb8-9d4f-3646b675b368}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b6cf2cf0-b105-405a-b8e5-ab2ab2907916}, !- Supply Side Inlet Node Name
  {5bf16ba4-3605-48a7-9820-5efccc5f6707}, !- Demand Side Outlet Node Name
  {7f0d9439-6984-4327-bc31-9de792c1be90}, !- Demand Side Inlet Node A
  {cc96e080-7825-4293-91d8-bf99ef36ea71}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1101cade-3258-408a-b440-c7f95978b35c}, !- Demand Mixer Name
  {c14a731b-6a50-4fee-9f47-5cb38bbd36a4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a13b8505-6a85-45fb-a5d3-c86efd90cddd}, !- Handle
  SMstore1 ZN PSZ-AC_2 Supply Inlet Node, !- Name
  {b6cf2cf0-b105-405a-b8e5-ab2ab2907916}, !- Inlet Port
  {d97173c8-7000-44c1-aa4a-0b45e684d8c1}; !- Outlet Port

OS:Node,
  {ccd84d27-d6f5-4ca2-b9be-57139794ebed}, !- Handle
  SMstore1 ZN PSZ-AC_2 Supply Outlet Node, !- Name
  {7afb8bbe-a690-45d1-981d-3b8fa731c8e0}, !- Inlet Port
  {cc96e080-7825-4293-91d8-bf99ef36ea71}; !- Outlet Port

OS:Connection,
  {b6cf2cf0-b105-405a-b8e5-ab2ab2907916}, !- Handle
  {e5ced20e-fd9a-4d9e-af0c-15274a42bcf3}, !- Source Object
  9,                                      !- Outlet Port
  {a13b8505-6a85-45fb-a5d3-c86efd90cddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc96e080-7825-4293-91d8-bf99ef36ea71}, !- Handle
  {ccd84d27-d6f5-4ca2-b9be-57139794ebed}, !- Source Object
  3,                                      !- Outlet Port
  {e5ced20e-fd9a-4d9e-af0c-15274a42bcf3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cbd5129a-5d45-4888-a8ba-1a3e176fadf6}, !- Handle
  SMstore1 ZN PSZ-AC_2 Demand Inlet Node, !- Name
  {7f0d9439-6984-4327-bc31-9de792c1be90}, !- Inlet Port
  {a625ff76-6bf4-4064-92a9-4bd122fcfcea}; !- Outlet Port

OS:Node,
  {a502acb0-af65-4113-9836-929fe620a075}, !- Handle
  SMstore1 ZN PSZ-AC_2 Demand Outlet Node, !- Name
  {0f4ec8c6-314f-4517-8c58-bc90cae905a9}, !- Inlet Port
  {5bf16ba4-3605-48a7-9820-5efccc5f6707}; !- Outlet Port

OS:Node,
  {96d45372-d587-4db7-bbd4-5c3d0a11cca9}, !- Handle
  SMstore1 ZN PSZ-AC_2 Diffuser Outlet Air Node, !- Name
  {92e7b5c8-045b-43f8-a39f-7eb980516cc3}, !- Inlet Port
  {443ce688-dbcc-4e0e-8355-f7773e97549e}; !- Outlet Port

OS:Connection,
  {7f0d9439-6984-4327-bc31-9de792c1be90}, !- Handle
  {e5ced20e-fd9a-4d9e-af0c-15274a42bcf3}, !- Source Object
  11,                                     !- Outlet Port
  {cbd5129a-5d45-4888-a8ba-1a3e176fadf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf16ba4-3605-48a7-9820-5efccc5f6707}, !- Handle
  {a502acb0-af65-4113-9836-929fe620a075}, !- Source Object
  3,                                      !- Outlet Port
  {e5ced20e-fd9a-4d9e-af0c-15274a42bcf3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c14a731b-6a50-4fee-9f47-5cb38bbd36a4}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a625ff76-6bf4-4064-92a9-4bd122fcfcea}, !- Inlet Node Name
  {302d4ac6-b334-430f-bfc0-e6b39c0ea425}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1101cade-3258-408a-b440-c7f95978b35c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0f4ec8c6-314f-4517-8c58-bc90cae905a9}, !- Outlet Node Name
  {794cb9bf-d07c-491b-ab26-cafe772c64bd}; !- Inlet Node Name 1

OS:Connection,
  {a625ff76-6bf4-4064-92a9-4bd122fcfcea}, !- Handle
  {cbd5129a-5d45-4888-a8ba-1a3e176fadf6}, !- Source Object
  3,                                      !- Outlet Port
  {c14a731b-6a50-4fee-9f47-5cb38bbd36a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f4ec8c6-314f-4517-8c58-bc90cae905a9}, !- Handle
  {1101cade-3258-408a-b440-c7f95978b35c}, !- Source Object
  2,                                      !- Outlet Port
  {a502acb0-af65-4113-9836-929fe620a075}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {78ebd605-0df3-4b88-8231-b7b512b134c7}, !- Handle
  {e5ced20e-fd9a-4d9e-af0c-15274a42bcf3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {979895b6-8abf-4cb8-9d4f-3646b675b368}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {81973615-f627-40c7-8274-429778b754b8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {957ec090-106d-4417-88e1-567542c922e5}, !- Handle
  SMstore1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0f49a06d-ac47-461b-9741-7be9e9ed0413}, !- Control Zone Name
  {ccd84d27-d6f5-4ca2-b9be-57139794ebed}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {3e0efce2-70cd-43c9-a807-3fc6508114e1}, !- Handle
  SMstore1 ZN PSZ-AC_2 Gas Htg Coil 127kBtu/hr 0.8 Thermal Eff, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {db9f73a7-ff8a-4ed1-abd4-e9276119a08d}, !- Handle
  SMstore1 ZN PSZ-AC_2 No Heat,           !- Name
  {98a93564-0735-45c5-a36b-d8da5c63ab17}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {e5213e78-6804-41c2-91e9-8b551ae1c1b6}, !- Handle
  SMstore1 ZN PSZ-AC_2 2spd DX AC Clg Coil 71kBtu/hr 11EER, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f700aef-36d5-49c0-bf1b-fbf274cc3a99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0c152a4-edb8-4cb2-9623-13fecb77945a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {34e7c44b-16dd-40f6-9979-a1db77583017}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f5fbdaa6-609b-4345-897f-9c12fbf6ee4f}, !- Handle
  SMstore1 ZN PSZ-AC_2 Fan,               !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d39e027b-5b2b-4a93-964e-b6bac705dd5b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {03a5fb46-1b53-4754-b76c-6faa5a449fd9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d39e027b-5b2b-4a93-964e-b6bac705dd5b}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {03a5fb46-1b53-4754-b76c-6faa5a449fd9}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {08dcba33-4818-408f-ae0f-884bfd66ea33}, !- Handle
  SMstore1 ZN PSZ-AC_2 Unitary AC,        !- Name
  Load,                                   !- Control Type
  {0f49a06d-ac47-461b-9741-7be9e9ed0413}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule Name
  {554c8801-ae45-4dcb-a401-1b0cdf2a5d49}, !- Air Inlet Node Name
  {7afb8bbe-a690-45d1-981d-3b8fa731c8e0}, !- Air Outlet Node Name
  {f5fbdaa6-609b-4345-897f-9c12fbf6ee4f}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Supply Air Fan Operating Mode Schedule Name
  {3e0efce2-70cd-43c9-a807-3fc6508114e1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e5213e78-6804-41c2-91e9-8b551ae1c1b6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {db9f73a7-ff8a-4ed1-abd4-e9276119a08d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7afb8bbe-a690-45d1-981d-3b8fa731c8e0}, !- Handle
  {08dcba33-4818-408f-ae0f-884bfd66ea33}, !- Source Object
  7,                                      !- Outlet Port
  {ccd84d27-d6f5-4ca2-b9be-57139794ebed}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {755e7072-4c0c-4628-84f9-663f7a2309f9}, !- Handle
  SMstore1 ZN PSZ-AC_2 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57adfd70-e305-435c-8e42-d9af68daa281}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1da5b8d0-c1d0-4ede-ab56-3e7e24327f99}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2ccca172-88c7-4f11-893a-044a7a539e1c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2ccca172-88c7-4f11-893a-044a7a539e1c}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bf6669fd-ce97-45be-9965-a8297a4157b4}, !- Handle
  SMstore1 ZN PSZ-AC_2 OA System,         !- Name
  {755e7072-4c0c-4628-84f9-663f7a2309f9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2af039fc-71d0-4f74-bf39-e136f06f0e90}, !- Mixed Air Node Name
  {cf1765c0-633f-4a30-a38c-3e1928513264}, !- Outdoor Air Stream Node Name
  {34cf4164-e0b0-4505-93fd-48747cd4446f}, !- Relief Air Stream Node Name
  {d97173c8-7000-44c1-aa4a-0b45e684d8c1}; !- Return Air Stream Node Name

OS:Node,
  {525f7a7e-642c-46ca-94c6-4c624d52a369}, !- Handle
  SMstore1 ZN PSZ-AC_2 Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {cf1765c0-633f-4a30-a38c-3e1928513264}; !- Outlet Port

OS:Connection,
  {cf1765c0-633f-4a30-a38c-3e1928513264}, !- Handle
  {525f7a7e-642c-46ca-94c6-4c624d52a369}, !- Source Object
  3,                                      !- Outlet Port
  {bf6669fd-ce97-45be-9965-a8297a4157b4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {663d08cb-a2af-4489-b9e7-3b57948fbb9c}, !- Handle
  SMstore1 ZN PSZ-AC_2 Relief Air Node,   !- Name
  {34cf4164-e0b0-4505-93fd-48747cd4446f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34cf4164-e0b0-4505-93fd-48747cd4446f}, !- Handle
  {bf6669fd-ce97-45be-9965-a8297a4157b4}, !- Source Object
  7,                                      !- Outlet Port
  {663d08cb-a2af-4489-b9e7-3b57948fbb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4fe61b8-dcd0-4573-af76-51693e765286}, !- Handle
  SMstore1 ZN PSZ-AC_2 Mixed Air Node,    !- Name
  {2af039fc-71d0-4f74-bf39-e136f06f0e90}, !- Inlet Port
  {554c8801-ae45-4dcb-a401-1b0cdf2a5d49}; !- Outlet Port

OS:Connection,
  {d97173c8-7000-44c1-aa4a-0b45e684d8c1}, !- Handle
  {a13b8505-6a85-45fb-a5d3-c86efd90cddd}, !- Source Object
  3,                                      !- Outlet Port
  {bf6669fd-ce97-45be-9965-a8297a4157b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2af039fc-71d0-4f74-bf39-e136f06f0e90}, !- Handle
  {bf6669fd-ce97-45be-9965-a8297a4157b4}, !- Source Object
  5,                                      !- Outlet Port
  {f4fe61b8-dcd0-4573-af76-51693e765286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {554c8801-ae45-4dcb-a401-1b0cdf2a5d49}, !- Handle
  {f4fe61b8-dcd0-4573-af76-51693e765286}, !- Source Object
  3,                                      !- Outlet Port
  {08dcba33-4818-408f-ae0f-884bfd66ea33}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {81973615-f627-40c7-8274-429778b754b8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {17656ed6-4425-469f-bbb9-c31be2c982dc}, !- Control Zone or Zone List Name
  {28353cff-d4a0-4380-8132-97c5c13bbcee}, !- Cooling Control Zone or Zone List Name
  {f310a090-fea3-4281-bf39-0da3b47987e6}, !- Heating Control Zone or Zone List Name
  {fc959e9d-6e83-4ab6-80b8-a453b5854b89}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {17656ed6-4425-469f-bbb9-c31be2c982dc}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {28353cff-d4a0-4380-8132-97c5c13bbcee}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f310a090-fea3-4281-bf39-0da3b47987e6}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fc959e9d-6e83-4ab6-80b8-a453b5854b89}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b0c818c3-4747-478c-a944-d2de65830322}, !- Handle
  SMstore1 ZN PSZ-AC_2 Diffuser,          !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  {887735de-9575-4bb9-a487-353d598a795a}, !- Air Inlet Node Name
  {92e7b5c8-045b-43f8-a39f-7eb980516cc3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {85902619-01ce-4b74-bb59-4889e99fda1c}, !- Handle
  SMstore1 ZN Return Air Node,            !- Name
  {d8955b55-3c4d-4635-bd0d-1b41e648a462}, !- Inlet Port
  {794cb9bf-d07c-491b-ab26-cafe772c64bd}; !- Outlet Port

OS:Connection,
  {443ce688-dbcc-4e0e-8355-f7773e97549e}, !- Handle
  {96d45372-d587-4db7-bbd4-5c3d0a11cca9}, !- Source Object
  3,                                      !- Outlet Port
  {5444af97-555b-4239-b65d-c68fa5ac7d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8955b55-3c4d-4635-bd0d-1b41e648a462}, !- Handle
  {d56edd80-e592-45b6-9140-277dccf03e20}, !- Source Object
  2,                                      !- Outlet Port
  {85902619-01ce-4b74-bb59-4889e99fda1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {794cb9bf-d07c-491b-ab26-cafe772c64bd}, !- Handle
  {85902619-01ce-4b74-bb59-4889e99fda1c}, !- Source Object
  3,                                      !- Outlet Port
  {1101cade-3258-408a-b440-c7f95978b35c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2fa4cb3d-972f-46d3-add5-febcfae48a73}, !- Handle
  SMstore1 ZN PSZ-AC_2 Diffuser Inlet Air Node, !- Name
  {302d4ac6-b334-430f-bfc0-e6b39c0ea425}, !- Inlet Port
  {887735de-9575-4bb9-a487-353d598a795a}; !- Outlet Port

OS:Connection,
  {302d4ac6-b334-430f-bfc0-e6b39c0ea425}, !- Handle
  {c14a731b-6a50-4fee-9f47-5cb38bbd36a4}, !- Source Object
  3,                                      !- Outlet Port
  {2fa4cb3d-972f-46d3-add5-febcfae48a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {887735de-9575-4bb9-a487-353d598a795a}, !- Handle
  {2fa4cb3d-972f-46d3-add5-febcfae48a73}, !- Source Object
  3,                                      !- Outlet Port
  {b0c818c3-4747-478c-a944-d2de65830322}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92e7b5c8-045b-43f8-a39f-7eb980516cc3}, !- Handle
  {b0c818c3-4747-478c-a944-d2de65830322}, !- Source Object
  4,                                      !- Outlet Port
  {96d45372-d587-4db7-bbd4-5c3d0a11cca9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {157a5c66-436d-4321-93c2-74f21a87eb12}, !- Handle
  SMstore2 ZN PSZ-AC_3,                   !- Name
  ,                                       !- Controller List Name
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule
  {fb87e11f-3ddd-43c7-b44c-ff8f29380e51}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {64d3013a-6868-4ce6-9c0e-e3f9523307d3}, !- Supply Side Inlet Node Name
  {0ace9368-b5d3-4f7a-ab04-a5609f98c013}, !- Demand Side Outlet Node Name
  {fc1fff0c-e949-4819-ac9a-5526c53befd6}, !- Demand Side Inlet Node A
  {a5a63809-787a-4059-b331-8413889c9d16}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7d76fc23-c36d-4c3d-81fd-1c6015f5465a}, !- Demand Mixer Name
  {e2c99b58-2ee3-4bb7-a465-72a475781aed}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {373d64c4-aeb8-492a-bf5a-f27b3a7f94e0}, !- Handle
  SMstore2 ZN PSZ-AC_3 Supply Inlet Node, !- Name
  {64d3013a-6868-4ce6-9c0e-e3f9523307d3}, !- Inlet Port
  {71a4ca41-c349-4d11-aa1f-3f92b76d8e74}; !- Outlet Port

OS:Node,
  {5e89c07b-ffc9-43e8-b6da-209472bbbe61}, !- Handle
  SMstore2 ZN PSZ-AC_3 Supply Outlet Node, !- Name
  {16af41ff-f413-4fc2-b5d2-43cf29eafa15}, !- Inlet Port
  {a5a63809-787a-4059-b331-8413889c9d16}; !- Outlet Port

OS:Connection,
  {64d3013a-6868-4ce6-9c0e-e3f9523307d3}, !- Handle
  {157a5c66-436d-4321-93c2-74f21a87eb12}, !- Source Object
  9,                                      !- Outlet Port
  {373d64c4-aeb8-492a-bf5a-f27b3a7f94e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5a63809-787a-4059-b331-8413889c9d16}, !- Handle
  {5e89c07b-ffc9-43e8-b6da-209472bbbe61}, !- Source Object
  3,                                      !- Outlet Port
  {157a5c66-436d-4321-93c2-74f21a87eb12}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {db59bd39-e198-41fc-889b-4890b3ce60a8}, !- Handle
  SMstore2 ZN PSZ-AC_3 Demand Inlet Node, !- Name
  {fc1fff0c-e949-4819-ac9a-5526c53befd6}, !- Inlet Port
  {02bfabe9-c366-4a75-a266-14ede936c6c8}; !- Outlet Port

OS:Node,
  {af2cceda-cc89-4d96-95e4-2b90144fec10}, !- Handle
  SMstore2 ZN PSZ-AC_3 Demand Outlet Node, !- Name
  {3e6862f4-94cc-43f3-b861-a4c48a3f95f0}, !- Inlet Port
  {0ace9368-b5d3-4f7a-ab04-a5609f98c013}; !- Outlet Port

OS:Node,
  {848eb7b2-352b-4c0c-a64c-c651868c2082}, !- Handle
  SMstore2 ZN PSZ-AC_3 Diffuser Outlet Air Node, !- Name
  {bc001c81-1bbe-4f89-8964-da6110e8faea}, !- Inlet Port
  {717481a3-79d2-4d75-b7bb-63302ce53412}; !- Outlet Port

OS:Connection,
  {fc1fff0c-e949-4819-ac9a-5526c53befd6}, !- Handle
  {157a5c66-436d-4321-93c2-74f21a87eb12}, !- Source Object
  11,                                     !- Outlet Port
  {db59bd39-e198-41fc-889b-4890b3ce60a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ace9368-b5d3-4f7a-ab04-a5609f98c013}, !- Handle
  {af2cceda-cc89-4d96-95e4-2b90144fec10}, !- Source Object
  3,                                      !- Outlet Port
  {157a5c66-436d-4321-93c2-74f21a87eb12}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e2c99b58-2ee3-4bb7-a465-72a475781aed}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {02bfabe9-c366-4a75-a266-14ede936c6c8}, !- Inlet Node Name
  {7bd38a5b-aced-4dc1-a0a5-a7f01f0fa4e8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7d76fc23-c36d-4c3d-81fd-1c6015f5465a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {3e6862f4-94cc-43f3-b861-a4c48a3f95f0}, !- Outlet Node Name
  {fa6d7f3b-2964-4546-bedb-7a9c025d2516}; !- Inlet Node Name 1

OS:Connection,
  {02bfabe9-c366-4a75-a266-14ede936c6c8}, !- Handle
  {db59bd39-e198-41fc-889b-4890b3ce60a8}, !- Source Object
  3,                                      !- Outlet Port
  {e2c99b58-2ee3-4bb7-a465-72a475781aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6862f4-94cc-43f3-b861-a4c48a3f95f0}, !- Handle
  {7d76fc23-c36d-4c3d-81fd-1c6015f5465a}, !- Source Object
  2,                                      !- Outlet Port
  {af2cceda-cc89-4d96-95e4-2b90144fec10}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e76f5028-1a14-4e29-811e-7271cb55fb67}, !- Handle
  {157a5c66-436d-4321-93c2-74f21a87eb12}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {fb87e11f-3ddd-43c7-b44c-ff8f29380e51}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {e9167905-ae7e-4557-9c1a-e655687977f6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cf74c3d3-c018-49cf-85ef-9cae5f01cdb7}, !- Handle
  SMstore2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {82fc2cee-a70c-403c-b7aa-eb3bcb03e3a8}, !- Control Zone Name
  {5e89c07b-ffc9-43e8-b6da-209472bbbe61}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {42806311-f2b4-4c5c-8936-5a25b818059a}, !- Handle
  SMstore2 ZN PSZ-AC_3 Gas Htg Coil 126kBtu/hr 0.8 Thermal Eff, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {bdbec8e4-2635-40ef-a4f3-549f1eba062a}, !- Handle
  SMstore2 ZN PSZ-AC_3 No Heat,           !- Name
  {98a93564-0735-45c5-a36b-d8da5c63ab17}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {2db2fda3-483f-46cd-81be-7f2d4379874b}, !- Handle
  SMstore2 ZN PSZ-AC_3 2spd DX AC Clg Coil 70kBtu/hr 11EER, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f700aef-36d5-49c0-bf1b-fbf274cc3a99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0c152a4-edb8-4cb2-9623-13fecb77945a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {34e7c44b-16dd-40f6-9979-a1db77583017}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {48736ecd-706b-4b0f-afbd-553a8ac4e2d2}, !- Handle
  SMstore2 ZN PSZ-AC_3 Fan,               !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {37e00821-2f8c-4c65-bd09-5f4ce90f3175}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {df210aba-dae2-488b-8efc-77641447eaf5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {37e00821-2f8c-4c65-bd09-5f4ce90f3175}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df210aba-dae2-488b-8efc-77641447eaf5}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {acdbfbd1-6d75-497f-a6f9-90bdbc1349a7}, !- Handle
  SMstore2 ZN PSZ-AC_3 Unitary AC,        !- Name
  Load,                                   !- Control Type
  {82fc2cee-a70c-403c-b7aa-eb3bcb03e3a8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule Name
  {6aed15bd-99fd-4afa-adb3-758005599d84}, !- Air Inlet Node Name
  {16af41ff-f413-4fc2-b5d2-43cf29eafa15}, !- Air Outlet Node Name
  {48736ecd-706b-4b0f-afbd-553a8ac4e2d2}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Supply Air Fan Operating Mode Schedule Name
  {42806311-f2b4-4c5c-8936-5a25b818059a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2db2fda3-483f-46cd-81be-7f2d4379874b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bdbec8e4-2635-40ef-a4f3-549f1eba062a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {16af41ff-f413-4fc2-b5d2-43cf29eafa15}, !- Handle
  {acdbfbd1-6d75-497f-a6f9-90bdbc1349a7}, !- Source Object
  7,                                      !- Outlet Port
  {5e89c07b-ffc9-43e8-b6da-209472bbbe61}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {38b70f33-095b-4a07-ae1c-f904d029e0ea}, !- Handle
  SMstore2 ZN PSZ-AC_3 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57adfd70-e305-435c-8e42-d9af68daa281}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f4a079f0-cb48-45c6-b62b-4c1562a4a434}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b66d8b88-0b49-4585-b8ec-badaafccf000}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b66d8b88-0b49-4585-b8ec-badaafccf000}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b1a7cefa-9429-4011-8f4a-a317fc219a94}, !- Handle
  SMstore2 ZN PSZ-AC_3 OA System,         !- Name
  {38b70f33-095b-4a07-ae1c-f904d029e0ea}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {538f14d6-b70f-4587-9135-47426959495d}, !- Mixed Air Node Name
  {f360539a-c8a2-4784-9b15-5fc8ec20ad71}, !- Outdoor Air Stream Node Name
  {b00629fc-6091-4517-8718-7999637b9fac}, !- Relief Air Stream Node Name
  {71a4ca41-c349-4d11-aa1f-3f92b76d8e74}; !- Return Air Stream Node Name

OS:Node,
  {398cd6e1-a1c1-4c18-84d3-6b8ebd7aa6c2}, !- Handle
  SMstore2 ZN PSZ-AC_3 Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {f360539a-c8a2-4784-9b15-5fc8ec20ad71}; !- Outlet Port

OS:Connection,
  {f360539a-c8a2-4784-9b15-5fc8ec20ad71}, !- Handle
  {398cd6e1-a1c1-4c18-84d3-6b8ebd7aa6c2}, !- Source Object
  3,                                      !- Outlet Port
  {b1a7cefa-9429-4011-8f4a-a317fc219a94}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {56c10ea6-36c4-462d-8a88-b61e1143d7f9}, !- Handle
  SMstore2 ZN PSZ-AC_3 Relief Air Node,   !- Name
  {b00629fc-6091-4517-8718-7999637b9fac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b00629fc-6091-4517-8718-7999637b9fac}, !- Handle
  {b1a7cefa-9429-4011-8f4a-a317fc219a94}, !- Source Object
  7,                                      !- Outlet Port
  {56c10ea6-36c4-462d-8a88-b61e1143d7f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e46f74f-06b9-47be-be54-e8310c4046a6}, !- Handle
  SMstore2 ZN PSZ-AC_3 Mixed Air Node,    !- Name
  {538f14d6-b70f-4587-9135-47426959495d}, !- Inlet Port
  {6aed15bd-99fd-4afa-adb3-758005599d84}; !- Outlet Port

OS:Connection,
  {71a4ca41-c349-4d11-aa1f-3f92b76d8e74}, !- Handle
  {373d64c4-aeb8-492a-bf5a-f27b3a7f94e0}, !- Source Object
  3,                                      !- Outlet Port
  {b1a7cefa-9429-4011-8f4a-a317fc219a94}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {538f14d6-b70f-4587-9135-47426959495d}, !- Handle
  {b1a7cefa-9429-4011-8f4a-a317fc219a94}, !- Source Object
  5,                                      !- Outlet Port
  {4e46f74f-06b9-47be-be54-e8310c4046a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aed15bd-99fd-4afa-adb3-758005599d84}, !- Handle
  {4e46f74f-06b9-47be-be54-e8310c4046a6}, !- Source Object
  3,                                      !- Outlet Port
  {acdbfbd1-6d75-497f-a6f9-90bdbc1349a7}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e9167905-ae7e-4557-9c1a-e655687977f6}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8bc7f860-a69b-4657-a3ca-63388e4aa2ca}, !- Control Zone or Zone List Name
  {a2cefda7-10a2-4527-8f06-deb90ec2e55e}, !- Cooling Control Zone or Zone List Name
  {26158f90-153e-4631-8190-e96298662c30}, !- Heating Control Zone or Zone List Name
  {6eac75f9-8d82-4f2b-9439-ede9b3642549}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8bc7f860-a69b-4657-a3ca-63388e4aa2ca}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {a2cefda7-10a2-4527-8f06-deb90ec2e55e}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {26158f90-153e-4631-8190-e96298662c30}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6eac75f9-8d82-4f2b-9439-ede9b3642549}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b81ba17-8556-4305-9e1c-979b3b1a142b}, !- Handle
  SMstore2 ZN PSZ-AC_3 Diffuser,          !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  {b84e640b-484b-4c71-b3e1-ba18d4a643a8}, !- Air Inlet Node Name
  {bc001c81-1bbe-4f89-8964-da6110e8faea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {16da92d9-9bf2-4f35-a35e-e99a7c59a199}, !- Handle
  SMstore2 ZN Return Air Node,            !- Name
  {a39c9bdb-29d7-46d8-91eb-884ef0d50164}, !- Inlet Port
  {fa6d7f3b-2964-4546-bedb-7a9c025d2516}; !- Outlet Port

OS:Connection,
  {717481a3-79d2-4d75-b7bb-63302ce53412}, !- Handle
  {848eb7b2-352b-4c0c-a64c-c651868c2082}, !- Source Object
  3,                                      !- Outlet Port
  {02f18891-2cff-45b8-9695-6bf5d5e6248a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a39c9bdb-29d7-46d8-91eb-884ef0d50164}, !- Handle
  {4718ae24-aea9-467e-bd53-b744dce90da1}, !- Source Object
  2,                                      !- Outlet Port
  {16da92d9-9bf2-4f35-a35e-e99a7c59a199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa6d7f3b-2964-4546-bedb-7a9c025d2516}, !- Handle
  {16da92d9-9bf2-4f35-a35e-e99a7c59a199}, !- Source Object
  3,                                      !- Outlet Port
  {7d76fc23-c36d-4c3d-81fd-1c6015f5465a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ec17d5a6-fb24-4211-9b5b-fa9d88d58211}, !- Handle
  SMstore2 ZN PSZ-AC_3 Diffuser Inlet Air Node, !- Name
  {7bd38a5b-aced-4dc1-a0a5-a7f01f0fa4e8}, !- Inlet Port
  {b84e640b-484b-4c71-b3e1-ba18d4a643a8}; !- Outlet Port

OS:Connection,
  {7bd38a5b-aced-4dc1-a0a5-a7f01f0fa4e8}, !- Handle
  {e2c99b58-2ee3-4bb7-a465-72a475781aed}, !- Source Object
  3,                                      !- Outlet Port
  {ec17d5a6-fb24-4211-9b5b-fa9d88d58211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b84e640b-484b-4c71-b3e1-ba18d4a643a8}, !- Handle
  {ec17d5a6-fb24-4211-9b5b-fa9d88d58211}, !- Source Object
  3,                                      !- Outlet Port
  {7b81ba17-8556-4305-9e1c-979b3b1a142b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc001c81-1bbe-4f89-8964-da6110e8faea}, !- Handle
  {7b81ba17-8556-4305-9e1c-979b3b1a142b}, !- Source Object
  4,                                      !- Outlet Port
  {848eb7b2-352b-4c0c-a64c-c651868c2082}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {78abe1a6-aa58-4ec2-b05f-4675d6dea2fd}, !- Handle
  SMstore3 ZN PSZ-AC_4,                   !- Name
  ,                                       !- Controller List Name
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule
  {dc0a2c2a-30bb-45a3-b4a3-774061bea255}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bef8b317-150d-469b-b1d6-5b00d9dba653}, !- Supply Side Inlet Node Name
  {bf7e321f-e187-4308-a728-7241678e988f}, !- Demand Side Outlet Node Name
  {f150ff77-567d-4a44-b42d-6537ec112928}, !- Demand Side Inlet Node A
  {a6c29d71-1663-42b9-bec2-c746f7e8cec4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {84af1107-e7f0-45cb-9270-59d4bc703212}, !- Demand Mixer Name
  {55676f27-2014-49ce-829f-5cf0a614108a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a5969036-e70a-44ad-b577-b234451a71b0}, !- Handle
  SMstore3 ZN PSZ-AC_4 Supply Inlet Node, !- Name
  {bef8b317-150d-469b-b1d6-5b00d9dba653}, !- Inlet Port
  {69534cf9-ee93-4005-b162-586d5d7fe33c}; !- Outlet Port

OS:Node,
  {61ff3dec-12a8-4a47-80c7-4036dd82960d}, !- Handle
  SMstore3 ZN PSZ-AC_4 Supply Outlet Node, !- Name
  {15d9d5ef-b996-4081-854d-6beb6f3bf52e}, !- Inlet Port
  {a6c29d71-1663-42b9-bec2-c746f7e8cec4}; !- Outlet Port

OS:Connection,
  {bef8b317-150d-469b-b1d6-5b00d9dba653}, !- Handle
  {78abe1a6-aa58-4ec2-b05f-4675d6dea2fd}, !- Source Object
  9,                                      !- Outlet Port
  {a5969036-e70a-44ad-b577-b234451a71b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6c29d71-1663-42b9-bec2-c746f7e8cec4}, !- Handle
  {61ff3dec-12a8-4a47-80c7-4036dd82960d}, !- Source Object
  3,                                      !- Outlet Port
  {78abe1a6-aa58-4ec2-b05f-4675d6dea2fd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1b96eff4-df1f-42f9-b24e-c10a3c259e28}, !- Handle
  SMstore3 ZN PSZ-AC_4 Demand Inlet Node, !- Name
  {f150ff77-567d-4a44-b42d-6537ec112928}, !- Inlet Port
  {56d837ca-ea12-40f8-915d-c98e047e34af}; !- Outlet Port

OS:Node,
  {0502f32e-5f14-4eb5-b310-58bc345a0ce1}, !- Handle
  SMstore3 ZN PSZ-AC_4 Demand Outlet Node, !- Name
  {8e5f7acd-bdb9-4b67-a2d4-165f23c63449}, !- Inlet Port
  {bf7e321f-e187-4308-a728-7241678e988f}; !- Outlet Port

OS:Node,
  {4787bf6e-4269-4b01-a00c-1592fea51e98}, !- Handle
  SMstore3 ZN PSZ-AC_4 Diffuser Outlet Air Node, !- Name
  {a6bde298-9e84-46f9-9d6b-fda94e006030}, !- Inlet Port
  {968f886f-e533-4ac7-96ce-cc1b9fbdafe2}; !- Outlet Port

OS:Connection,
  {f150ff77-567d-4a44-b42d-6537ec112928}, !- Handle
  {78abe1a6-aa58-4ec2-b05f-4675d6dea2fd}, !- Source Object
  11,                                     !- Outlet Port
  {1b96eff4-df1f-42f9-b24e-c10a3c259e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7e321f-e187-4308-a728-7241678e988f}, !- Handle
  {0502f32e-5f14-4eb5-b310-58bc345a0ce1}, !- Source Object
  3,                                      !- Outlet Port
  {78abe1a6-aa58-4ec2-b05f-4675d6dea2fd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {55676f27-2014-49ce-829f-5cf0a614108a}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {56d837ca-ea12-40f8-915d-c98e047e34af}, !- Inlet Node Name
  {c6d1ac5e-a151-4f6b-83d9-83493a47bbce}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {84af1107-e7f0-45cb-9270-59d4bc703212}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {8e5f7acd-bdb9-4b67-a2d4-165f23c63449}, !- Outlet Node Name
  {a82e3441-87d1-4cc0-a16e-ca4be585562f}; !- Inlet Node Name 1

OS:Connection,
  {56d837ca-ea12-40f8-915d-c98e047e34af}, !- Handle
  {1b96eff4-df1f-42f9-b24e-c10a3c259e28}, !- Source Object
  3,                                      !- Outlet Port
  {55676f27-2014-49ce-829f-5cf0a614108a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5f7acd-bdb9-4b67-a2d4-165f23c63449}, !- Handle
  {84af1107-e7f0-45cb-9270-59d4bc703212}, !- Source Object
  2,                                      !- Outlet Port
  {0502f32e-5f14-4eb5-b310-58bc345a0ce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c7f439fa-cd64-4583-b5af-5509efce8f51}, !- Handle
  {78abe1a6-aa58-4ec2-b05f-4675d6dea2fd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {dc0a2c2a-30bb-45a3-b4a3-774061bea255}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {0f10e89c-cd39-4a13-8faa-209dc0203d6c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3660cc50-3722-4a55-8954-425ecb12d151}, !- Handle
  SMstore3 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3a20196c-39e5-440e-b777-3120c7985ad8}, !- Control Zone Name
  {61ff3dec-12a8-4a47-80c7-4036dd82960d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {67fd2171-cc4f-4415-89ec-bb041b397846}, !- Handle
  SMstore3 ZN PSZ-AC_4 Gas Htg Coil 125kBtu/hr 0.8 Thermal Eff, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {c2786185-6291-42ef-b338-1c0c81fd58e4}, !- Handle
  SMstore3 ZN PSZ-AC_4 No Heat,           !- Name
  {98a93564-0735-45c5-a36b-d8da5c63ab17}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {936d3eef-ca65-4590-ae52-641748aaa382}, !- Handle
  SMstore3 ZN PSZ-AC_4 2spd DX AC Clg Coil 70kBtu/hr 11EER, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f700aef-36d5-49c0-bf1b-fbf274cc3a99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0c152a4-edb8-4cb2-9623-13fecb77945a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {34e7c44b-16dd-40f6-9979-a1db77583017}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {8d463497-d978-4a95-9c2f-ef47b871aca7}, !- Handle
  SMstore3 ZN PSZ-AC_4 Fan,               !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2a69ac5-1ee6-44b2-a7f5-817523b5d4dd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f77c42f9-ba69-419f-9170-1e273e82765e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c2a69ac5-1ee6-44b2-a7f5-817523b5d4dd}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f77c42f9-ba69-419f-9170-1e273e82765e}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0e8d6449-cb09-4fb7-983d-78cd2c25e454}, !- Handle
  SMstore3 ZN PSZ-AC_4 Unitary AC,        !- Name
  Load,                                   !- Control Type
  {3a20196c-39e5-440e-b777-3120c7985ad8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule Name
  {f77f3470-0526-4614-9811-ba60cae305b2}, !- Air Inlet Node Name
  {15d9d5ef-b996-4081-854d-6beb6f3bf52e}, !- Air Outlet Node Name
  {8d463497-d978-4a95-9c2f-ef47b871aca7}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Supply Air Fan Operating Mode Schedule Name
  {67fd2171-cc4f-4415-89ec-bb041b397846}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {936d3eef-ca65-4590-ae52-641748aaa382}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c2786185-6291-42ef-b338-1c0c81fd58e4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {15d9d5ef-b996-4081-854d-6beb6f3bf52e}, !- Handle
  {0e8d6449-cb09-4fb7-983d-78cd2c25e454}, !- Source Object
  7,                                      !- Outlet Port
  {61ff3dec-12a8-4a47-80c7-4036dd82960d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {aad0a94a-38e0-4875-888a-726557ca7ce6}, !- Handle
  SMstore3 ZN PSZ-AC_4 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57adfd70-e305-435c-8e42-d9af68daa281}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e5bb68a9-821f-4dc2-ae19-4b3cdecd8880}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b1af3ab1-3422-4398-97cf-3cf7bcd6f54f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b1af3ab1-3422-4398-97cf-3cf7bcd6f54f}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2efa0d28-5691-4a6c-96a8-4914607a541e}, !- Handle
  SMstore3 ZN PSZ-AC_4 OA System,         !- Name
  {aad0a94a-38e0-4875-888a-726557ca7ce6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3915fadd-449e-4e75-a805-32d8f264ac7c}, !- Mixed Air Node Name
  {86dfee1b-6fa7-4cb2-a60b-90e1d00ba215}, !- Outdoor Air Stream Node Name
  {59f684b4-d4b4-4ceb-b20c-69ca8b0776f0}, !- Relief Air Stream Node Name
  {69534cf9-ee93-4005-b162-586d5d7fe33c}; !- Return Air Stream Node Name

OS:Node,
  {5d5b5e16-cc6c-4915-a34c-5397a8349685}, !- Handle
  SMstore3 ZN PSZ-AC_4 Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {86dfee1b-6fa7-4cb2-a60b-90e1d00ba215}; !- Outlet Port

OS:Connection,
  {86dfee1b-6fa7-4cb2-a60b-90e1d00ba215}, !- Handle
  {5d5b5e16-cc6c-4915-a34c-5397a8349685}, !- Source Object
  3,                                      !- Outlet Port
  {2efa0d28-5691-4a6c-96a8-4914607a541e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f60f544-3d95-469a-8440-3cf7306b4b5f}, !- Handle
  SMstore3 ZN PSZ-AC_4 Relief Air Node,   !- Name
  {59f684b4-d4b4-4ceb-b20c-69ca8b0776f0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59f684b4-d4b4-4ceb-b20c-69ca8b0776f0}, !- Handle
  {2efa0d28-5691-4a6c-96a8-4914607a541e}, !- Source Object
  7,                                      !- Outlet Port
  {1f60f544-3d95-469a-8440-3cf7306b4b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79457f78-c177-4ea4-8df7-38ad1ca09a68}, !- Handle
  SMstore3 ZN PSZ-AC_4 Mixed Air Node,    !- Name
  {3915fadd-449e-4e75-a805-32d8f264ac7c}, !- Inlet Port
  {f77f3470-0526-4614-9811-ba60cae305b2}; !- Outlet Port

OS:Connection,
  {69534cf9-ee93-4005-b162-586d5d7fe33c}, !- Handle
  {a5969036-e70a-44ad-b577-b234451a71b0}, !- Source Object
  3,                                      !- Outlet Port
  {2efa0d28-5691-4a6c-96a8-4914607a541e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3915fadd-449e-4e75-a805-32d8f264ac7c}, !- Handle
  {2efa0d28-5691-4a6c-96a8-4914607a541e}, !- Source Object
  5,                                      !- Outlet Port
  {79457f78-c177-4ea4-8df7-38ad1ca09a68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77f3470-0526-4614-9811-ba60cae305b2}, !- Handle
  {79457f78-c177-4ea4-8df7-38ad1ca09a68}, !- Source Object
  3,                                      !- Outlet Port
  {0e8d6449-cb09-4fb7-983d-78cd2c25e454}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0f10e89c-cd39-4a13-8faa-209dc0203d6c}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {93e4c5c8-247d-4e87-b6c6-06825e0e936d}, !- Control Zone or Zone List Name
  {954d9668-7ec6-4028-8d4c-6d29f6e481dc}, !- Cooling Control Zone or Zone List Name
  {a7f26162-e58b-43f4-8147-2657f0b84e59}, !- Heating Control Zone or Zone List Name
  {5c1ecbca-3442-4f36-9a19-265f6d5a3eec}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93e4c5c8-247d-4e87-b6c6-06825e0e936d}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {954d9668-7ec6-4028-8d4c-6d29f6e481dc}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a7f26162-e58b-43f4-8147-2657f0b84e59}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5c1ecbca-3442-4f36-9a19-265f6d5a3eec}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {94acea21-944e-4e75-b6fe-2a49729f0610}, !- Handle
  SMstore3 ZN PSZ-AC_4 Diffuser,          !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  {253182b6-9e61-4066-a47f-2853b5f04e19}, !- Air Inlet Node Name
  {a6bde298-9e84-46f9-9d6b-fda94e006030}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fbe6b082-5ec9-4a8f-bc95-35651b359005}, !- Handle
  SMstore3 ZN Return Air Node,            !- Name
  {8a2a1820-8bfe-4a54-8556-cf1bdb92e888}, !- Inlet Port
  {a82e3441-87d1-4cc0-a16e-ca4be585562f}; !- Outlet Port

OS:Connection,
  {968f886f-e533-4ac7-96ce-cc1b9fbdafe2}, !- Handle
  {4787bf6e-4269-4b01-a00c-1592fea51e98}, !- Source Object
  3,                                      !- Outlet Port
  {93c7a6c5-69d6-4582-9c39-10d19077f915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a2a1820-8bfe-4a54-8556-cf1bdb92e888}, !- Handle
  {a8d25b43-6758-4629-a301-be539f0f0afb}, !- Source Object
  2,                                      !- Outlet Port
  {fbe6b082-5ec9-4a8f-bc95-35651b359005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a82e3441-87d1-4cc0-a16e-ca4be585562f}, !- Handle
  {fbe6b082-5ec9-4a8f-bc95-35651b359005}, !- Source Object
  3,                                      !- Outlet Port
  {84af1107-e7f0-45cb-9270-59d4bc703212}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1aa21565-a92c-4e94-8127-c755274b8017}, !- Handle
  SMstore3 ZN PSZ-AC_4 Diffuser Inlet Air Node, !- Name
  {c6d1ac5e-a151-4f6b-83d9-83493a47bbce}, !- Inlet Port
  {253182b6-9e61-4066-a47f-2853b5f04e19}; !- Outlet Port

OS:Connection,
  {c6d1ac5e-a151-4f6b-83d9-83493a47bbce}, !- Handle
  {55676f27-2014-49ce-829f-5cf0a614108a}, !- Source Object
  3,                                      !- Outlet Port
  {1aa21565-a92c-4e94-8127-c755274b8017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {253182b6-9e61-4066-a47f-2853b5f04e19}, !- Handle
  {1aa21565-a92c-4e94-8127-c755274b8017}, !- Source Object
  3,                                      !- Outlet Port
  {94acea21-944e-4e75-b6fe-2a49729f0610}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6bde298-9e84-46f9-9d6b-fda94e006030}, !- Handle
  {94acea21-944e-4e75-b6fe-2a49729f0610}, !- Source Object
  4,                                      !- Outlet Port
  {4787bf6e-4269-4b01-a00c-1592fea51e98}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c2da86f7-7c38-445b-8f15-5767b138d3a3}, !- Handle
  SMstore4 ZN PSZ-AC_5,                   !- Name
  ,                                       !- Controller List Name
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule
  {518c4722-c88f-471a-af49-a196555d2762}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {74de9286-04a1-4d19-b145-4ff6430af32e}, !- Supply Side Inlet Node Name
  {5c4a71ce-9627-48d6-9e73-479de2547891}, !- Demand Side Outlet Node Name
  {c7ba7372-2680-4b97-a7e6-7b4fb727d54e}, !- Demand Side Inlet Node A
  {539939d0-30cc-49d6-9cb1-8188ca862e66}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e467235c-4e01-4e67-a402-dc10b2c1555c}, !- Demand Mixer Name
  {3eaefa44-2322-4f42-b90c-c7e26b683dee}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e329a6f1-459d-424c-8804-2a9365b87808}, !- Handle
  SMstore4 ZN PSZ-AC_5 Supply Inlet Node, !- Name
  {74de9286-04a1-4d19-b145-4ff6430af32e}, !- Inlet Port
  {69e80051-0363-48c4-95f9-40668c94e8fb}; !- Outlet Port

OS:Node,
  {a90a78bd-1bff-42e6-bd84-a548ff623877}, !- Handle
  SMstore4 ZN PSZ-AC_5 Supply Outlet Node, !- Name
  {85ba58c8-ef30-45f1-9ca0-050f740ec45d}, !- Inlet Port
  {539939d0-30cc-49d6-9cb1-8188ca862e66}; !- Outlet Port

OS:Connection,
  {74de9286-04a1-4d19-b145-4ff6430af32e}, !- Handle
  {c2da86f7-7c38-445b-8f15-5767b138d3a3}, !- Source Object
  9,                                      !- Outlet Port
  {e329a6f1-459d-424c-8804-2a9365b87808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539939d0-30cc-49d6-9cb1-8188ca862e66}, !- Handle
  {a90a78bd-1bff-42e6-bd84-a548ff623877}, !- Source Object
  3,                                      !- Outlet Port
  {c2da86f7-7c38-445b-8f15-5767b138d3a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5fbef1a1-fa4c-4a34-bc12-8c9daa168667}, !- Handle
  SMstore4 ZN PSZ-AC_5 Demand Inlet Node, !- Name
  {c7ba7372-2680-4b97-a7e6-7b4fb727d54e}, !- Inlet Port
  {09cc478a-f42b-45e7-9aa3-fb93f26a2a26}; !- Outlet Port

OS:Node,
  {63f1b1ee-a6fe-46cf-b39d-ae5483f9d4ea}, !- Handle
  SMstore4 ZN PSZ-AC_5 Demand Outlet Node, !- Name
  {697a0899-6797-4499-a084-4d6f42f6e2e7}, !- Inlet Port
  {5c4a71ce-9627-48d6-9e73-479de2547891}; !- Outlet Port

OS:Node,
  {faaa13b1-0746-4d11-adeb-7daa84e6aea3}, !- Handle
  SMstore4 ZN PSZ-AC_5 Diffuser Outlet Air Node, !- Name
  {d3fd0ed1-64a2-4c12-8a49-de8769a961f0}, !- Inlet Port
  {2b6c9a1f-20fd-4f72-b34f-c43fe4b67217}; !- Outlet Port

OS:Connection,
  {c7ba7372-2680-4b97-a7e6-7b4fb727d54e}, !- Handle
  {c2da86f7-7c38-445b-8f15-5767b138d3a3}, !- Source Object
  11,                                     !- Outlet Port
  {5fbef1a1-fa4c-4a34-bc12-8c9daa168667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4a71ce-9627-48d6-9e73-479de2547891}, !- Handle
  {63f1b1ee-a6fe-46cf-b39d-ae5483f9d4ea}, !- Source Object
  3,                                      !- Outlet Port
  {c2da86f7-7c38-445b-8f15-5767b138d3a3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3eaefa44-2322-4f42-b90c-c7e26b683dee}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {09cc478a-f42b-45e7-9aa3-fb93f26a2a26}, !- Inlet Node Name
  {be7eaadd-b78b-4e90-8078-7b41e91c6578}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e467235c-4e01-4e67-a402-dc10b2c1555c}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {697a0899-6797-4499-a084-4d6f42f6e2e7}, !- Outlet Node Name
  {e9871cff-7475-4a2c-92e2-037a425fdb57}; !- Inlet Node Name 1

OS:Connection,
  {09cc478a-f42b-45e7-9aa3-fb93f26a2a26}, !- Handle
  {5fbef1a1-fa4c-4a34-bc12-8c9daa168667}, !- Source Object
  3,                                      !- Outlet Port
  {3eaefa44-2322-4f42-b90c-c7e26b683dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {697a0899-6797-4499-a084-4d6f42f6e2e7}, !- Handle
  {e467235c-4e01-4e67-a402-dc10b2c1555c}, !- Source Object
  2,                                      !- Outlet Port
  {63f1b1ee-a6fe-46cf-b39d-ae5483f9d4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c46e46bb-ceef-42c4-8c1d-03b67b9107f3}, !- Handle
  {c2da86f7-7c38-445b-8f15-5767b138d3a3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {518c4722-c88f-471a-af49-a196555d2762}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {0b965a2c-b2f4-4fad-a5b1-834359052943}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3258e054-c642-4c27-b9f9-bcd3743c558e}, !- Handle
  SMstore4 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b479d27d-abc4-4064-92be-ea1b41d9163b}, !- Control Zone Name
  {a90a78bd-1bff-42e6-bd84-a548ff623877}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {56301c02-33f1-410f-86bf-f6211c42c089}, !- Handle
  SMstore4 ZN PSZ-AC_5 Gas Htg Coil 124kBtu/hr 0.8 Thermal Eff, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2ac450db-85ee-413d-98af-1a8aae194caa}, !- Handle
  SMstore4 ZN PSZ-AC_5 No Heat,           !- Name
  {98a93564-0735-45c5-a36b-d8da5c63ab17}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {2d7379f1-a7fa-4836-8195-270c2f1b2880}, !- Handle
  SMstore4 ZN PSZ-AC_5 2spd DX AC Clg Coil 69kBtu/hr 11EER, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f700aef-36d5-49c0-bf1b-fbf274cc3a99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0c152a4-edb8-4cb2-9623-13fecb77945a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {34e7c44b-16dd-40f6-9979-a1db77583017}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f38189d2-4051-48cf-a29f-902acafa6cf8}, !- Handle
  SMstore4 ZN PSZ-AC_5 Fan,               !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {66f3efa6-5145-40fc-9ffa-e51bd9c49e26}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0af91862-c531-487d-8aff-40dcf3f4837a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {66f3efa6-5145-40fc-9ffa-e51bd9c49e26}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0af91862-c531-487d-8aff-40dcf3f4837a}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7f4af0a7-9527-48b1-b959-35d067fa5d36}, !- Handle
  SMstore4 ZN PSZ-AC_5 Unitary AC,        !- Name
  Load,                                   !- Control Type
  {b479d27d-abc4-4064-92be-ea1b41d9163b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule Name
  {8949c863-8835-4ec7-a138-fde23bd2b898}, !- Air Inlet Node Name
  {85ba58c8-ef30-45f1-9ca0-050f740ec45d}, !- Air Outlet Node Name
  {f38189d2-4051-48cf-a29f-902acafa6cf8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Supply Air Fan Operating Mode Schedule Name
  {56301c02-33f1-410f-86bf-f6211c42c089}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2d7379f1-a7fa-4836-8195-270c2f1b2880}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2ac450db-85ee-413d-98af-1a8aae194caa}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {85ba58c8-ef30-45f1-9ca0-050f740ec45d}, !- Handle
  {7f4af0a7-9527-48b1-b959-35d067fa5d36}, !- Source Object
  7,                                      !- Outlet Port
  {a90a78bd-1bff-42e6-bd84-a548ff623877}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9f2b26e3-386a-498c-825f-6b6975f12429}, !- Handle
  SMstore4 ZN PSZ-AC_5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57adfd70-e305-435c-8e42-d9af68daa281}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {3daef142-65ea-45ad-b4c4-4529d598570f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {67c78283-5ed8-42f7-a5ff-2be7297f2be2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {67c78283-5ed8-42f7-a5ff-2be7297f2be2}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {280c0a50-d46b-42d8-a470-148359bb4244}, !- Handle
  SMstore4 ZN PSZ-AC_5 OA System,         !- Name
  {9f2b26e3-386a-498c-825f-6b6975f12429}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e15a4f51-b52a-4308-bc45-1c762f91333e}, !- Mixed Air Node Name
  {cc869503-a04b-481a-a2d1-98401d500be3}, !- Outdoor Air Stream Node Name
  {f5811aaa-c99a-4630-ab58-657baa5154cb}, !- Relief Air Stream Node Name
  {69e80051-0363-48c4-95f9-40668c94e8fb}; !- Return Air Stream Node Name

OS:Node,
  {040e0635-d490-464e-a52e-0896ccfd8491}, !- Handle
  SMstore4 ZN PSZ-AC_5 Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {cc869503-a04b-481a-a2d1-98401d500be3}; !- Outlet Port

OS:Connection,
  {cc869503-a04b-481a-a2d1-98401d500be3}, !- Handle
  {040e0635-d490-464e-a52e-0896ccfd8491}, !- Source Object
  3,                                      !- Outlet Port
  {280c0a50-d46b-42d8-a470-148359bb4244}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae90c4ca-f4ad-4319-bcba-98864d3aa092}, !- Handle
  SMstore4 ZN PSZ-AC_5 Relief Air Node,   !- Name
  {f5811aaa-c99a-4630-ab58-657baa5154cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5811aaa-c99a-4630-ab58-657baa5154cb}, !- Handle
  {280c0a50-d46b-42d8-a470-148359bb4244}, !- Source Object
  7,                                      !- Outlet Port
  {ae90c4ca-f4ad-4319-bcba-98864d3aa092}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aac6d964-b08b-4180-87d1-1c4d4a464b59}, !- Handle
  SMstore4 ZN PSZ-AC_5 Mixed Air Node,    !- Name
  {e15a4f51-b52a-4308-bc45-1c762f91333e}, !- Inlet Port
  {8949c863-8835-4ec7-a138-fde23bd2b898}; !- Outlet Port

OS:Connection,
  {69e80051-0363-48c4-95f9-40668c94e8fb}, !- Handle
  {e329a6f1-459d-424c-8804-2a9365b87808}, !- Source Object
  3,                                      !- Outlet Port
  {280c0a50-d46b-42d8-a470-148359bb4244}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e15a4f51-b52a-4308-bc45-1c762f91333e}, !- Handle
  {280c0a50-d46b-42d8-a470-148359bb4244}, !- Source Object
  5,                                      !- Outlet Port
  {aac6d964-b08b-4180-87d1-1c4d4a464b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8949c863-8835-4ec7-a138-fde23bd2b898}, !- Handle
  {aac6d964-b08b-4180-87d1-1c4d4a464b59}, !- Source Object
  3,                                      !- Outlet Port
  {7f4af0a7-9527-48b1-b959-35d067fa5d36}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0b965a2c-b2f4-4fad-a5b1-834359052943}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7d7513d2-72e3-4374-8259-e2bdf8228494}, !- Control Zone or Zone List Name
  {59b8f998-4427-464b-964b-90547d4fa347}, !- Cooling Control Zone or Zone List Name
  {acb03890-4667-42f1-b9b6-f229610386b7}, !- Heating Control Zone or Zone List Name
  {993de24c-115e-4a65-9373-aa807e705791}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7d7513d2-72e3-4374-8259-e2bdf8228494}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {59b8f998-4427-464b-964b-90547d4fa347}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {acb03890-4667-42f1-b9b6-f229610386b7}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {993de24c-115e-4a65-9373-aa807e705791}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb444bdb-6acd-46ad-a871-fb1246e000ad}, !- Handle
  SMstore4 ZN PSZ-AC_5 Diffuser,          !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  {f5f65f95-700c-406c-b777-3318679331fc}, !- Air Inlet Node Name
  {d3fd0ed1-64a2-4c12-8a49-de8769a961f0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6bc99128-ab57-459b-a499-b913c92b8e75}, !- Handle
  SMstore4 ZN Return Air Node,            !- Name
  {8f81aa7e-2263-47d6-aaca-85136ed38f47}, !- Inlet Port
  {e9871cff-7475-4a2c-92e2-037a425fdb57}; !- Outlet Port

OS:Connection,
  {2b6c9a1f-20fd-4f72-b34f-c43fe4b67217}, !- Handle
  {faaa13b1-0746-4d11-adeb-7daa84e6aea3}, !- Source Object
  3,                                      !- Outlet Port
  {415a47ba-bda9-469a-be7f-5b19d306e786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f81aa7e-2263-47d6-aaca-85136ed38f47}, !- Handle
  {d6def71f-0332-4c49-ba90-faa616526001}, !- Source Object
  2,                                      !- Outlet Port
  {6bc99128-ab57-459b-a499-b913c92b8e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9871cff-7475-4a2c-92e2-037a425fdb57}, !- Handle
  {6bc99128-ab57-459b-a499-b913c92b8e75}, !- Source Object
  3,                                      !- Outlet Port
  {e467235c-4e01-4e67-a402-dc10b2c1555c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72cc7325-771e-44b9-b014-937db3008569}, !- Handle
  SMstore4 ZN PSZ-AC_5 Diffuser Inlet Air Node, !- Name
  {be7eaadd-b78b-4e90-8078-7b41e91c6578}, !- Inlet Port
  {f5f65f95-700c-406c-b777-3318679331fc}; !- Outlet Port

OS:Connection,
  {be7eaadd-b78b-4e90-8078-7b41e91c6578}, !- Handle
  {3eaefa44-2322-4f42-b90c-c7e26b683dee}, !- Source Object
  3,                                      !- Outlet Port
  {72cc7325-771e-44b9-b014-937db3008569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f65f95-700c-406c-b777-3318679331fc}, !- Handle
  {72cc7325-771e-44b9-b014-937db3008569}, !- Source Object
  3,                                      !- Outlet Port
  {eb444bdb-6acd-46ad-a871-fb1246e000ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3fd0ed1-64a2-4c12-8a49-de8769a961f0}, !- Handle
  {eb444bdb-6acd-46ad-a871-fb1246e000ad}, !- Source Object
  4,                                      !- Outlet Port
  {faaa13b1-0746-4d11-adeb-7daa84e6aea3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d8103ef2-ed5e-4438-9ca6-c9e6d3ad0ddb}, !- Handle
  LGstore2 ZN PSZ-AC_6,                   !- Name
  ,                                       !- Controller List Name
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule
  {92b379c5-0c02-4d2d-9ce2-cb03e2a0610b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c92c6823-50b0-4be8-a971-68e9bdbe7aba}, !- Supply Side Inlet Node Name
  {73bff8e3-f02b-4712-9b5a-9ad64f422efc}, !- Demand Side Outlet Node Name
  {ee67e2dc-9e31-4f58-9c50-0edc64396cc3}, !- Demand Side Inlet Node A
  {035516ad-3f21-4b95-8154-c3537f9b5234}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1fd8c005-2fb0-4aaa-8a21-74d6dbecad2d}, !- Demand Mixer Name
  {ed711464-ed45-4988-bc7e-e24325d684b4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {92609233-3ea8-4421-bb6b-1e9bdc96f516}, !- Handle
  LGstore2 ZN PSZ-AC_6 Supply Inlet Node, !- Name
  {c92c6823-50b0-4be8-a971-68e9bdbe7aba}, !- Inlet Port
  {9813be26-6dd8-40e5-9c52-23f6e319717b}; !- Outlet Port

OS:Node,
  {086b2f08-2c3a-4ad1-a801-22377a0274b3}, !- Handle
  LGstore2 ZN PSZ-AC_6 Supply Outlet Node, !- Name
  {3f22318e-576a-4ff6-9d10-0bd50caf504f}, !- Inlet Port
  {035516ad-3f21-4b95-8154-c3537f9b5234}; !- Outlet Port

OS:Connection,
  {c92c6823-50b0-4be8-a971-68e9bdbe7aba}, !- Handle
  {d8103ef2-ed5e-4438-9ca6-c9e6d3ad0ddb}, !- Source Object
  9,                                      !- Outlet Port
  {92609233-3ea8-4421-bb6b-1e9bdc96f516}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {035516ad-3f21-4b95-8154-c3537f9b5234}, !- Handle
  {086b2f08-2c3a-4ad1-a801-22377a0274b3}, !- Source Object
  3,                                      !- Outlet Port
  {d8103ef2-ed5e-4438-9ca6-c9e6d3ad0ddb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {90a7104d-4057-4769-8166-4a9ea366dcec}, !- Handle
  LGstore2 ZN PSZ-AC_6 Demand Inlet Node, !- Name
  {ee67e2dc-9e31-4f58-9c50-0edc64396cc3}, !- Inlet Port
  {63aa9ab5-c66a-4c1a-8381-28c54e9474be}; !- Outlet Port

OS:Node,
  {39996bb1-4cd3-499d-b0de-d09652e5136d}, !- Handle
  LGstore2 ZN PSZ-AC_6 Demand Outlet Node, !- Name
  {ba9dfd42-f810-44f2-8488-486e917e963b}, !- Inlet Port
  {73bff8e3-f02b-4712-9b5a-9ad64f422efc}; !- Outlet Port

OS:Node,
  {40581c5e-7d07-4034-9537-a4da387e6e89}, !- Handle
  LGstore2 ZN PSZ-AC_6 Diffuser Outlet Air Node, !- Name
  {8edf3546-f932-499c-b1a9-d084e2aa1dfb}, !- Inlet Port
  {bc8014cd-480d-4986-8bd6-226eebcbf96e}; !- Outlet Port

OS:Connection,
  {ee67e2dc-9e31-4f58-9c50-0edc64396cc3}, !- Handle
  {d8103ef2-ed5e-4438-9ca6-c9e6d3ad0ddb}, !- Source Object
  11,                                     !- Outlet Port
  {90a7104d-4057-4769-8166-4a9ea366dcec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73bff8e3-f02b-4712-9b5a-9ad64f422efc}, !- Handle
  {39996bb1-4cd3-499d-b0de-d09652e5136d}, !- Source Object
  3,                                      !- Outlet Port
  {d8103ef2-ed5e-4438-9ca6-c9e6d3ad0ddb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ed711464-ed45-4988-bc7e-e24325d684b4}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {63aa9ab5-c66a-4c1a-8381-28c54e9474be}, !- Inlet Node Name
  {b876b99a-7c2f-49cb-8103-9811ccea7585}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1fd8c005-2fb0-4aaa-8a21-74d6dbecad2d}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {ba9dfd42-f810-44f2-8488-486e917e963b}, !- Outlet Node Name
  {bcdeed83-5073-4207-bcdb-b3a983db7df6}; !- Inlet Node Name 1

OS:Connection,
  {63aa9ab5-c66a-4c1a-8381-28c54e9474be}, !- Handle
  {90a7104d-4057-4769-8166-4a9ea366dcec}, !- Source Object
  3,                                      !- Outlet Port
  {ed711464-ed45-4988-bc7e-e24325d684b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9dfd42-f810-44f2-8488-486e917e963b}, !- Handle
  {1fd8c005-2fb0-4aaa-8a21-74d6dbecad2d}, !- Source Object
  2,                                      !- Outlet Port
  {39996bb1-4cd3-499d-b0de-d09652e5136d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b0103fb3-1006-499d-92e8-5e0501fed3df}, !- Handle
  {d8103ef2-ed5e-4438-9ca6-c9e6d3ad0ddb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {92b379c5-0c02-4d2d-9ce2-cb03e2a0610b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {720fc92c-220a-4b00-9627-71c2ec40316c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3ff89149-168a-4021-afe4-6a19b048b876}, !- Handle
  LGstore2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {60a00f4d-30bc-4f24-92ab-70829d9f1515}, !- Control Zone Name
  {086b2f08-2c3a-4ad1-a801-22377a0274b3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {6a8ff6d8-5178-4e2f-ab25-6c5be71b9192}, !- Handle
  LGstore2 ZN PSZ-AC_6 Gas Htg Coil 221kBtu/hr 0.8 Thermal Eff, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {f7ed9bc8-81e4-4547-80c6-7a80463f0871}, !- Handle
  LGstore2 ZN PSZ-AC_6 No Heat,           !- Name
  {98a93564-0735-45c5-a36b-d8da5c63ab17}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {7c1e7763-1494-44bb-9528-327cf3f17f8e}, !- Handle
  LGstore2 ZN PSZ-AC_6 2spd DX AC Clg Coil 119kBtu/hr 11EER, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f700aef-36d5-49c0-bf1b-fbf274cc3a99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0c152a4-edb8-4cb2-9623-13fecb77945a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {34e7c44b-16dd-40f6-9979-a1db77583017}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {3b48a64b-679d-41f5-8b92-a29e57c1f125}, !- Handle
  LGstore2 ZN PSZ-AC_6 Fan,               !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {340187f0-fa68-4193-b257-426bd47acae9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3ea244c-a364-4953-9a15-d278d09d1138}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {340187f0-fa68-4193-b257-426bd47acae9}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3ea244c-a364-4953-9a15-d278d09d1138}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4a0cee68-b1a5-47f9-8663-c7fcecd1f4fe}, !- Handle
  LGstore2 ZN PSZ-AC_6 Unitary AC,        !- Name
  Load,                                   !- Control Type
  {60a00f4d-30bc-4f24-92ab-70829d9f1515}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule Name
  {93ba6825-ac2e-4139-8f8a-71ce8fc69a5d}, !- Air Inlet Node Name
  {3f22318e-576a-4ff6-9d10-0bd50caf504f}, !- Air Outlet Node Name
  {3b48a64b-679d-41f5-8b92-a29e57c1f125}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Supply Air Fan Operating Mode Schedule Name
  {6a8ff6d8-5178-4e2f-ab25-6c5be71b9192}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7c1e7763-1494-44bb-9528-327cf3f17f8e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f7ed9bc8-81e4-4547-80c6-7a80463f0871}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3f22318e-576a-4ff6-9d10-0bd50caf504f}, !- Handle
  {4a0cee68-b1a5-47f9-8663-c7fcecd1f4fe}, !- Source Object
  7,                                      !- Outlet Port
  {086b2f08-2c3a-4ad1-a801-22377a0274b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f032244e-59e9-4d06-ba2a-a85770ed0028}, !- Handle
  LGstore2 ZN PSZ-AC_6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57adfd70-e305-435c-8e42-d9af68daa281}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d7257ca4-cce3-4b02-b83b-aa076d4ada96}, !- Maximum Fraction of Outdoor Air Schedule Name
  {0ef9219b-3509-42ab-8935-61db14c8d886}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0ef9219b-3509-42ab-8935-61db14c8d886}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {692dc424-9e30-4453-ab14-efd9f5fd2e30}, !- Handle
  LGstore2 ZN PSZ-AC_6 OA System,         !- Name
  {f032244e-59e9-4d06-ba2a-a85770ed0028}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47e640c1-2eef-46c2-9f5a-6bd712603244}, !- Mixed Air Node Name
  {b34c9767-1d4e-40cd-ad4c-641244c06e30}, !- Outdoor Air Stream Node Name
  {840ac2c1-a5a9-4461-8f43-ccf7d77c0e02}, !- Relief Air Stream Node Name
  {9813be26-6dd8-40e5-9c52-23f6e319717b}; !- Return Air Stream Node Name

OS:Node,
  {b78a637f-3d3a-4716-9f1b-846fefb33123}, !- Handle
  LGstore2 ZN PSZ-AC_6 Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {b34c9767-1d4e-40cd-ad4c-641244c06e30}; !- Outlet Port

OS:Connection,
  {b34c9767-1d4e-40cd-ad4c-641244c06e30}, !- Handle
  {b78a637f-3d3a-4716-9f1b-846fefb33123}, !- Source Object
  3,                                      !- Outlet Port
  {692dc424-9e30-4453-ab14-efd9f5fd2e30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {35c758cc-1cce-4e13-9f3e-c0d4853d4201}, !- Handle
  LGstore2 ZN PSZ-AC_6 Relief Air Node,   !- Name
  {840ac2c1-a5a9-4461-8f43-ccf7d77c0e02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {840ac2c1-a5a9-4461-8f43-ccf7d77c0e02}, !- Handle
  {692dc424-9e30-4453-ab14-efd9f5fd2e30}, !- Source Object
  7,                                      !- Outlet Port
  {35c758cc-1cce-4e13-9f3e-c0d4853d4201}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce3cc9f0-a157-4e52-94dc-9a11c387e343}, !- Handle
  LGstore2 ZN PSZ-AC_6 Mixed Air Node,    !- Name
  {47e640c1-2eef-46c2-9f5a-6bd712603244}, !- Inlet Port
  {93ba6825-ac2e-4139-8f8a-71ce8fc69a5d}; !- Outlet Port

OS:Connection,
  {9813be26-6dd8-40e5-9c52-23f6e319717b}, !- Handle
  {92609233-3ea8-4421-bb6b-1e9bdc96f516}, !- Source Object
  3,                                      !- Outlet Port
  {692dc424-9e30-4453-ab14-efd9f5fd2e30}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47e640c1-2eef-46c2-9f5a-6bd712603244}, !- Handle
  {692dc424-9e30-4453-ab14-efd9f5fd2e30}, !- Source Object
  5,                                      !- Outlet Port
  {ce3cc9f0-a157-4e52-94dc-9a11c387e343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ba6825-ac2e-4139-8f8a-71ce8fc69a5d}, !- Handle
  {ce3cc9f0-a157-4e52-94dc-9a11c387e343}, !- Source Object
  3,                                      !- Outlet Port
  {4a0cee68-b1a5-47f9-8663-c7fcecd1f4fe}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {720fc92c-220a-4b00-9627-71c2ec40316c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {cc93f101-83fb-48fa-91e4-884fef1ff477}, !- Control Zone or Zone List Name
  {afc0fdb1-bb87-4c85-943a-396ce475d002}, !- Cooling Control Zone or Zone List Name
  {588304f5-c8fb-4f71-ba02-07f63db460ea}, !- Heating Control Zone or Zone List Name
  {08c1faf1-1e98-4ab1-91fa-73f17df70caa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc93f101-83fb-48fa-91e4-884fef1ff477}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {afc0fdb1-bb87-4c85-943a-396ce475d002}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {588304f5-c8fb-4f71-ba02-07f63db460ea}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {08c1faf1-1e98-4ab1-91fa-73f17df70caa}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e43f7964-8e24-4ab5-89dc-f935dce5efdf}, !- Handle
  LGstore2 ZN PSZ-AC_6 Diffuser,          !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  {bb8ec9e5-7fdc-4dee-8fa9-7394d455e9fd}, !- Air Inlet Node Name
  {8edf3546-f932-499c-b1a9-d084e2aa1dfb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3120f65e-ed2f-4339-ab64-91b97e973b7a}, !- Handle
  LGstore2 ZN Return Air Node,            !- Name
  {206405c1-15e9-433d-94a7-01fdbde0072f}, !- Inlet Port
  {bcdeed83-5073-4207-bcdb-b3a983db7df6}; !- Outlet Port

OS:Connection,
  {bc8014cd-480d-4986-8bd6-226eebcbf96e}, !- Handle
  {40581c5e-7d07-4034-9537-a4da387e6e89}, !- Source Object
  3,                                      !- Outlet Port
  {43c152d8-3e29-4138-b902-139191b557f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {206405c1-15e9-433d-94a7-01fdbde0072f}, !- Handle
  {63e30d21-6766-4b32-ae63-9547e82b1e1d}, !- Source Object
  2,                                      !- Outlet Port
  {3120f65e-ed2f-4339-ab64-91b97e973b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcdeed83-5073-4207-bcdb-b3a983db7df6}, !- Handle
  {3120f65e-ed2f-4339-ab64-91b97e973b7a}, !- Source Object
  3,                                      !- Outlet Port
  {1fd8c005-2fb0-4aaa-8a21-74d6dbecad2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64cdd81b-8a81-46e7-8537-d43faf310032}, !- Handle
  LGstore2 ZN PSZ-AC_6 Diffuser Inlet Air Node, !- Name
  {b876b99a-7c2f-49cb-8103-9811ccea7585}, !- Inlet Port
  {bb8ec9e5-7fdc-4dee-8fa9-7394d455e9fd}; !- Outlet Port

OS:Connection,
  {b876b99a-7c2f-49cb-8103-9811ccea7585}, !- Handle
  {ed711464-ed45-4988-bc7e-e24325d684b4}, !- Source Object
  3,                                      !- Outlet Port
  {64cdd81b-8a81-46e7-8537-d43faf310032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb8ec9e5-7fdc-4dee-8fa9-7394d455e9fd}, !- Handle
  {64cdd81b-8a81-46e7-8537-d43faf310032}, !- Source Object
  3,                                      !- Outlet Port
  {e43f7964-8e24-4ab5-89dc-f935dce5efdf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8edf3546-f932-499c-b1a9-d084e2aa1dfb}, !- Handle
  {e43f7964-8e24-4ab5-89dc-f935dce5efdf}, !- Source Object
  4,                                      !- Outlet Port
  {40581c5e-7d07-4034-9537-a4da387e6e89}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {61ae5b7d-e088-441b-ac93-d9d7d5cc609f}, !- Handle
  SMstore5 ZN PSZ-AC_7,                   !- Name
  ,                                       !- Controller List Name
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule
  {2e9a1a94-49d1-439e-a762-c4693e732a07}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c636db58-5c9e-467b-bb8c-a8775f8a6bae}, !- Supply Side Inlet Node Name
  {90211d72-8ac8-4673-91ad-63bb4c624f61}, !- Demand Side Outlet Node Name
  {9889b644-16da-4a84-ac6a-aeb882e0030d}, !- Demand Side Inlet Node A
  {57b8b7f4-43e1-46a7-9dea-ccc93a45af93}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cd41a63b-72cc-4e14-af97-2e4463e646f0}, !- Demand Mixer Name
  {faa1be50-0500-48bd-9497-bb08bd327314}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6e88ad1d-22b5-4aff-88ff-7f16f1cbbfad}, !- Handle
  SMstore5 ZN PSZ-AC_7 Supply Inlet Node, !- Name
  {c636db58-5c9e-467b-bb8c-a8775f8a6bae}, !- Inlet Port
  {54d43f58-71bb-4f1a-bc46-6a70d26402d4}; !- Outlet Port

OS:Node,
  {55cc0a0e-fb6f-4806-a432-6c820457a7ed}, !- Handle
  SMstore5 ZN PSZ-AC_7 Supply Outlet Node, !- Name
  {468cb02f-f686-40fd-9dab-350d64344923}, !- Inlet Port
  {57b8b7f4-43e1-46a7-9dea-ccc93a45af93}; !- Outlet Port

OS:Connection,
  {c636db58-5c9e-467b-bb8c-a8775f8a6bae}, !- Handle
  {61ae5b7d-e088-441b-ac93-d9d7d5cc609f}, !- Source Object
  9,                                      !- Outlet Port
  {6e88ad1d-22b5-4aff-88ff-7f16f1cbbfad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b8b7f4-43e1-46a7-9dea-ccc93a45af93}, !- Handle
  {55cc0a0e-fb6f-4806-a432-6c820457a7ed}, !- Source Object
  3,                                      !- Outlet Port
  {61ae5b7d-e088-441b-ac93-d9d7d5cc609f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f6d20315-61b0-4e90-8137-3a31d54777fb}, !- Handle
  SMstore5 ZN PSZ-AC_7 Demand Inlet Node, !- Name
  {9889b644-16da-4a84-ac6a-aeb882e0030d}, !- Inlet Port
  {ebf832a3-0860-4221-9323-56ab18d93cd8}; !- Outlet Port

OS:Node,
  {dae9695f-0c38-483f-b292-9af974856ad1}, !- Handle
  SMstore5 ZN PSZ-AC_7 Demand Outlet Node, !- Name
  {c8cf4eae-d884-459a-b7fc-07b6df4b5bcc}, !- Inlet Port
  {90211d72-8ac8-4673-91ad-63bb4c624f61}; !- Outlet Port

OS:Node,
  {aa226211-77d2-4697-acf6-e0cd2b43e4bb}, !- Handle
  SMstore5 ZN PSZ-AC_7 Diffuser Outlet Air Node, !- Name
  {7d7c240e-562a-4e60-96f6-b32dfcc3875f}, !- Inlet Port
  {6709993d-85f1-4d13-80f6-639de0f1f06e}; !- Outlet Port

OS:Connection,
  {9889b644-16da-4a84-ac6a-aeb882e0030d}, !- Handle
  {61ae5b7d-e088-441b-ac93-d9d7d5cc609f}, !- Source Object
  11,                                     !- Outlet Port
  {f6d20315-61b0-4e90-8137-3a31d54777fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90211d72-8ac8-4673-91ad-63bb4c624f61}, !- Handle
  {dae9695f-0c38-483f-b292-9af974856ad1}, !- Source Object
  3,                                      !- Outlet Port
  {61ae5b7d-e088-441b-ac93-d9d7d5cc609f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {faa1be50-0500-48bd-9497-bb08bd327314}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {ebf832a3-0860-4221-9323-56ab18d93cd8}, !- Inlet Node Name
  {386e1d43-3770-4f80-b8a5-d68bbf07c8e0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cd41a63b-72cc-4e14-af97-2e4463e646f0}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {c8cf4eae-d884-459a-b7fc-07b6df4b5bcc}, !- Outlet Node Name
  {96729ded-522c-4c56-9cef-6a371f02485c}; !- Inlet Node Name 1

OS:Connection,
  {ebf832a3-0860-4221-9323-56ab18d93cd8}, !- Handle
  {f6d20315-61b0-4e90-8137-3a31d54777fb}, !- Source Object
  3,                                      !- Outlet Port
  {faa1be50-0500-48bd-9497-bb08bd327314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8cf4eae-d884-459a-b7fc-07b6df4b5bcc}, !- Handle
  {cd41a63b-72cc-4e14-af97-2e4463e646f0}, !- Source Object
  2,                                      !- Outlet Port
  {dae9695f-0c38-483f-b292-9af974856ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {03439124-8aca-408c-944c-1b9f2b8e0d41}, !- Handle
  {61ae5b7d-e088-441b-ac93-d9d7d5cc609f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {2e9a1a94-49d1-439e-a762-c4693e732a07}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {65128314-958d-4f97-a71b-1146ba30edd6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {fd03e2ce-7134-4c68-8006-8588953cdb7e}, !- Handle
  SMstore5 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6a900f03-35d7-48a4-9236-aa93d8a6a6ff}, !- Control Zone Name
  {55cc0a0e-fb6f-4806-a432-6c820457a7ed}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {5ac27af5-ab57-45a9-8f6f-8f6247959ba9}, !- Handle
  SMstore5 ZN PSZ-AC_7 Gas Htg Coil 113kBtu/hr 0.8 Thermal Eff, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {acdfcc60-fcad-4bd5-a9bb-d66418589a0c}, !- Handle
  SMstore5 ZN PSZ-AC_7 No Heat,           !- Name
  {98a93564-0735-45c5-a36b-d8da5c63ab17}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {be242b9a-5eb9-4511-8732-541e61ff43e4}, !- Handle
  SMstore5 ZN PSZ-AC_7 2spd DX AC Clg Coil 61kBtu/hr 14SEER, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.8248,                                 !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f700aef-36d5-49c0-bf1b-fbf274cc3a99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0c152a4-edb8-4cb2-9623-13fecb77945a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {34e7c44b-16dd-40f6-9979-a1db77583017}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.8248,                                 !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {42492e6d-a66f-4095-a5e6-0d3caf641d69}, !- Handle
  SMstore5 ZN PSZ-AC_7 Fan,               !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d228143-8ca4-4854-bb54-c57bfac1c86a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ccb65421-3444-4092-bc61-ab38861ad3b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d228143-8ca4-4854-bb54-c57bfac1c86a}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ccb65421-3444-4092-bc61-ab38861ad3b2}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {b4523ad9-b12b-4286-9696-39aa616b1d0f}, !- Handle
  SMstore5 ZN PSZ-AC_7 Unitary AC,        !- Name
  Load,                                   !- Control Type
  {6a900f03-35d7-48a4-9236-aa93d8a6a6ff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule Name
  {0b25bc85-2ca2-4e84-a27f-ec4513b2dfa9}, !- Air Inlet Node Name
  {468cb02f-f686-40fd-9dab-350d64344923}, !- Air Outlet Node Name
  {42492e6d-a66f-4095-a5e6-0d3caf641d69}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Supply Air Fan Operating Mode Schedule Name
  {5ac27af5-ab57-45a9-8f6f-8f6247959ba9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {be242b9a-5eb9-4511-8732-541e61ff43e4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {acdfcc60-fcad-4bd5-a9bb-d66418589a0c}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {468cb02f-f686-40fd-9dab-350d64344923}, !- Handle
  {b4523ad9-b12b-4286-9696-39aa616b1d0f}, !- Source Object
  7,                                      !- Outlet Port
  {55cc0a0e-fb6f-4806-a432-6c820457a7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c2450b02-2312-4c6e-b4e5-4e958fcd9c58}, !- Handle
  SMstore5 ZN PSZ-AC_7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57adfd70-e305-435c-8e42-d9af68daa281}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {30f0e733-7183-42fd-bcd4-06bf17d27df3}, !- Maximum Fraction of Outdoor Air Schedule Name
  {192bac18-0133-4abd-9a10-11c960e704d6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {192bac18-0133-4abd-9a10-11c960e704d6}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {892be19c-3e40-46b0-b125-5a0e9e816ef7}, !- Handle
  SMstore5 ZN PSZ-AC_7 OA System,         !- Name
  {c2450b02-2312-4c6e-b4e5-4e958fcd9c58}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8b04728d-84ba-4be1-935a-88bc53d85bad}, !- Mixed Air Node Name
  {f13095f9-568c-4b78-bae2-270afe1921a1}, !- Outdoor Air Stream Node Name
  {528c9e91-a09c-43cc-a18f-8ae52c01293b}, !- Relief Air Stream Node Name
  {54d43f58-71bb-4f1a-bc46-6a70d26402d4}; !- Return Air Stream Node Name

OS:Node,
  {42924129-8534-491e-b092-73f39490d81b}, !- Handle
  SMstore5 ZN PSZ-AC_7 Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {f13095f9-568c-4b78-bae2-270afe1921a1}; !- Outlet Port

OS:Connection,
  {f13095f9-568c-4b78-bae2-270afe1921a1}, !- Handle
  {42924129-8534-491e-b092-73f39490d81b}, !- Source Object
  3,                                      !- Outlet Port
  {892be19c-3e40-46b0-b125-5a0e9e816ef7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b20ab5f-bcfd-4642-8727-b262960e1ba8}, !- Handle
  SMstore5 ZN PSZ-AC_7 Relief Air Node,   !- Name
  {528c9e91-a09c-43cc-a18f-8ae52c01293b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {528c9e91-a09c-43cc-a18f-8ae52c01293b}, !- Handle
  {892be19c-3e40-46b0-b125-5a0e9e816ef7}, !- Source Object
  7,                                      !- Outlet Port
  {2b20ab5f-bcfd-4642-8727-b262960e1ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11424ac5-2756-41e6-9cf5-6a868ba55b2b}, !- Handle
  SMstore5 ZN PSZ-AC_7 Mixed Air Node,    !- Name
  {8b04728d-84ba-4be1-935a-88bc53d85bad}, !- Inlet Port
  {0b25bc85-2ca2-4e84-a27f-ec4513b2dfa9}; !- Outlet Port

OS:Connection,
  {54d43f58-71bb-4f1a-bc46-6a70d26402d4}, !- Handle
  {6e88ad1d-22b5-4aff-88ff-7f16f1cbbfad}, !- Source Object
  3,                                      !- Outlet Port
  {892be19c-3e40-46b0-b125-5a0e9e816ef7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8b04728d-84ba-4be1-935a-88bc53d85bad}, !- Handle
  {892be19c-3e40-46b0-b125-5a0e9e816ef7}, !- Source Object
  5,                                      !- Outlet Port
  {11424ac5-2756-41e6-9cf5-6a868ba55b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b25bc85-2ca2-4e84-a27f-ec4513b2dfa9}, !- Handle
  {11424ac5-2756-41e6-9cf5-6a868ba55b2b}, !- Source Object
  3,                                      !- Outlet Port
  {b4523ad9-b12b-4286-9696-39aa616b1d0f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {65128314-958d-4f97-a71b-1146ba30edd6}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {58401333-bb32-4025-8a18-e20d13232fdc}, !- Control Zone or Zone List Name
  {20164176-9e25-4e9c-b4e1-02d248654e23}, !- Cooling Control Zone or Zone List Name
  {87e2c203-c84f-43b6-b3bf-fe1efce8ca5b}, !- Heating Control Zone or Zone List Name
  {61994693-6ea1-4904-ad2f-104b33a4fee4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58401333-bb32-4025-8a18-e20d13232fdc}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {20164176-9e25-4e9c-b4e1-02d248654e23}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {87e2c203-c84f-43b6-b3bf-fe1efce8ca5b}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {61994693-6ea1-4904-ad2f-104b33a4fee4}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {110f4288-b126-487a-acee-761e5dd9bbae}, !- Handle
  SMstore5 ZN PSZ-AC_7 Diffuser,          !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  {625dd14a-2de6-4056-a679-3455fade96c2}, !- Air Inlet Node Name
  {7d7c240e-562a-4e60-96f6-b32dfcc3875f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a28baac-c57d-4441-829b-0477460adf5e}, !- Handle
  SMstore5 ZN Return Air Node,            !- Name
  {20f39e27-af94-4230-96ec-69eb5c4d6b0d}, !- Inlet Port
  {96729ded-522c-4c56-9cef-6a371f02485c}; !- Outlet Port

OS:Connection,
  {6709993d-85f1-4d13-80f6-639de0f1f06e}, !- Handle
  {aa226211-77d2-4697-acf6-e0cd2b43e4bb}, !- Source Object
  3,                                      !- Outlet Port
  {b15fb6a6-4d73-46df-8584-60e91b9373c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f39e27-af94-4230-96ec-69eb5c4d6b0d}, !- Handle
  {6c324739-1794-4de7-942f-3cfbb9fa60db}, !- Source Object
  2,                                      !- Outlet Port
  {4a28baac-c57d-4441-829b-0477460adf5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96729ded-522c-4c56-9cef-6a371f02485c}, !- Handle
  {4a28baac-c57d-4441-829b-0477460adf5e}, !- Source Object
  3,                                      !- Outlet Port
  {cd41a63b-72cc-4e14-af97-2e4463e646f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5cf3550-87cf-4ee3-a6c2-feadda1b96c7}, !- Handle
  SMstore5 ZN PSZ-AC_7 Diffuser Inlet Air Node, !- Name
  {386e1d43-3770-4f80-b8a5-d68bbf07c8e0}, !- Inlet Port
  {625dd14a-2de6-4056-a679-3455fade96c2}; !- Outlet Port

OS:Connection,
  {386e1d43-3770-4f80-b8a5-d68bbf07c8e0}, !- Handle
  {faa1be50-0500-48bd-9497-bb08bd327314}, !- Source Object
  3,                                      !- Outlet Port
  {e5cf3550-87cf-4ee3-a6c2-feadda1b96c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {625dd14a-2de6-4056-a679-3455fade96c2}, !- Handle
  {e5cf3550-87cf-4ee3-a6c2-feadda1b96c7}, !- Source Object
  3,                                      !- Outlet Port
  {110f4288-b126-487a-acee-761e5dd9bbae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d7c240e-562a-4e60-96f6-b32dfcc3875f}, !- Handle
  {110f4288-b126-487a-acee-761e5dd9bbae}, !- Source Object
  4,                                      !- Outlet Port
  {aa226211-77d2-4697-acf6-e0cd2b43e4bb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3d753965-c9ef-4133-8b1f-e8734316e373}, !- Handle
  SMstore6 ZN PSZ-AC_8,                   !- Name
  ,                                       !- Controller List Name
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule
  {b2eda5f9-31ff-4853-a111-7aff88a7658d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1aea5094-6262-4ccf-91b5-1665db2abb85}, !- Supply Side Inlet Node Name
  {d56367f3-b60f-4768-a0ca-d07e2dc1768e}, !- Demand Side Outlet Node Name
  {e948697b-87f9-4702-b1df-7f132634d404}, !- Demand Side Inlet Node A
  {e8b420e6-e0aa-4a8f-a0b1-db1c42d94d29}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {102d4d2b-021f-4351-aa4c-92f711f43462}, !- Demand Mixer Name
  {688743aa-bf75-43e3-b0d2-eff74b342ea3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {31134387-7bbe-4161-b20a-9b98fb432ed4}, !- Handle
  SMstore6 ZN PSZ-AC_8 Supply Inlet Node, !- Name
  {1aea5094-6262-4ccf-91b5-1665db2abb85}, !- Inlet Port
  {0df61b32-f8cc-4f71-8edc-83133e16574c}; !- Outlet Port

OS:Node,
  {3d1f61c3-b063-4a8b-83d2-53c0d98e2ce9}, !- Handle
  SMstore6 ZN PSZ-AC_8 Supply Outlet Node, !- Name
  {eb47622a-8cdc-4e32-b41f-22f7bee21695}, !- Inlet Port
  {e8b420e6-e0aa-4a8f-a0b1-db1c42d94d29}; !- Outlet Port

OS:Connection,
  {1aea5094-6262-4ccf-91b5-1665db2abb85}, !- Handle
  {3d753965-c9ef-4133-8b1f-e8734316e373}, !- Source Object
  9,                                      !- Outlet Port
  {31134387-7bbe-4161-b20a-9b98fb432ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8b420e6-e0aa-4a8f-a0b1-db1c42d94d29}, !- Handle
  {3d1f61c3-b063-4a8b-83d2-53c0d98e2ce9}, !- Source Object
  3,                                      !- Outlet Port
  {3d753965-c9ef-4133-8b1f-e8734316e373}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {64a33f25-8838-45e5-b23f-07d1283e81b6}, !- Handle
  SMstore6 ZN PSZ-AC_8 Demand Inlet Node, !- Name
  {e948697b-87f9-4702-b1df-7f132634d404}, !- Inlet Port
  {ce466ca3-5447-4e84-91a9-0d1fcc9c7de9}; !- Outlet Port

OS:Node,
  {5d47f44e-631c-42d4-a1d8-439bc0668a00}, !- Handle
  SMstore6 ZN PSZ-AC_8 Demand Outlet Node, !- Name
  {ac477217-42fe-4aaf-a320-e5d96e1d0320}, !- Inlet Port
  {d56367f3-b60f-4768-a0ca-d07e2dc1768e}; !- Outlet Port

OS:Node,
  {a33f750e-45ec-4d7a-bdde-70c325e6bc68}, !- Handle
  SMstore6 ZN PSZ-AC_8 Diffuser Outlet Air Node, !- Name
  {476e6644-3897-41bd-a97b-158da3763101}, !- Inlet Port
  {1a9a3db6-3465-4c47-b51d-54fe76186b79}; !- Outlet Port

OS:Connection,
  {e948697b-87f9-4702-b1df-7f132634d404}, !- Handle
  {3d753965-c9ef-4133-8b1f-e8734316e373}, !- Source Object
  11,                                     !- Outlet Port
  {64a33f25-8838-45e5-b23f-07d1283e81b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d56367f3-b60f-4768-a0ca-d07e2dc1768e}, !- Handle
  {5d47f44e-631c-42d4-a1d8-439bc0668a00}, !- Source Object
  3,                                      !- Outlet Port
  {3d753965-c9ef-4133-8b1f-e8734316e373}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {688743aa-bf75-43e3-b0d2-eff74b342ea3}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {ce466ca3-5447-4e84-91a9-0d1fcc9c7de9}, !- Inlet Node Name
  {4510d1b9-a6c9-4ace-a670-c89e0be795e0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {102d4d2b-021f-4351-aa4c-92f711f43462}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {ac477217-42fe-4aaf-a320-e5d96e1d0320}, !- Outlet Node Name
  {99dd131d-f150-4ab4-a588-f4f6a06eb3d2}; !- Inlet Node Name 1

OS:Connection,
  {ce466ca3-5447-4e84-91a9-0d1fcc9c7de9}, !- Handle
  {64a33f25-8838-45e5-b23f-07d1283e81b6}, !- Source Object
  3,                                      !- Outlet Port
  {688743aa-bf75-43e3-b0d2-eff74b342ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac477217-42fe-4aaf-a320-e5d96e1d0320}, !- Handle
  {102d4d2b-021f-4351-aa4c-92f711f43462}, !- Source Object
  2,                                      !- Outlet Port
  {5d47f44e-631c-42d4-a1d8-439bc0668a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b0e1f64a-6bcd-4411-bdd7-96540e8d5435}, !- Handle
  {3d753965-c9ef-4133-8b1f-e8734316e373}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b2eda5f9-31ff-4853-a111-7aff88a7658d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {3ea5d0cf-a780-42f0-9d41-e0c6db90d866}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {29b0f65a-4459-4e81-8c22-32c30e14fb6c}, !- Handle
  SMstore6 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {05fb2aff-975c-46cc-b770-91beb4fa3ee6}, !- Control Zone Name
  {3d1f61c3-b063-4a8b-83d2-53c0d98e2ce9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {988a19ac-972b-432f-9537-05c250eff36e}, !- Handle
  SMstore6 ZN PSZ-AC_8 Gas Htg Coil 112kBtu/hr 0.8 Thermal Eff, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a67d2ce4-e714-4a8a-a095-5c3a22b02143}, !- Handle
  SMstore6 ZN PSZ-AC_8 No Heat,           !- Name
  {98a93564-0735-45c5-a36b-d8da5c63ab17}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {f388f75d-b7c5-490e-a35f-32158f5ec5a3}, !- Handle
  SMstore6 ZN PSZ-AC_8 2spd DX AC Clg Coil 61kBtu/hr 14SEER, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.8248,                                 !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f700aef-36d5-49c0-bf1b-fbf274cc3a99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0c152a4-edb8-4cb2-9623-13fecb77945a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {34e7c44b-16dd-40f6-9979-a1db77583017}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.8248,                                 !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {0da3ede0-a478-43f7-838c-2426ffbcc59d}, !- Handle
  SMstore6 ZN PSZ-AC_8 Fan,               !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8457820a-f7a2-46eb-9f44-6b5c769548a0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {268f5d95-17ac-4dac-91be-7f29a18756ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8457820a-f7a2-46eb-9f44-6b5c769548a0}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {268f5d95-17ac-4dac-91be-7f29a18756ec}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9b7cd273-06b7-4c4a-beb2-990776966fa0}, !- Handle
  SMstore6 ZN PSZ-AC_8 Unitary AC,        !- Name
  Load,                                   !- Control Type
  {05fb2aff-975c-46cc-b770-91beb4fa3ee6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule Name
  {1c7c712b-d9b6-4888-8d22-8310d53ef229}, !- Air Inlet Node Name
  {eb47622a-8cdc-4e32-b41f-22f7bee21695}, !- Air Outlet Node Name
  {0da3ede0-a478-43f7-838c-2426ffbcc59d}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Supply Air Fan Operating Mode Schedule Name
  {988a19ac-972b-432f-9537-05c250eff36e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f388f75d-b7c5-490e-a35f-32158f5ec5a3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a67d2ce4-e714-4a8a-a095-5c3a22b02143}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {eb47622a-8cdc-4e32-b41f-22f7bee21695}, !- Handle
  {9b7cd273-06b7-4c4a-beb2-990776966fa0}, !- Source Object
  7,                                      !- Outlet Port
  {3d1f61c3-b063-4a8b-83d2-53c0d98e2ce9}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {002a7c14-2a7f-492d-9c97-59bcc8bd9ddd}, !- Handle
  SMstore6 ZN PSZ-AC_8 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57adfd70-e305-435c-8e42-d9af68daa281}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {72409329-ddb5-4dda-9442-c2c0137362cc}, !- Maximum Fraction of Outdoor Air Schedule Name
  {3edd8a6a-fa76-427b-a6d5-d71890f13759}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {3edd8a6a-fa76-427b-a6d5-d71890f13759}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6352e107-ae8a-4dd9-965e-2641f3bd50e6}, !- Handle
  SMstore6 ZN PSZ-AC_8 OA System,         !- Name
  {002a7c14-2a7f-492d-9c97-59bcc8bd9ddd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9b9eb397-ba88-44a3-92a3-fff8168e780a}, !- Mixed Air Node Name
  {919ed33d-3f6a-4626-9a37-b8a1dd3aa3ea}, !- Outdoor Air Stream Node Name
  {52d65294-ff5b-4a78-b181-44c7e87fda10}, !- Relief Air Stream Node Name
  {0df61b32-f8cc-4f71-8edc-83133e16574c}; !- Return Air Stream Node Name

OS:Node,
  {26e2da2b-2826-4947-be75-53fab05d259d}, !- Handle
  SMstore6 ZN PSZ-AC_8 Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {919ed33d-3f6a-4626-9a37-b8a1dd3aa3ea}; !- Outlet Port

OS:Connection,
  {919ed33d-3f6a-4626-9a37-b8a1dd3aa3ea}, !- Handle
  {26e2da2b-2826-4947-be75-53fab05d259d}, !- Source Object
  3,                                      !- Outlet Port
  {6352e107-ae8a-4dd9-965e-2641f3bd50e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02067b26-4b50-41db-baae-03077558c72b}, !- Handle
  SMstore6 ZN PSZ-AC_8 Relief Air Node,   !- Name
  {52d65294-ff5b-4a78-b181-44c7e87fda10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52d65294-ff5b-4a78-b181-44c7e87fda10}, !- Handle
  {6352e107-ae8a-4dd9-965e-2641f3bd50e6}, !- Source Object
  7,                                      !- Outlet Port
  {02067b26-4b50-41db-baae-03077558c72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74cf4b64-4e23-4805-af2e-0fdb2027b512}, !- Handle
  SMstore6 ZN PSZ-AC_8 Mixed Air Node,    !- Name
  {9b9eb397-ba88-44a3-92a3-fff8168e780a}, !- Inlet Port
  {1c7c712b-d9b6-4888-8d22-8310d53ef229}; !- Outlet Port

OS:Connection,
  {0df61b32-f8cc-4f71-8edc-83133e16574c}, !- Handle
  {31134387-7bbe-4161-b20a-9b98fb432ed4}, !- Source Object
  3,                                      !- Outlet Port
  {6352e107-ae8a-4dd9-965e-2641f3bd50e6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9b9eb397-ba88-44a3-92a3-fff8168e780a}, !- Handle
  {6352e107-ae8a-4dd9-965e-2641f3bd50e6}, !- Source Object
  5,                                      !- Outlet Port
  {74cf4b64-4e23-4805-af2e-0fdb2027b512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c7c712b-d9b6-4888-8d22-8310d53ef229}, !- Handle
  {74cf4b64-4e23-4805-af2e-0fdb2027b512}, !- Source Object
  3,                                      !- Outlet Port
  {9b7cd273-06b7-4c4a-beb2-990776966fa0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3ea5d0cf-a780-42f0-9d41-e0c6db90d866}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {27a3bf2a-e8b1-4c5e-b48b-d395f045a667}, !- Control Zone or Zone List Name
  {37a4acbf-5f60-4ca9-adf1-b54b2cd90e91}, !- Cooling Control Zone or Zone List Name
  {47d15216-9c88-4c82-b75f-ab804e6a887d}, !- Heating Control Zone or Zone List Name
  {9783c004-bfe6-4f4b-bea4-1d91d5369ee3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {27a3bf2a-e8b1-4c5e-b48b-d395f045a667}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {37a4acbf-5f60-4ca9-adf1-b54b2cd90e91}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {47d15216-9c88-4c82-b75f-ab804e6a887d}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9783c004-bfe6-4f4b-bea4-1d91d5369ee3}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce555785-bfc8-4438-9b4d-19ba38af0f65}, !- Handle
  SMstore6 ZN PSZ-AC_8 Diffuser,          !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  {8e6b5c47-73f4-4425-b013-186d88f2b4fc}, !- Air Inlet Node Name
  {476e6644-3897-41bd-a97b-158da3763101}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d2ae1896-21fd-4090-9c78-1bd22c7635c5}, !- Handle
  SMstore6 ZN Return Air Node,            !- Name
  {ff615f2a-c061-4192-a9e2-50535add77c7}, !- Inlet Port
  {99dd131d-f150-4ab4-a588-f4f6a06eb3d2}; !- Outlet Port

OS:Connection,
  {1a9a3db6-3465-4c47-b51d-54fe76186b79}, !- Handle
  {a33f750e-45ec-4d7a-bdde-70c325e6bc68}, !- Source Object
  3,                                      !- Outlet Port
  {366f1885-8f11-4e07-877f-e12298b35c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff615f2a-c061-4192-a9e2-50535add77c7}, !- Handle
  {4077ab12-d83d-4437-8980-629f59f53d63}, !- Source Object
  2,                                      !- Outlet Port
  {d2ae1896-21fd-4090-9c78-1bd22c7635c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dd131d-f150-4ab4-a588-f4f6a06eb3d2}, !- Handle
  {d2ae1896-21fd-4090-9c78-1bd22c7635c5}, !- Source Object
  3,                                      !- Outlet Port
  {102d4d2b-021f-4351-aa4c-92f711f43462}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {751433d9-8a9d-4fa2-b6de-ebddd1959cd2}, !- Handle
  SMstore6 ZN PSZ-AC_8 Diffuser Inlet Air Node, !- Name
  {4510d1b9-a6c9-4ace-a670-c89e0be795e0}, !- Inlet Port
  {8e6b5c47-73f4-4425-b013-186d88f2b4fc}; !- Outlet Port

OS:Connection,
  {4510d1b9-a6c9-4ace-a670-c89e0be795e0}, !- Handle
  {688743aa-bf75-43e3-b0d2-eff74b342ea3}, !- Source Object
  3,                                      !- Outlet Port
  {751433d9-8a9d-4fa2-b6de-ebddd1959cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6b5c47-73f4-4425-b013-186d88f2b4fc}, !- Handle
  {751433d9-8a9d-4fa2-b6de-ebddd1959cd2}, !- Source Object
  3,                                      !- Outlet Port
  {ce555785-bfc8-4438-9b4d-19ba38af0f65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {476e6644-3897-41bd-a97b-158da3763101}, !- Handle
  {ce555785-bfc8-4438-9b4d-19ba38af0f65}, !- Source Object
  4,                                      !- Outlet Port
  {a33f750e-45ec-4d7a-bdde-70c325e6bc68}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9f605efa-a8f9-4d6d-978a-0e9185236365}, !- Handle
  SMstore7 ZN PSZ-AC_9,                   !- Name
  ,                                       !- Controller List Name
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule
  {0f8756b4-a995-45bd-bae1-9879f2dec92e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0badc5c3-6b79-4163-ac0d-a41589728eec}, !- Supply Side Inlet Node Name
  {007f2c4a-1ed7-4511-8099-551ed90f5265}, !- Demand Side Outlet Node Name
  {bcf839d8-5717-40e3-a925-e4dad5e044b9}, !- Demand Side Inlet Node A
  {1861b0b2-46c7-4b45-905d-ccf00ac0ceaa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4cd23a47-0176-4a20-b9a1-07cf0765dbf4}, !- Demand Mixer Name
  {22bf1a5e-0665-4943-9f68-29961d9eeecd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b5b96da1-6490-4ada-b818-417992d12853}, !- Handle
  SMstore7 ZN PSZ-AC_9 Supply Inlet Node, !- Name
  {0badc5c3-6b79-4163-ac0d-a41589728eec}, !- Inlet Port
  {545a5361-ba02-4148-829c-d3bb341cbd2f}; !- Outlet Port

OS:Node,
  {f1e63fc7-17f5-4c1b-8cb7-b3b057a764a7}, !- Handle
  SMstore7 ZN PSZ-AC_9 Supply Outlet Node, !- Name
  {e578179a-8413-4e36-9e02-b2b3d0836055}, !- Inlet Port
  {1861b0b2-46c7-4b45-905d-ccf00ac0ceaa}; !- Outlet Port

OS:Connection,
  {0badc5c3-6b79-4163-ac0d-a41589728eec}, !- Handle
  {9f605efa-a8f9-4d6d-978a-0e9185236365}, !- Source Object
  9,                                      !- Outlet Port
  {b5b96da1-6490-4ada-b818-417992d12853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1861b0b2-46c7-4b45-905d-ccf00ac0ceaa}, !- Handle
  {f1e63fc7-17f5-4c1b-8cb7-b3b057a764a7}, !- Source Object
  3,                                      !- Outlet Port
  {9f605efa-a8f9-4d6d-978a-0e9185236365}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4659dfc5-ac41-4cef-b67f-b0184cbc26a6}, !- Handle
  SMstore7 ZN PSZ-AC_9 Demand Inlet Node, !- Name
  {bcf839d8-5717-40e3-a925-e4dad5e044b9}, !- Inlet Port
  {2d2352d9-39c5-4089-a1a1-40c5b0dbb072}; !- Outlet Port

OS:Node,
  {a0f4025b-dd3a-43c8-b89c-6a027a4b5207}, !- Handle
  SMstore7 ZN PSZ-AC_9 Demand Outlet Node, !- Name
  {e49b936e-aebf-44d9-bfa9-541b1f303880}, !- Inlet Port
  {007f2c4a-1ed7-4511-8099-551ed90f5265}; !- Outlet Port

OS:Node,
  {e9e2021a-2849-4ab1-89ae-ab6bae284a21}, !- Handle
  SMstore7 ZN PSZ-AC_9 Diffuser Outlet Air Node, !- Name
  {1d957fc9-64d0-460c-9e09-7b97a1318c84}, !- Inlet Port
  {fa5c256a-3b1d-4df2-8fcd-c3534d77dff6}; !- Outlet Port

OS:Connection,
  {bcf839d8-5717-40e3-a925-e4dad5e044b9}, !- Handle
  {9f605efa-a8f9-4d6d-978a-0e9185236365}, !- Source Object
  11,                                     !- Outlet Port
  {4659dfc5-ac41-4cef-b67f-b0184cbc26a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {007f2c4a-1ed7-4511-8099-551ed90f5265}, !- Handle
  {a0f4025b-dd3a-43c8-b89c-6a027a4b5207}, !- Source Object
  3,                                      !- Outlet Port
  {9f605efa-a8f9-4d6d-978a-0e9185236365}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {22bf1a5e-0665-4943-9f68-29961d9eeecd}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {2d2352d9-39c5-4089-a1a1-40c5b0dbb072}, !- Inlet Node Name
  {38974368-6aea-4725-a566-54472e6a4b03}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4cd23a47-0176-4a20-b9a1-07cf0765dbf4}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {e49b936e-aebf-44d9-bfa9-541b1f303880}, !- Outlet Node Name
  {949e8358-7764-4b1d-a284-a355329190fc}; !- Inlet Node Name 1

OS:Connection,
  {2d2352d9-39c5-4089-a1a1-40c5b0dbb072}, !- Handle
  {4659dfc5-ac41-4cef-b67f-b0184cbc26a6}, !- Source Object
  3,                                      !- Outlet Port
  {22bf1a5e-0665-4943-9f68-29961d9eeecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49b936e-aebf-44d9-bfa9-541b1f303880}, !- Handle
  {4cd23a47-0176-4a20-b9a1-07cf0765dbf4}, !- Source Object
  2,                                      !- Outlet Port
  {a0f4025b-dd3a-43c8-b89c-6a027a4b5207}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {beacc8dc-9a3e-4f54-9cca-3a7c0f8a9a7c}, !- Handle
  {9f605efa-a8f9-4d6d-978a-0e9185236365}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {0f8756b4-a995-45bd-bae1-9879f2dec92e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {128c6ab0-49c0-4370-8f97-33a96fd23cdd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {36f84a02-88e5-4ed9-9c39-1e3a0a66931d}, !- Handle
  SMstore7 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e6a733ff-ce55-4d0f-b952-b4ec9ee16e51}, !- Control Zone Name
  {f1e63fc7-17f5-4c1b-8cb7-b3b057a764a7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {23ab6161-91be-4947-8508-b9c7894c1cd2}, !- Handle
  SMstore7 ZN PSZ-AC_9 Gas Htg Coil 112kBtu/hr 0.8 Thermal Eff, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e73efc54-63cd-4a62-9434-f8e9745273b5}, !- Handle
  SMstore7 ZN PSZ-AC_9 No Heat,           !- Name
  {98a93564-0735-45c5-a36b-d8da5c63ab17}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {b7bc4ce1-e7e1-4d68-b45d-d7082c411791}, !- Handle
  SMstore7 ZN PSZ-AC_9 2spd DX AC Clg Coil 60kBtu/hr 14SEER, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.8248,                                 !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f700aef-36d5-49c0-bf1b-fbf274cc3a99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0c152a4-edb8-4cb2-9623-13fecb77945a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {34e7c44b-16dd-40f6-9979-a1db77583017}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.8248,                                 !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {3dc858e5-8a84-4b10-a174-5e55c3e04e19}, !- Handle
  SMstore7 ZN PSZ-AC_9 Fan,               !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78d15b71-f572-41f1-9fc6-4fb147277687}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {145de4cb-7ca7-427b-aa3e-8890e0078da1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {78d15b71-f572-41f1-9fc6-4fb147277687}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {145de4cb-7ca7-427b-aa3e-8890e0078da1}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {39e86d65-2ac2-4126-b20d-a27ca0770131}, !- Handle
  SMstore7 ZN PSZ-AC_9 Unitary AC,        !- Name
  Load,                                   !- Control Type
  {e6a733ff-ce55-4d0f-b952-b4ec9ee16e51}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule Name
  {b5969fe4-9921-4aa1-9f84-03c9189d9583}, !- Air Inlet Node Name
  {e578179a-8413-4e36-9e02-b2b3d0836055}, !- Air Outlet Node Name
  {3dc858e5-8a84-4b10-a174-5e55c3e04e19}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Supply Air Fan Operating Mode Schedule Name
  {23ab6161-91be-4947-8508-b9c7894c1cd2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b7bc4ce1-e7e1-4d68-b45d-d7082c411791}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e73efc54-63cd-4a62-9434-f8e9745273b5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e578179a-8413-4e36-9e02-b2b3d0836055}, !- Handle
  {39e86d65-2ac2-4126-b20d-a27ca0770131}, !- Source Object
  7,                                      !- Outlet Port
  {f1e63fc7-17f5-4c1b-8cb7-b3b057a764a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7b5049d3-63a8-415e-9558-3b81d9538c9d}, !- Handle
  SMstore7 ZN PSZ-AC_9 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57adfd70-e305-435c-8e42-d9af68daa281}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {ac5c8810-b7e1-4a9f-930b-de68417689c5}, !- Maximum Fraction of Outdoor Air Schedule Name
  {a1214ed0-df20-41b4-9df2-a3b45507c7db}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {a1214ed0-df20-41b4-9df2-a3b45507c7db}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4acad425-bb11-4c6c-962b-8d7f28a0df69}, !- Handle
  SMstore7 ZN PSZ-AC_9 OA System,         !- Name
  {7b5049d3-63a8-415e-9558-3b81d9538c9d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5e4c504f-7e9d-4da3-816d-a8675a4768bb}, !- Mixed Air Node Name
  {55e94602-0c7b-46d2-9e56-73d641d33fe2}, !- Outdoor Air Stream Node Name
  {fae2d28c-e038-4771-a121-6e081d1b413a}, !- Relief Air Stream Node Name
  {545a5361-ba02-4148-829c-d3bb341cbd2f}; !- Return Air Stream Node Name

OS:Node,
  {f65f69c8-ca7a-4453-900b-5d3e8d07a599}, !- Handle
  SMstore7 ZN PSZ-AC_9 Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {55e94602-0c7b-46d2-9e56-73d641d33fe2}; !- Outlet Port

OS:Connection,
  {55e94602-0c7b-46d2-9e56-73d641d33fe2}, !- Handle
  {f65f69c8-ca7a-4453-900b-5d3e8d07a599}, !- Source Object
  3,                                      !- Outlet Port
  {4acad425-bb11-4c6c-962b-8d7f28a0df69}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {68ad288d-7fff-4fac-929c-774c7f9fafe4}, !- Handle
  SMstore7 ZN PSZ-AC_9 Relief Air Node,   !- Name
  {fae2d28c-e038-4771-a121-6e081d1b413a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fae2d28c-e038-4771-a121-6e081d1b413a}, !- Handle
  {4acad425-bb11-4c6c-962b-8d7f28a0df69}, !- Source Object
  7,                                      !- Outlet Port
  {68ad288d-7fff-4fac-929c-774c7f9fafe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c40f955-152f-43e3-b24e-5b8fda427f2b}, !- Handle
  SMstore7 ZN PSZ-AC_9 Mixed Air Node,    !- Name
  {5e4c504f-7e9d-4da3-816d-a8675a4768bb}, !- Inlet Port
  {b5969fe4-9921-4aa1-9f84-03c9189d9583}; !- Outlet Port

OS:Connection,
  {545a5361-ba02-4148-829c-d3bb341cbd2f}, !- Handle
  {b5b96da1-6490-4ada-b818-417992d12853}, !- Source Object
  3,                                      !- Outlet Port
  {4acad425-bb11-4c6c-962b-8d7f28a0df69}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5e4c504f-7e9d-4da3-816d-a8675a4768bb}, !- Handle
  {4acad425-bb11-4c6c-962b-8d7f28a0df69}, !- Source Object
  5,                                      !- Outlet Port
  {3c40f955-152f-43e3-b24e-5b8fda427f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5969fe4-9921-4aa1-9f84-03c9189d9583}, !- Handle
  {3c40f955-152f-43e3-b24e-5b8fda427f2b}, !- Source Object
  3,                                      !- Outlet Port
  {39e86d65-2ac2-4126-b20d-a27ca0770131}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {128c6ab0-49c0-4370-8f97-33a96fd23cdd}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8b0f5409-ca5c-4c76-afbf-a75816f612f3}, !- Control Zone or Zone List Name
  {741c47d2-05b7-408a-8f7b-490a9c069944}, !- Cooling Control Zone or Zone List Name
  {b3a5d4ff-0498-4dc2-8a2b-cd769438e10c}, !- Heating Control Zone or Zone List Name
  {904f90cb-b6e4-49f7-816d-4320a8d95822}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8b0f5409-ca5c-4c76-afbf-a75816f612f3}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {741c47d2-05b7-408a-8f7b-490a9c069944}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b3a5d4ff-0498-4dc2-8a2b-cd769438e10c}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {904f90cb-b6e4-49f7-816d-4320a8d95822}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {20abf159-f88c-4cd4-b64a-e0a599e4713a}, !- Handle
  SMstore7 ZN PSZ-AC_9 Diffuser,          !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  {8f9ce140-b504-4f6d-ba6a-435e035d48e6}, !- Air Inlet Node Name
  {1d957fc9-64d0-460c-9e09-7b97a1318c84}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f14fb246-3750-4a3a-bac8-43f6670ff7f5}, !- Handle
  SMstore7 ZN Return Air Node,            !- Name
  {0b48ba04-fa29-4d06-bbd4-1413adc2d07f}, !- Inlet Port
  {949e8358-7764-4b1d-a284-a355329190fc}; !- Outlet Port

OS:Connection,
  {fa5c256a-3b1d-4df2-8fcd-c3534d77dff6}, !- Handle
  {e9e2021a-2849-4ab1-89ae-ab6bae284a21}, !- Source Object
  3,                                      !- Outlet Port
  {40cc725e-98d0-4dac-b204-a9045afed6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b48ba04-fa29-4d06-bbd4-1413adc2d07f}, !- Handle
  {9ff74146-a139-4dde-8356-b57cbda76fd2}, !- Source Object
  2,                                      !- Outlet Port
  {f14fb246-3750-4a3a-bac8-43f6670ff7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949e8358-7764-4b1d-a284-a355329190fc}, !- Handle
  {f14fb246-3750-4a3a-bac8-43f6670ff7f5}, !- Source Object
  3,                                      !- Outlet Port
  {4cd23a47-0176-4a20-b9a1-07cf0765dbf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {460870c8-3a8e-4197-893b-b2e80f1b56e4}, !- Handle
  SMstore7 ZN PSZ-AC_9 Diffuser Inlet Air Node, !- Name
  {38974368-6aea-4725-a566-54472e6a4b03}, !- Inlet Port
  {8f9ce140-b504-4f6d-ba6a-435e035d48e6}; !- Outlet Port

OS:Connection,
  {38974368-6aea-4725-a566-54472e6a4b03}, !- Handle
  {22bf1a5e-0665-4943-9f68-29961d9eeecd}, !- Source Object
  3,                                      !- Outlet Port
  {460870c8-3a8e-4197-893b-b2e80f1b56e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f9ce140-b504-4f6d-ba6a-435e035d48e6}, !- Handle
  {460870c8-3a8e-4197-893b-b2e80f1b56e4}, !- Source Object
  3,                                      !- Outlet Port
  {20abf159-f88c-4cd4-b64a-e0a599e4713a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d957fc9-64d0-460c-9e09-7b97a1318c84}, !- Handle
  {20abf159-f88c-4cd4-b64a-e0a599e4713a}, !- Source Object
  4,                                      !- Outlet Port
  {e9e2021a-2849-4ab1-89ae-ab6bae284a21}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {875b9383-c4c4-4126-8e65-adbc3c2f5759}, !- Handle
  SMstore8 ZN PSZ-AC_10,                  !- Name
  ,                                       !- Controller List Name
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule
  {98bdea10-a37f-48d8-8423-63621ed043e0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {01370391-4f31-448c-8b1f-3412e7727dae}, !- Supply Side Inlet Node Name
  {ffc8b6e0-c5ca-4e18-a1d3-8042b6b57f8a}, !- Demand Side Outlet Node Name
  {f9b499a4-b6b1-4976-a742-1040aa137ed2}, !- Demand Side Inlet Node A
  {0a553ef5-6dfc-434c-82e2-b3139c2a33c8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {036d2464-0d6f-42d6-9791-ef2ee26bd6f4}, !- Demand Mixer Name
  {3bd35b0b-a58d-4e8e-9285-dde2c0f33bba}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {363adba6-6fbf-40e8-ab14-524b87779f73}, !- Handle
  SMstore8 ZN PSZ-AC_10 Supply Inlet Node, !- Name
  {01370391-4f31-448c-8b1f-3412e7727dae}, !- Inlet Port
  {47b1bf1f-7ca7-4bf9-b329-a7f0d5e689d7}; !- Outlet Port

OS:Node,
  {9f4f0c9c-faec-4a54-b55f-71f51c914f05}, !- Handle
  SMstore8 ZN PSZ-AC_10 Supply Outlet Node, !- Name
  {a5fd5cdf-de47-4658-bd8b-03b2c42d2125}, !- Inlet Port
  {0a553ef5-6dfc-434c-82e2-b3139c2a33c8}; !- Outlet Port

OS:Connection,
  {01370391-4f31-448c-8b1f-3412e7727dae}, !- Handle
  {875b9383-c4c4-4126-8e65-adbc3c2f5759}, !- Source Object
  9,                                      !- Outlet Port
  {363adba6-6fbf-40e8-ab14-524b87779f73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a553ef5-6dfc-434c-82e2-b3139c2a33c8}, !- Handle
  {9f4f0c9c-faec-4a54-b55f-71f51c914f05}, !- Source Object
  3,                                      !- Outlet Port
  {875b9383-c4c4-4126-8e65-adbc3c2f5759}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a7d1b363-fcfc-4c31-8ebf-937a571dcd0e}, !- Handle
  SMstore8 ZN PSZ-AC_10 Demand Inlet Node, !- Name
  {f9b499a4-b6b1-4976-a742-1040aa137ed2}, !- Inlet Port
  {c10d72a3-2dcd-43fb-9994-c4847884ea6c}; !- Outlet Port

OS:Node,
  {f7a78df3-4a87-4803-831a-89e3e5c135ac}, !- Handle
  SMstore8 ZN PSZ-AC_10 Demand Outlet Node, !- Name
  {1f13f155-6b6e-4479-b316-928a79783cdc}, !- Inlet Port
  {ffc8b6e0-c5ca-4e18-a1d3-8042b6b57f8a}; !- Outlet Port

OS:Node,
  {24e51f50-a7f0-4c74-9c39-a1ffbb5f3054}, !- Handle
  SMstore8 ZN PSZ-AC_10 Diffuser Outlet Air Node, !- Name
  {1006b793-71d3-42d3-bac7-6d0950b37993}, !- Inlet Port
  {34b4d5eb-fa0f-4d49-a5e1-8d8e95400d08}; !- Outlet Port

OS:Connection,
  {f9b499a4-b6b1-4976-a742-1040aa137ed2}, !- Handle
  {875b9383-c4c4-4126-8e65-adbc3c2f5759}, !- Source Object
  11,                                     !- Outlet Port
  {a7d1b363-fcfc-4c31-8ebf-937a571dcd0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc8b6e0-c5ca-4e18-a1d3-8042b6b57f8a}, !- Handle
  {f7a78df3-4a87-4803-831a-89e3e5c135ac}, !- Source Object
  3,                                      !- Outlet Port
  {875b9383-c4c4-4126-8e65-adbc3c2f5759}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3bd35b0b-a58d-4e8e-9285-dde2c0f33bba}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {c10d72a3-2dcd-43fb-9994-c4847884ea6c}, !- Inlet Node Name
  {e678ad1a-ff4f-4895-9a11-7302dccb2ab6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {036d2464-0d6f-42d6-9791-ef2ee26bd6f4}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {1f13f155-6b6e-4479-b316-928a79783cdc}, !- Outlet Node Name
  {87506977-14d3-4887-ba63-517408464a59}; !- Inlet Node Name 1

OS:Connection,
  {c10d72a3-2dcd-43fb-9994-c4847884ea6c}, !- Handle
  {a7d1b363-fcfc-4c31-8ebf-937a571dcd0e}, !- Source Object
  3,                                      !- Outlet Port
  {3bd35b0b-a58d-4e8e-9285-dde2c0f33bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f13f155-6b6e-4479-b316-928a79783cdc}, !- Handle
  {036d2464-0d6f-42d6-9791-ef2ee26bd6f4}, !- Source Object
  2,                                      !- Outlet Port
  {f7a78df3-4a87-4803-831a-89e3e5c135ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9aaf992f-67a7-4c0e-9adb-ea657705b30b}, !- Handle
  {875b9383-c4c4-4126-8e65-adbc3c2f5759}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {98bdea10-a37f-48d8-8423-63621ed043e0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {7dc0bcce-b44f-4ebd-bcbd-ca7588e116c6}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {06deab56-5693-4c51-9221-0b22048d5710}, !- Handle
  SMstore8 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e9f5879c-da15-4b48-af1b-3dbf496fe99a}, !- Control Zone Name
  {9f4f0c9c-faec-4a54-b55f-71f51c914f05}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {1321f352-cd33-4b40-b728-23a4b78fb031}, !- Handle
  SMstore8 ZN PSZ-AC_10 Gas Htg Coil 119kBtu/hr 0.8 Thermal Eff, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {254ae2bd-56b2-44ab-af7d-f0a61328da0e}, !- Handle
  SMstore8 ZN PSZ-AC_10 No Heat,          !- Name
  {98a93564-0735-45c5-a36b-d8da5c63ab17}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {5a75e7b1-a4d1-4a2c-ac1d-0f12698ccfe3}, !- Handle
  SMstore8 ZN PSZ-AC_10 2spd DX AC Clg Coil 66kBtu/hr 11EER, !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f700aef-36d5-49c0-bf1b-fbf274cc3a99}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0c152a4-edb8-4cb2-9623-13fecb77945a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {34e7c44b-16dd-40f6-9979-a1db77583017}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.79975201351641,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {8e616956-4f4e-4d38-a0f2-c8ba804d2fce}, !- Handle
  SMstore8 ZN PSZ-AC_10 Fan,              !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8cd72e86-ddaa-4633-a01a-f619485546af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70a23a75-3052-4838-bc58-ed010debbd8f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8cd72e86-ddaa-4633-a01a-f619485546af}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70a23a75-3052-4838-bc58-ed010debbd8f}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {57788aa6-be6f-4d1d-af11-f651a0646eb1}, !- Handle
  SMstore8 ZN PSZ-AC_10 Unitary AC,       !- Name
  Load,                                   !- Control Type
  {e9f5879c-da15-4b48-af1b-3dbf496fe99a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Availability Schedule Name
  {fd5fc4e7-aec8-48e3-a6a6-c0fa882fa116}, !- Air Inlet Node Name
  {a5fd5cdf-de47-4658-bd8b-03b2c42d2125}, !- Air Outlet Node Name
  {8e616956-4f4e-4d38-a0f2-c8ba804d2fce}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {7be1544a-6c19-4acd-b168-c89a46543e77}, !- Supply Air Fan Operating Mode Schedule Name
  {1321f352-cd33-4b40-b728-23a4b78fb031}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5a75e7b1-a4d1-4a2c-ac1d-0f12698ccfe3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {254ae2bd-56b2-44ab-af7d-f0a61328da0e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a5fd5cdf-de47-4658-bd8b-03b2c42d2125}, !- Handle
  {57788aa6-be6f-4d1d-af11-f651a0646eb1}, !- Source Object
  7,                                      !- Outlet Port
  {9f4f0c9c-faec-4a54-b55f-71f51c914f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1e42b8e5-4efc-4099-8983-5170139314ef}, !- Handle
  SMstore8 ZN PSZ-AC_10 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {57adfd70-e305-435c-8e42-d9af68daa281}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {5420d771-22ce-48d1-8069-ec46407a0b77}, !- Maximum Fraction of Outdoor Air Schedule Name
  {88209ad4-09b9-4525-ac56-c18d81651605}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {88209ad4-09b9-4525-ac56-c18d81651605}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bbed7ce4-81a9-430e-83be-170a59145c30}, !- Handle
  SMstore8 ZN PSZ-AC_10 OA System,        !- Name
  {1e42b8e5-4efc-4099-8983-5170139314ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1002907d-bbcd-4410-9888-58419ac01f9e}, !- Mixed Air Node Name
  {237f91d9-bdc8-4b99-897f-e2b6383dad11}, !- Outdoor Air Stream Node Name
  {ad803f40-b95e-47c2-b68b-8faed4bdf371}, !- Relief Air Stream Node Name
  {47b1bf1f-7ca7-4bf9-b329-a7f0d5e689d7}; !- Return Air Stream Node Name

OS:Node,
  {a0ab9d0d-b4c2-4a8b-b8e2-9af4c29a1ce4}, !- Handle
  SMstore8 ZN PSZ-AC_10 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {237f91d9-bdc8-4b99-897f-e2b6383dad11}; !- Outlet Port

OS:Connection,
  {237f91d9-bdc8-4b99-897f-e2b6383dad11}, !- Handle
  {a0ab9d0d-b4c2-4a8b-b8e2-9af4c29a1ce4}, !- Source Object
  3,                                      !- Outlet Port
  {bbed7ce4-81a9-430e-83be-170a59145c30}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c0dda8a-98b6-4733-aa1a-c4df90c8addc}, !- Handle
  SMstore8 ZN PSZ-AC_10 Relief Air Node,  !- Name
  {ad803f40-b95e-47c2-b68b-8faed4bdf371}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad803f40-b95e-47c2-b68b-8faed4bdf371}, !- Handle
  {bbed7ce4-81a9-430e-83be-170a59145c30}, !- Source Object
  7,                                      !- Outlet Port
  {4c0dda8a-98b6-4733-aa1a-c4df90c8addc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d584a04-c5a4-4eec-80e2-a652504a2ddd}, !- Handle
  SMstore8 ZN PSZ-AC_10 Mixed Air Node,   !- Name
  {1002907d-bbcd-4410-9888-58419ac01f9e}, !- Inlet Port
  {fd5fc4e7-aec8-48e3-a6a6-c0fa882fa116}; !- Outlet Port

OS:Connection,
  {47b1bf1f-7ca7-4bf9-b329-a7f0d5e689d7}, !- Handle
  {363adba6-6fbf-40e8-ab14-524b87779f73}, !- Source Object
  3,                                      !- Outlet Port
  {bbed7ce4-81a9-430e-83be-170a59145c30}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1002907d-bbcd-4410-9888-58419ac01f9e}, !- Handle
  {bbed7ce4-81a9-430e-83be-170a59145c30}, !- Source Object
  5,                                      !- Outlet Port
  {2d584a04-c5a4-4eec-80e2-a652504a2ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd5fc4e7-aec8-48e3-a6a6-c0fa882fa116}, !- Handle
  {2d584a04-c5a4-4eec-80e2-a652504a2ddd}, !- Source Object
  3,                                      !- Outlet Port
  {57788aa6-be6f-4d1d-af11-f651a0646eb1}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7dc0bcce-b44f-4ebd-bcbd-ca7588e116c6}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1830bc0c-f6f9-415e-b4e3-930a53508f60}, !- Control Zone or Zone List Name
  {65792dbc-a070-4f0b-8105-8d0201601acd}, !- Cooling Control Zone or Zone List Name
  {fe5b0ec1-6667-427c-be1c-c43be4dbfc3e}, !- Heating Control Zone or Zone List Name
  {29100f55-b0a3-4c98-91bd-bcf4a45c9417}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1830bc0c-f6f9-415e-b4e3-930a53508f60}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {65792dbc-a070-4f0b-8105-8d0201601acd}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fe5b0ec1-6667-427c-be1c-c43be4dbfc3e}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29100f55-b0a3-4c98-91bd-bcf4a45c9417}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c35b27cf-9d7f-44dd-bcad-3e281246a450}, !- Handle
  SMstore8 ZN PSZ-AC_10 Diffuser,         !- Name
  {b6f01fc1-e85e-47c8-a7ba-ea558cbd2385}, !- Availability Schedule Name
  {7c3964dc-53d9-4b05-8af6-4132e1bb772c}, !- Air Inlet Node Name
  {1006b793-71d3-42d3-bac7-6d0950b37993}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75d5ab8e-8d83-4010-81e2-40f450223280}, !- Handle
  SMstore8 ZN Return Air Node,            !- Name
  {a9754e79-907e-436d-b542-1f32fee7b17f}, !- Inlet Port
  {87506977-14d3-4887-ba63-517408464a59}; !- Outlet Port

OS:Connection,
  {34b4d5eb-fa0f-4d49-a5e1-8d8e95400d08}, !- Handle
  {24e51f50-a7f0-4c74-9c39-a1ffbb5f3054}, !- Source Object
  3,                                      !- Outlet Port
  {b36496b7-cbf2-44ec-9bc2-4ff5ef26b5a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9754e79-907e-436d-b542-1f32fee7b17f}, !- Handle
  {2602832c-038f-4f7d-99ef-51f330af238c}, !- Source Object
  2,                                      !- Outlet Port
  {75d5ab8e-8d83-4010-81e2-40f450223280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87506977-14d3-4887-ba63-517408464a59}, !- Handle
  {75d5ab8e-8d83-4010-81e2-40f450223280}, !- Source Object
  3,                                      !- Outlet Port
  {036d2464-0d6f-42d6-9791-ef2ee26bd6f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9799eca4-7545-423f-95ca-3a3788ef0f86}, !- Handle
  SMstore8 ZN PSZ-AC_10 Diffuser Inlet Air Node, !- Name
  {e678ad1a-ff4f-4895-9a11-7302dccb2ab6}, !- Inlet Port
  {7c3964dc-53d9-4b05-8af6-4132e1bb772c}; !- Outlet Port

OS:Connection,
  {e678ad1a-ff4f-4895-9a11-7302dccb2ab6}, !- Handle
  {3bd35b0b-a58d-4e8e-9285-dde2c0f33bba}, !- Source Object
  3,                                      !- Outlet Port
  {9799eca4-7545-423f-95ca-3a3788ef0f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3964dc-53d9-4b05-8af6-4132e1bb772c}, !- Handle
  {9799eca4-7545-423f-95ca-3a3788ef0f86}, !- Source Object
  3,                                      !- Outlet Port
  {c35b27cf-9d7f-44dd-bcad-3e281246a450}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1006b793-71d3-42d3-bac7-6d0950b37993}, !- Handle
  {c35b27cf-9d7f-44dd-bcad-3e281246a450}, !- Source Object
  4,                                      !- Outlet Port
  {24e51f50-a7f0-4c74-9c39-a1ffbb5f3054}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {6e31aeeb-059b-48b7-8978-a402cb76ced9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c9e3765d-47f5-466f-a900-1567d12bcf54}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {af3e8c61-907c-4431-80ea-691b4dd9ad04}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f328b35c-77f0-4ea8-b803-651b7aa19bf7}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8fe983cc-a465-4907-a93c-a9f09e0c04ec}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6fabba6d-c50c-436c-82ab-d3bc20fbb73d}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {32ae96b9-0eb8-49d1-84a5-673e59a9d4b2}, !- Handle
  Foundation F 0.9W/m*K Perim 15.24m Area 174.19m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  174.1932,                               !- Area {m2}
  15.24;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {12fe84a7-e61c-4c43-a9e2-fcf7746d5576}, !- Handle
  Foundation F 0.9W/m*K Perim 38.1m Area 174.19m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  174.1932,                               !- Area {m2}
  38.1;                                   !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {1c26853f-cc47-4c35-8983-76c1dda5c3dd}, !- Handle
  Foundation F 0.9W/m*K Perim 30.48m Area 348.39m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  348.3864,                               !- Area {m2}
  30.48;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dc7ae936-862c-4bf2-b0cf-13bcaca2bd07}, !- Handle
  Foundation F 0.9W/m*K Perim 53.34m Area 348.39m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  348.3864,                               !- Area {m2}
  53.34;                                  !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {c68f7ddb-4f8c-46c7-b6d8-c3e998b07ae8}, !- Handle
  90.1-2013 - StMall - ASHRAE 169-2013-4A, !- Name
  {68973d59-b153-4aaf-8403-a24c2cd2e171}, !- Default Exterior Surface Constructions Name
  {c11cb552-61db-461f-9131-fdc3d8bb4106}, !- Default Interior Surface Constructions Name
  {f5538b46-946e-4ab4-8923-8d8d22d5e9f0}, !- Default Ground Contact Surface Constructions Name
  {20b9a5c1-2630-42ab-84af-da4da3974fb8}, !- Default Exterior SubSurface Constructions Name
  {2b033f61-0225-44cc-8e83-da0574d28176}, !- Default Interior SubSurface Constructions Name
  {1ed6ef75-1148-44df-9e89-04654184eb08}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {68973d59-b153-4aaf-8403-a24c2cd2e171}, !- Handle
  Default Surface Constructions 1,        !- Name
  {d98ebc24-cb42-4a2e-8dd5-946053b6a70a}, !- Floor Construction Name
  {bb78be67-ed62-4ded-bc46-532da52656a5}, !- Wall Construction Name
  {197fd3a6-593b-4ad8-a392-7d48a7ebb29f}; !- Roof Ceiling Construction Name

OS:Construction,
  {d98ebc24-cb42-4a2e-8dd5-946053b6a70a}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {7fb5d917-d735-4b69-8f63-99d2244e1abb}, !- Layer 1
  {0cb18480-9dda-4281-9083-b7c44dbb4e79}, !- Layer 2
  {ff6cb4ce-1cf6-4bde-8c09-73135976750c}; !- Layer 3

OS:Material:NoMass,
  {7fb5d917-d735-4b69-8f63-99d2244e1abb}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0cb18480-9dda-4281-9083-b7c44dbb4e79}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ff6cb4ce-1cf6-4bde-8c09-73135976750c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {28bea440-4482-447f-9119-8f3404152243}, !- Handle
  {d98ebc24-cb42-4a2e-8dd5-946053b6a70a}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {bb78be67-ed62-4ded-bc46-532da52656a5}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {781c00ad-9568-41cb-a33f-6421df072b97}, !- Layer 1
  {808b4bf9-d54f-4f36-87e2-572b203fe8ee}, !- Layer 2
  {3a044205-d55d-477a-a4b5-7c788e30494b}, !- Layer 3
  {808b4bf9-d54f-4f36-87e2-572b203fe8ee}; !- Layer 4

OS:Material,
  {781c00ad-9568-41cb-a33f-6421df072b97}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {808b4bf9-d54f-4f36-87e2-572b203fe8ee}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {3a044205-d55d-477a-a4b5-7c788e30494b}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {346687a2-e3dd-432b-8b20-15803d7777fb}, !- Handle
  {bb78be67-ed62-4ded-bc46-532da52656a5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {197fd3a6-593b-4ad8-a392-7d48a7ebb29f}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {7ec9a01e-6e3b-457a-81ca-cd652575689d}, !- Layer 1
  {07aae1f1-df30-4fe6-91ce-5c717149876a}, !- Layer 2
  {2ba7d5c0-6ed6-44cf-9c7c-8f28d9722430}; !- Layer 3

OS:Material,
  {7ec9a01e-6e3b-457a-81ca-cd652575689d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {07aae1f1-df30-4fe6-91ce-5c717149876a}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2ba7d5c0-6ed6-44cf-9c7c-8f28d9722430}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {33d0200e-c5bc-4b42-bbe6-be5161f024ce}, !- Handle
  {197fd3a6-593b-4ad8-a392-7d48a7ebb29f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c11cb552-61db-461f-9131-fdc3d8bb4106}, !- Handle
  Default Surface Constructions 2,        !- Name
  {7d67c3a4-ff82-4f3f-8662-449c6440b486}, !- Floor Construction Name
  {501f9a2c-d285-4d3c-bea9-ea8fee729eab}, !- Wall Construction Name
  {c8aad34d-0b06-4540-a19f-26d4e3a5f7d1}; !- Roof Ceiling Construction Name

OS:Construction,
  {7d67c3a4-ff82-4f3f-8662-449c6440b486}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {c9e3765d-47f5-466f-a900-1567d12bcf54}, !- Layer 1
  {6e31aeeb-059b-48b7-8978-a402cb76ced9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f137b0d8-6312-4368-a5e7-b83cee5c5764}, !- Handle
  {7d67c3a4-ff82-4f3f-8662-449c6440b486}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {501f9a2c-d285-4d3c-bea9-ea8fee729eab}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {f328b35c-77f0-4ea8-b803-651b7aa19bf7}, !- Layer 1
  {f328b35c-77f0-4ea8-b803-651b7aa19bf7}; !- Layer 2

OS:StandardsInformation:Construction,
  {7bb88e01-577f-4608-8e9b-eb2a0a884135}, !- Handle
  {501f9a2c-d285-4d3c-bea9-ea8fee729eab}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c8aad34d-0b06-4540-a19f-26d4e3a5f7d1}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {6e31aeeb-059b-48b7-8978-a402cb76ced9}, !- Layer 1
  {c9e3765d-47f5-466f-a900-1567d12bcf54}; !- Layer 2

OS:StandardsInformation:Construction,
  {1dbd9c35-5c4f-4efe-a1ef-ccacd8f06b71}, !- Handle
  {c8aad34d-0b06-4540-a19f-26d4e3a5f7d1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f5538b46-946e-4ab4-8923-8d8d22d5e9f0}, !- Handle
  Default Surface Constructions 3,        !- Name
  {e8d7076e-c5d3-4037-8b85-56b04aa936ca}, !- Floor Construction Name
  {56e07060-47d7-4504-bed1-acaaf468cc73}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {e8d7076e-c5d3-4037-8b85-56b04aa936ca}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {9e86f78e-9fa0-4881-b330-f7290e5e918a}, !- Layer 1
  {ff6cb4ce-1cf6-4bde-8c09-73135976750c}; !- Layer 2

OS:Material:NoMass,
  {1c8b099b-8652-4877-ba66-3cdce5ce65d5}, !- Handle
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9e86f78e-9fa0-4881-b330-f7290e5e918a}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b429bb60-2d66-44e4-b19e-7317eaa7140f}, !- Handle
  {e8d7076e-c5d3-4037-8b85-56b04aa936ca}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {56e07060-47d7-4504-bed1-acaaf468cc73}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {d24f1837-274d-48d5-849d-c31366ed00a7}; !- Layer 1

OS:Material,
  {d24f1837-274d-48d5-849d-c31366ed00a7}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1e080cb9-25bb-49ef-b2ad-b0eaf6807013}, !- Handle
  {56e07060-47d7-4504-bed1-acaaf468cc73}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {20b9a5c1-2630-42ab-84af-da4da3974fb8}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {41a5ca6e-c846-4860-b7c7-e59d3cfdba68}, !- Fixed Window Construction Name
  {d1126ba2-e278-4b80-b7a2-f20db6b63097}, !- Operable Window Construction Name
  {51555a77-26f6-4ba2-822e-9bf761a082b2}, !- Door Construction Name
  {ce620a56-7ece-41fc-a7dd-3bfc069f0c35}, !- Glass Door Construction Name
  {53fae9f7-4b41-48c7-b046-9954eb6c0457}, !- Overhead Door Construction Name
  {d1126ba2-e278-4b80-b7a2-f20db6b63097}, !- Skylight Construction Name
  {b5bebcd8-a161-49c8-891f-00f631373628}, !- Tubular Daylight Dome Construction Name
  {b5bebcd8-a161-49c8-891f-00f631373628}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {41a5ca6e-c846-4860-b7c7-e59d3cfdba68}, !- Handle
  U 0.42 SHGC 0.4 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {b9d25d70-f608-4eeb-a2c3-687aca5fd4e8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b9d25d70-f608-4eeb-a2c3-687aca5fd4e8}, !- Handle
  U 0.42 SHGC 0.4 Simple Glazing,         !- Name
  2.38487060326766,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {1701ae29-03ba-4497-8905-6e01e0b88f84}, !- Handle
  {41a5ca6e-c846-4860-b7c7-e59d3cfdba68}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d1126ba2-e278-4b80-b7a2-f20db6b63097}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {4b65db3e-9211-49cf-a013-f4968b57222a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4b65db3e-9211-49cf-a013-f4968b57222a}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {dc08eb79-8744-4818-abc7-ca07c77663a7}, !- Handle
  {d1126ba2-e278-4b80-b7a2-f20db6b63097}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {51555a77-26f6-4ba2-822e-9bf761a082b2}, !- Handle
  Typical Insulated Metal Door R-2.0,     !- Name
  ,                                       !- Surface Rendering Name
  {d3fa36c5-0cba-45bd-8df3-bcc09f6fad27}, !- Layer 1
  {1c8b099b-8652-4877-ba66-3cdce5ce65d5}; !- Layer 2

OS:Material,
  {d3fa36c5-0cba-45bd-8df3-bcc09f6fad27}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c86b0c2f-f0ca-4651-b859-f2f454e8888a}, !- Handle
  {51555a77-26f6-4ba2-822e-9bf761a082b2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ce620a56-7ece-41fc-a7dd-3bfc069f0c35}, !- Handle
  U 0.77 SHGC 0.4 Simple Glazing,         !- Name
  ,                                       !- Surface Rendering Name
  {3b99ba65-24e2-425f-8fbf-b9089dfb7279}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3b99ba65-24e2-425f-8fbf-b9089dfb7279}, !- Handle
  U 0.77 SHGC 0.4 Simple Glazing,         !- Name
  4.37226277265739,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {d1cc996f-f57c-4d96-acfe-e7a4b1961953}, !- Handle
  {ce620a56-7ece-41fc-a7dd-3bfc069f0c35}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {53fae9f7-4b41-48c7-b046-9954eb6c0457}, !- Handle
  Typical Overhead Door R-2.0,            !- Name
  ,                                       !- Surface Rendering Name
  {3b2f0a36-f368-4633-a4f5-b6bf99d91cb8}; !- Layer 1

OS:Material:NoMass,
  {3b2f0a36-f368-4633-a4f5-b6bf99d91cb8}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9da44a87-3422-4f1c-ac3c-c97f859ef71b}, !- Handle
  {53fae9f7-4b41-48c7-b046-9954eb6c0457}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {b5bebcd8-a161-49c8-891f-00f631373628}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {b4e22af9-1527-44f2-ab5d-b1158ce1132a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b4e22af9-1527-44f2-ab5d-b1158ce1132a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {2a42aafc-b3c9-4903-9a7c-928269903886}, !- Handle
  {b5bebcd8-a161-49c8-891f-00f631373628}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2b033f61-0225-44cc-8e83-da0574d28176}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b5bebcd8-a161-49c8-891f-00f631373628}, !- Fixed Window Construction Name
  {b5bebcd8-a161-49c8-891f-00f631373628}, !- Operable Window Construction Name
  {bdb6c606-b4a7-45c4-aa83-663b17b04835}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {bdb6c606-b4a7-45c4-aa83-663b17b04835}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {9ab31f71-081f-4e1f-8fc1-6bbd69b2bc38}; !- Layer 1

OS:Material,
  {9ab31f71-081f-4e1f-8fc1-6bbd69b2bc38}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a1e45efb-c1e8-45f1-bbd1-9d80b24767f6}, !- Handle
  {bdb6c606-b4a7-45c4-aa83-663b17b04835}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1ed6ef75-1148-44df-9e89-04654184eb08}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {9ab31f71-081f-4e1f-8fc1-6bbd69b2bc38}; !- Layer 1

OS:StandardsInformation:Construction,
  {772986a3-a8f0-4230-b5b1-484688b0f3fc}, !- Handle
  {1ed6ef75-1148-44df-9e89-04654184eb08}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Schedule:Ruleset,
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {af878bf7-9bc8-4294-b373-27464519a848}, !- Default Day Schedule Name
  {ebb6a2a0-886c-4c0b-b33f-188ea78805fc}, !- Summer Design Day Schedule Name
  {2a5d0ae2-b1da-42aa-9b84-90fa71fe63f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af878bf7-9bc8-4294-b373-27464519a848}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {2a5d0ae2-b1da-42aa-9b84-90fa71fe63f9}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ebb6a2a0-886c-4c0b-b33f-188ea78805fc}, !- Handle
  RetailStripmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:SpaceInfiltration:DesignFlowRate,
  {4cbad2e3-1ff5-4e2f-ab09-8b133628ced1}, !- Handle
  LGstore1 Door Open Infiltration,        !- Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2411649,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {71a3bc86-bd93-4ff4-b5bf-c7efc78c3314}, !- Handle
  LGstore2 Door Open Infiltration,        !- Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2411649,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e8ec4fc7-9e73-4a23-96c2-b92388bc6c71}, !- Handle
  SMstore1 Door Open Infiltration,        !- Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {546f587c-b8eb-45ca-8f4d-3929a51bc208}, !- Handle
  SMstore2 Door Open Infiltration,        !- Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {31fef23d-8ae3-4973-928c-5849811a8e3a}, !- Handle
  SMstore3 Door Open Infiltration,        !- Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0b2c2e0d-864b-4bf7-850b-01344b8d24f2}, !- Handle
  SMstore4 Door Open Infiltration,        !- Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0f667ae9-ce8a-42a1-890b-fbed345b8162}, !- Handle
  SMstore5 Door Open Infiltration,        !- Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {58b01910-88a5-4eba-9e7f-ef255f3e68e4}, !- Handle
  SMstore6 Door Open Infiltration,        !- Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {21a41830-e102-4692-b670-cc725ed970f6}, !- Handle
  SMstore7 Door Open Infiltration,        !- Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8927eb3d-775d-401a-9936-99142d9a7f8b}, !- Handle
  SMstore8 Door Open Infiltration,        !- Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  {8f591c82-af42-4865-83c9-f50d2c07488f}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.1345049,                              !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Day,
  {2940a1b5-b89a-42d6-ac30-0c09ff2a9c25}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {03db9672-a094-46a1-8c43-d0947e31c9bc}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f9ce1346-9e6e-443a-af5e-19f4baf30573}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Material,
  {7db66bb2-8b45-4811-89c6-231011a69288}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {83f61f62-a55c-4ad6-b272-75a8114dc377}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {7db66bb2-8b45-4811-89c6-231011a69288}; !- Layer 1

OS:InternalMass:Definition,
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Handle
  Internal Mass Definition 1,             !- Name
  {83f61f62-a55c-4ad6-b272-75a8114dc377}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {96d60e8d-d08e-45be-a396-0be8e8df69e1}, !- Handle
  SMstore6 Mass,                          !- Name
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Internal Mass Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1c27d154-68ef-4647-949d-e60dc13eb807}, !- Handle
  SMstore8 Mass,                          !- Name
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Internal Mass Definition Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ab20fdee-6cd3-4991-be62-d6d685d88cfe}, !- Handle
  SMstore5 Mass,                          !- Name
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Internal Mass Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {afc2e1d5-4bd4-4f0a-aeb8-42e623c987a4}, !- Handle
  LGstore2 Mass,                          !- Name
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Internal Mass Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1497bdd-4e40-4b64-aa75-f0f5fe6587ce}, !- Handle
  SMstore4 Mass,                          !- Name
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Internal Mass Definition Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {13fcd022-9388-4b5a-aaa0-2f8498a64483}, !- Handle
  SMstore1 Mass,                          !- Name
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Internal Mass Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b7e2c8bc-1cbb-40b4-9d4e-e857b6039ad2}, !- Handle
  SMstore3 Mass,                          !- Name
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Internal Mass Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d7ac41df-79cd-4e5a-a862-7f50b576dac4}, !- Handle
  LGstore1 Mass,                          !- Name
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Internal Mass Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {68b3f939-a3db-4d83-a416-ccbf754f8378}, !- Handle
  SMstore7 Mass,                          !- Name
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Internal Mass Definition Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c11594e3-eec9-4a4e-9f4c-44db83e6705a}, !- Handle
  SMstore2 Mass,                          !- Name
  {4e785a20-0b8e-4322-b3b2-c7de612766b9}, !- Internal Mass Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {5fda0f0d-ee74-4f60-8c78-99141f8c00ed}, !- Handle
  LGstore1 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ab68346e-cf29-4fcf-b00c-ac403e0c9115}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5e66c1eb-4404-4224-beee-69b038c22708}, !- Plant Side Inlet Node Name
  {8d19de9f-846f-4730-9647-627ffcbf2116}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {31e7ace9-f954-47b7-aacd-fe536732f75a}, !- Demand Side Inlet Node Name
  {3cf8d11a-cb06-4261-a0a2-59fe18bb1d71}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ab5aac26-c20d-493c-a04f-7721dc8f675d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ca80e04e-0fef-4fdd-bb3b-18ba60d0d807}, !- Demand Mixer Name
  {e80b5aa2-bb24-49f3-8efb-d9734ddeabaf}, !- Demand Splitter Name
  {3e424c4d-0cff-4817-ad77-a1221ca8c63c}, !- Supply Mixer Name
  {71758559-a74f-4c59-ab04-57ea6dd35c37}; !- Supply Splitter Name

OS:Node,
  {9bd9da6e-f672-412e-8535-2f4d78233108}, !- Handle
  LGstore1 ZN Service Water Loop Supply Inlet Node, !- Name
  {5e66c1eb-4404-4224-beee-69b038c22708}, !- Inlet Port
  {95b148c5-3278-49bd-beb6-8858d023a4ba}; !- Outlet Port

OS:Node,
  {ab68346e-cf29-4fcf-b00c-ac403e0c9115}, !- Handle
  LGstore1 ZN Service Water Loop Supply Outlet Node, !- Name
  {233f30fa-0b29-4b43-9fd0-cc95f4a79152}, !- Inlet Port
  {8d19de9f-846f-4730-9647-627ffcbf2116}; !- Outlet Port

OS:Node,
  {a7f967a9-c962-44b5-a8e1-1fa7254ff73b}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {9eb6124f-38ee-47c2-82b6-e17cb28c03a5}, !- Inlet Port
  {205366e3-b16d-4f2e-b18e-24a77c251aa9}; !- Outlet Port

OS:Connector:Mixer,
  {3e424c4d-0cff-4817-ad77-a1221ca8c63c}, !- Handle
  Connector Mixer 1,                      !- Name
  {313f1eac-2e65-44b0-a253-a4c9b78bb947}, !- Outlet Branch Name
  {54581ac6-62f3-49c2-90e5-5388d9cb31d8}, !- Inlet Branch Name 1
  {ac45ae41-57a1-456a-b74f-e69d71e34b9d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {71758559-a74f-4c59-ab04-57ea6dd35c37}, !- Handle
  Connector Splitter 1,                   !- Name
  {fcebcc4d-3ad3-4126-84ff-eaaf46e1ce17}, !- Inlet Branch Name
  {9eb6124f-38ee-47c2-82b6-e17cb28c03a5}, !- Outlet Branch Name 1
  {1d2ff1a8-3037-4592-8d63-0204dc4c3088}; !- Outlet Branch Name 2

OS:Connection,
  {5e66c1eb-4404-4224-beee-69b038c22708}, !- Handle
  {5fda0f0d-ee74-4f60-8c78-99141f8c00ed}, !- Source Object
  14,                                     !- Outlet Port
  {9bd9da6e-f672-412e-8535-2f4d78233108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb6124f-38ee-47c2-82b6-e17cb28c03a5}, !- Handle
  {71758559-a74f-4c59-ab04-57ea6dd35c37}, !- Source Object
  3,                                      !- Outlet Port
  {a7f967a9-c962-44b5-a8e1-1fa7254ff73b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d19de9f-846f-4730-9647-627ffcbf2116}, !- Handle
  {ab68346e-cf29-4fcf-b00c-ac403e0c9115}, !- Source Object
  3,                                      !- Outlet Port
  {5fda0f0d-ee74-4f60-8c78-99141f8c00ed}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0a5d0f65-f7e2-4db3-a8bc-7e78ee08e983}, !- Handle
  LGstore1 ZN Service Water Loop Demand Inlet Node, !- Name
  {31e7ace9-f954-47b7-aacd-fe536732f75a}, !- Inlet Port
  {5532d7fc-ec8a-4661-859a-063804a9559a}; !- Outlet Port

OS:Node,
  {e01f6b0f-4e09-42ca-948f-914046c2d55d}, !- Handle
  LGstore1 ZN Service Water Loop Demand Outlet Node, !- Name
  {d68264e2-7389-4ca6-b45a-54fcc422f8bb}, !- Inlet Port
  {3cf8d11a-cb06-4261-a0a2-59fe18bb1d71}; !- Outlet Port

OS:Node,
  {ae0ed775-9c44-4d13-b966-ed13c57d97fa}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {e9273631-4352-4897-a055-abae6ad73064}, !- Inlet Port
  {4cff7dbf-93a2-4d42-8a64-8b001acc336a}; !- Outlet Port

OS:Connector:Mixer,
  {ca80e04e-0fef-4fdd-bb3b-18ba60d0d807}, !- Handle
  Connector Mixer 2,                      !- Name
  {6e8b92b5-af66-4402-9b69-0d24507577bc}, !- Outlet Branch Name
  {00b02488-fdd7-4ed1-a9cc-9ced243daead}, !- Inlet Branch Name 1
  {53a5eb7c-7df5-4755-9154-97e0a5ede047}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e80b5aa2-bb24-49f3-8efb-d9734ddeabaf}, !- Handle
  Connector Splitter 2,                   !- Name
  {5532d7fc-ec8a-4661-859a-063804a9559a}, !- Inlet Branch Name
  {e9273631-4352-4897-a055-abae6ad73064}, !- Outlet Branch Name 1
  {6e3424ae-417d-4ba6-aa60-95347a2ef6eb}; !- Outlet Branch Name 2

OS:Connection,
  {31e7ace9-f954-47b7-aacd-fe536732f75a}, !- Handle
  {5fda0f0d-ee74-4f60-8c78-99141f8c00ed}, !- Source Object
  17,                                     !- Outlet Port
  {0a5d0f65-f7e2-4db3-a8bc-7e78ee08e983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5532d7fc-ec8a-4661-859a-063804a9559a}, !- Handle
  {0a5d0f65-f7e2-4db3-a8bc-7e78ee08e983}, !- Source Object
  3,                                      !- Outlet Port
  {e80b5aa2-bb24-49f3-8efb-d9734ddeabaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9273631-4352-4897-a055-abae6ad73064}, !- Handle
  {e80b5aa2-bb24-49f3-8efb-d9734ddeabaf}, !- Source Object
  3,                                      !- Outlet Port
  {ae0ed775-9c44-4d13-b966-ed13c57d97fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf8d11a-cb06-4261-a0a2-59fe18bb1d71}, !- Handle
  {e01f6b0f-4e09-42ca-948f-914046c2d55d}, !- Source Object
  3,                                      !- Outlet Port
  {5fda0f0d-ee74-4f60-8c78-99141f8c00ed}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e971ef29-f895-4f75-af64-7a58a9a747f4}, !- Handle
  {5fda0f0d-ee74-4f60-8c78-99141f8c00ed}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ab5aac26-c20d-493c-a04f-7721dc8f675d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  {e9c96af7-541c-404d-943d-24502155049c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9c96af7-541c-404d-943d-24502155049c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c7af1f2e-8c46-424e-ac9d-7b1de13e2af0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Schedule Name
  {ab68346e-cf29-4fcf-b00c-ac403e0c9115}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5659c7a5-2a31-4d88-8ce9-37c1ca3d1084}, !- Handle
  LGstore1 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {95b148c5-3278-49bd-beb6-8858d023a4ba}, !- Inlet Node Name
  {c0228bf8-5be1-44fc-ab40-cbf0bae90d0b}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {de24ca25-f8be-4543-bf35-93d9e46fb1e3}, !- Handle
  LGstore1 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {c0228bf8-5be1-44fc-ab40-cbf0bae90d0b}, !- Inlet Port
  {fcebcc4d-3ad3-4126-84ff-eaaf46e1ce17}; !- Outlet Port

OS:Connection,
  {95b148c5-3278-49bd-beb6-8858d023a4ba}, !- Handle
  {9bd9da6e-f672-412e-8535-2f4d78233108}, !- Source Object
  3,                                      !- Outlet Port
  {5659c7a5-2a31-4d88-8ce9-37c1ca3d1084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0228bf8-5be1-44fc-ab40-cbf0bae90d0b}, !- Handle
  {5659c7a5-2a31-4d88-8ce9-37c1ca3d1084}, !- Source Object
  3,                                      !- Outlet Port
  {de24ca25-f8be-4543-bf35-93d9e46fb1e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcebcc4d-3ad3-4126-84ff-eaaf46e1ce17}, !- Handle
  {de24ca25-f8be-4543-bf35-93d9e46fb1e3}, !- Source Object
  3,                                      !- Outlet Port
  {71758559-a74f-4c59-ab04-57ea6dd35c37}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {6c3d47d9-d25d-4751-859a-942642883937}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {45f00a44-6485-4755-bbd1-cb8aaaced884}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.615890693325105,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.615890693325105,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {205366e3-b16d-4f2e-b18e-24a77c251aa9}, !- Use Side Inlet Node Name
  {41554aff-076e-40f8-a584-b9a1855f972b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {bf4d4b6f-b963-476c-ae2f-1ca6343bb873}, !- Handle
  Schedule Day 1,                         !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {4962a79c-a1ef-4e86-bf44-9b0d4dc1681b}, !- Handle
  Schedule Day 2,                         !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {13dac4a5-360c-45de-893b-38158f130fa5}, !- Handle
  {6c3d47d9-d25d-4751-859a-942642883937}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {2b91cacb-a0b7-4e92-b01a-7acccc312673}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {41554aff-076e-40f8-a584-b9a1855f972b}, !- Inlet Port
  {54581ac6-62f3-49c2-90e5-5388d9cb31d8}; !- Outlet Port

OS:Connection,
  {205366e3-b16d-4f2e-b18e-24a77c251aa9}, !- Handle
  {a7f967a9-c962-44b5-a8e1-1fa7254ff73b}, !- Source Object
  3,                                      !- Outlet Port
  {6c3d47d9-d25d-4751-859a-942642883937}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {41554aff-076e-40f8-a584-b9a1855f972b}, !- Handle
  {6c3d47d9-d25d-4751-859a-942642883937}, !- Source Object
  32,                                     !- Outlet Port
  {2b91cacb-a0b7-4e92-b01a-7acccc312673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54581ac6-62f3-49c2-90e5-5388d9cb31d8}, !- Handle
  {2b91cacb-a0b7-4e92-b01a-7acccc312673}, !- Source Object
  3,                                      !- Outlet Port
  {3e424c4d-0cff-4817-ad77-a1221ca8c63c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e852b95d-a260-4506-a3f7-eb0a67a4ad4e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ec97e958-8229-42ef-9e1f-baa46cf17b5c}, !- Inlet Node Name
  {9856dd10-f7dd-43be-bb50-0de1321e5d85}; !- Outlet Node Name

OS:Node,
  {03b61f40-d51c-4f6b-811c-d81368097d17}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {1d2ff1a8-3037-4592-8d63-0204dc4c3088}, !- Inlet Port
  {ec97e958-8229-42ef-9e1f-baa46cf17b5c}; !- Outlet Port

OS:Connection,
  {1d2ff1a8-3037-4592-8d63-0204dc4c3088}, !- Handle
  {71758559-a74f-4c59-ab04-57ea6dd35c37}, !- Source Object
  4,                                      !- Outlet Port
  {03b61f40-d51c-4f6b-811c-d81368097d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14264ff5-ac91-4455-9958-d9d523533a2f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {9856dd10-f7dd-43be-bb50-0de1321e5d85}, !- Inlet Port
  {ac45ae41-57a1-456a-b74f-e69d71e34b9d}; !- Outlet Port

OS:Connection,
  {ec97e958-8229-42ef-9e1f-baa46cf17b5c}, !- Handle
  {03b61f40-d51c-4f6b-811c-d81368097d17}, !- Source Object
  3,                                      !- Outlet Port
  {e852b95d-a260-4506-a3f7-eb0a67a4ad4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9856dd10-f7dd-43be-bb50-0de1321e5d85}, !- Handle
  {e852b95d-a260-4506-a3f7-eb0a67a4ad4e}, !- Source Object
  3,                                      !- Outlet Port
  {14264ff5-ac91-4455-9958-d9d523533a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac45ae41-57a1-456a-b74f-e69d71e34b9d}, !- Handle
  {14264ff5-ac91-4455-9958-d9d523533a2f}, !- Source Object
  3,                                      !- Outlet Port
  {3e424c4d-0cff-4817-ad77-a1221ca8c63c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {040246b9-122b-49f6-ae41-45233682e0e8}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4cff7dbf-93a2-4d42-8a64-8b001acc336a}, !- Inlet Node Name
  {411a6c3c-96bf-45a6-ae35-08af3e33ae2e}; !- Outlet Node Name

OS:Node,
  {7b94bcde-24b7-4a44-9aca-e423eb5531c4}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {411a6c3c-96bf-45a6-ae35-08af3e33ae2e}, !- Inlet Port
  {00b02488-fdd7-4ed1-a9cc-9ced243daead}; !- Outlet Port

OS:Connection,
  {4cff7dbf-93a2-4d42-8a64-8b001acc336a}, !- Handle
  {ae0ed775-9c44-4d13-b966-ed13c57d97fa}, !- Source Object
  3,                                      !- Outlet Port
  {040246b9-122b-49f6-ae41-45233682e0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {411a6c3c-96bf-45a6-ae35-08af3e33ae2e}, !- Handle
  {040246b9-122b-49f6-ae41-45233682e0e8}, !- Source Object
  3,                                      !- Outlet Port
  {7b94bcde-24b7-4a44-9aca-e423eb5531c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b02488-fdd7-4ed1-a9cc-9ced243daead}, !- Handle
  {7b94bcde-24b7-4a44-9aca-e423eb5531c4}, !- Source Object
  3,                                      !- Outlet Port
  {ca80e04e-0fef-4fdd-bb3b-18ba60d0d807}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {da4333d0-10fa-4a8d-be0b-03f1b4533229}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {38870eeb-0a30-4ce2-a90a-701cb8397d5c}, !- Inlet Node Name
  {233f30fa-0b29-4b43-9fd0-cc95f4a79152}; !- Outlet Node Name

OS:Node,
  {c033f084-d4e6-485a-939d-70406ddff604}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {313f1eac-2e65-44b0-a253-a4c9b78bb947}, !- Inlet Port
  {38870eeb-0a30-4ce2-a90a-701cb8397d5c}; !- Outlet Port

OS:Connection,
  {313f1eac-2e65-44b0-a253-a4c9b78bb947}, !- Handle
  {3e424c4d-0cff-4817-ad77-a1221ca8c63c}, !- Source Object
  2,                                      !- Outlet Port
  {c033f084-d4e6-485a-939d-70406ddff604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38870eeb-0a30-4ce2-a90a-701cb8397d5c}, !- Handle
  {c033f084-d4e6-485a-939d-70406ddff604}, !- Source Object
  3,                                      !- Outlet Port
  {da4333d0-10fa-4a8d-be0b-03f1b4533229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {233f30fa-0b29-4b43-9fd0-cc95f4a79152}, !- Handle
  {da4333d0-10fa-4a8d-be0b-03f1b4533229}, !- Source Object
  3,                                      !- Outlet Port
  {ab68346e-cf29-4fcf-b00c-ac403e0c9115}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1ffba5fa-efdd-4488-8de9-abc0be7bf6d2}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {39fec05f-d335-4f93-8b44-a6f0c45e9f98}, !- Inlet Node Name
  {d68264e2-7389-4ca6-b45a-54fcc422f8bb}; !- Outlet Node Name

OS:Node,
  {290f79d3-1a65-4fc2-8530-74405789c9e9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6e8b92b5-af66-4402-9b69-0d24507577bc}, !- Inlet Port
  {39fec05f-d335-4f93-8b44-a6f0c45e9f98}; !- Outlet Port

OS:Connection,
  {6e8b92b5-af66-4402-9b69-0d24507577bc}, !- Handle
  {ca80e04e-0fef-4fdd-bb3b-18ba60d0d807}, !- Source Object
  2,                                      !- Outlet Port
  {290f79d3-1a65-4fc2-8530-74405789c9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39fec05f-d335-4f93-8b44-a6f0c45e9f98}, !- Handle
  {290f79d3-1a65-4fc2-8530-74405789c9e9}, !- Source Object
  3,                                      !- Outlet Port
  {1ffba5fa-efdd-4488-8de9-abc0be7bf6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68264e2-7389-4ca6-b45a-54fcc422f8bb}, !- Handle
  {1ffba5fa-efdd-4488-8de9-abc0be7bf6d2}, !- Source Object
  3,                                      !- Outlet Port
  {e01f6b0f-4e09-42ca-948f-914046c2d55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d048021e-ca68-4513-968a-472b783c7747}, !- Handle
  RetailStripmall Type1_SWH_SCH,          !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {cf8b2eaa-68ba-405d-9076-1f57679a78c7}, !- Default Day Schedule Name
  {62071463-ddd4-475b-a7ff-cf8d844c15c2}, !- Summer Design Day Schedule Name
  {2cd10488-9c03-4656-ad54-25bcbe3f6d55}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf8b2eaa-68ba-405d-9076-1f57679a78c7}, !- Handle
  RetailStripmall Type1_SWH_SCH Default,  !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.36,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.34,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.21,                                   !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.16,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.1;                                    !- Value Until Time 15

OS:Schedule:Day,
  {62071463-ddd4-475b-a7ff-cf8d844c15c2}, !- Handle
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {be613518-37d0-4735-9dd0-3fb5246d689e}, !- Handle
  Schedule Rule 39,                       !- Name
  {d048021e-ca68-4513-968a-472b783c7747}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6eabf040-c3de-44df-b436-7b2ac9c4a9e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eabf040-c3de-44df-b436-7b2ac9c4a9e5}, !- Handle
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Day,
  {2cd10488-9c03-4656-ad54-25bcbe3f6d55}, !- Handle
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:Schedule:Rule,
  {a644e9bd-4fce-4ce7-9a54-808ad4d835e0}, !- Handle
  Schedule Rule 40,                       !- Name
  {d048021e-ca68-4513-968a-472b783c7747}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53c9a731-9082-463f-8d50-1b48ae4b61db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53c9a731-9082-463f-8d50-1b48ae4b61db}, !- Handle
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.23,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.32,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.41,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.55,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.46,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.33,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.23,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.13;                                   !- Value Until Time 17

OS:WaterUse:Equipment:Definition,
  {56b649f4-f66c-4f54-9ec6-f580cb94843a}, !- Handle
  Main 0.03gpm 120F,                      !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {f1397b92-81d1-4ea9-8708-e5e1acd9e860}, !- Target Temperature Schedule Name
  {97fdb9b8-dea3-488e-8c4a-bb17f8ad129b}, !- Sensible Fraction Schedule Name
  {8db05c24-3d71-40b5-897b-a762ab840e80}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97fdb9b8-dea3-488e-8c4a-bb17f8ad129b}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {a92c9d78-8c17-46b1-95c1-c5de2915c863}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a92c9d78-8c17-46b1-95c1-c5de2915c863}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8db05c24-3d71-40b5-897b-a762ab840e80}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {14f858f2-3dde-4067-afa8-5b5d5a04b9a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14f858f2-3dde-4067-afa8-5b5d5a04b9a1}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1397b92-81d1-4ea9-8708-e5e1acd9e860}, !- Handle
  Mixed Water At Faucet Temp - 120F,      !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  {e5a80b3f-b13d-4cad-a295-297fde42cf15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5a80b3f-b13d-4cad-a295-297fde42cf15}, !- Handle
  Mixed Water At Faucet Temp - 120F Default, !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {17e51e6d-e76c-4b86-9357-beee122d5609}, !- Handle
  LGstore1 Service Water Use 0.03gpm 120F, !- Name
  {56b649f4-f66c-4f54-9ec6-f580cb94843a}, !- Water Use Equipment Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space Name
  {d048021e-ca68-4513-968a-472b783c7747}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {c90ab29d-7c20-4b1f-aa81-a141160e0423}, !- Handle
  LGstore1 WUC 0.03gpm 120F,              !- Name
  {6beea09b-b1b5-413a-838c-64797afb3b9c}, !- Inlet Node Name
  {2f1b67d3-2bd9-49b3-842b-d27642753518}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17e51e6d-e76c-4b86-9357-beee122d5609}; !- Water Use Equipment Name 1

OS:Node,
  {a95834a8-51ca-480b-8d4d-a5029b5df657}, !- Handle
  LGstore1 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {6e3424ae-417d-4ba6-aa60-95347a2ef6eb}, !- Inlet Port
  {6beea09b-b1b5-413a-838c-64797afb3b9c}; !- Outlet Port

OS:Connection,
  {6e3424ae-417d-4ba6-aa60-95347a2ef6eb}, !- Handle
  {e80b5aa2-bb24-49f3-8efb-d9734ddeabaf}, !- Source Object
  4,                                      !- Outlet Port
  {a95834a8-51ca-480b-8d4d-a5029b5df657}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {613d00fb-4dcf-40b4-8e03-35f5e69c86c9}, !- Handle
  LGstore1 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {2f1b67d3-2bd9-49b3-842b-d27642753518}, !- Inlet Port
  {53a5eb7c-7df5-4755-9154-97e0a5ede047}; !- Outlet Port

OS:Connection,
  {6beea09b-b1b5-413a-838c-64797afb3b9c}, !- Handle
  {a95834a8-51ca-480b-8d4d-a5029b5df657}, !- Source Object
  3,                                      !- Outlet Port
  {c90ab29d-7c20-4b1f-aa81-a141160e0423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f1b67d3-2bd9-49b3-842b-d27642753518}, !- Handle
  {c90ab29d-7c20-4b1f-aa81-a141160e0423}, !- Source Object
  3,                                      !- Outlet Port
  {613d00fb-4dcf-40b4-8e03-35f5e69c86c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a5eb7c-7df5-4755-9154-97e0a5ede047}, !- Handle
  {613d00fb-4dcf-40b4-8e03-35f5e69c86c9}, !- Source Object
  3,                                      !- Outlet Port
  {ca80e04e-0fef-4fdd-bb3b-18ba60d0d807}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {5c480983-da36-47c2-a7d5-8b272df08c97}, !- Handle
  LGstore2 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {755e3af2-6f30-462d-978d-fceac3fdb91a}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {82953334-f6ed-4b4f-b470-e9517a88bc13}, !- Plant Side Inlet Node Name
  {1a3f5239-a313-47a1-821b-17737b7e661c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {306ef528-03b7-4531-a209-ae582fbd4be3}, !- Demand Side Inlet Node Name
  {56f981bb-600f-48f4-bcb6-7bf480a1def2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d6a32c8a-e6d6-4e06-9615-50f823322587}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c7ddeaad-0942-4bee-a5f6-700aed474294}, !- Demand Mixer Name
  {ce87e97e-02b6-4fb9-ad5a-f4e6b4128409}, !- Demand Splitter Name
  {0b4f9202-16f5-473d-a976-d82d29b3ef61}, !- Supply Mixer Name
  {165bb10b-6b33-4ee6-ad80-c5dde19bfc67}; !- Supply Splitter Name

OS:Node,
  {fbc9e724-8548-4ede-8a36-11fc3493ab23}, !- Handle
  LGstore2 ZN Service Water Loop Supply Inlet Node, !- Name
  {82953334-f6ed-4b4f-b470-e9517a88bc13}, !- Inlet Port
  {9423f6a9-53c6-4193-a355-fdbe37fab537}; !- Outlet Port

OS:Node,
  {755e3af2-6f30-462d-978d-fceac3fdb91a}, !- Handle
  LGstore2 ZN Service Water Loop Supply Outlet Node, !- Name
  {2af17a03-3c2a-4e95-be51-217c83f280e2}, !- Inlet Port
  {1a3f5239-a313-47a1-821b-17737b7e661c}; !- Outlet Port

OS:Node,
  {30c88775-c9ec-42a8-8ff6-b1c3ae3882ee}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {9393e0ef-6abf-4903-96ab-b7e928a29bb7}, !- Inlet Port
  {2473481e-5c0c-487c-aec8-648764aaa0ac}; !- Outlet Port

OS:Connector:Mixer,
  {0b4f9202-16f5-473d-a976-d82d29b3ef61}, !- Handle
  Connector Mixer 3,                      !- Name
  {b9742b4c-4e91-436a-8914-41b56383d905}, !- Outlet Branch Name
  {1b86d3ab-302a-4f64-b4c8-e5d1526042ac}, !- Inlet Branch Name 1
  {a977dda9-5a9a-4e1d-8bf5-7ea3dfe0b03a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {165bb10b-6b33-4ee6-ad80-c5dde19bfc67}, !- Handle
  Connector Splitter 3,                   !- Name
  {3d77b454-9da2-4183-bf5c-e52fd33b62be}, !- Inlet Branch Name
  {9393e0ef-6abf-4903-96ab-b7e928a29bb7}, !- Outlet Branch Name 1
  {5879c61c-face-4f43-a548-8855ab18490e}; !- Outlet Branch Name 2

OS:Connection,
  {82953334-f6ed-4b4f-b470-e9517a88bc13}, !- Handle
  {5c480983-da36-47c2-a7d5-8b272df08c97}, !- Source Object
  14,                                     !- Outlet Port
  {fbc9e724-8548-4ede-8a36-11fc3493ab23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9393e0ef-6abf-4903-96ab-b7e928a29bb7}, !- Handle
  {165bb10b-6b33-4ee6-ad80-c5dde19bfc67}, !- Source Object
  3,                                      !- Outlet Port
  {30c88775-c9ec-42a8-8ff6-b1c3ae3882ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a3f5239-a313-47a1-821b-17737b7e661c}, !- Handle
  {755e3af2-6f30-462d-978d-fceac3fdb91a}, !- Source Object
  3,                                      !- Outlet Port
  {5c480983-da36-47c2-a7d5-8b272df08c97}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {1b51a426-3373-4a12-91b5-382c4387e9f3}, !- Handle
  LGstore2 ZN Service Water Loop Demand Inlet Node, !- Name
  {306ef528-03b7-4531-a209-ae582fbd4be3}, !- Inlet Port
  {044d3c9f-a402-4f3d-b887-166e5b50147b}; !- Outlet Port

OS:Node,
  {2ad8d1f6-8252-4b5d-9ac8-388d03251e00}, !- Handle
  LGstore2 ZN Service Water Loop Demand Outlet Node, !- Name
  {590d3864-3dea-4416-9d01-fa1fd2429719}, !- Inlet Port
  {56f981bb-600f-48f4-bcb6-7bf480a1def2}; !- Outlet Port

OS:Node,
  {41502458-9b7b-483b-b00e-590c00a507a8}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {3472f1af-5468-42c7-8a7c-8f88fa3600b0}, !- Inlet Port
  {54bd0999-183d-4ce4-927f-b3f11137a956}; !- Outlet Port

OS:Connector:Mixer,
  {c7ddeaad-0942-4bee-a5f6-700aed474294}, !- Handle
  Connector Mixer 4,                      !- Name
  {300f5c74-2212-444e-afa7-ab66bf5a9aff}, !- Outlet Branch Name
  {31797540-6a6a-4e5d-adbb-e496df5d170e}, !- Inlet Branch Name 1
  {82998bd8-5d72-4801-b406-accfb03af1e1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ce87e97e-02b6-4fb9-ad5a-f4e6b4128409}, !- Handle
  Connector Splitter 4,                   !- Name
  {044d3c9f-a402-4f3d-b887-166e5b50147b}, !- Inlet Branch Name
  {3472f1af-5468-42c7-8a7c-8f88fa3600b0}, !- Outlet Branch Name 1
  {2a2f1062-900b-4490-a82d-1b5a5db713c0}; !- Outlet Branch Name 2

OS:Connection,
  {306ef528-03b7-4531-a209-ae582fbd4be3}, !- Handle
  {5c480983-da36-47c2-a7d5-8b272df08c97}, !- Source Object
  17,                                     !- Outlet Port
  {1b51a426-3373-4a12-91b5-382c4387e9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044d3c9f-a402-4f3d-b887-166e5b50147b}, !- Handle
  {1b51a426-3373-4a12-91b5-382c4387e9f3}, !- Source Object
  3,                                      !- Outlet Port
  {ce87e97e-02b6-4fb9-ad5a-f4e6b4128409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3472f1af-5468-42c7-8a7c-8f88fa3600b0}, !- Handle
  {ce87e97e-02b6-4fb9-ad5a-f4e6b4128409}, !- Source Object
  3,                                      !- Outlet Port
  {41502458-9b7b-483b-b00e-590c00a507a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f981bb-600f-48f4-bcb6-7bf480a1def2}, !- Handle
  {2ad8d1f6-8252-4b5d-9ac8-388d03251e00}, !- Source Object
  3,                                      !- Outlet Port
  {5c480983-da36-47c2-a7d5-8b272df08c97}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0834672a-051e-4730-8824-3fa14e38d8b6}, !- Handle
  {5c480983-da36-47c2-a7d5-8b272df08c97}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d6a32c8a-e6d6-4e06-9615-50f823322587}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:Scheduled,
  {4afc1a89-bd6f-434a-81ce-290341a757fb}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Schedule Name
  {755e3af2-6f30-462d-978d-fceac3fdb91a}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {8d859e60-ca98-4dcb-b1ad-1c7b44fcc431}, !- Handle
  LGstore2 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {9423f6a9-53c6-4193-a355-fdbe37fab537}, !- Inlet Node Name
  {f820c742-8f56-427d-8f55-eb634414bf62}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {49ed5a2f-a441-4d30-931d-c7219b18a76d}, !- Handle
  LGstore2 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {f820c742-8f56-427d-8f55-eb634414bf62}, !- Inlet Port
  {3d77b454-9da2-4183-bf5c-e52fd33b62be}; !- Outlet Port

OS:Connection,
  {9423f6a9-53c6-4193-a355-fdbe37fab537}, !- Handle
  {fbc9e724-8548-4ede-8a36-11fc3493ab23}, !- Source Object
  3,                                      !- Outlet Port
  {8d859e60-ca98-4dcb-b1ad-1c7b44fcc431}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f820c742-8f56-427d-8f55-eb634414bf62}, !- Handle
  {8d859e60-ca98-4dcb-b1ad-1c7b44fcc431}, !- Source Object
  3,                                      !- Outlet Port
  {49ed5a2f-a441-4d30-931d-c7219b18a76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d77b454-9da2-4183-bf5c-e52fd33b62be}, !- Handle
  {49ed5a2f-a441-4d30-931d-c7219b18a76d}, !- Source Object
  3,                                      !- Outlet Port
  {165bb10b-6b33-4ee6-ad80-c5dde19bfc67}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {7c00c712-c5e4-4229-bdac-46f1d92717a3}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {60a00f4d-30bc-4f24-92ab-70829d9f1515}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.615890693325105,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.615890693325105,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {2473481e-5c0c-487c-aec8-648764aaa0ac}, !- Use Side Inlet Node Name
  {1658fc65-7220-4210-b275-549f9a2507a2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {12bd2b8a-7197-4d00-963e-cfe7daccc249}, !- Handle
  Schedule Day 3,                         !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {44113f47-40cd-40f1-bd66-637885726339}, !- Handle
  Schedule Day 4,                         !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {bbb7e6dd-e959-4a11-90a4-9132104a6150}, !- Handle
  {7c00c712-c5e4-4229-bdac-46f1d92717a3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {6449b148-ad47-4cca-b72f-f1956de29e35}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {1658fc65-7220-4210-b275-549f9a2507a2}, !- Inlet Port
  {1b86d3ab-302a-4f64-b4c8-e5d1526042ac}; !- Outlet Port

OS:Connection,
  {2473481e-5c0c-487c-aec8-648764aaa0ac}, !- Handle
  {30c88775-c9ec-42a8-8ff6-b1c3ae3882ee}, !- Source Object
  3,                                      !- Outlet Port
  {7c00c712-c5e4-4229-bdac-46f1d92717a3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1658fc65-7220-4210-b275-549f9a2507a2}, !- Handle
  {7c00c712-c5e4-4229-bdac-46f1d92717a3}, !- Source Object
  32,                                     !- Outlet Port
  {6449b148-ad47-4cca-b72f-f1956de29e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b86d3ab-302a-4f64-b4c8-e5d1526042ac}, !- Handle
  {6449b148-ad47-4cca-b72f-f1956de29e35}, !- Source Object
  3,                                      !- Outlet Port
  {0b4f9202-16f5-473d-a976-d82d29b3ef61}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2bf4d4e7-82cf-431b-80f4-1ecdb4d0bc10}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c2881a85-ac6e-496d-b2e9-32c760b1b6ae}, !- Inlet Node Name
  {c6cd7fd3-9113-47b4-b3a7-bfec756b87ad}; !- Outlet Node Name

OS:Node,
  {a3d00e6f-a9a9-4306-b3c9-431dd6bd8160}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {5879c61c-face-4f43-a548-8855ab18490e}, !- Inlet Port
  {c2881a85-ac6e-496d-b2e9-32c760b1b6ae}; !- Outlet Port

OS:Connection,
  {5879c61c-face-4f43-a548-8855ab18490e}, !- Handle
  {165bb10b-6b33-4ee6-ad80-c5dde19bfc67}, !- Source Object
  4,                                      !- Outlet Port
  {a3d00e6f-a9a9-4306-b3c9-431dd6bd8160}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72646a94-b121-44d6-8c50-ee6fb1d5a3b9}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {c6cd7fd3-9113-47b4-b3a7-bfec756b87ad}, !- Inlet Port
  {a977dda9-5a9a-4e1d-8bf5-7ea3dfe0b03a}; !- Outlet Port

OS:Connection,
  {c2881a85-ac6e-496d-b2e9-32c760b1b6ae}, !- Handle
  {a3d00e6f-a9a9-4306-b3c9-431dd6bd8160}, !- Source Object
  3,                                      !- Outlet Port
  {2bf4d4e7-82cf-431b-80f4-1ecdb4d0bc10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6cd7fd3-9113-47b4-b3a7-bfec756b87ad}, !- Handle
  {2bf4d4e7-82cf-431b-80f4-1ecdb4d0bc10}, !- Source Object
  3,                                      !- Outlet Port
  {72646a94-b121-44d6-8c50-ee6fb1d5a3b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a977dda9-5a9a-4e1d-8bf5-7ea3dfe0b03a}, !- Handle
  {72646a94-b121-44d6-8c50-ee6fb1d5a3b9}, !- Source Object
  3,                                      !- Outlet Port
  {0b4f9202-16f5-473d-a976-d82d29b3ef61}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6bb74100-6567-427e-b76b-20c3b4c03989}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {54bd0999-183d-4ce4-927f-b3f11137a956}, !- Inlet Node Name
  {8305b8ad-cda8-4310-b388-7b0148970fd2}; !- Outlet Node Name

OS:Node,
  {a1e201a4-1a17-41d9-a1df-0c6d7a6115ec}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {8305b8ad-cda8-4310-b388-7b0148970fd2}, !- Inlet Port
  {31797540-6a6a-4e5d-adbb-e496df5d170e}; !- Outlet Port

OS:Connection,
  {54bd0999-183d-4ce4-927f-b3f11137a956}, !- Handle
  {41502458-9b7b-483b-b00e-590c00a507a8}, !- Source Object
  3,                                      !- Outlet Port
  {6bb74100-6567-427e-b76b-20c3b4c03989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8305b8ad-cda8-4310-b388-7b0148970fd2}, !- Handle
  {6bb74100-6567-427e-b76b-20c3b4c03989}, !- Source Object
  3,                                      !- Outlet Port
  {a1e201a4-1a17-41d9-a1df-0c6d7a6115ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31797540-6a6a-4e5d-adbb-e496df5d170e}, !- Handle
  {a1e201a4-1a17-41d9-a1df-0c6d7a6115ec}, !- Source Object
  3,                                      !- Outlet Port
  {c7ddeaad-0942-4bee-a5f6-700aed474294}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f6e4fab-f1af-471a-bb77-1fa1bd643065}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {028a6c16-7fcd-484c-9bc1-25d6610fbe9a}, !- Inlet Node Name
  {2af17a03-3c2a-4e95-be51-217c83f280e2}; !- Outlet Node Name

OS:Node,
  {2c4ecc97-2ec6-4577-b2e1-e4f8b99dcabc}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {b9742b4c-4e91-436a-8914-41b56383d905}, !- Inlet Port
  {028a6c16-7fcd-484c-9bc1-25d6610fbe9a}; !- Outlet Port

OS:Connection,
  {b9742b4c-4e91-436a-8914-41b56383d905}, !- Handle
  {0b4f9202-16f5-473d-a976-d82d29b3ef61}, !- Source Object
  2,                                      !- Outlet Port
  {2c4ecc97-2ec6-4577-b2e1-e4f8b99dcabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028a6c16-7fcd-484c-9bc1-25d6610fbe9a}, !- Handle
  {2c4ecc97-2ec6-4577-b2e1-e4f8b99dcabc}, !- Source Object
  3,                                      !- Outlet Port
  {3f6e4fab-f1af-471a-bb77-1fa1bd643065}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af17a03-3c2a-4e95-be51-217c83f280e2}, !- Handle
  {3f6e4fab-f1af-471a-bb77-1fa1bd643065}, !- Source Object
  3,                                      !- Outlet Port
  {755e3af2-6f30-462d-978d-fceac3fdb91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9d739fa5-273d-4aa8-9e36-2a467fc4e7ec}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {f266641d-19de-4e99-8564-2e0845d75fc7}, !- Inlet Node Name
  {590d3864-3dea-4416-9d01-fa1fd2429719}; !- Outlet Node Name

OS:Node,
  {87640626-9292-4529-ab62-843789dc15cd}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {300f5c74-2212-444e-afa7-ab66bf5a9aff}, !- Inlet Port
  {f266641d-19de-4e99-8564-2e0845d75fc7}; !- Outlet Port

OS:Connection,
  {300f5c74-2212-444e-afa7-ab66bf5a9aff}, !- Handle
  {c7ddeaad-0942-4bee-a5f6-700aed474294}, !- Source Object
  2,                                      !- Outlet Port
  {87640626-9292-4529-ab62-843789dc15cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f266641d-19de-4e99-8564-2e0845d75fc7}, !- Handle
  {87640626-9292-4529-ab62-843789dc15cd}, !- Source Object
  3,                                      !- Outlet Port
  {9d739fa5-273d-4aa8-9e36-2a467fc4e7ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590d3864-3dea-4416-9d01-fa1fd2429719}, !- Handle
  {9d739fa5-273d-4aa8-9e36-2a467fc4e7ec}, !- Source Object
  3,                                      !- Outlet Port
  {2ad8d1f6-8252-4b5d-9ac8-388d03251e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b2069149-4425-4947-8389-0a1708433b3b}, !- Handle
  RetailStripmall Type3_SWH_SCH,          !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {148557b3-300f-4ff2-8e3e-d66b217ecded}, !- Default Day Schedule Name
  {7d54712c-555c-45f8-819c-8353c56f15b1}, !- Summer Design Day Schedule Name
  {c73e280d-06d8-4881-a661-29dfd9b268e0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {148557b3-300f-4ff2-8e3e-d66b217ecded}, !- Handle
  RetailStripmall Type3_SWH_SCH Default,  !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.31,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.36,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.34,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {7d54712c-555c-45f8-819c-8353c56f15b1}, !- Handle
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {da3ab25a-64fa-40a5-8d16-2ee47b6dfa83}, !- Handle
  Schedule Rule 41,                       !- Name
  {b2069149-4425-4947-8389-0a1708433b3b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3ff34fef-6a5b-4e74-8992-040f1566e7bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3ff34fef-6a5b-4e74-8992-040f1566e7bb}, !- Handle
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.41,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.57,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.62,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.45,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.42,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {c73e280d-06d8-4881-a661-29dfd9b268e0}, !- Handle
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {7e3f6d5d-dd02-4208-81dd-736df5e6fcbc}, !- Handle
  Schedule Rule 42,                       !- Name
  {b2069149-4425-4947-8389-0a1708433b3b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dfe3834c-5da3-4bbb-adc8-cda91284403f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dfe3834c-5da3-4bbb-adc8-cda91284403f}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:WaterUse:Equipment:Definition,
  {44736133-b303-4355-9cc5-ae0e335259c7}, !- Handle
  Main 0.03gpm 120F 1,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {f1397b92-81d1-4ea9-8708-e5e1acd9e860}, !- Target Temperature Schedule Name
  {97fdb9b8-dea3-488e-8c4a-bb17f8ad129b}, !- Sensible Fraction Schedule Name
  {8db05c24-3d71-40b5-897b-a762ab840e80}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b344b1d3-5031-4e52-8ebd-607ba13643b4}, !- Handle
  LGstore2 Service Water Use 0.03gpm 120F, !- Name
  {44736133-b303-4355-9cc5-ae0e335259c7}, !- Water Use Equipment Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  {b2069149-4425-4947-8389-0a1708433b3b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {10e3fecb-fde3-4c75-98bf-b32c8e2a0eb7}, !- Handle
  LGstore2 WUC 0.03gpm 120F,              !- Name
  {60716c00-ff02-40e2-ba77-fcd2653f2855}, !- Inlet Node Name
  {4e648ed7-1df4-49d6-9344-fe96d13ba808}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b344b1d3-5031-4e52-8ebd-607ba13643b4}; !- Water Use Equipment Name 1

OS:Node,
  {0db42aac-353e-47d8-bc87-a3cb255f60d5}, !- Handle
  LGstore2 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {2a2f1062-900b-4490-a82d-1b5a5db713c0}, !- Inlet Port
  {60716c00-ff02-40e2-ba77-fcd2653f2855}; !- Outlet Port

OS:Connection,
  {2a2f1062-900b-4490-a82d-1b5a5db713c0}, !- Handle
  {ce87e97e-02b6-4fb9-ad5a-f4e6b4128409}, !- Source Object
  4,                                      !- Outlet Port
  {0db42aac-353e-47d8-bc87-a3cb255f60d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23109850-f53b-4e68-b585-e198c1d57b38}, !- Handle
  LGstore2 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {4e648ed7-1df4-49d6-9344-fe96d13ba808}, !- Inlet Port
  {82998bd8-5d72-4801-b406-accfb03af1e1}; !- Outlet Port

OS:Connection,
  {60716c00-ff02-40e2-ba77-fcd2653f2855}, !- Handle
  {0db42aac-353e-47d8-bc87-a3cb255f60d5}, !- Source Object
  3,                                      !- Outlet Port
  {10e3fecb-fde3-4c75-98bf-b32c8e2a0eb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e648ed7-1df4-49d6-9344-fe96d13ba808}, !- Handle
  {10e3fecb-fde3-4c75-98bf-b32c8e2a0eb7}, !- Source Object
  3,                                      !- Outlet Port
  {23109850-f53b-4e68-b585-e198c1d57b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82998bd8-5d72-4801-b406-accfb03af1e1}, !- Handle
  {23109850-f53b-4e68-b585-e198c1d57b38}, !- Source Object
  3,                                      !- Outlet Port
  {c7ddeaad-0942-4bee-a5f6-700aed474294}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {958e98f6-1637-4192-9bb5-820204e705f6}, !- Handle
  SMstore1 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a22e04dd-534f-4fa5-8723-df1f00c4e52b}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {56cd0686-0b46-45e9-8d97-f615774c0ca7}, !- Plant Side Inlet Node Name
  {b7d1bd9e-526c-48f6-92f0-f71c19763790}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {03b84cc5-65ca-4654-8fcc-06b083d97c89}, !- Demand Side Inlet Node Name
  {130af817-dcb5-4bb0-aa06-6311a2e409c4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {12241e31-29bd-4344-bcb7-04b286cbc880}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {32c08168-2568-4fc2-b64f-3e315b76175e}, !- Demand Mixer Name
  {c6023fcc-9c52-4acf-8ea9-c86476208746}, !- Demand Splitter Name
  {6b1a66b0-ebae-4df6-aad7-67e72066aa29}, !- Supply Mixer Name
  {80ac985c-10ff-4078-aee2-ba9a1e8b47f0}; !- Supply Splitter Name

OS:Node,
  {69a0ce8d-cbef-4e15-914e-5ff622eec3f5}, !- Handle
  SMstore1 ZN Service Water Loop Supply Inlet Node, !- Name
  {56cd0686-0b46-45e9-8d97-f615774c0ca7}, !- Inlet Port
  {a06bb5d0-87c7-4fd3-9398-cba84440e376}; !- Outlet Port

OS:Node,
  {a22e04dd-534f-4fa5-8723-df1f00c4e52b}, !- Handle
  SMstore1 ZN Service Water Loop Supply Outlet Node, !- Name
  {77cce462-2a42-43cc-b153-b59af108e445}, !- Inlet Port
  {b7d1bd9e-526c-48f6-92f0-f71c19763790}; !- Outlet Port

OS:Node,
  {0e5aeadd-3615-4f09-878e-65ffe68c693e}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {4f5f46eb-45b9-4509-a086-63a3eaded8e0}, !- Inlet Port
  {da54514d-2dbc-4b84-8de1-8fa80b451005}; !- Outlet Port

OS:Connector:Mixer,
  {6b1a66b0-ebae-4df6-aad7-67e72066aa29}, !- Handle
  Connector Mixer 5,                      !- Name
  {8051e60e-0a6e-4dd2-b178-93166fe8f88e}, !- Outlet Branch Name
  {d7f2988e-a2e6-4832-9665-f3424d158396}, !- Inlet Branch Name 1
  {6496b95e-40ad-4448-aff2-e6cc68d403a1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {80ac985c-10ff-4078-aee2-ba9a1e8b47f0}, !- Handle
  Connector Splitter 5,                   !- Name
  {3da9e4b8-3096-4268-ad66-a75a38d886f0}, !- Inlet Branch Name
  {4f5f46eb-45b9-4509-a086-63a3eaded8e0}, !- Outlet Branch Name 1
  {3b8e590a-a69b-4812-a63d-63141e7f3f6f}; !- Outlet Branch Name 2

OS:Connection,
  {56cd0686-0b46-45e9-8d97-f615774c0ca7}, !- Handle
  {958e98f6-1637-4192-9bb5-820204e705f6}, !- Source Object
  14,                                     !- Outlet Port
  {69a0ce8d-cbef-4e15-914e-5ff622eec3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5f46eb-45b9-4509-a086-63a3eaded8e0}, !- Handle
  {80ac985c-10ff-4078-aee2-ba9a1e8b47f0}, !- Source Object
  3,                                      !- Outlet Port
  {0e5aeadd-3615-4f09-878e-65ffe68c693e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d1bd9e-526c-48f6-92f0-f71c19763790}, !- Handle
  {a22e04dd-534f-4fa5-8723-df1f00c4e52b}, !- Source Object
  3,                                      !- Outlet Port
  {958e98f6-1637-4192-9bb5-820204e705f6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8291d596-054a-42ad-8cd1-b354135c98f9}, !- Handle
  SMstore1 ZN Service Water Loop Demand Inlet Node, !- Name
  {03b84cc5-65ca-4654-8fcc-06b083d97c89}, !- Inlet Port
  {3fc8071c-9c04-4b1f-bbe2-4951240fc4d8}; !- Outlet Port

OS:Node,
  {f51af1de-1e5e-4e10-933a-6280bfeb4cb6}, !- Handle
  SMstore1 ZN Service Water Loop Demand Outlet Node, !- Name
  {34837917-4013-478a-9de5-b280d5071d40}, !- Inlet Port
  {130af817-dcb5-4bb0-aa06-6311a2e409c4}; !- Outlet Port

OS:Node,
  {64817cdc-f0b4-451f-ab60-2d4e9408c74b}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {12143b36-6f10-433c-8bd4-31b8981364ec}, !- Inlet Port
  {a900c102-c714-43d7-a969-9d323c921479}; !- Outlet Port

OS:Connector:Mixer,
  {32c08168-2568-4fc2-b64f-3e315b76175e}, !- Handle
  Connector Mixer 6,                      !- Name
  {8cc6ae41-5950-4a48-9972-07a5b4660d6a}, !- Outlet Branch Name
  {cff4abc3-991f-4f94-8ac8-b90c4a176835}, !- Inlet Branch Name 1
  {a11b15ef-cead-4ec0-abe9-eb7b678309a5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c6023fcc-9c52-4acf-8ea9-c86476208746}, !- Handle
  Connector Splitter 6,                   !- Name
  {3fc8071c-9c04-4b1f-bbe2-4951240fc4d8}, !- Inlet Branch Name
  {12143b36-6f10-433c-8bd4-31b8981364ec}, !- Outlet Branch Name 1
  {ba4c2171-f998-4c6d-bb45-9825630b45cd}; !- Outlet Branch Name 2

OS:Connection,
  {03b84cc5-65ca-4654-8fcc-06b083d97c89}, !- Handle
  {958e98f6-1637-4192-9bb5-820204e705f6}, !- Source Object
  17,                                     !- Outlet Port
  {8291d596-054a-42ad-8cd1-b354135c98f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fc8071c-9c04-4b1f-bbe2-4951240fc4d8}, !- Handle
  {8291d596-054a-42ad-8cd1-b354135c98f9}, !- Source Object
  3,                                      !- Outlet Port
  {c6023fcc-9c52-4acf-8ea9-c86476208746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12143b36-6f10-433c-8bd4-31b8981364ec}, !- Handle
  {c6023fcc-9c52-4acf-8ea9-c86476208746}, !- Source Object
  3,                                      !- Outlet Port
  {64817cdc-f0b4-451f-ab60-2d4e9408c74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {130af817-dcb5-4bb0-aa06-6311a2e409c4}, !- Handle
  {f51af1de-1e5e-4e10-933a-6280bfeb4cb6}, !- Source Object
  3,                                      !- Outlet Port
  {958e98f6-1637-4192-9bb5-820204e705f6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {5fa6f74d-2bff-4179-b17d-c4009168ce21}, !- Handle
  {958e98f6-1637-4192-9bb5-820204e705f6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {12241e31-29bd-4344-bcb7-04b286cbc880}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {7b7f03b4-68aa-4d98-ae57-49e33fd94cb1}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Schedule Name
  {a22e04dd-534f-4fa5-8723-df1f00c4e52b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {a9696325-a5eb-4b4a-b968-81c3d8d26ac9}, !- Handle
  SMstore1 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {a06bb5d0-87c7-4fd3-9398-cba84440e376}, !- Inlet Node Name
  {00c544c1-5356-465c-8609-9684f6046bc7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {14492fcf-2f3c-467e-898f-913ebf03a380}, !- Handle
  SMstore1 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {00c544c1-5356-465c-8609-9684f6046bc7}, !- Inlet Port
  {3da9e4b8-3096-4268-ad66-a75a38d886f0}; !- Outlet Port

OS:Connection,
  {a06bb5d0-87c7-4fd3-9398-cba84440e376}, !- Handle
  {69a0ce8d-cbef-4e15-914e-5ff622eec3f5}, !- Source Object
  3,                                      !- Outlet Port
  {a9696325-a5eb-4b4a-b968-81c3d8d26ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c544c1-5356-465c-8609-9684f6046bc7}, !- Handle
  {a9696325-a5eb-4b4a-b968-81c3d8d26ac9}, !- Source Object
  3,                                      !- Outlet Port
  {14492fcf-2f3c-467e-898f-913ebf03a380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3da9e4b8-3096-4268-ad66-a75a38d886f0}, !- Handle
  {14492fcf-2f3c-467e-898f-913ebf03a380}, !- Source Object
  3,                                      !- Outlet Port
  {80ac985c-10ff-4078-aee2-ba9a1e8b47f0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {e34d99c6-267b-45c8-9f35-6d77f4172b26}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {0f49a06d-ac47-461b-9741-7be9e9ed0413}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.615890693325105,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.615890693325105,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {da54514d-2dbc-4b84-8de1-8fa80b451005}, !- Use Side Inlet Node Name
  {3e47630e-4aea-4d88-89d4-fc69bad9b2fc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {4d4532d5-0d6e-4a4e-b11c-346f98abeb96}, !- Handle
  Schedule Day 5,                         !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {1fd4afe3-220f-4aa6-9264-c528f1a1484f}, !- Handle
  Schedule Day 6,                         !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {97d64be5-b007-4a6e-b663-60596afee50a}, !- Handle
  {e34d99c6-267b-45c8-9f35-6d77f4172b26}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {4bb51274-5677-44d9-a535-d576c51cc18b}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {3e47630e-4aea-4d88-89d4-fc69bad9b2fc}, !- Inlet Port
  {d7f2988e-a2e6-4832-9665-f3424d158396}; !- Outlet Port

OS:Connection,
  {da54514d-2dbc-4b84-8de1-8fa80b451005}, !- Handle
  {0e5aeadd-3615-4f09-878e-65ffe68c693e}, !- Source Object
  3,                                      !- Outlet Port
  {e34d99c6-267b-45c8-9f35-6d77f4172b26}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3e47630e-4aea-4d88-89d4-fc69bad9b2fc}, !- Handle
  {e34d99c6-267b-45c8-9f35-6d77f4172b26}, !- Source Object
  32,                                     !- Outlet Port
  {4bb51274-5677-44d9-a535-d576c51cc18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f2988e-a2e6-4832-9665-f3424d158396}, !- Handle
  {4bb51274-5677-44d9-a535-d576c51cc18b}, !- Source Object
  3,                                      !- Outlet Port
  {6b1a66b0-ebae-4df6-aad7-67e72066aa29}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6e4cd0f7-6a0f-455b-83e1-c74a48fea5be}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {213886b7-e868-4949-9ce3-0e061f8c1281}, !- Inlet Node Name
  {1c423346-017f-4d9c-a446-128c44ac92f5}; !- Outlet Node Name

OS:Node,
  {7e66bb66-b629-4a91-aa79-b0c132cc09b6}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {3b8e590a-a69b-4812-a63d-63141e7f3f6f}, !- Inlet Port
  {213886b7-e868-4949-9ce3-0e061f8c1281}; !- Outlet Port

OS:Connection,
  {3b8e590a-a69b-4812-a63d-63141e7f3f6f}, !- Handle
  {80ac985c-10ff-4078-aee2-ba9a1e8b47f0}, !- Source Object
  4,                                      !- Outlet Port
  {7e66bb66-b629-4a91-aa79-b0c132cc09b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {271a98c9-e2f2-4fa4-919d-c859fb6ee5dd}, !- Handle
  Pipe Adiabatic 9 Outlet Water Node,     !- Name
  {1c423346-017f-4d9c-a446-128c44ac92f5}, !- Inlet Port
  {6496b95e-40ad-4448-aff2-e6cc68d403a1}; !- Outlet Port

OS:Connection,
  {213886b7-e868-4949-9ce3-0e061f8c1281}, !- Handle
  {7e66bb66-b629-4a91-aa79-b0c132cc09b6}, !- Source Object
  3,                                      !- Outlet Port
  {6e4cd0f7-6a0f-455b-83e1-c74a48fea5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c423346-017f-4d9c-a446-128c44ac92f5}, !- Handle
  {6e4cd0f7-6a0f-455b-83e1-c74a48fea5be}, !- Source Object
  3,                                      !- Outlet Port
  {271a98c9-e2f2-4fa4-919d-c859fb6ee5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6496b95e-40ad-4448-aff2-e6cc68d403a1}, !- Handle
  {271a98c9-e2f2-4fa4-919d-c859fb6ee5dd}, !- Source Object
  3,                                      !- Outlet Port
  {6b1a66b0-ebae-4df6-aad7-67e72066aa29}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cf9b428d-0c4e-47f2-a8b3-b43f765d3550}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {a900c102-c714-43d7-a969-9d323c921479}, !- Inlet Node Name
  {74686e0c-5fc1-468b-a1d4-755bf1cd55c4}; !- Outlet Node Name

OS:Node,
  {1d7697d2-5329-49d4-a52f-fcf47d469a09}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {74686e0c-5fc1-468b-a1d4-755bf1cd55c4}, !- Inlet Port
  {cff4abc3-991f-4f94-8ac8-b90c4a176835}; !- Outlet Port

OS:Connection,
  {a900c102-c714-43d7-a969-9d323c921479}, !- Handle
  {64817cdc-f0b4-451f-ab60-2d4e9408c74b}, !- Source Object
  3,                                      !- Outlet Port
  {cf9b428d-0c4e-47f2-a8b3-b43f765d3550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74686e0c-5fc1-468b-a1d4-755bf1cd55c4}, !- Handle
  {cf9b428d-0c4e-47f2-a8b3-b43f765d3550}, !- Source Object
  3,                                      !- Outlet Port
  {1d7697d2-5329-49d4-a52f-fcf47d469a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cff4abc3-991f-4f94-8ac8-b90c4a176835}, !- Handle
  {1d7697d2-5329-49d4-a52f-fcf47d469a09}, !- Source Object
  3,                                      !- Outlet Port
  {32c08168-2568-4fc2-b64f-3e315b76175e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ee92d117-00dd-4ac2-9c5c-a90d0ad8f1f5}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {aefde9fb-e145-4e20-9937-41356d7ad3ca}, !- Inlet Node Name
  {77cce462-2a42-43cc-b153-b59af108e445}; !- Outlet Node Name

OS:Node,
  {1075e898-ba1b-4231-bb47-c730fb0fad61}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {8051e60e-0a6e-4dd2-b178-93166fe8f88e}, !- Inlet Port
  {aefde9fb-e145-4e20-9937-41356d7ad3ca}; !- Outlet Port

OS:Connection,
  {8051e60e-0a6e-4dd2-b178-93166fe8f88e}, !- Handle
  {6b1a66b0-ebae-4df6-aad7-67e72066aa29}, !- Source Object
  2,                                      !- Outlet Port
  {1075e898-ba1b-4231-bb47-c730fb0fad61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aefde9fb-e145-4e20-9937-41356d7ad3ca}, !- Handle
  {1075e898-ba1b-4231-bb47-c730fb0fad61}, !- Source Object
  3,                                      !- Outlet Port
  {ee92d117-00dd-4ac2-9c5c-a90d0ad8f1f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77cce462-2a42-43cc-b153-b59af108e445}, !- Handle
  {ee92d117-00dd-4ac2-9c5c-a90d0ad8f1f5}, !- Source Object
  3,                                      !- Outlet Port
  {a22e04dd-534f-4fa5-8723-df1f00c4e52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {49fa846b-b0fe-4a5f-aca2-1f37e21c503d}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {661fa957-b648-4d40-a638-fcc53f9d3777}, !- Inlet Node Name
  {34837917-4013-478a-9de5-b280d5071d40}; !- Outlet Node Name

OS:Node,
  {2848f507-0f1a-49c8-9a9a-502ddca02fad}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {8cc6ae41-5950-4a48-9972-07a5b4660d6a}, !- Inlet Port
  {661fa957-b648-4d40-a638-fcc53f9d3777}; !- Outlet Port

OS:Connection,
  {8cc6ae41-5950-4a48-9972-07a5b4660d6a}, !- Handle
  {32c08168-2568-4fc2-b64f-3e315b76175e}, !- Source Object
  2,                                      !- Outlet Port
  {2848f507-0f1a-49c8-9a9a-502ddca02fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {661fa957-b648-4d40-a638-fcc53f9d3777}, !- Handle
  {2848f507-0f1a-49c8-9a9a-502ddca02fad}, !- Source Object
  3,                                      !- Outlet Port
  {49fa846b-b0fe-4a5f-aca2-1f37e21c503d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34837917-4013-478a-9de5-b280d5071d40}, !- Handle
  {49fa846b-b0fe-4a5f-aca2-1f37e21c503d}, !- Source Object
  3,                                      !- Outlet Port
  {f51af1de-1e5e-4e10-933a-6280bfeb4cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {50f156b5-08a8-4b62-8d8d-f7d27c89e8fc}, !- Handle
  Main 0.03gpm 120F 2,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {f1397b92-81d1-4ea9-8708-e5e1acd9e860}, !- Target Temperature Schedule Name
  {97fdb9b8-dea3-488e-8c4a-bb17f8ad129b}, !- Sensible Fraction Schedule Name
  {8db05c24-3d71-40b5-897b-a762ab840e80}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {391e3d06-3c32-4d51-afac-87979c5e0fd6}, !- Handle
  SMstore1 Service Water Use 0.03gpm 120F, !- Name
  {50f156b5-08a8-4b62-8d8d-f7d27c89e8fc}, !- Water Use Equipment Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  {d048021e-ca68-4513-968a-472b783c7747}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b50e7841-32aa-4207-a926-9dbe0ed2947c}, !- Handle
  SMstore1 WUC 0.03gpm 120F,              !- Name
  {efe4e4b8-4fab-407d-a735-7c1649f129de}, !- Inlet Node Name
  {4cfe0de6-d727-470d-965c-beb7b1812aa9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {391e3d06-3c32-4d51-afac-87979c5e0fd6}; !- Water Use Equipment Name 1

OS:Node,
  {628a899e-99d4-42b5-8fd1-61d5874d114f}, !- Handle
  SMstore1 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {ba4c2171-f998-4c6d-bb45-9825630b45cd}, !- Inlet Port
  {efe4e4b8-4fab-407d-a735-7c1649f129de}; !- Outlet Port

OS:Connection,
  {ba4c2171-f998-4c6d-bb45-9825630b45cd}, !- Handle
  {c6023fcc-9c52-4acf-8ea9-c86476208746}, !- Source Object
  4,                                      !- Outlet Port
  {628a899e-99d4-42b5-8fd1-61d5874d114f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad668ff9-2e7a-4288-984d-2487c1858ca4}, !- Handle
  SMstore1 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {4cfe0de6-d727-470d-965c-beb7b1812aa9}, !- Inlet Port
  {a11b15ef-cead-4ec0-abe9-eb7b678309a5}; !- Outlet Port

OS:Connection,
  {efe4e4b8-4fab-407d-a735-7c1649f129de}, !- Handle
  {628a899e-99d4-42b5-8fd1-61d5874d114f}, !- Source Object
  3,                                      !- Outlet Port
  {b50e7841-32aa-4207-a926-9dbe0ed2947c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cfe0de6-d727-470d-965c-beb7b1812aa9}, !- Handle
  {b50e7841-32aa-4207-a926-9dbe0ed2947c}, !- Source Object
  3,                                      !- Outlet Port
  {ad668ff9-2e7a-4288-984d-2487c1858ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a11b15ef-cead-4ec0-abe9-eb7b678309a5}, !- Handle
  {ad668ff9-2e7a-4288-984d-2487c1858ca4}, !- Source Object
  3,                                      !- Outlet Port
  {32c08168-2568-4fc2-b64f-3e315b76175e}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {b4ed5d2f-08fe-4b12-afd3-0e55ff1f136b}, !- Handle
  SMstore2 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2ce0f77b-dd06-494e-8b1d-e102843971f5}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c2687856-a2a5-4ec2-bf43-bdb3248af6c1}, !- Plant Side Inlet Node Name
  {bc8922a2-fe02-4e73-8439-25870c86e7f0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2ba52416-9972-44c1-b6c3-96ae82310e6c}, !- Demand Side Inlet Node Name
  {61df4c07-3535-4d0a-872a-13d2f1080895}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fd5d72cc-4531-4cc3-9d09-b07e741d320d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7c13d634-8821-4569-ac11-b6b162f326f1}, !- Demand Mixer Name
  {c75772fa-81e4-4f63-a3a0-b0c6c34bc9b3}, !- Demand Splitter Name
  {5f3e1658-ff88-42a9-9327-4b64ee361bad}, !- Supply Mixer Name
  {0f776acd-fe7a-46ee-8eb4-3714e2ddc899}; !- Supply Splitter Name

OS:Node,
  {16c29e11-4556-4d20-a920-81ac109e401a}, !- Handle
  SMstore2 ZN Service Water Loop Supply Inlet Node, !- Name
  {c2687856-a2a5-4ec2-bf43-bdb3248af6c1}, !- Inlet Port
  {a0379492-8bbf-4d2b-ab4c-55537e6ba900}; !- Outlet Port

OS:Node,
  {2ce0f77b-dd06-494e-8b1d-e102843971f5}, !- Handle
  SMstore2 ZN Service Water Loop Supply Outlet Node, !- Name
  {145fdeea-3623-4485-a230-018845389b56}, !- Inlet Port
  {bc8922a2-fe02-4e73-8439-25870c86e7f0}; !- Outlet Port

OS:Node,
  {8b5d56d7-b907-4a9a-addc-dbd56561982c}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {32412b98-f7e6-48ad-9b6b-a3675fcd7bcc}, !- Inlet Port
  {a62a3da8-9738-409b-88e1-053b4f1509a4}; !- Outlet Port

OS:Connector:Mixer,
  {5f3e1658-ff88-42a9-9327-4b64ee361bad}, !- Handle
  Connector Mixer 7,                      !- Name
  {8b5adb8c-3373-4298-8b8d-13b0987c9212}, !- Outlet Branch Name
  {5b0aae4d-6c4f-4953-8d74-d5a692b83734}, !- Inlet Branch Name 1
  {93f18430-3c23-4188-ab42-a40bfcccae0f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0f776acd-fe7a-46ee-8eb4-3714e2ddc899}, !- Handle
  Connector Splitter 7,                   !- Name
  {364dd67c-a183-445b-8078-b19cb2a2f4ff}, !- Inlet Branch Name
  {32412b98-f7e6-48ad-9b6b-a3675fcd7bcc}, !- Outlet Branch Name 1
  {3e85a69d-aab5-4c42-9e2b-7dda5e9ba3fd}; !- Outlet Branch Name 2

OS:Connection,
  {c2687856-a2a5-4ec2-bf43-bdb3248af6c1}, !- Handle
  {b4ed5d2f-08fe-4b12-afd3-0e55ff1f136b}, !- Source Object
  14,                                     !- Outlet Port
  {16c29e11-4556-4d20-a920-81ac109e401a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32412b98-f7e6-48ad-9b6b-a3675fcd7bcc}, !- Handle
  {0f776acd-fe7a-46ee-8eb4-3714e2ddc899}, !- Source Object
  3,                                      !- Outlet Port
  {8b5d56d7-b907-4a9a-addc-dbd56561982c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc8922a2-fe02-4e73-8439-25870c86e7f0}, !- Handle
  {2ce0f77b-dd06-494e-8b1d-e102843971f5}, !- Source Object
  3,                                      !- Outlet Port
  {b4ed5d2f-08fe-4b12-afd3-0e55ff1f136b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {fe3688c9-6b3b-4c8a-a7b7-4f551ad1e0a5}, !- Handle
  SMstore2 ZN Service Water Loop Demand Inlet Node, !- Name
  {2ba52416-9972-44c1-b6c3-96ae82310e6c}, !- Inlet Port
  {acb96a9f-fdff-42a0-899f-6f50b6e264b8}; !- Outlet Port

OS:Node,
  {79b02c9a-98e2-4241-aa27-935e6bec06d1}, !- Handle
  SMstore2 ZN Service Water Loop Demand Outlet Node, !- Name
  {9acf07f0-3bc6-4baa-b863-b01818db9f37}, !- Inlet Port
  {61df4c07-3535-4d0a-872a-13d2f1080895}; !- Outlet Port

OS:Node,
  {eeacab32-6885-4260-acce-d8ae1cb9417d}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {f0d9c20d-2568-4e88-b3e4-7308563f9ba6}, !- Inlet Port
  {2d861d1d-315d-4b08-8c47-e64f0eb9465a}; !- Outlet Port

OS:Connector:Mixer,
  {7c13d634-8821-4569-ac11-b6b162f326f1}, !- Handle
  Connector Mixer 8,                      !- Name
  {c3b6b997-2a65-49e6-aeeb-e65545f2d513}, !- Outlet Branch Name
  {e43306bf-b331-4500-b692-cb3697a112ea}, !- Inlet Branch Name 1
  {41817e65-4b28-4fd3-b738-a1c3128329a0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c75772fa-81e4-4f63-a3a0-b0c6c34bc9b3}, !- Handle
  Connector Splitter 8,                   !- Name
  {acb96a9f-fdff-42a0-899f-6f50b6e264b8}, !- Inlet Branch Name
  {f0d9c20d-2568-4e88-b3e4-7308563f9ba6}, !- Outlet Branch Name 1
  {343fcea7-01b3-403f-a084-31b73e39a433}; !- Outlet Branch Name 2

OS:Connection,
  {2ba52416-9972-44c1-b6c3-96ae82310e6c}, !- Handle
  {b4ed5d2f-08fe-4b12-afd3-0e55ff1f136b}, !- Source Object
  17,                                     !- Outlet Port
  {fe3688c9-6b3b-4c8a-a7b7-4f551ad1e0a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb96a9f-fdff-42a0-899f-6f50b6e264b8}, !- Handle
  {fe3688c9-6b3b-4c8a-a7b7-4f551ad1e0a5}, !- Source Object
  3,                                      !- Outlet Port
  {c75772fa-81e4-4f63-a3a0-b0c6c34bc9b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d9c20d-2568-4e88-b3e4-7308563f9ba6}, !- Handle
  {c75772fa-81e4-4f63-a3a0-b0c6c34bc9b3}, !- Source Object
  3,                                      !- Outlet Port
  {eeacab32-6885-4260-acce-d8ae1cb9417d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61df4c07-3535-4d0a-872a-13d2f1080895}, !- Handle
  {79b02c9a-98e2-4241-aa27-935e6bec06d1}, !- Source Object
  3,                                      !- Outlet Port
  {b4ed5d2f-08fe-4b12-afd3-0e55ff1f136b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dc2e237d-1cf1-4da1-9636-c1f21b2d352f}, !- Handle
  {b4ed5d2f-08fe-4b12-afd3-0e55ff1f136b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fd5d72cc-4531-4cc3-9d09-b07e741d320d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:Scheduled,
  {5b40da7d-3893-4517-be64-c03787e5a980}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Schedule Name
  {2ce0f77b-dd06-494e-8b1d-e102843971f5}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ab2f6bfe-88d2-4804-89cc-823725e7b9c2}, !- Handle
  SMstore2 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {a0379492-8bbf-4d2b-ab4c-55537e6ba900}, !- Inlet Node Name
  {825927d0-3127-4df5-8bb0-54fd6dd5a019}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8e3ff2c9-0483-4bc3-9f43-ad1702e85eea}, !- Handle
  SMstore2 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {825927d0-3127-4df5-8bb0-54fd6dd5a019}, !- Inlet Port
  {364dd67c-a183-445b-8078-b19cb2a2f4ff}; !- Outlet Port

OS:Connection,
  {a0379492-8bbf-4d2b-ab4c-55537e6ba900}, !- Handle
  {16c29e11-4556-4d20-a920-81ac109e401a}, !- Source Object
  3,                                      !- Outlet Port
  {ab2f6bfe-88d2-4804-89cc-823725e7b9c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {825927d0-3127-4df5-8bb0-54fd6dd5a019}, !- Handle
  {ab2f6bfe-88d2-4804-89cc-823725e7b9c2}, !- Source Object
  3,                                      !- Outlet Port
  {8e3ff2c9-0483-4bc3-9f43-ad1702e85eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364dd67c-a183-445b-8078-b19cb2a2f4ff}, !- Handle
  {8e3ff2c9-0483-4bc3-9f43-ad1702e85eea}, !- Source Object
  3,                                      !- Outlet Port
  {0f776acd-fe7a-46ee-8eb4-3714e2ddc899}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {10499b4c-aac2-41e7-acd6-2b616d05861b}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {82fc2cee-a70c-403c-b7aa-eb3bcb03e3a8}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.615890693325105,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.615890693325105,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a62a3da8-9738-409b-88e1-053b4f1509a4}, !- Use Side Inlet Node Name
  {32cbac78-1c33-4c11-8a0c-f8eee5e64662}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {d2eda896-fa7f-40cb-a7a7-6ed7a6dad86e}, !- Handle
  Schedule Day 7,                         !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {a410c418-93ec-4f07-b751-1629bf1787de}, !- Handle
  Schedule Day 8,                         !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {2eeeb29a-6c36-4422-afb0-462d888351d9}, !- Handle
  {10499b4c-aac2-41e7-acd6-2b616d05861b}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {5e42abd9-f87a-4a59-9918-82f1dd702690}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {32cbac78-1c33-4c11-8a0c-f8eee5e64662}, !- Inlet Port
  {5b0aae4d-6c4f-4953-8d74-d5a692b83734}; !- Outlet Port

OS:Connection,
  {a62a3da8-9738-409b-88e1-053b4f1509a4}, !- Handle
  {8b5d56d7-b907-4a9a-addc-dbd56561982c}, !- Source Object
  3,                                      !- Outlet Port
  {10499b4c-aac2-41e7-acd6-2b616d05861b}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {32cbac78-1c33-4c11-8a0c-f8eee5e64662}, !- Handle
  {10499b4c-aac2-41e7-acd6-2b616d05861b}, !- Source Object
  32,                                     !- Outlet Port
  {5e42abd9-f87a-4a59-9918-82f1dd702690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b0aae4d-6c4f-4953-8d74-d5a692b83734}, !- Handle
  {5e42abd9-f87a-4a59-9918-82f1dd702690}, !- Source Object
  3,                                      !- Outlet Port
  {5f3e1658-ff88-42a9-9327-4b64ee361bad}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c9863d7-b045-43ea-96c8-feecba5f214d}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {bb23812b-cb6a-48a8-b303-53a58ab34561}, !- Inlet Node Name
  {5995b600-0703-49d8-8bb3-57e5ebfd7fe0}; !- Outlet Node Name

OS:Node,
  {55064530-cd39-4e7b-98ef-1391f57a7f84}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {3e85a69d-aab5-4c42-9e2b-7dda5e9ba3fd}, !- Inlet Port
  {bb23812b-cb6a-48a8-b303-53a58ab34561}; !- Outlet Port

OS:Connection,
  {3e85a69d-aab5-4c42-9e2b-7dda5e9ba3fd}, !- Handle
  {0f776acd-fe7a-46ee-8eb4-3714e2ddc899}, !- Source Object
  4,                                      !- Outlet Port
  {55064530-cd39-4e7b-98ef-1391f57a7f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb2d37a0-5089-4e2f-b7ab-fd91754fca8a}, !- Handle
  Pipe Adiabatic 13 Outlet Water Node,    !- Name
  {5995b600-0703-49d8-8bb3-57e5ebfd7fe0}, !- Inlet Port
  {93f18430-3c23-4188-ab42-a40bfcccae0f}; !- Outlet Port

OS:Connection,
  {bb23812b-cb6a-48a8-b303-53a58ab34561}, !- Handle
  {55064530-cd39-4e7b-98ef-1391f57a7f84}, !- Source Object
  3,                                      !- Outlet Port
  {9c9863d7-b045-43ea-96c8-feecba5f214d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5995b600-0703-49d8-8bb3-57e5ebfd7fe0}, !- Handle
  {9c9863d7-b045-43ea-96c8-feecba5f214d}, !- Source Object
  3,                                      !- Outlet Port
  {bb2d37a0-5089-4e2f-b7ab-fd91754fca8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93f18430-3c23-4188-ab42-a40bfcccae0f}, !- Handle
  {bb2d37a0-5089-4e2f-b7ab-fd91754fca8a}, !- Source Object
  3,                                      !- Outlet Port
  {5f3e1658-ff88-42a9-9327-4b64ee361bad}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {56c35444-0570-4af9-a6f2-1bb5398d8386}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {2d861d1d-315d-4b08-8c47-e64f0eb9465a}, !- Inlet Node Name
  {836d2c1c-e152-46d4-b797-a97ff640ab6a}; !- Outlet Node Name

OS:Node,
  {9814e6d8-4586-4d6e-9610-7fc366a4f5e0}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {836d2c1c-e152-46d4-b797-a97ff640ab6a}, !- Inlet Port
  {e43306bf-b331-4500-b692-cb3697a112ea}; !- Outlet Port

OS:Connection,
  {2d861d1d-315d-4b08-8c47-e64f0eb9465a}, !- Handle
  {eeacab32-6885-4260-acce-d8ae1cb9417d}, !- Source Object
  3,                                      !- Outlet Port
  {56c35444-0570-4af9-a6f2-1bb5398d8386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836d2c1c-e152-46d4-b797-a97ff640ab6a}, !- Handle
  {56c35444-0570-4af9-a6f2-1bb5398d8386}, !- Source Object
  3,                                      !- Outlet Port
  {9814e6d8-4586-4d6e-9610-7fc366a4f5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e43306bf-b331-4500-b692-cb3697a112ea}, !- Handle
  {9814e6d8-4586-4d6e-9610-7fc366a4f5e0}, !- Source Object
  3,                                      !- Outlet Port
  {7c13d634-8821-4569-ac11-b6b162f326f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fdf42cc2-962c-43d8-a985-4b78ab12aa82}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {fc325b47-9248-4c5b-a3fd-56281ac72c47}, !- Inlet Node Name
  {145fdeea-3623-4485-a230-018845389b56}; !- Outlet Node Name

OS:Node,
  {035314c1-9701-4a2f-a23b-29fbfdc4a8b1}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {8b5adb8c-3373-4298-8b8d-13b0987c9212}, !- Inlet Port
  {fc325b47-9248-4c5b-a3fd-56281ac72c47}; !- Outlet Port

OS:Connection,
  {8b5adb8c-3373-4298-8b8d-13b0987c9212}, !- Handle
  {5f3e1658-ff88-42a9-9327-4b64ee361bad}, !- Source Object
  2,                                      !- Outlet Port
  {035314c1-9701-4a2f-a23b-29fbfdc4a8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc325b47-9248-4c5b-a3fd-56281ac72c47}, !- Handle
  {035314c1-9701-4a2f-a23b-29fbfdc4a8b1}, !- Source Object
  3,                                      !- Outlet Port
  {fdf42cc2-962c-43d8-a985-4b78ab12aa82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145fdeea-3623-4485-a230-018845389b56}, !- Handle
  {fdf42cc2-962c-43d8-a985-4b78ab12aa82}, !- Source Object
  3,                                      !- Outlet Port
  {2ce0f77b-dd06-494e-8b1d-e102843971f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {708e5a45-cfd4-492e-9dc3-1f7f35c69fdd}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {5397cc1e-fc14-45a4-8b35-1bd1a50a91de}, !- Inlet Node Name
  {9acf07f0-3bc6-4baa-b863-b01818db9f37}; !- Outlet Node Name

OS:Node,
  {c0c582f9-500f-456a-b7ab-b4aaf4cbd954}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {c3b6b997-2a65-49e6-aeeb-e65545f2d513}, !- Inlet Port
  {5397cc1e-fc14-45a4-8b35-1bd1a50a91de}; !- Outlet Port

OS:Connection,
  {c3b6b997-2a65-49e6-aeeb-e65545f2d513}, !- Handle
  {7c13d634-8821-4569-ac11-b6b162f326f1}, !- Source Object
  2,                                      !- Outlet Port
  {c0c582f9-500f-456a-b7ab-b4aaf4cbd954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5397cc1e-fc14-45a4-8b35-1bd1a50a91de}, !- Handle
  {c0c582f9-500f-456a-b7ab-b4aaf4cbd954}, !- Source Object
  3,                                      !- Outlet Port
  {708e5a45-cfd4-492e-9dc3-1f7f35c69fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9acf07f0-3bc6-4baa-b863-b01818db9f37}, !- Handle
  {708e5a45-cfd4-492e-9dc3-1f7f35c69fdd}, !- Source Object
  3,                                      !- Outlet Port
  {79b02c9a-98e2-4241-aa27-935e6bec06d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fb79da01-afbf-434a-86e9-b17240ae80f1}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {573af681-a1ae-4f0f-bdff-9c61681b579e}, !- Default Day Schedule Name
  {dcf72758-4bb7-4015-866e-8058c9b94e84}, !- Summer Design Day Schedule Name
  {4528573a-8b55-4d7e-92b5-1949d2e1629e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {573af681-a1ae-4f0f-bdff-9c61681b579e}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.33,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {dcf72758-4bb7-4015-866e-8058c9b94e84}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {41cdbfa3-b25e-4404-9b72-897695721930}, !- Handle
  Schedule Rule 43,                       !- Name
  {fb79da01-afbf-434a-86e9-b17240ae80f1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {100c9bd8-3993-4e61-96b0-f2aac23b9dac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {100c9bd8-3993-4e61-96b0-f2aac23b9dac}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {4528573a-8b55-4d7e-92b5-1949d2e1629e}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {45b07288-8bf5-4719-84f8-598fbd5e387a}, !- Handle
  Schedule Rule 44,                       !- Name
  {fb79da01-afbf-434a-86e9-b17240ae80f1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c88282c-1da1-4cf7-9d9e-c7e5f355fd28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c88282c-1da1-4cf7-9d9e-c7e5f355fd28}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {82ce2e3b-db22-4979-a0ef-78589e74df98}, !- Handle
  Main 0.03gpm 120F 3,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {f1397b92-81d1-4ea9-8708-e5e1acd9e860}, !- Target Temperature Schedule Name
  {97fdb9b8-dea3-488e-8c4a-bb17f8ad129b}, !- Sensible Fraction Schedule Name
  {8db05c24-3d71-40b5-897b-a762ab840e80}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {381d7c5f-be90-49f8-8e6d-13688856cad5}, !- Handle
  SMstore2 Service Water Use 0.03gpm 120F, !- Name
  {82ce2e3b-db22-4979-a0ef-78589e74df98}, !- Water Use Equipment Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  {fb79da01-afbf-434a-86e9-b17240ae80f1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7524b969-1d18-4cef-9eb3-664be9ac3017}, !- Handle
  SMstore2 WUC 0.03gpm 120F,              !- Name
  {d37f6669-0dab-4b10-9625-0f0748dceead}, !- Inlet Node Name
  {989e441c-2328-49ed-9797-604da5261466}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {381d7c5f-be90-49f8-8e6d-13688856cad5}; !- Water Use Equipment Name 1

OS:Node,
  {193d9f0b-a4b8-4129-8c4c-ca27107dff07}, !- Handle
  SMstore2 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {343fcea7-01b3-403f-a084-31b73e39a433}, !- Inlet Port
  {d37f6669-0dab-4b10-9625-0f0748dceead}; !- Outlet Port

OS:Connection,
  {343fcea7-01b3-403f-a084-31b73e39a433}, !- Handle
  {c75772fa-81e4-4f63-a3a0-b0c6c34bc9b3}, !- Source Object
  4,                                      !- Outlet Port
  {193d9f0b-a4b8-4129-8c4c-ca27107dff07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3920f70f-4877-470d-afa8-b8313f7d2f7a}, !- Handle
  SMstore2 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {989e441c-2328-49ed-9797-604da5261466}, !- Inlet Port
  {41817e65-4b28-4fd3-b738-a1c3128329a0}; !- Outlet Port

OS:Connection,
  {d37f6669-0dab-4b10-9625-0f0748dceead}, !- Handle
  {193d9f0b-a4b8-4129-8c4c-ca27107dff07}, !- Source Object
  3,                                      !- Outlet Port
  {7524b969-1d18-4cef-9eb3-664be9ac3017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989e441c-2328-49ed-9797-604da5261466}, !- Handle
  {7524b969-1d18-4cef-9eb3-664be9ac3017}, !- Source Object
  3,                                      !- Outlet Port
  {3920f70f-4877-470d-afa8-b8313f7d2f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41817e65-4b28-4fd3-b738-a1c3128329a0}, !- Handle
  {3920f70f-4877-470d-afa8-b8313f7d2f7a}, !- Source Object
  3,                                      !- Outlet Port
  {7c13d634-8821-4569-ac11-b6b162f326f1}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {8da60469-3972-44d8-b372-94c1631c79a0}, !- Handle
  SMstore3 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a402e7d8-cc72-4f71-a50e-23a9ea0938ca}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {511a177a-3142-4170-a189-8d59a3850880}, !- Plant Side Inlet Node Name
  {3acce203-fec3-4c4f-9448-cb12abb53986}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1880d6d0-b6e2-4b69-969d-67f7e4e71c76}, !- Demand Side Inlet Node Name
  {ed0577e1-dc1b-460b-8c8e-3a557bb5ec4a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9b812b46-7b86-40d8-900f-98af1950394b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8170afcf-09b7-4432-a084-348830b5cd2e}, !- Demand Mixer Name
  {7b96179f-d51d-4fdc-af8b-0c55c74a087d}, !- Demand Splitter Name
  {54c9890c-d8c8-4f12-bf24-20a78808bd5c}, !- Supply Mixer Name
  {d19a8998-13eb-4139-8f57-eca4c4b3384e}; !- Supply Splitter Name

OS:Node,
  {bfd4e023-6485-450c-9f67-477d711cac88}, !- Handle
  SMstore3 ZN Service Water Loop Supply Inlet Node, !- Name
  {511a177a-3142-4170-a189-8d59a3850880}, !- Inlet Port
  {66fd8f42-145b-49d9-bd36-a181e1666fe6}; !- Outlet Port

OS:Node,
  {a402e7d8-cc72-4f71-a50e-23a9ea0938ca}, !- Handle
  SMstore3 ZN Service Water Loop Supply Outlet Node, !- Name
  {0c10183e-ce38-4da8-90b8-e62148ed3f2b}, !- Inlet Port
  {3acce203-fec3-4c4f-9448-cb12abb53986}; !- Outlet Port

OS:Node,
  {c86dd260-447e-4c33-b1ca-a07deff4202f}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {1b0a17e8-97cd-4090-9f8f-20d0cdd79aff}, !- Inlet Port
  {39a3371f-e8af-4f30-874a-63342583eb73}; !- Outlet Port

OS:Connector:Mixer,
  {54c9890c-d8c8-4f12-bf24-20a78808bd5c}, !- Handle
  Connector Mixer 9,                      !- Name
  {10225c88-f4fc-45a1-b1fe-a51ef316a8f4}, !- Outlet Branch Name
  {3fca5c72-5b48-4169-8232-69886cf959fe}, !- Inlet Branch Name 1
  {fc0e928a-0c4b-48ea-953d-45ca77d1f098}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d19a8998-13eb-4139-8f57-eca4c4b3384e}, !- Handle
  Connector Splitter 9,                   !- Name
  {59dcd50e-ccbd-45dc-b52c-bb2c8a13c964}, !- Inlet Branch Name
  {1b0a17e8-97cd-4090-9f8f-20d0cdd79aff}, !- Outlet Branch Name 1
  {980270d6-6139-49b6-91b3-67b981b5a61b}; !- Outlet Branch Name 2

OS:Connection,
  {511a177a-3142-4170-a189-8d59a3850880}, !- Handle
  {8da60469-3972-44d8-b372-94c1631c79a0}, !- Source Object
  14,                                     !- Outlet Port
  {bfd4e023-6485-450c-9f67-477d711cac88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0a17e8-97cd-4090-9f8f-20d0cdd79aff}, !- Handle
  {d19a8998-13eb-4139-8f57-eca4c4b3384e}, !- Source Object
  3,                                      !- Outlet Port
  {c86dd260-447e-4c33-b1ca-a07deff4202f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3acce203-fec3-4c4f-9448-cb12abb53986}, !- Handle
  {a402e7d8-cc72-4f71-a50e-23a9ea0938ca}, !- Source Object
  3,                                      !- Outlet Port
  {8da60469-3972-44d8-b372-94c1631c79a0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {05d3622f-5b2b-4203-84ce-6aa55a1331fb}, !- Handle
  SMstore3 ZN Service Water Loop Demand Inlet Node, !- Name
  {1880d6d0-b6e2-4b69-969d-67f7e4e71c76}, !- Inlet Port
  {78052030-546f-4b50-a7ca-dfbb59b10cf3}; !- Outlet Port

OS:Node,
  {bcd565bf-0d10-4443-9ad4-bb67c9cdb645}, !- Handle
  SMstore3 ZN Service Water Loop Demand Outlet Node, !- Name
  {40576d94-2f48-46f4-9ea9-50b63712377d}, !- Inlet Port
  {ed0577e1-dc1b-460b-8c8e-3a557bb5ec4a}; !- Outlet Port

OS:Node,
  {84328643-768c-43fd-914c-8923aa7985c0}, !- Handle
  Pipe Adiabatic 18 Inlet Water Node,     !- Name
  {235f4717-104c-474a-8726-bdbcc5e65b70}, !- Inlet Port
  {beae579a-1fa0-42e4-97bf-82427eb3b60a}; !- Outlet Port

OS:Connector:Mixer,
  {8170afcf-09b7-4432-a084-348830b5cd2e}, !- Handle
  Connector Mixer 10,                     !- Name
  {3d83d6e4-664b-4f04-aa56-15d19d13e253}, !- Outlet Branch Name
  {31a51bd9-900b-4bd3-9695-b47ff434d418}, !- Inlet Branch Name 1
  {c33bf317-1901-474e-9b04-4f63a4e0e938}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7b96179f-d51d-4fdc-af8b-0c55c74a087d}, !- Handle
  Connector Splitter 10,                  !- Name
  {78052030-546f-4b50-a7ca-dfbb59b10cf3}, !- Inlet Branch Name
  {235f4717-104c-474a-8726-bdbcc5e65b70}, !- Outlet Branch Name 1
  {f3da8fdd-5124-4b30-a7af-634be0107a01}; !- Outlet Branch Name 2

OS:Connection,
  {1880d6d0-b6e2-4b69-969d-67f7e4e71c76}, !- Handle
  {8da60469-3972-44d8-b372-94c1631c79a0}, !- Source Object
  17,                                     !- Outlet Port
  {05d3622f-5b2b-4203-84ce-6aa55a1331fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78052030-546f-4b50-a7ca-dfbb59b10cf3}, !- Handle
  {05d3622f-5b2b-4203-84ce-6aa55a1331fb}, !- Source Object
  3,                                      !- Outlet Port
  {7b96179f-d51d-4fdc-af8b-0c55c74a087d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235f4717-104c-474a-8726-bdbcc5e65b70}, !- Handle
  {7b96179f-d51d-4fdc-af8b-0c55c74a087d}, !- Source Object
  3,                                      !- Outlet Port
  {84328643-768c-43fd-914c-8923aa7985c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0577e1-dc1b-460b-8c8e-3a557bb5ec4a}, !- Handle
  {bcd565bf-0d10-4443-9ad4-bb67c9cdb645}, !- Source Object
  3,                                      !- Outlet Port
  {8da60469-3972-44d8-b372-94c1631c79a0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0e1813cf-e2ca-4328-84cc-4e58c3e400a0}, !- Handle
  {8da60469-3972-44d8-b372-94c1631c79a0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9b812b46-7b86-40d8-900f-98af1950394b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:Scheduled,
  {06999123-92f2-4db5-a1a1-4f5efc80d029}, !- Handle
  Service hot water setpoint manager 4,   !- Name
  Temperature,                            !- Control Variable
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Schedule Name
  {a402e7d8-cc72-4f71-a50e-23a9ea0938ca}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2ee23d4a-7d70-4f65-850d-c5b0d13dc71a}, !- Handle
  SMstore3 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {66fd8f42-145b-49d9-bd36-a181e1666fe6}, !- Inlet Node Name
  {b83ab5a3-cabb-40d0-bc3b-77554936d75f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8d919f4d-555d-49b0-a703-6645a2c4291e}, !- Handle
  SMstore3 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {b83ab5a3-cabb-40d0-bc3b-77554936d75f}, !- Inlet Port
  {59dcd50e-ccbd-45dc-b52c-bb2c8a13c964}; !- Outlet Port

OS:Connection,
  {66fd8f42-145b-49d9-bd36-a181e1666fe6}, !- Handle
  {bfd4e023-6485-450c-9f67-477d711cac88}, !- Source Object
  3,                                      !- Outlet Port
  {2ee23d4a-7d70-4f65-850d-c5b0d13dc71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b83ab5a3-cabb-40d0-bc3b-77554936d75f}, !- Handle
  {2ee23d4a-7d70-4f65-850d-c5b0d13dc71a}, !- Source Object
  3,                                      !- Outlet Port
  {8d919f4d-555d-49b0-a703-6645a2c4291e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59dcd50e-ccbd-45dc-b52c-bb2c8a13c964}, !- Handle
  {8d919f4d-555d-49b0-a703-6645a2c4291e}, !- Source Object
  3,                                      !- Outlet Port
  {d19a8998-13eb-4139-8f57-eca4c4b3384e}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {6632fb44-c293-424b-a8ee-3252537988a3}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {3a20196c-39e5-440e-b777-3120c7985ad8}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.615890693325105,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.615890693325105,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {39a3371f-e8af-4f30-874a-63342583eb73}, !- Use Side Inlet Node Name
  {3ba59bbd-a2ae-450e-86a8-63db42391e21}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {4e97996a-4ea9-492a-9637-e454bd740836}, !- Handle
  Schedule Day 9,                         !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {0f255a49-54c4-47cc-a069-139b8603bbff}, !- Handle
  Schedule Day 10,                        !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {5c09ea0a-6c52-4d15-82c7-273f03ed569e}, !- Handle
  {6632fb44-c293-424b-a8ee-3252537988a3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {b037bbbc-b4e2-445f-a113-47033b53e2c7}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {3ba59bbd-a2ae-450e-86a8-63db42391e21}, !- Inlet Port
  {3fca5c72-5b48-4169-8232-69886cf959fe}; !- Outlet Port

OS:Connection,
  {39a3371f-e8af-4f30-874a-63342583eb73}, !- Handle
  {c86dd260-447e-4c33-b1ca-a07deff4202f}, !- Source Object
  3,                                      !- Outlet Port
  {6632fb44-c293-424b-a8ee-3252537988a3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3ba59bbd-a2ae-450e-86a8-63db42391e21}, !- Handle
  {6632fb44-c293-424b-a8ee-3252537988a3}, !- Source Object
  32,                                     !- Outlet Port
  {b037bbbc-b4e2-445f-a113-47033b53e2c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fca5c72-5b48-4169-8232-69886cf959fe}, !- Handle
  {b037bbbc-b4e2-445f-a113-47033b53e2c7}, !- Source Object
  3,                                      !- Outlet Port
  {54c9890c-d8c8-4f12-bf24-20a78808bd5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {902a2c90-4658-4644-81b2-3bef79094b73}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {43a3fa3f-c554-4c47-81a3-59a0c9a0a9f4}, !- Inlet Node Name
  {0b7b087c-84f5-427d-ae31-f1bc0a01055b}; !- Outlet Node Name

OS:Node,
  {35036a26-6332-4a09-9a6c-a44f8d6222d3}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {980270d6-6139-49b6-91b3-67b981b5a61b}, !- Inlet Port
  {43a3fa3f-c554-4c47-81a3-59a0c9a0a9f4}; !- Outlet Port

OS:Connection,
  {980270d6-6139-49b6-91b3-67b981b5a61b}, !- Handle
  {d19a8998-13eb-4139-8f57-eca4c4b3384e}, !- Source Object
  4,                                      !- Outlet Port
  {35036a26-6332-4a09-9a6c-a44f8d6222d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79f13644-53b4-437c-b387-bdae2004745a}, !- Handle
  Pipe Adiabatic 17 Outlet Water Node,    !- Name
  {0b7b087c-84f5-427d-ae31-f1bc0a01055b}, !- Inlet Port
  {fc0e928a-0c4b-48ea-953d-45ca77d1f098}; !- Outlet Port

OS:Connection,
  {43a3fa3f-c554-4c47-81a3-59a0c9a0a9f4}, !- Handle
  {35036a26-6332-4a09-9a6c-a44f8d6222d3}, !- Source Object
  3,                                      !- Outlet Port
  {902a2c90-4658-4644-81b2-3bef79094b73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7b087c-84f5-427d-ae31-f1bc0a01055b}, !- Handle
  {902a2c90-4658-4644-81b2-3bef79094b73}, !- Source Object
  3,                                      !- Outlet Port
  {79f13644-53b4-437c-b387-bdae2004745a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc0e928a-0c4b-48ea-953d-45ca77d1f098}, !- Handle
  {79f13644-53b4-437c-b387-bdae2004745a}, !- Source Object
  3,                                      !- Outlet Port
  {54c9890c-d8c8-4f12-bf24-20a78808bd5c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2106f0bb-c5ff-4aa1-b996-ed48619efe7f}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {beae579a-1fa0-42e4-97bf-82427eb3b60a}, !- Inlet Node Name
  {0c0193dc-38d4-43b0-99b1-0e7277678c49}; !- Outlet Node Name

OS:Node,
  {6a4e1921-61b6-43db-89a5-f610cc9d1147}, !- Handle
  Pipe Adiabatic 18 Outlet Water Node,    !- Name
  {0c0193dc-38d4-43b0-99b1-0e7277678c49}, !- Inlet Port
  {31a51bd9-900b-4bd3-9695-b47ff434d418}; !- Outlet Port

OS:Connection,
  {beae579a-1fa0-42e4-97bf-82427eb3b60a}, !- Handle
  {84328643-768c-43fd-914c-8923aa7985c0}, !- Source Object
  3,                                      !- Outlet Port
  {2106f0bb-c5ff-4aa1-b996-ed48619efe7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c0193dc-38d4-43b0-99b1-0e7277678c49}, !- Handle
  {2106f0bb-c5ff-4aa1-b996-ed48619efe7f}, !- Source Object
  3,                                      !- Outlet Port
  {6a4e1921-61b6-43db-89a5-f610cc9d1147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a51bd9-900b-4bd3-9695-b47ff434d418}, !- Handle
  {6a4e1921-61b6-43db-89a5-f610cc9d1147}, !- Source Object
  3,                                      !- Outlet Port
  {8170afcf-09b7-4432-a084-348830b5cd2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ecd7c94a-8c76-4b1f-a151-3005d71488cd}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {866f5be7-2c02-4df9-b05d-47d0cfc0ca4c}, !- Inlet Node Name
  {0c10183e-ce38-4da8-90b8-e62148ed3f2b}; !- Outlet Node Name

OS:Node,
  {0349f29f-5b7e-4d6e-b838-c3f270f2830f}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {10225c88-f4fc-45a1-b1fe-a51ef316a8f4}, !- Inlet Port
  {866f5be7-2c02-4df9-b05d-47d0cfc0ca4c}; !- Outlet Port

OS:Connection,
  {10225c88-f4fc-45a1-b1fe-a51ef316a8f4}, !- Handle
  {54c9890c-d8c8-4f12-bf24-20a78808bd5c}, !- Source Object
  2,                                      !- Outlet Port
  {0349f29f-5b7e-4d6e-b838-c3f270f2830f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866f5be7-2c02-4df9-b05d-47d0cfc0ca4c}, !- Handle
  {0349f29f-5b7e-4d6e-b838-c3f270f2830f}, !- Source Object
  3,                                      !- Outlet Port
  {ecd7c94a-8c76-4b1f-a151-3005d71488cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c10183e-ce38-4da8-90b8-e62148ed3f2b}, !- Handle
  {ecd7c94a-8c76-4b1f-a151-3005d71488cd}, !- Source Object
  3,                                      !- Outlet Port
  {a402e7d8-cc72-4f71-a50e-23a9ea0938ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {78324434-0421-4a4f-9c6c-14cb5d9e54b3}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {40b14053-146f-49ff-b60f-68b2b8154405}, !- Inlet Node Name
  {40576d94-2f48-46f4-9ea9-50b63712377d}; !- Outlet Node Name

OS:Node,
  {02e805e0-dd5f-4887-bf94-5626636056eb}, !- Handle
  Pipe Adiabatic 20 Inlet Water Node,     !- Name
  {3d83d6e4-664b-4f04-aa56-15d19d13e253}, !- Inlet Port
  {40b14053-146f-49ff-b60f-68b2b8154405}; !- Outlet Port

OS:Connection,
  {3d83d6e4-664b-4f04-aa56-15d19d13e253}, !- Handle
  {8170afcf-09b7-4432-a084-348830b5cd2e}, !- Source Object
  2,                                      !- Outlet Port
  {02e805e0-dd5f-4887-bf94-5626636056eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b14053-146f-49ff-b60f-68b2b8154405}, !- Handle
  {02e805e0-dd5f-4887-bf94-5626636056eb}, !- Source Object
  3,                                      !- Outlet Port
  {78324434-0421-4a4f-9c6c-14cb5d9e54b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40576d94-2f48-46f4-9ea9-50b63712377d}, !- Handle
  {78324434-0421-4a4f-9c6c-14cb5d9e54b3}, !- Source Object
  3,                                      !- Outlet Port
  {bcd565bf-0d10-4443-9ad4-bb67c9cdb645}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b289d089-5dcb-4571-88a3-2810b8d87672}, !- Handle
  Main 0.03gpm 120F 4,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {f1397b92-81d1-4ea9-8708-e5e1acd9e860}, !- Target Temperature Schedule Name
  {97fdb9b8-dea3-488e-8c4a-bb17f8ad129b}, !- Sensible Fraction Schedule Name
  {8db05c24-3d71-40b5-897b-a762ab840e80}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b908ebe9-00c9-4f3b-ab2c-29458ac5a74b}, !- Handle
  SMstore3 Service Water Use 0.03gpm 120F, !- Name
  {b289d089-5dcb-4571-88a3-2810b8d87672}, !- Water Use Equipment Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  {fb79da01-afbf-434a-86e9-b17240ae80f1}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b9e4eee9-ced8-465c-86c3-ed2bfc57757a}, !- Handle
  SMstore3 WUC 0.03gpm 120F,              !- Name
  {c44a01db-e7b8-4725-b47c-14aef13e3e82}, !- Inlet Node Name
  {5e82129e-ff03-4c76-bbb1-d01fdb195ac1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b908ebe9-00c9-4f3b-ab2c-29458ac5a74b}; !- Water Use Equipment Name 1

OS:Node,
  {f65a6646-7c3a-44f1-8a48-f3f8a87de81e}, !- Handle
  SMstore3 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {f3da8fdd-5124-4b30-a7af-634be0107a01}, !- Inlet Port
  {c44a01db-e7b8-4725-b47c-14aef13e3e82}; !- Outlet Port

OS:Connection,
  {f3da8fdd-5124-4b30-a7af-634be0107a01}, !- Handle
  {7b96179f-d51d-4fdc-af8b-0c55c74a087d}, !- Source Object
  4,                                      !- Outlet Port
  {f65a6646-7c3a-44f1-8a48-f3f8a87de81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa65308a-be9f-41ab-ac6f-f826a1c40551}, !- Handle
  SMstore3 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {5e82129e-ff03-4c76-bbb1-d01fdb195ac1}, !- Inlet Port
  {c33bf317-1901-474e-9b04-4f63a4e0e938}; !- Outlet Port

OS:Connection,
  {c44a01db-e7b8-4725-b47c-14aef13e3e82}, !- Handle
  {f65a6646-7c3a-44f1-8a48-f3f8a87de81e}, !- Source Object
  3,                                      !- Outlet Port
  {b9e4eee9-ced8-465c-86c3-ed2bfc57757a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e82129e-ff03-4c76-bbb1-d01fdb195ac1}, !- Handle
  {b9e4eee9-ced8-465c-86c3-ed2bfc57757a}, !- Source Object
  3,                                      !- Outlet Port
  {aa65308a-be9f-41ab-ac6f-f826a1c40551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33bf317-1901-474e-9b04-4f63a4e0e938}, !- Handle
  {aa65308a-be9f-41ab-ac6f-f826a1c40551}, !- Source Object
  3,                                      !- Outlet Port
  {8170afcf-09b7-4432-a084-348830b5cd2e}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {11b4d460-8ff0-422b-ae5d-f169ec4792a1}, !- Handle
  SMstore5 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4ba94956-40b4-4e36-b048-6a713fd5b7b4}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4421c745-cf1a-4921-9bf2-deb2eba1dc26}, !- Plant Side Inlet Node Name
  {4424fddf-38f2-425e-85ed-9ee10ae4adcb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {289a1035-f869-4c1c-aedd-ebb03fa4c315}, !- Demand Side Inlet Node Name
  {acae006f-8c45-4b98-be4e-8a6b45eef293}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cd55d0b6-08b8-4386-bc85-cc66b54d253f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {23778d77-b4f0-487c-9be8-e10d08b3126d}, !- Demand Mixer Name
  {f5a0d163-573b-4676-9b1a-6b6cba2224a2}, !- Demand Splitter Name
  {3c1635be-7310-4b99-9914-0ab795fb04f4}, !- Supply Mixer Name
  {a353c811-b299-4517-8ec8-1ab6af5d8f11}; !- Supply Splitter Name

OS:Node,
  {ad03787c-9f83-4c37-aff7-425a5c48445b}, !- Handle
  SMstore5 ZN Service Water Loop Supply Inlet Node, !- Name
  {4421c745-cf1a-4921-9bf2-deb2eba1dc26}, !- Inlet Port
  {bf42740c-a346-4ed3-8067-b41c4f571dc6}; !- Outlet Port

OS:Node,
  {4ba94956-40b4-4e36-b048-6a713fd5b7b4}, !- Handle
  SMstore5 ZN Service Water Loop Supply Outlet Node, !- Name
  {ec1f377b-3aeb-407d-a15a-9b71d2077c83}, !- Inlet Port
  {4424fddf-38f2-425e-85ed-9ee10ae4adcb}; !- Outlet Port

OS:Node,
  {54851c6e-95ca-4704-ba7a-bc72d66ec29e}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {9124aa19-e811-44c4-832a-7acb1164137b}, !- Inlet Port
  {bff3c072-a1b5-4118-a416-05f691144475}; !- Outlet Port

OS:Connector:Mixer,
  {3c1635be-7310-4b99-9914-0ab795fb04f4}, !- Handle
  Connector Mixer 11,                     !- Name
  {b3d9a440-01df-4d43-9e6c-2c0339b03e65}, !- Outlet Branch Name
  {dc8752bb-848b-4a89-bb99-6ea98c9c75d0}, !- Inlet Branch Name 1
  {b5e75d9b-584d-42a1-9cdd-8277d11d0db6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a353c811-b299-4517-8ec8-1ab6af5d8f11}, !- Handle
  Connector Splitter 11,                  !- Name
  {bac32e5f-4a89-4be5-876c-84a078bae00a}, !- Inlet Branch Name
  {9124aa19-e811-44c4-832a-7acb1164137b}, !- Outlet Branch Name 1
  {eee21ea7-ed26-4b7b-a37c-accb041d5373}; !- Outlet Branch Name 2

OS:Connection,
  {4421c745-cf1a-4921-9bf2-deb2eba1dc26}, !- Handle
  {11b4d460-8ff0-422b-ae5d-f169ec4792a1}, !- Source Object
  14,                                     !- Outlet Port
  {ad03787c-9f83-4c37-aff7-425a5c48445b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9124aa19-e811-44c4-832a-7acb1164137b}, !- Handle
  {a353c811-b299-4517-8ec8-1ab6af5d8f11}, !- Source Object
  3,                                      !- Outlet Port
  {54851c6e-95ca-4704-ba7a-bc72d66ec29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4424fddf-38f2-425e-85ed-9ee10ae4adcb}, !- Handle
  {4ba94956-40b4-4e36-b048-6a713fd5b7b4}, !- Source Object
  3,                                      !- Outlet Port
  {11b4d460-8ff0-422b-ae5d-f169ec4792a1}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {019b258b-dd82-49ce-864f-67fcf8e731ed}, !- Handle
  SMstore5 ZN Service Water Loop Demand Inlet Node, !- Name
  {289a1035-f869-4c1c-aedd-ebb03fa4c315}, !- Inlet Port
  {c2b2416a-141f-48b8-a6d5-24dae98bef44}; !- Outlet Port

OS:Node,
  {dcfb7e52-580a-41c4-8cbf-da6be757fcba}, !- Handle
  SMstore5 ZN Service Water Loop Demand Outlet Node, !- Name
  {93a0f67b-eba0-410d-873f-1d95f9d715ff}, !- Inlet Port
  {acae006f-8c45-4b98-be4e-8a6b45eef293}; !- Outlet Port

OS:Node,
  {9ec34f6f-b085-4365-b0a9-4a8701e4cbb4}, !- Handle
  Pipe Adiabatic 22 Inlet Water Node,     !- Name
  {fef5ae6c-4d26-4590-a2e5-b04a4a9cedce}, !- Inlet Port
  {eccb2d2c-dec4-4c19-871d-69ffedee62c5}; !- Outlet Port

OS:Connector:Mixer,
  {23778d77-b4f0-487c-9be8-e10d08b3126d}, !- Handle
  Connector Mixer 12,                     !- Name
  {f7185d5d-5f71-4596-841f-0bf3937d8703}, !- Outlet Branch Name
  {eec4d877-5b80-4c8a-98ab-f4fb54917220}, !- Inlet Branch Name 1
  {7879b1b6-1ada-4ef3-a22b-067bee476546}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f5a0d163-573b-4676-9b1a-6b6cba2224a2}, !- Handle
  Connector Splitter 12,                  !- Name
  {c2b2416a-141f-48b8-a6d5-24dae98bef44}, !- Inlet Branch Name
  {fef5ae6c-4d26-4590-a2e5-b04a4a9cedce}, !- Outlet Branch Name 1
  {2c1a7c73-625b-4b10-8674-ae4b15135694}; !- Outlet Branch Name 2

OS:Connection,
  {289a1035-f869-4c1c-aedd-ebb03fa4c315}, !- Handle
  {11b4d460-8ff0-422b-ae5d-f169ec4792a1}, !- Source Object
  17,                                     !- Outlet Port
  {019b258b-dd82-49ce-864f-67fcf8e731ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2b2416a-141f-48b8-a6d5-24dae98bef44}, !- Handle
  {019b258b-dd82-49ce-864f-67fcf8e731ed}, !- Source Object
  3,                                      !- Outlet Port
  {f5a0d163-573b-4676-9b1a-6b6cba2224a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef5ae6c-4d26-4590-a2e5-b04a4a9cedce}, !- Handle
  {f5a0d163-573b-4676-9b1a-6b6cba2224a2}, !- Source Object
  3,                                      !- Outlet Port
  {9ec34f6f-b085-4365-b0a9-4a8701e4cbb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acae006f-8c45-4b98-be4e-8a6b45eef293}, !- Handle
  {dcfb7e52-580a-41c4-8cbf-da6be757fcba}, !- Source Object
  3,                                      !- Outlet Port
  {11b4d460-8ff0-422b-ae5d-f169ec4792a1}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d30ded01-5cff-41f6-a6cf-dcb81c9594fb}, !- Handle
  {11b4d460-8ff0-422b-ae5d-f169ec4792a1}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cd55d0b6-08b8-4386-bc85-cc66b54d253f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:SetpointManager:Scheduled,
  {d711adeb-22e4-4848-b7d8-323e27d30dd0}, !- Handle
  Service hot water setpoint manager 5,   !- Name
  Temperature,                            !- Control Variable
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Schedule Name
  {4ba94956-40b4-4e36-b048-6a713fd5b7b4}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {3f11aba6-ad3b-4d6c-a5c4-ddc3876e956c}, !- Handle
  SMstore5 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {bf42740c-a346-4ed3-8067-b41c4f571dc6}, !- Inlet Node Name
  {9a36988e-704b-4bad-a98c-6f3004ec8b85}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {b71ae31c-14af-4e3f-b77f-bae8cc619738}, !- Handle
  SMstore5 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {9a36988e-704b-4bad-a98c-6f3004ec8b85}, !- Inlet Port
  {bac32e5f-4a89-4be5-876c-84a078bae00a}; !- Outlet Port

OS:Connection,
  {bf42740c-a346-4ed3-8067-b41c4f571dc6}, !- Handle
  {ad03787c-9f83-4c37-aff7-425a5c48445b}, !- Source Object
  3,                                      !- Outlet Port
  {3f11aba6-ad3b-4d6c-a5c4-ddc3876e956c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a36988e-704b-4bad-a98c-6f3004ec8b85}, !- Handle
  {3f11aba6-ad3b-4d6c-a5c4-ddc3876e956c}, !- Source Object
  3,                                      !- Outlet Port
  {b71ae31c-14af-4e3f-b77f-bae8cc619738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac32e5f-4a89-4be5-876c-84a078bae00a}, !- Handle
  {b71ae31c-14af-4e3f-b77f-bae8cc619738}, !- Source Object
  3,                                      !- Outlet Port
  {a353c811-b299-4517-8ec8-1ab6af5d8f11}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {96499671-3c8d-4fab-9733-7593ca2a8990}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {6a900f03-35d7-48a4-9236-aa93d8a6a6ff}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.615890693325105,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.615890693325105,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {bff3c072-a1b5-4118-a416-05f691144475}, !- Use Side Inlet Node Name
  {f85ca916-1679-4921-8ba9-452538ba890e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {23516e41-b845-49ea-8aa7-85b3c8d8fbe6}, !- Handle
  Schedule Day 11,                        !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b2b8d3bf-322d-4382-948f-382b2a7730f3}, !- Handle
  Schedule Day 12,                        !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {396c1117-32c2-4bf9-8bc1-07af9c46a66a}, !- Handle
  {96499671-3c8d-4fab-9733-7593ca2a8990}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {d9fd9207-3411-4eed-afde-b5510c448376}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {f85ca916-1679-4921-8ba9-452538ba890e}, !- Inlet Port
  {dc8752bb-848b-4a89-bb99-6ea98c9c75d0}; !- Outlet Port

OS:Connection,
  {bff3c072-a1b5-4118-a416-05f691144475}, !- Handle
  {54851c6e-95ca-4704-ba7a-bc72d66ec29e}, !- Source Object
  3,                                      !- Outlet Port
  {96499671-3c8d-4fab-9733-7593ca2a8990}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {f85ca916-1679-4921-8ba9-452538ba890e}, !- Handle
  {96499671-3c8d-4fab-9733-7593ca2a8990}, !- Source Object
  32,                                     !- Outlet Port
  {d9fd9207-3411-4eed-afde-b5510c448376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc8752bb-848b-4a89-bb99-6ea98c9c75d0}, !- Handle
  {d9fd9207-3411-4eed-afde-b5510c448376}, !- Source Object
  3,                                      !- Outlet Port
  {3c1635be-7310-4b99-9914-0ab795fb04f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b49ff49a-66bf-4232-80a5-b30a84b46cbe}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {e9bcc7bf-6576-4c23-a9db-a4c1250337d8}, !- Inlet Node Name
  {9d3e1963-9afd-4a06-b139-bec2c043412e}; !- Outlet Node Name

OS:Node,
  {406203bd-244a-4146-a4cc-d02879d42afd}, !- Handle
  Pipe Adiabatic 21 Inlet Water Node,     !- Name
  {eee21ea7-ed26-4b7b-a37c-accb041d5373}, !- Inlet Port
  {e9bcc7bf-6576-4c23-a9db-a4c1250337d8}; !- Outlet Port

OS:Connection,
  {eee21ea7-ed26-4b7b-a37c-accb041d5373}, !- Handle
  {a353c811-b299-4517-8ec8-1ab6af5d8f11}, !- Source Object
  4,                                      !- Outlet Port
  {406203bd-244a-4146-a4cc-d02879d42afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2471440-99d7-49a7-aec0-b20aafd2f822}, !- Handle
  Pipe Adiabatic 21 Outlet Water Node,    !- Name
  {9d3e1963-9afd-4a06-b139-bec2c043412e}, !- Inlet Port
  {b5e75d9b-584d-42a1-9cdd-8277d11d0db6}; !- Outlet Port

OS:Connection,
  {e9bcc7bf-6576-4c23-a9db-a4c1250337d8}, !- Handle
  {406203bd-244a-4146-a4cc-d02879d42afd}, !- Source Object
  3,                                      !- Outlet Port
  {b49ff49a-66bf-4232-80a5-b30a84b46cbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d3e1963-9afd-4a06-b139-bec2c043412e}, !- Handle
  {b49ff49a-66bf-4232-80a5-b30a84b46cbe}, !- Source Object
  3,                                      !- Outlet Port
  {b2471440-99d7-49a7-aec0-b20aafd2f822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e75d9b-584d-42a1-9cdd-8277d11d0db6}, !- Handle
  {b2471440-99d7-49a7-aec0-b20aafd2f822}, !- Source Object
  3,                                      !- Outlet Port
  {3c1635be-7310-4b99-9914-0ab795fb04f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c58d02d-dadd-4195-a979-f3d90da4d0cd}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {eccb2d2c-dec4-4c19-871d-69ffedee62c5}, !- Inlet Node Name
  {08683087-9649-4f0f-b726-54f57bed109c}; !- Outlet Node Name

OS:Node,
  {3612f0a7-c426-4e67-9c7c-ac8fe43bd4eb}, !- Handle
  Pipe Adiabatic 22 Outlet Water Node,    !- Name
  {08683087-9649-4f0f-b726-54f57bed109c}, !- Inlet Port
  {eec4d877-5b80-4c8a-98ab-f4fb54917220}; !- Outlet Port

OS:Connection,
  {eccb2d2c-dec4-4c19-871d-69ffedee62c5}, !- Handle
  {9ec34f6f-b085-4365-b0a9-4a8701e4cbb4}, !- Source Object
  3,                                      !- Outlet Port
  {9c58d02d-dadd-4195-a979-f3d90da4d0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08683087-9649-4f0f-b726-54f57bed109c}, !- Handle
  {9c58d02d-dadd-4195-a979-f3d90da4d0cd}, !- Source Object
  3,                                      !- Outlet Port
  {3612f0a7-c426-4e67-9c7c-ac8fe43bd4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec4d877-5b80-4c8a-98ab-f4fb54917220}, !- Handle
  {3612f0a7-c426-4e67-9c7c-ac8fe43bd4eb}, !- Source Object
  3,                                      !- Outlet Port
  {23778d77-b4f0-487c-9be8-e10d08b3126d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8f33fdda-efeb-4d5c-bd44-41ae07315743}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {2adf9cb7-5c06-4a97-9c00-a77509b2acde}, !- Inlet Node Name
  {ec1f377b-3aeb-407d-a15a-9b71d2077c83}; !- Outlet Node Name

OS:Node,
  {ae63f79c-e95e-477c-b2e1-55dcf6eba8ba}, !- Handle
  Pipe Adiabatic 23 Inlet Water Node,     !- Name
  {b3d9a440-01df-4d43-9e6c-2c0339b03e65}, !- Inlet Port
  {2adf9cb7-5c06-4a97-9c00-a77509b2acde}; !- Outlet Port

OS:Connection,
  {b3d9a440-01df-4d43-9e6c-2c0339b03e65}, !- Handle
  {3c1635be-7310-4b99-9914-0ab795fb04f4}, !- Source Object
  2,                                      !- Outlet Port
  {ae63f79c-e95e-477c-b2e1-55dcf6eba8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2adf9cb7-5c06-4a97-9c00-a77509b2acde}, !- Handle
  {ae63f79c-e95e-477c-b2e1-55dcf6eba8ba}, !- Source Object
  3,                                      !- Outlet Port
  {8f33fdda-efeb-4d5c-bd44-41ae07315743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1f377b-3aeb-407d-a15a-9b71d2077c83}, !- Handle
  {8f33fdda-efeb-4d5c-bd44-41ae07315743}, !- Source Object
  3,                                      !- Outlet Port
  {4ba94956-40b4-4e36-b048-6a713fd5b7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {174f71cc-50cf-4050-8cc5-4c2c6977143f}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {65422639-5494-4514-ab53-fe67a4498e6a}, !- Inlet Node Name
  {93a0f67b-eba0-410d-873f-1d95f9d715ff}; !- Outlet Node Name

OS:Node,
  {907bce67-7d0b-4e5c-9a11-3898c19a5e51}, !- Handle
  Pipe Adiabatic 24 Inlet Water Node,     !- Name
  {f7185d5d-5f71-4596-841f-0bf3937d8703}, !- Inlet Port
  {65422639-5494-4514-ab53-fe67a4498e6a}; !- Outlet Port

OS:Connection,
  {f7185d5d-5f71-4596-841f-0bf3937d8703}, !- Handle
  {23778d77-b4f0-487c-9be8-e10d08b3126d}, !- Source Object
  2,                                      !- Outlet Port
  {907bce67-7d0b-4e5c-9a11-3898c19a5e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65422639-5494-4514-ab53-fe67a4498e6a}, !- Handle
  {907bce67-7d0b-4e5c-9a11-3898c19a5e51}, !- Source Object
  3,                                      !- Outlet Port
  {174f71cc-50cf-4050-8cc5-4c2c6977143f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a0f67b-eba0-410d-873f-1d95f9d715ff}, !- Handle
  {174f71cc-50cf-4050-8cc5-4c2c6977143f}, !- Source Object
  3,                                      !- Outlet Port
  {dcfb7e52-580a-41c4-8cbf-da6be757fcba}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {1de1d397-74f5-46b4-a405-db9007ce2467}, !- Handle
  Main 0.03gpm 120F 5,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {f1397b92-81d1-4ea9-8708-e5e1acd9e860}, !- Target Temperature Schedule Name
  {97fdb9b8-dea3-488e-8c4a-bb17f8ad129b}, !- Sensible Fraction Schedule Name
  {8db05c24-3d71-40b5-897b-a762ab840e80}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a4b286d5-5638-4ad8-acab-782d176b2338}, !- Handle
  SMstore5 Service Water Use 0.03gpm 120F, !- Name
  {1de1d397-74f5-46b4-a405-db9007ce2467}, !- Water Use Equipment Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  {b2069149-4425-4947-8389-0a1708433b3b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {7e2588f7-a950-4303-8c5a-eb95e8d52c7f}, !- Handle
  SMstore5 WUC 0.03gpm 120F,              !- Name
  {411f4bc0-4803-4864-934e-5a6a9ea4b736}, !- Inlet Node Name
  {83349933-2fc2-4994-bf0e-f9ca1fe4eaee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a4b286d5-5638-4ad8-acab-782d176b2338}; !- Water Use Equipment Name 1

OS:Node,
  {7bb2b02c-4b60-4816-9900-b038e5a3cffc}, !- Handle
  SMstore5 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {2c1a7c73-625b-4b10-8674-ae4b15135694}, !- Inlet Port
  {411f4bc0-4803-4864-934e-5a6a9ea4b736}; !- Outlet Port

OS:Connection,
  {2c1a7c73-625b-4b10-8674-ae4b15135694}, !- Handle
  {f5a0d163-573b-4676-9b1a-6b6cba2224a2}, !- Source Object
  4,                                      !- Outlet Port
  {7bb2b02c-4b60-4816-9900-b038e5a3cffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd9e5903-e6a4-4adb-84fb-976e03e80139}, !- Handle
  SMstore5 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {83349933-2fc2-4994-bf0e-f9ca1fe4eaee}, !- Inlet Port
  {7879b1b6-1ada-4ef3-a22b-067bee476546}; !- Outlet Port

OS:Connection,
  {411f4bc0-4803-4864-934e-5a6a9ea4b736}, !- Handle
  {7bb2b02c-4b60-4816-9900-b038e5a3cffc}, !- Source Object
  3,                                      !- Outlet Port
  {7e2588f7-a950-4303-8c5a-eb95e8d52c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83349933-2fc2-4994-bf0e-f9ca1fe4eaee}, !- Handle
  {7e2588f7-a950-4303-8c5a-eb95e8d52c7f}, !- Source Object
  3,                                      !- Outlet Port
  {cd9e5903-e6a4-4adb-84fb-976e03e80139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7879b1b6-1ada-4ef3-a22b-067bee476546}, !- Handle
  {cd9e5903-e6a4-4adb-84fb-976e03e80139}, !- Source Object
  3,                                      !- Outlet Port
  {23778d77-b4f0-487c-9be8-e10d08b3126d}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {2a3e3a7a-f6e4-4c6e-b1a3-4eacc48f5a3d}, !- Handle
  SMstore6 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3eb086a0-f117-48c1-bed7-9700c4cb8e08}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9e740d9e-bb34-4e7e-804c-b6ddaafb9920}, !- Plant Side Inlet Node Name
  {f4e397e6-0e26-4799-bcea-d660400780c9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {30160367-8f46-478e-baf0-8f94d3191585}, !- Demand Side Inlet Node Name
  {6cfbfa98-5d9b-4ea9-9186-0c3047ffd2c0}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6e0a6d66-b69d-4c06-ae43-5cf57e456c74}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ca6b5f42-00cd-4696-96ed-f33597ad6c0d}, !- Demand Mixer Name
  {2b215aeb-0557-4c51-9d36-7e1dab64bddc}, !- Demand Splitter Name
  {5b33964b-aa77-4814-97b0-7ae955af40ab}, !- Supply Mixer Name
  {3233d0e9-83b6-4b6f-80a3-33eaf0622b85}; !- Supply Splitter Name

OS:Node,
  {8aff073c-913a-46e9-962e-81b7969e45ce}, !- Handle
  SMstore6 ZN Service Water Loop Supply Inlet Node, !- Name
  {9e740d9e-bb34-4e7e-804c-b6ddaafb9920}, !- Inlet Port
  {2ea838a3-076b-4c3f-852b-fbb775bb0565}; !- Outlet Port

OS:Node,
  {3eb086a0-f117-48c1-bed7-9700c4cb8e08}, !- Handle
  SMstore6 ZN Service Water Loop Supply Outlet Node, !- Name
  {5d4090e6-7282-4cdf-99d3-4e2ddf542bb8}, !- Inlet Port
  {f4e397e6-0e26-4799-bcea-d660400780c9}; !- Outlet Port

OS:Node,
  {910bbbeb-2110-44b3-915e-7f6d82b2fb38}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {5a525acf-6202-497a-b989-7cbafceb3b85}, !- Inlet Port
  {dc28f846-f781-49a9-a8e4-2dde9cec300e}; !- Outlet Port

OS:Connector:Mixer,
  {5b33964b-aa77-4814-97b0-7ae955af40ab}, !- Handle
  Connector Mixer 13,                     !- Name
  {42b7a56a-5d51-4b14-b5ea-0bbcb2203373}, !- Outlet Branch Name
  {4ce34a1a-c530-4f2c-8849-c18807c885b7}, !- Inlet Branch Name 1
  {001f8b3b-4bfb-4f29-bcb4-742599245416}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3233d0e9-83b6-4b6f-80a3-33eaf0622b85}, !- Handle
  Connector Splitter 13,                  !- Name
  {c01a1296-103b-4c4c-95b3-6a9800e07cc7}, !- Inlet Branch Name
  {5a525acf-6202-497a-b989-7cbafceb3b85}, !- Outlet Branch Name 1
  {7a9fd69c-7024-449a-b520-ab967d1b9399}; !- Outlet Branch Name 2

OS:Connection,
  {9e740d9e-bb34-4e7e-804c-b6ddaafb9920}, !- Handle
  {2a3e3a7a-f6e4-4c6e-b1a3-4eacc48f5a3d}, !- Source Object
  14,                                     !- Outlet Port
  {8aff073c-913a-46e9-962e-81b7969e45ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a525acf-6202-497a-b989-7cbafceb3b85}, !- Handle
  {3233d0e9-83b6-4b6f-80a3-33eaf0622b85}, !- Source Object
  3,                                      !- Outlet Port
  {910bbbeb-2110-44b3-915e-7f6d82b2fb38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e397e6-0e26-4799-bcea-d660400780c9}, !- Handle
  {3eb086a0-f117-48c1-bed7-9700c4cb8e08}, !- Source Object
  3,                                      !- Outlet Port
  {2a3e3a7a-f6e4-4c6e-b1a3-4eacc48f5a3d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5d08f876-896b-4124-b0ba-f3bf2e2a6c66}, !- Handle
  SMstore6 ZN Service Water Loop Demand Inlet Node, !- Name
  {30160367-8f46-478e-baf0-8f94d3191585}, !- Inlet Port
  {4b111a68-29bb-4f03-bc7a-292f4ddec035}; !- Outlet Port

OS:Node,
  {9cb116e5-5815-4530-9d92-d1dccdf79ab4}, !- Handle
  SMstore6 ZN Service Water Loop Demand Outlet Node, !- Name
  {45613b9a-474e-47d5-8ab5-941110afb143}, !- Inlet Port
  {6cfbfa98-5d9b-4ea9-9186-0c3047ffd2c0}; !- Outlet Port

OS:Node,
  {294b0efd-90bc-403b-91af-11e598e083a1}, !- Handle
  Pipe Adiabatic 26 Inlet Water Node,     !- Name
  {37d91a6a-1d61-4b03-8d11-9864e9ee2f9a}, !- Inlet Port
  {49f9e530-40b5-464c-8cd6-085bc5f23311}; !- Outlet Port

OS:Connector:Mixer,
  {ca6b5f42-00cd-4696-96ed-f33597ad6c0d}, !- Handle
  Connector Mixer 14,                     !- Name
  {f928aae0-9f67-4891-bb97-f6ad13a02496}, !- Outlet Branch Name
  {720e4ed2-6bdf-47c2-9e07-90c55b405328}, !- Inlet Branch Name 1
  {ea705df0-e9e4-4404-b79b-093c6eb3e4de}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2b215aeb-0557-4c51-9d36-7e1dab64bddc}, !- Handle
  Connector Splitter 14,                  !- Name
  {4b111a68-29bb-4f03-bc7a-292f4ddec035}, !- Inlet Branch Name
  {37d91a6a-1d61-4b03-8d11-9864e9ee2f9a}, !- Outlet Branch Name 1
  {6125bdc5-66c9-490b-9ad2-8d7b85bce704}; !- Outlet Branch Name 2

OS:Connection,
  {30160367-8f46-478e-baf0-8f94d3191585}, !- Handle
  {2a3e3a7a-f6e4-4c6e-b1a3-4eacc48f5a3d}, !- Source Object
  17,                                     !- Outlet Port
  {5d08f876-896b-4124-b0ba-f3bf2e2a6c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b111a68-29bb-4f03-bc7a-292f4ddec035}, !- Handle
  {5d08f876-896b-4124-b0ba-f3bf2e2a6c66}, !- Source Object
  3,                                      !- Outlet Port
  {2b215aeb-0557-4c51-9d36-7e1dab64bddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d91a6a-1d61-4b03-8d11-9864e9ee2f9a}, !- Handle
  {2b215aeb-0557-4c51-9d36-7e1dab64bddc}, !- Source Object
  3,                                      !- Outlet Port
  {294b0efd-90bc-403b-91af-11e598e083a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cfbfa98-5d9b-4ea9-9186-0c3047ffd2c0}, !- Handle
  {9cb116e5-5815-4530-9d92-d1dccdf79ab4}, !- Source Object
  3,                                      !- Outlet Port
  {2a3e3a7a-f6e4-4c6e-b1a3-4eacc48f5a3d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {72cb0ce0-56b2-40f1-98b2-8cf28f1a1dc0}, !- Handle
  {2a3e3a7a-f6e4-4c6e-b1a3-4eacc48f5a3d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6e0a6d66-b69d-4c06-ae43-5cf57e456c74}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:SetpointManager:Scheduled,
  {4ce19221-1960-43af-8e79-670124470efc}, !- Handle
  Service hot water setpoint manager 6,   !- Name
  Temperature,                            !- Control Variable
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Schedule Name
  {3eb086a0-f117-48c1-bed7-9700c4cb8e08}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {691a2242-54d8-4fa9-b0bc-c2db94a98764}, !- Handle
  SMstore6 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {2ea838a3-076b-4c3f-852b-fbb775bb0565}, !- Inlet Node Name
  {0b11c0df-eca6-4215-93c1-0ca31e5680e2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c4cd78dd-d904-4a02-9bc0-f90aa104c7e1}, !- Handle
  SMstore6 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {0b11c0df-eca6-4215-93c1-0ca31e5680e2}, !- Inlet Port
  {c01a1296-103b-4c4c-95b3-6a9800e07cc7}; !- Outlet Port

OS:Connection,
  {2ea838a3-076b-4c3f-852b-fbb775bb0565}, !- Handle
  {8aff073c-913a-46e9-962e-81b7969e45ce}, !- Source Object
  3,                                      !- Outlet Port
  {691a2242-54d8-4fa9-b0bc-c2db94a98764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b11c0df-eca6-4215-93c1-0ca31e5680e2}, !- Handle
  {691a2242-54d8-4fa9-b0bc-c2db94a98764}, !- Source Object
  3,                                      !- Outlet Port
  {c4cd78dd-d904-4a02-9bc0-f90aa104c7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01a1296-103b-4c4c-95b3-6a9800e07cc7}, !- Handle
  {c4cd78dd-d904-4a02-9bc0-f90aa104c7e1}, !- Source Object
  3,                                      !- Outlet Port
  {3233d0e9-83b6-4b6f-80a3-33eaf0622b85}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {622d830c-c96d-455e-bec7-d4d26fb972f4}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {05fb2aff-975c-46cc-b770-91beb4fa3ee6}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.615890693325105,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.615890693325105,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {dc28f846-f781-49a9-a8e4-2dde9cec300e}, !- Use Side Inlet Node Name
  {880fc4c0-243a-4d02-a8c8-c84135f19e6a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {8c99bf92-f1be-465b-95db-068d95b18cb8}, !- Handle
  Schedule Day 13,                        !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {06a092c3-8cbb-437b-846f-ca7f63201ef4}, !- Handle
  Schedule Day 14,                        !- Name
  {6cb0ae22-cdb2-4aaf-b485-391d21bffa7d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {a6336719-1974-4228-bea2-23e1e5fccbbe}, !- Handle
  {622d830c-c96d-455e-bec7-d4d26fb972f4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {d23bdf0f-3024-4651-b5d4-3891d07c4d26}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {880fc4c0-243a-4d02-a8c8-c84135f19e6a}, !- Inlet Port
  {4ce34a1a-c530-4f2c-8849-c18807c885b7}; !- Outlet Port

OS:Connection,
  {dc28f846-f781-49a9-a8e4-2dde9cec300e}, !- Handle
  {910bbbeb-2110-44b3-915e-7f6d82b2fb38}, !- Source Object
  3,                                      !- Outlet Port
  {622d830c-c96d-455e-bec7-d4d26fb972f4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {880fc4c0-243a-4d02-a8c8-c84135f19e6a}, !- Handle
  {622d830c-c96d-455e-bec7-d4d26fb972f4}, !- Source Object
  32,                                     !- Outlet Port
  {d23bdf0f-3024-4651-b5d4-3891d07c4d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ce34a1a-c530-4f2c-8849-c18807c885b7}, !- Handle
  {d23bdf0f-3024-4651-b5d4-3891d07c4d26}, !- Source Object
  3,                                      !- Outlet Port
  {5b33964b-aa77-4814-97b0-7ae955af40ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {39398ed7-f91d-46bd-aa51-0bcfa7f32382}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {dc32c5a3-35ea-4b60-9026-70e456a8809c}, !- Inlet Node Name
  {4d485bf9-90a7-42e6-94e2-320797cd7156}; !- Outlet Node Name

OS:Node,
  {249a5345-c910-4c88-9f90-336776395d5d}, !- Handle
  Pipe Adiabatic 25 Inlet Water Node,     !- Name
  {7a9fd69c-7024-449a-b520-ab967d1b9399}, !- Inlet Port
  {dc32c5a3-35ea-4b60-9026-70e456a8809c}; !- Outlet Port

OS:Connection,
  {7a9fd69c-7024-449a-b520-ab967d1b9399}, !- Handle
  {3233d0e9-83b6-4b6f-80a3-33eaf0622b85}, !- Source Object
  4,                                      !- Outlet Port
  {249a5345-c910-4c88-9f90-336776395d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6deddcc2-0630-4869-876f-c9c513b24f16}, !- Handle
  Pipe Adiabatic 25 Outlet Water Node,    !- Name
  {4d485bf9-90a7-42e6-94e2-320797cd7156}, !- Inlet Port
  {001f8b3b-4bfb-4f29-bcb4-742599245416}; !- Outlet Port

OS:Connection,
  {dc32c5a3-35ea-4b60-9026-70e456a8809c}, !- Handle
  {249a5345-c910-4c88-9f90-336776395d5d}, !- Source Object
  3,                                      !- Outlet Port
  {39398ed7-f91d-46bd-aa51-0bcfa7f32382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d485bf9-90a7-42e6-94e2-320797cd7156}, !- Handle
  {39398ed7-f91d-46bd-aa51-0bcfa7f32382}, !- Source Object
  3,                                      !- Outlet Port
  {6deddcc2-0630-4869-876f-c9c513b24f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {001f8b3b-4bfb-4f29-bcb4-742599245416}, !- Handle
  {6deddcc2-0630-4869-876f-c9c513b24f16}, !- Source Object
  3,                                      !- Outlet Port
  {5b33964b-aa77-4814-97b0-7ae955af40ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {beb653c1-bd6f-44b1-ab58-b4b01aac8abc}, !- Handle
  Pipe Adiabatic 26,                      !- Name
  {49f9e530-40b5-464c-8cd6-085bc5f23311}, !- Inlet Node Name
  {9a1050c9-ba19-491b-a983-c5daafb70092}; !- Outlet Node Name

OS:Node,
  {2c45e208-c4a3-40f2-a8e8-c3fde33e99ac}, !- Handle
  Pipe Adiabatic 26 Outlet Water Node,    !- Name
  {9a1050c9-ba19-491b-a983-c5daafb70092}, !- Inlet Port
  {720e4ed2-6bdf-47c2-9e07-90c55b405328}; !- Outlet Port

OS:Connection,
  {49f9e530-40b5-464c-8cd6-085bc5f23311}, !- Handle
  {294b0efd-90bc-403b-91af-11e598e083a1}, !- Source Object
  3,                                      !- Outlet Port
  {beb653c1-bd6f-44b1-ab58-b4b01aac8abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a1050c9-ba19-491b-a983-c5daafb70092}, !- Handle
  {beb653c1-bd6f-44b1-ab58-b4b01aac8abc}, !- Source Object
  3,                                      !- Outlet Port
  {2c45e208-c4a3-40f2-a8e8-c3fde33e99ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {720e4ed2-6bdf-47c2-9e07-90c55b405328}, !- Handle
  {2c45e208-c4a3-40f2-a8e8-c3fde33e99ac}, !- Source Object
  3,                                      !- Outlet Port
  {ca6b5f42-00cd-4696-96ed-f33597ad6c0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a063e37-1850-4262-a9ff-26f2eef46fcb}, !- Handle
  Pipe Adiabatic 27,                      !- Name
  {20871b63-65c0-4126-b800-ed5d92974795}, !- Inlet Node Name
  {5d4090e6-7282-4cdf-99d3-4e2ddf542bb8}; !- Outlet Node Name

OS:Node,
  {74ecb77b-e5d1-40f8-8ae6-3d8f560621ec}, !- Handle
  Pipe Adiabatic 27 Inlet Water Node,     !- Name
  {42b7a56a-5d51-4b14-b5ea-0bbcb2203373}, !- Inlet Port
  {20871b63-65c0-4126-b800-ed5d92974795}; !- Outlet Port

OS:Connection,
  {42b7a56a-5d51-4b14-b5ea-0bbcb2203373}, !- Handle
  {5b33964b-aa77-4814-97b0-7ae955af40ab}, !- Source Object
  2,                                      !- Outlet Port
  {74ecb77b-e5d1-40f8-8ae6-3d8f560621ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20871b63-65c0-4126-b800-ed5d92974795}, !- Handle
  {74ecb77b-e5d1-40f8-8ae6-3d8f560621ec}, !- Source Object
  3,                                      !- Outlet Port
  {3a063e37-1850-4262-a9ff-26f2eef46fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d4090e6-7282-4cdf-99d3-4e2ddf542bb8}, !- Handle
  {3a063e37-1850-4262-a9ff-26f2eef46fcb}, !- Source Object
  3,                                      !- Outlet Port
  {3eb086a0-f117-48c1-bed7-9700c4cb8e08}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e138c606-e057-4cca-9bca-627bf2501fa9}, !- Handle
  Pipe Adiabatic 28,                      !- Name
  {ac8643d8-2af8-416f-92b0-db05865697e1}, !- Inlet Node Name
  {45613b9a-474e-47d5-8ab5-941110afb143}; !- Outlet Node Name

OS:Node,
  {06743ee8-65bc-41cc-86b2-a531c81e5ea3}, !- Handle
  Pipe Adiabatic 28 Inlet Water Node,     !- Name
  {f928aae0-9f67-4891-bb97-f6ad13a02496}, !- Inlet Port
  {ac8643d8-2af8-416f-92b0-db05865697e1}; !- Outlet Port

OS:Connection,
  {f928aae0-9f67-4891-bb97-f6ad13a02496}, !- Handle
  {ca6b5f42-00cd-4696-96ed-f33597ad6c0d}, !- Source Object
  2,                                      !- Outlet Port
  {06743ee8-65bc-41cc-86b2-a531c81e5ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8643d8-2af8-416f-92b0-db05865697e1}, !- Handle
  {06743ee8-65bc-41cc-86b2-a531c81e5ea3}, !- Source Object
  3,                                      !- Outlet Port
  {e138c606-e057-4cca-9bca-627bf2501fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45613b9a-474e-47d5-8ab5-941110afb143}, !- Handle
  {e138c606-e057-4cca-9bca-627bf2501fa9}, !- Source Object
  3,                                      !- Outlet Port
  {9cb116e5-5815-4530-9d92-d1dccdf79ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d4a2b59f-aaff-4555-8b8b-9c9150890d77}, !- Handle
  Main 0.03gpm 120F 6,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {f1397b92-81d1-4ea9-8708-e5e1acd9e860}, !- Target Temperature Schedule Name
  {97fdb9b8-dea3-488e-8c4a-bb17f8ad129b}, !- Sensible Fraction Schedule Name
  {8db05c24-3d71-40b5-897b-a762ab840e80}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {05b5f2d0-93d0-47e9-a957-8882c69b5c7d}, !- Handle
  SMstore6 Service Water Use 0.03gpm 120F, !- Name
  {d4a2b59f-aaff-4555-8b8b-9c9150890d77}, !- Water Use Equipment Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  {b2069149-4425-4947-8389-0a1708433b3b}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {aaf9d31c-47d4-42c8-9bf5-7f4255a7fc8e}, !- Handle
  SMstore6 WUC 0.03gpm 120F,              !- Name
  {4556613f-1d19-4e68-b990-e5d173f36d0c}, !- Inlet Node Name
  {ae6aadba-d09d-4321-b1a1-94966cd64c46}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e659d7ef-e0e8-4352-ae7b-93a0875f6821}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05b5f2d0-93d0-47e9-a957-8882c69b5c7d}; !- Water Use Equipment Name 1

OS:Node,
  {26ce6103-1f24-4361-af16-6867059f7471}, !- Handle
  SMstore6 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {6125bdc5-66c9-490b-9ad2-8d7b85bce704}, !- Inlet Port
  {4556613f-1d19-4e68-b990-e5d173f36d0c}; !- Outlet Port

OS:Connection,
  {6125bdc5-66c9-490b-9ad2-8d7b85bce704}, !- Handle
  {2b215aeb-0557-4c51-9d36-7e1dab64bddc}, !- Source Object
  4,                                      !- Outlet Port
  {26ce6103-1f24-4361-af16-6867059f7471}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {baf57277-9c4c-4fbb-886a-6e834a3e4fb5}, !- Handle
  SMstore6 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {ae6aadba-d09d-4321-b1a1-94966cd64c46}, !- Inlet Port
  {ea705df0-e9e4-4404-b79b-093c6eb3e4de}; !- Outlet Port

OS:Connection,
  {4556613f-1d19-4e68-b990-e5d173f36d0c}, !- Handle
  {26ce6103-1f24-4361-af16-6867059f7471}, !- Source Object
  3,                                      !- Outlet Port
  {aaf9d31c-47d4-42c8-9bf5-7f4255a7fc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae6aadba-d09d-4321-b1a1-94966cd64c46}, !- Handle
  {aaf9d31c-47d4-42c8-9bf5-7f4255a7fc8e}, !- Source Object
  3,                                      !- Outlet Port
  {baf57277-9c4c-4fbb-886a-6e834a3e4fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea705df0-e9e4-4404-b79b-093c6eb3e4de}, !- Handle
  {baf57277-9c4c-4fbb-886a-6e834a3e4fb5}, !- Source Object
  3,                                      !- Outlet Port
  {ca6b5f42-00cd-4696-96ed-f33597ad6c0d}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {2a9b2344-8c9d-4f88-a67c-7e29effbe13f}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  6630.02328062282;                       !- Design Level {W}

OS:Schedule:Ruleset,
  {7df534d2-61a2-400b-b4bf-a016fb0739ea}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {e7bffd69-b903-4177-9737-03c31a6a98d8}, !- Default Day Schedule Name
  {dbfb518d-be14-4f99-a50f-ca627503c44a}, !- Summer Design Day Schedule Name
  {8abc8f9e-4e29-43c9-b067-8eb45b20199c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e7bffd69-b903-4177-9737-03c31a6a98d8}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8abc8f9e-4e29-43c9-b067-8eb45b20199c}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Winter Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {dbfb518d-be14-4f99-a50f-ca627503c44a}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b Summer Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {80860670-3713-40b2-ab41-d08784098369}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {2a9b2344-8c9d-4f88-a67c-7e29effbe13f}, !- Exterior Lights Definition Name
  {7df534d2-61a2-400b-b4bf-a016fb0739ea}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ca95ac80-773b-4f4e-8269-e2295675dc9c}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  418.4;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {53c5101c-4f55-46d2-83b5-e0f8101260e2}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {642d1d22-9f6b-4000-bc1d-ad20f88a2a23}, !- Default Day Schedule Name
  {58477b0e-087d-434e-9a09-17193b3fd1ff}, !- Summer Design Day Schedule Name
  {c34ea476-805a-47e9-9cb6-8132231e25f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {642d1d22-9f6b-4000-bc1d-ad20f88a2a23}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c34ea476-805a-47e9-9cb6-8132231e25f6}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {58477b0e-087d-434e-9a09-17193b3fd1ff}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {612957bd-81e9-4243-b823-4bfe044eaf81}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {ca95ac80-773b-4f4e-8269-e2295675dc9c}, !- Exterior Lights Definition Name
  {53c5101c-4f55-46d2-83b5-e0f8101260e2}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {66bb1d5a-9887-45ce-b97c-fa94b1a3fd5c}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:SimulationControl,
  {5deb8e5e-9df6-411a-b042-47a017339fbc}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Day,
  {82d80b01-f13c-4209-b3d9-be24aa29b878}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfc5beed-482b-49b5-9f32-7a17e8108ec2}, !- Handle
  ems_LGstore1_ZN_PSZ_AC_1_maxOASch,      !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {3c9ca0c5-4715-488c-9f40-9101429e6725}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c9ca0c5-4715-488c-9f40-9101429e6725}, !- Handle
  ems_LGstore1_ZN_PSZ_AC_1_maxOASch_Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7257ca4-cce3-4b02-b83b-aa076d4ada96}, !- Handle
  ems_LGstore2_ZN_PSZ_AC_6_maxOASch,      !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {0b619263-bb50-48e5-ada8-c9c8293feec6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b619263-bb50-48e5-ada8-c9c8293feec6}, !- Handle
  ems_LGstore2_ZN_PSZ_AC_6_maxOASch_Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1da5b8d0-c1d0-4ede-ab56-3e7e24327f99}, !- Handle
  ems_SMstore1_ZN_PSZ_AC_2_maxOASch,      !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {b60108e8-83d5-4286-aa7f-1661bbcafc1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b60108e8-83d5-4286-aa7f-1661bbcafc1e}, !- Handle
  ems_SMstore1_ZN_PSZ_AC_2_maxOASch_Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4a079f0-cb48-45c6-b62b-4c1562a4a434}, !- Handle
  ems_SMstore2_ZN_PSZ_AC_3_maxOASch,      !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {fb1650c6-3db7-4698-9aa1-153475ede746}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb1650c6-3db7-4698-9aa1-153475ede746}, !- Handle
  ems_SMstore2_ZN_PSZ_AC_3_maxOASch_Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5bb68a9-821f-4dc2-ae19-4b3cdecd8880}, !- Handle
  ems_SMstore3_ZN_PSZ_AC_4_maxOASch,      !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {e9e5f6b4-1f66-41bf-aecb-78ecf6777ec6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9e5f6b4-1f66-41bf-aecb-78ecf6777ec6}, !- Handle
  ems_SMstore3_ZN_PSZ_AC_4_maxOASch_Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3daef142-65ea-45ad-b4c4-4529d598570f}, !- Handle
  ems_SMstore4_ZN_PSZ_AC_5_maxOASch,      !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {a484a3db-2631-4f60-9995-553867922f0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a484a3db-2631-4f60-9995-553867922f0a}, !- Handle
  ems_SMstore4_ZN_PSZ_AC_5_maxOASch_Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {30f0e733-7183-42fd-bcd4-06bf17d27df3}, !- Handle
  ems_SMstore5_ZN_PSZ_AC_7_maxOASch,      !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {6ccd0e64-cd96-4486-822c-fb6beddb6065}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ccd0e64-cd96-4486-822c-fb6beddb6065}, !- Handle
  ems_SMstore5_ZN_PSZ_AC_7_maxOASch_Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {72409329-ddb5-4dda-9442-c2c0137362cc}, !- Handle
  ems_SMstore6_ZN_PSZ_AC_8_maxOASch,      !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {35bfc43a-1d89-4fc4-9889-242911dfc7d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35bfc43a-1d89-4fc4-9889-242911dfc7d0}, !- Handle
  ems_SMstore6_ZN_PSZ_AC_8_maxOASch_Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac5c8810-b7e1-4a9f-930b-de68417689c5}, !- Handle
  ems_SMstore7_ZN_PSZ_AC_9_maxOASch,      !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {6b56a576-5905-4a04-a661-610d68517a75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b56a576-5905-4a04-a661-610d68517a75}, !- Handle
  ems_SMstore7_ZN_PSZ_AC_9_maxOASch_Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5420d771-22ce-48d1-8069-ec46407a0b77}, !- Handle
  ems_SMstore8_ZN_PSZ_AC_10_maxOASch,     !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {360c64ff-e94c-42c3-8f4d-b54edc6e5500}; !- Default Day Schedule Name

OS:Schedule:Day,
  {360c64ff-e94c-42c3-8f4d-b54edc6e5500}, !- Handle
  ems_SMstore8_ZN_PSZ_AC_10_maxOASch_Default, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {42d8c470-d280-41c8-b056-1daebfe7bfe5}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {1f700aef-36d5-49c0-bf1b-fbf274cc3a99}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b098fc5c-8c48-4e6e-9bbf-dd7f2f721e76}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {f0c152a4-edb8-4cb2-9623-13fecb77945a}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {34e7c44b-16dd-40f6-9979-a1db77583017}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {5bebd848-f04e-4110-a848-3a52ba9616c7}, !- Handle
  {6c3d47d9-d25d-4751-859a-942642883937}; !- Object Name

OS:AdditionalProperties,
  {be5de87d-9c28-49cd-b903-367d9cdc7595}, !- Handle
  {7c00c712-c5e4-4229-bdac-46f1d92717a3}; !- Object Name

OS:AdditionalProperties,
  {14eb1bfe-0492-47ae-a1b1-39e55a98478b}, !- Handle
  {e34d99c6-267b-45c8-9f35-6d77f4172b26}; !- Object Name

OS:AdditionalProperties,
  {e6b82b63-c4a7-4830-8230-0f34682597f0}, !- Handle
  {10499b4c-aac2-41e7-acd6-2b616d05861b}; !- Object Name

OS:AdditionalProperties,
  {a96e38a9-2927-4bd8-b6b5-030cd8c199e5}, !- Handle
  {6632fb44-c293-424b-a8ee-3252537988a3}; !- Object Name

OS:AdditionalProperties,
  {5fe07f83-b61d-4146-a346-78f3f70f20a5}, !- Handle
  {96499671-3c8d-4fab-9733-7593ca2a8990}; !- Object Name

OS:AdditionalProperties,
  {345f8cdf-8a08-477b-9f7b-989e73f4695e}, !- Handle
  {622d830c-c96d-455e-bec7-d4d26fb972f4}; !- Object Name

OS:Schedule:Ruleset,
  {d7f41b17-b0ff-4e2d-89d7-b99b55fc749f}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {d6cd6e09-213e-4f5e-8bf7-266d0cf4c552}, !- Default Day Schedule Name
  {4936fd21-7da7-4b4c-83ad-67ae05878aeb}, !- Summer Design Day Schedule Name
  {082c3bc3-c952-43cb-849e-716172b8a89c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6cd6e09-213e-4f5e-8bf7-266d0cf4c552}, !- Handle
  RetailStripmall Type1_FAN_SCH Default 1, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4936fd21-7da7-4b4c-83ad-67ae05878aeb}, !- Handle
  RetailStripmall Type1_FAN_SCH Summer Design Day 1, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {082c3bc3-c952-43cb-849e-716172b8a89c}, !- Handle
  RetailStripmall Type1_FAN_SCH Winter Design Day 1, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {900759fb-f6c2-4f17-b60b-f0abcde1a101}, !- Handle
  Schedule Rule 45,                       !- Name
  {d7f41b17-b0ff-4e2d-89d7-b99b55fc749f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28cb666c-d4ed-4778-a95a-50dd336541b4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28cb666c-d4ed-4778-a95a-50dd336541b4}, !- Handle
  RetailStripmall Type1_FAN_SCH WntrDsn|Sat|Fri Day 1, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {52b118d9-c97a-458e-b993-2850beb2f065}, !- Handle
  Schedule Rule 46,                       !- Name
  {d7f41b17-b0ff-4e2d-89d7-b99b55fc749f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d7672a8f-13f5-465d-80f1-5e1ee4718b57}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7672a8f-13f5-465d-80f1-5e1ee4718b57}, !- Handle
  RetailStripmall Type1_FAN_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day 1, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {93c7a6f5-fe1f-4258-a3ca-e352b264610f}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  {bdd63d40-997a-469d-83ce-8423e1d558b3}, !- Default Day Schedule Name
  {c1748095-7540-49d3-9d74-43e41a2d6aee}, !- Summer Design Day Schedule Name
  {f5b7ea6c-f7e3-4b93-8c9f-ce98d99d1f81}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bdd63d40-997a-469d-83ce-8423e1d558b3}, !- Handle
  RetailStripmall Type1_FAN_SCH Default inverted, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c1748095-7540-49d3-9d74-43e41a2d6aee}, !- Handle
  RetailStripmall Type1_FAN_SCH Summer Design Day inverted 1, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f5b7ea6c-f7e3-4b93-8c9f-ce98d99d1f81}, !- Handle
  RetailStripmall Type1_FAN_SCH Winter Design Day inverted 1, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ac698d77-42f6-485b-bc7f-347f3280b473}, !- Handle
  RetailStripmall Type1_FAN_SCH WntrDsn|Sat|Fri Day inverted Rule, !- Name
  {93c7a6f5-fe1f-4258-a3ca-e352b264610f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {650efd9d-e86e-4f3b-9e4a-a7f8272344e3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {650efd9d-e86e-4f3b-9e4a-a7f8272344e3}, !- Handle
  RetailStripmall Type1_FAN_SCH WntrDsn|Sat|Fri Day inverted 1, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fa42f27-3fed-4564-a7a2-a96ac86c3389}, !- Handle
  RetailStripmall Type1_FAN_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day inverted Rule, !- Name
  {93c7a6f5-fe1f-4258-a3ca-e352b264610f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da4bb360-e6da-4d63-9a32-c548be93fb45}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {da4bb360-e6da-4d63-9a32-c548be93fb45}, !- Handle
  RetailStripmall Type1_FAN_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day inverted 1, !- Name
  {9364896b-973f-4e75-be8e-0b67f7cdf929}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Output:Variable,
  {7f69103c-2b30-4e77-bdc2-0ec126fadf84}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9a35756c-10b6-4135-9cd8-72e2ca136d97}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0140b899-e7ea-4c5b-a3ac-da748f03811f}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5862c9cc-730c-427c-b89d-1e93c9adad91}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f34fd29c-db6d-46fc-9769-b75d22626d50}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d1f95a3f-5f29-4cdd-8401-4cd32ca1745d}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0e868073-8fbc-4306-8690-d06370111aa3}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {35f3573a-9750-440c-afe0-0ce38d6dda07}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {433d4cf8-3094-41d0-b74e-f2f5eeddc7e2}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f3267265-991d-47d2-9d2a-ef5dff75fb8a}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {acf9371c-af29-450a-9ea9-8fdef9b3e064}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f643e7dc-6d2a-458a-9086-caca620e127e}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {633fd1b3-3e61-4eff-b842-d375fb20afb2}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {59c94f41-a12d-4ef8-97ce-2da7b67eef18}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8a52b262-ca59-4953-bace-644dd8e4ddb1}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dd57d62a-3b74-4991-b981-a0918e776456}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {03c70dea-2060-4cae-a0b9-fa2373667e9e}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

