  {708661d1-b8b0-459b-8d3d-b5936d118a2b}, !- Handle
  Schedule Rule 42,                       !- Name
  {ed541f88-36ee-4d70-9c04-12e6ae0d8ddf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b9db0569-3fb8-4373-a24f-f9e95c7262cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b9db0569-3fb8-4373-a24f-f9e95c7262cc}, !- Handle
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.27,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.42,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.54,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.59,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.49,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.47,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:WaterUse:Equipment:Definition,
  {bedd7477-35eb-41a0-86c3-c3e2cd3e2f79}, !- Handle
  Main 0.03gpm 120F 1,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {4fad96c3-5ae0-474a-833c-393fca2dfdbf}, !- Target Temperature Schedule Name
  {3f39f392-2d04-4d3b-80bb-01fa6aa61745}, !- Sensible Fraction Schedule Name
  {b1eb69aa-fa2e-420b-9b3d-161fc1a5750a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {65ca2d6c-e23e-4d9e-9ed3-7640a945192d}, !- Handle
  LGstore2 Service Water Use 0.03gpm 120F, !- Name
  {bedd7477-35eb-41a0-86c3-c3e2cd3e2f79}, !- Water Use Equipment Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space Name
  {ed541f88-36ee-4d70-9c04-12e6ae0d8ddf}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {3b8b8464-b605-419b-b299-7cec3f03af0b}, !- Handle
  LGstore2 WUC 0.03gpm 120F,              !- Name
  {581c390a-edc9-4006-8632-962f7445471c}, !- Inlet Node Name
  {d0bdea85-6d69-4d38-9634-f6476108bb50}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65ca2d6c-e23e-4d9e-9ed3-7640a945192d}; !- Water Use Equipment Name 1

OS:Node,
  {316e7423-5f42-4048-844e-c31cbc89c331}, !- Handle
  LGstore2 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {435a6717-991b-42ac-bf06-c86180e0ef7d}, !- Inlet Port
  {581c390a-edc9-4006-8632-962f7445471c}; !- Outlet Port

OS:Connection,
  {435a6717-991b-42ac-bf06-c86180e0ef7d}, !- Handle
  {8286e85d-4c6b-4e79-9fff-8d3a4efb21f5}, !- Source Object
  4,                                      !- Outlet Port
  {316e7423-5f42-4048-844e-c31cbc89c331}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d189a12-dc0a-4e33-8856-8778185e47b8}, !- Handle
  LGstore2 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {d0bdea85-6d69-4d38-9634-f6476108bb50}, !- Inlet Port
  {73b97340-9833-4bca-8ba7-c6c0d8e311e3}; !- Outlet Port

OS:Connection,
  {581c390a-edc9-4006-8632-962f7445471c}, !- Handle
  {316e7423-5f42-4048-844e-c31cbc89c331}, !- Source Object
  3,                                      !- Outlet Port
  {3b8b8464-b605-419b-b299-7cec3f03af0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bdea85-6d69-4d38-9634-f6476108bb50}, !- Handle
  {3b8b8464-b605-419b-b299-7cec3f03af0b}, !- Source Object
  3,                                      !- Outlet Port
  {9d189a12-dc0a-4e33-8856-8778185e47b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b97340-9833-4bca-8ba7-c6c0d8e311e3}, !- Handle
  {9d189a12-dc0a-4e33-8856-8778185e47b8}, !- Source Object
  3,                                      !- Outlet Port
  {e80353df-652a-4250-8968-e25e2feeab5e}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {510ef61f-33c5-4c7d-bf50-124c24187605}, !- Handle
  SMstore1 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6c9111bb-33e3-41ac-80fb-df6e8f4fdb43}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cb5d0de5-3a7f-4ea0-b03c-07b3e7bab9ff}, !- Plant Side Inlet Node Name
  {3637d785-5828-4e72-bdb1-28678372fcc4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {58e628fe-2a12-4071-ab0c-f590b51bfa85}, !- Demand Side Inlet Node Name
  {8062ae4d-27d4-4106-80b3-116ceeb83a82}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {84fc30d9-e70d-4cf4-b0ca-afc33c8fb7d6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {f331b8a2-f5dd-4e10-9882-8f51bc08d728}, !- Demand Mixer Name
  {7207ab52-c06c-4d99-afce-ae700d9392ac}, !- Demand Splitter Name
  {655cbf9c-6afa-43ff-b91c-21653b6507cc}, !- Supply Mixer Name
  {befc4b50-d331-4b25-9408-a709bf357379}; !- Supply Splitter Name

OS:Node,
  {af0e027b-25e1-4b29-9cdd-1f556813f338}, !- Handle
  SMstore1 ZN Service Water Loop Supply Inlet Node, !- Name
  {cb5d0de5-3a7f-4ea0-b03c-07b3e7bab9ff}, !- Inlet Port
  {96cc54f5-d283-48ed-ad80-aef8042c9f7c}; !- Outlet Port

OS:Node,
  {6c9111bb-33e3-41ac-80fb-df6e8f4fdb43}, !- Handle
  SMstore1 ZN Service Water Loop Supply Outlet Node, !- Name
  {79deb65a-b6b5-4ec8-891f-d1a1b036da67}, !- Inlet Port
  {3637d785-5828-4e72-bdb1-28678372fcc4}; !- Outlet Port

OS:Node,
  {acab947f-cab5-4b61-8d15-c90e4b29460d}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {fce9806a-626c-44e7-be6d-81234cf610f3}, !- Inlet Port
  {351f0515-2e56-4a0e-bc87-976eaaee1af6}; !- Outlet Port

OS:Connector:Mixer,
  {655cbf9c-6afa-43ff-b91c-21653b6507cc}, !- Handle
  Connector Mixer 5,                      !- Name
  {799e79aa-4fed-4706-ab56-a4352aa06418}, !- Outlet Branch Name
  {d1ec5df4-b76b-492f-8e79-4f538077a30f}, !- Inlet Branch Name 1
  {ab4d6775-3320-4b78-8f59-4aecc27bc258}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {befc4b50-d331-4b25-9408-a709bf357379}, !- Handle
  Connector Splitter 5,                   !- Name
  {34010f4b-a319-479c-98c2-a8366616eae1}, !- Inlet Branch Name
  {fce9806a-626c-44e7-be6d-81234cf610f3}, !- Outlet Branch Name 1
  {19a5f7be-52e0-4cb3-a0b6-c0bd68fdca3c}; !- Outlet Branch Name 2

OS:Connection,
  {cb5d0de5-3a7f-4ea0-b03c-07b3e7bab9ff}, !- Handle
  {510ef61f-33c5-4c7d-bf50-124c24187605}, !- Source Object
  14,                                     !- Outlet Port
  {af0e027b-25e1-4b29-9cdd-1f556813f338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fce9806a-626c-44e7-be6d-81234cf610f3}, !- Handle
  {befc4b50-d331-4b25-9408-a709bf357379}, !- Source Object
  3,                                      !- Outlet Port
  {acab947f-cab5-4b61-8d15-c90e4b29460d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3637d785-5828-4e72-bdb1-28678372fcc4}, !- Handle
  {6c9111bb-33e3-41ac-80fb-df6e8f4fdb43}, !- Source Object
  3,                                      !- Outlet Port
  {510ef61f-33c5-4c7d-bf50-124c24187605}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8069ebed-fd1e-4087-9d98-665d2b605403}, !- Handle
  SMstore1 ZN Service Water Loop Demand Inlet Node, !- Name
  {58e628fe-2a12-4071-ab0c-f590b51bfa85}, !- Inlet Port
  {a4dc4856-24fb-476b-a98b-e9562555ed39}; !- Outlet Port

OS:Node,
  {85375583-e621-4d6f-a8f4-18e476b6488a}, !- Handle
  SMstore1 ZN Service Water Loop Demand Outlet Node, !- Name
  {93455ec4-b034-476b-a768-af5104173676}, !- Inlet Port
  {8062ae4d-27d4-4106-80b3-116ceeb83a82}; !- Outlet Port

OS:Node,
  {0922d519-b024-4ece-b093-9a1dc1300d19}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {2cb00e6f-6b35-46f5-bede-c4d0f3e9effa}, !- Inlet Port
  {588c02a2-5d8f-4322-8df1-3524ed04b091}; !- Outlet Port

OS:Connector:Mixer,
  {f331b8a2-f5dd-4e10-9882-8f51bc08d728}, !- Handle
  Connector Mixer 6,                      !- Name
  {17cc2c06-f689-4a92-985a-52eaeb053b7b}, !- Outlet Branch Name
  {58492553-65c6-4e4a-926d-2341e641db42}, !- Inlet Branch Name 1
  {c850a17d-0b85-47bf-8072-d9ed49b2cd59}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7207ab52-c06c-4d99-afce-ae700d9392ac}, !- Handle
  Connector Splitter 6,                   !- Name
  {a4dc4856-24fb-476b-a98b-e9562555ed39}, !- Inlet Branch Name
  {2cb00e6f-6b35-46f5-bede-c4d0f3e9effa}, !- Outlet Branch Name 1
  {89782d84-f53b-4dbc-a6b0-b46be10d6aff}; !- Outlet Branch Name 2

OS:Connection,
  {58e628fe-2a12-4071-ab0c-f590b51bfa85}, !- Handle
  {510ef61f-33c5-4c7d-bf50-124c24187605}, !- Source Object
  17,                                     !- Outlet Port
  {8069ebed-fd1e-4087-9d98-665d2b605403}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4dc4856-24fb-476b-a98b-e9562555ed39}, !- Handle
  {8069ebed-fd1e-4087-9d98-665d2b605403}, !- Source Object
  3,                                      !- Outlet Port
  {7207ab52-c06c-4d99-afce-ae700d9392ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb00e6f-6b35-46f5-bede-c4d0f3e9effa}, !- Handle
  {7207ab52-c06c-4d99-afce-ae700d9392ac}, !- Source Object
  3,                                      !- Outlet Port
  {0922d519-b024-4ece-b093-9a1dc1300d19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8062ae4d-27d4-4106-80b3-116ceeb83a82}, !- Handle
  {85375583-e621-4d6f-a8f4-18e476b6488a}, !- Source Object
  3,                                      !- Outlet Port
  {510ef61f-33c5-4c7d-bf50-124c24187605}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b674b9a9-fe6c-49d9-a383-e26ddc273570}, !- Handle
  {510ef61f-33c5-4c7d-bf50-124c24187605}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {84fc30d9-e70d-4cf4-b0ca-afc33c8fb7d6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {428362f7-8c4f-4940-a61c-c32d5319fffe}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Schedule Name
  {6c9111bb-33e3-41ac-80fb-df6e8f4fdb43}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ecca718a-e472-4f71-be07-17e1d03d6519}, !- Handle
  SMstore1 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {96cc54f5-d283-48ed-ad80-aef8042c9f7c}, !- Inlet Node Name
  {a4c57865-684b-48c6-998a-8da73de81619}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {a4e01c33-a188-4e52-b558-40956abcd301}, !- Handle
  SMstore1 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a4c57865-684b-48c6-998a-8da73de81619}, !- Inlet Port
  {34010f4b-a319-479c-98c2-a8366616eae1}; !- Outlet Port

OS:Connection,
  {96cc54f5-d283-48ed-ad80-aef8042c9f7c}, !- Handle
  {af0e027b-25e1-4b29-9cdd-1f556813f338}, !- Source Object
  3,                                      !- Outlet Port
  {ecca718a-e472-4f71-be07-17e1d03d6519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4c57865-684b-48c6-998a-8da73de81619}, !- Handle
  {ecca718a-e472-4f71-be07-17e1d03d6519}, !- Source Object
  3,                                      !- Outlet Port
  {a4e01c33-a188-4e52-b558-40956abcd301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34010f4b-a319-479c-98c2-a8366616eae1}, !- Handle
  {a4e01c33-a188-4e52-b558-40956abcd301}, !- Source Object
  3,                                      !- Outlet Port
  {befc4b50-d331-4b25-9408-a709bf357379}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {610319e1-0e91-4b0f-9624-99574c983aa0}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {703eadb5-2d8d-43b8-a976-af065e61cc69}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.734013189168049,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.734013189168049,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {351f0515-2e56-4a0e-bc87-976eaaee1af6}, !- Use Side Inlet Node Name
  {5d5ecf76-cca5-442e-bdc5-d0724f207b15}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {9ee821e3-2b9b-454d-9bef-da18c1c81d68}, !- Handle
  Schedule Day 5,                         !- Name
  {13679139-b56b-4966-8e9f-10d5d9d85ce4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {c5e5d22e-e7a2-4093-b807-c64fd657acea}, !- Handle
  Schedule Day 6,                         !- Name
  {13679139-b56b-4966-8e9f-10d5d9d85ce4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {39efc9f7-5e81-40ac-9625-2aa0f5a07e62}, !- Handle
  {610319e1-0e91-4b0f-9624-99574c983aa0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {8d0b2606-1380-4dfe-9da3-6972fdf94f80}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {5d5ecf76-cca5-442e-bdc5-d0724f207b15}, !- Inlet Port
  {d1ec5df4-b76b-492f-8e79-4f538077a30f}; !- Outlet Port

OS:Connection,
  {351f0515-2e56-4a0e-bc87-976eaaee1af6}, !- Handle
  {acab947f-cab5-4b61-8d15-c90e4b29460d}, !- Source Object
  3,                                      !- Outlet Port
  {610319e1-0e91-4b0f-9624-99574c983aa0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5d5ecf76-cca5-442e-bdc5-d0724f207b15}, !- Handle
  {610319e1-0e91-4b0f-9624-99574c983aa0}, !- Source Object
  32,                                     !- Outlet Port
  {8d0b2606-1380-4dfe-9da3-6972fdf94f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1ec5df4-b76b-492f-8e79-4f538077a30f}, !- Handle
  {8d0b2606-1380-4dfe-9da3-6972fdf94f80}, !- Source Object
  3,                                      !- Outlet Port
  {655cbf9c-6afa-43ff-b91c-21653b6507cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {34cb780a-c8ce-4d09-8a42-26c341b37cf1}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {8af23fbb-7884-4a4b-93c9-483929a04cd1}, !- Inlet Node Name
  {8df954c4-1e61-4c71-972f-580890234bf1}; !- Outlet Node Name

OS:Node,
  {5f813831-83e1-4ff5-a9b8-8a1d078745bd}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {19a5f7be-52e0-4cb3-a0b6-c0bd68fdca3c}, !- Inlet Port
  {8af23fbb-7884-4a4b-93c9-483929a04cd1}; !- Outlet Port

OS:Connection,
  {19a5f7be-52e0-4cb3-a0b6-c0bd68fdca3c}, !- Handle
  {befc4b50-d331-4b25-9408-a709bf357379}, !- Source Object
  4,                                      !- Outlet Port
  {5f813831-83e1-4ff5-a9b8-8a1d078745bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04a0b7ae-f734-40b2-8304-fde8bfe11249}, !- Handle
  Pipe Adiabatic 9 Outlet Water Node,     !- Name
  {8df954c4-1e61-4c71-972f-580890234bf1}, !- Inlet Port
  {ab4d6775-3320-4b78-8f59-4aecc27bc258}; !- Outlet Port

OS:Connection,
  {8af23fbb-7884-4a4b-93c9-483929a04cd1}, !- Handle
  {5f813831-83e1-4ff5-a9b8-8a1d078745bd}, !- Source Object
  3,                                      !- Outlet Port
  {34cb780a-c8ce-4d09-8a42-26c341b37cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df954c4-1e61-4c71-972f-580890234bf1}, !- Handle
  {34cb780a-c8ce-4d09-8a42-26c341b37cf1}, !- Source Object
  3,                                      !- Outlet Port
  {04a0b7ae-f734-40b2-8304-fde8bfe11249}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4d6775-3320-4b78-8f59-4aecc27bc258}, !- Handle
  {04a0b7ae-f734-40b2-8304-fde8bfe11249}, !- Source Object
  3,                                      !- Outlet Port
  {655cbf9c-6afa-43ff-b91c-21653b6507cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c121ca40-706a-46f3-a23a-0e2671a464d6}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {588c02a2-5d8f-4322-8df1-3524ed04b091}, !- Inlet Node Name
  {e4307f28-87f4-46e0-a745-b5cf68bd69b4}; !- Outlet Node Name

OS:Node,
  {7b88d06c-2730-4032-8b68-e0daf11ee014}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {e4307f28-87f4-46e0-a745-b5cf68bd69b4}, !- Inlet Port
  {58492553-65c6-4e4a-926d-2341e641db42}; !- Outlet Port

OS:Connection,
  {588c02a2-5d8f-4322-8df1-3524ed04b091}, !- Handle
  {0922d519-b024-4ece-b093-9a1dc1300d19}, !- Source Object
  3,                                      !- Outlet Port
  {c121ca40-706a-46f3-a23a-0e2671a464d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4307f28-87f4-46e0-a745-b5cf68bd69b4}, !- Handle
  {c121ca40-706a-46f3-a23a-0e2671a464d6}, !- Source Object
  3,                                      !- Outlet Port
  {7b88d06c-2730-4032-8b68-e0daf11ee014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58492553-65c6-4e4a-926d-2341e641db42}, !- Handle
  {7b88d06c-2730-4032-8b68-e0daf11ee014}, !- Source Object
  3,                                      !- Outlet Port
  {f331b8a2-f5dd-4e10-9882-8f51bc08d728}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {46a19b3d-a30b-4497-b2bc-f945e403332d}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {f43b4508-1962-40eb-ad56-8c28bc62441b}, !- Inlet Node Name
  {79deb65a-b6b5-4ec8-891f-d1a1b036da67}; !- Outlet Node Name

OS:Node,
  {187abf7a-1377-4607-b95d-c57e50132316}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {799e79aa-4fed-4706-ab56-a4352aa06418}, !- Inlet Port
  {f43b4508-1962-40eb-ad56-8c28bc62441b}; !- Outlet Port

OS:Connection,
  {799e79aa-4fed-4706-ab56-a4352aa06418}, !- Handle
  {655cbf9c-6afa-43ff-b91c-21653b6507cc}, !- Source Object
  2,                                      !- Outlet Port
  {187abf7a-1377-4607-b95d-c57e50132316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f43b4508-1962-40eb-ad56-8c28bc62441b}, !- Handle
  {187abf7a-1377-4607-b95d-c57e50132316}, !- Source Object
  3,                                      !- Outlet Port
  {46a19b3d-a30b-4497-b2bc-f945e403332d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79deb65a-b6b5-4ec8-891f-d1a1b036da67}, !- Handle
  {46a19b3d-a30b-4497-b2bc-f945e403332d}, !- Source Object
  3,                                      !- Outlet Port
  {6c9111bb-33e3-41ac-80fb-df6e8f4fdb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ec2d5d72-572d-4002-b4db-a2ec1ccfde61}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {e936fbf7-569b-48e6-9131-1b3bd8d8f7c1}, !- Inlet Node Name
  {93455ec4-b034-476b-a768-af5104173676}; !- Outlet Node Name

OS:Node,
  {90c1e126-a864-493b-a41c-8c45c75bf45f}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {17cc2c06-f689-4a92-985a-52eaeb053b7b}, !- Inlet Port
  {e936fbf7-569b-48e6-9131-1b3bd8d8f7c1}; !- Outlet Port

OS:Connection,
  {17cc2c06-f689-4a92-985a-52eaeb053b7b}, !- Handle
  {f331b8a2-f5dd-4e10-9882-8f51bc08d728}, !- Source Object
  2,                                      !- Outlet Port
  {90c1e126-a864-493b-a41c-8c45c75bf45f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e936fbf7-569b-48e6-9131-1b3bd8d8f7c1}, !- Handle
  {90c1e126-a864-493b-a41c-8c45c75bf45f}, !- Source Object
  3,                                      !- Outlet Port
  {ec2d5d72-572d-4002-b4db-a2ec1ccfde61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93455ec4-b034-476b-a768-af5104173676}, !- Handle
  {ec2d5d72-572d-4002-b4db-a2ec1ccfde61}, !- Source Object
  3,                                      !- Outlet Port
  {85375583-e621-4d6f-a8f4-18e476b6488a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {93cc69ba-f5e6-4372-a357-713dfa857a24}, !- Handle
  Main 0.03gpm 120F 2,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {4fad96c3-5ae0-474a-833c-393fca2dfdbf}, !- Target Temperature Schedule Name
  {3f39f392-2d04-4d3b-80bb-01fa6aa61745}, !- Sensible Fraction Schedule Name
  {b1eb69aa-fa2e-420b-9b3d-161fc1a5750a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {67d17ee3-8588-477a-b12e-acf5621beac9}, !- Handle
  SMstore1 Service Water Use 0.03gpm 120F, !- Name
  {93cc69ba-f5e6-4372-a357-713dfa857a24}, !- Water Use Equipment Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space Name
  {f63acce0-353a-4a4b-a80a-44b3a2405734}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0a06f81c-04aa-4c89-ba93-90a5dcc104fe}, !- Handle
  SMstore1 WUC 0.03gpm 120F,              !- Name
  {bcee478f-2678-499c-baf6-03c2a1d39417}, !- Inlet Node Name
  {7bd4780f-bf1b-4628-b16b-fa72260a0b24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {67d17ee3-8588-477a-b12e-acf5621beac9}; !- Water Use Equipment Name 1

OS:Node,
  {22b53b0a-a675-495c-a313-98c6bc3d85bb}, !- Handle
  SMstore1 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {89782d84-f53b-4dbc-a6b0-b46be10d6aff}, !- Inlet Port
  {bcee478f-2678-499c-baf6-03c2a1d39417}; !- Outlet Port

OS:Connection,
  {89782d84-f53b-4dbc-a6b0-b46be10d6aff}, !- Handle
  {7207ab52-c06c-4d99-afce-ae700d9392ac}, !- Source Object
  4,                                      !- Outlet Port
  {22b53b0a-a675-495c-a313-98c6bc3d85bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4d6e99b-914f-4f2d-bc75-a433388aeed9}, !- Handle
  SMstore1 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {7bd4780f-bf1b-4628-b16b-fa72260a0b24}, !- Inlet Port
  {c850a17d-0b85-47bf-8072-d9ed49b2cd59}; !- Outlet Port

OS:Connection,
  {bcee478f-2678-499c-baf6-03c2a1d39417}, !- Handle
  {22b53b0a-a675-495c-a313-98c6bc3d85bb}, !- Source Object
  3,                                      !- Outlet Port
  {0a06f81c-04aa-4c89-ba93-90a5dcc104fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bd4780f-bf1b-4628-b16b-fa72260a0b24}, !- Handle
  {0a06f81c-04aa-4c89-ba93-90a5dcc104fe}, !- Source Object
  3,                                      !- Outlet Port
  {e4d6e99b-914f-4f2d-bc75-a433388aeed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c850a17d-0b85-47bf-8072-d9ed49b2cd59}, !- Handle
  {e4d6e99b-914f-4f2d-bc75-a433388aeed9}, !- Source Object
  3,                                      !- Outlet Port
  {f331b8a2-f5dd-4e10-9882-8f51bc08d728}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {8d853e98-3adc-4f79-bc21-76902a602989}, !- Handle
  SMstore2 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ec619bb7-0cc5-43ff-8be7-3153be2c85b8}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e3b9bb3c-c037-48cc-a4c0-62f0b183e275}, !- Plant Side Inlet Node Name
  {8a06ddea-aa4c-4139-b840-9079c361136a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {77734589-f3d4-4bec-89cf-d74772a6b366}, !- Demand Side Inlet Node Name
  {6d8fd4c3-e975-49bb-9d1d-900ec94ca161}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7dad9a39-f8f1-4c22-a2e9-ec132d498fa1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {eedc6d8f-d9eb-4326-a02b-ac2c7723f7af}, !- Demand Mixer Name
  {51f61751-a5bb-41d2-ab79-a5db3547777c}, !- Demand Splitter Name
  {5ceb5923-a105-4da9-b600-94f4ec55a71e}, !- Supply Mixer Name
  {3c0a7b5d-c6fa-47c2-a146-7d818564dc00}; !- Supply Splitter Name

OS:Node,
  {d08111b3-1408-40c4-901e-380063bf9a91}, !- Handle
  SMstore2 ZN Service Water Loop Supply Inlet Node, !- Name
  {e3b9bb3c-c037-48cc-a4c0-62f0b183e275}, !- Inlet Port
  {0f09ea5c-623f-4994-a4a8-628a2a44a13d}; !- Outlet Port

OS:Node,
  {ec619bb7-0cc5-43ff-8be7-3153be2c85b8}, !- Handle
  SMstore2 ZN Service Water Loop Supply Outlet Node, !- Name
  {4cf43783-9022-4022-95df-7d2e277bc998}, !- Inlet Port
  {8a06ddea-aa4c-4139-b840-9079c361136a}; !- Outlet Port

OS:Node,
  {d3586c42-d783-4904-b778-35a7545df050}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {f372750f-b158-4b11-af0e-9733ed990544}, !- Inlet Port
  {5db3a9da-0096-48d9-a8b6-27d72766cd2e}; !- Outlet Port

OS:Connector:Mixer,
  {5ceb5923-a105-4da9-b600-94f4ec55a71e}, !- Handle
  Connector Mixer 7,                      !- Name
  {06f35ac1-a3fb-4872-a697-fe23402e9005}, !- Outlet Branch Name
  {61cee324-54b2-4543-8e38-c5c7ce9bd38f}, !- Inlet Branch Name 1
  {656900e0-3e19-4406-95b4-c8350e1df31c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {3c0a7b5d-c6fa-47c2-a146-7d818564dc00}, !- Handle
  Connector Splitter 7,                   !- Name
  {60bce06d-b08d-469c-bb6e-a37724bf8944}, !- Inlet Branch Name
  {f372750f-b158-4b11-af0e-9733ed990544}, !- Outlet Branch Name 1
  {5638b3d7-518c-450a-9e10-d3b58b7235e0}; !- Outlet Branch Name 2

OS:Connection,
  {e3b9bb3c-c037-48cc-a4c0-62f0b183e275}, !- Handle
  {8d853e98-3adc-4f79-bc21-76902a602989}, !- Source Object
  14,                                     !- Outlet Port
  {d08111b3-1408-40c4-901e-380063bf9a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f372750f-b158-4b11-af0e-9733ed990544}, !- Handle
  {3c0a7b5d-c6fa-47c2-a146-7d818564dc00}, !- Source Object
  3,                                      !- Outlet Port
  {d3586c42-d783-4904-b778-35a7545df050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a06ddea-aa4c-4139-b840-9079c361136a}, !- Handle
  {ec619bb7-0cc5-43ff-8be7-3153be2c85b8}, !- Source Object
  3,                                      !- Outlet Port
  {8d853e98-3adc-4f79-bc21-76902a602989}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4c69bccb-8d7c-4f17-beb9-6cc2cbb0188b}, !- Handle
  SMstore2 ZN Service Water Loop Demand Inlet Node, !- Name
  {77734589-f3d4-4bec-89cf-d74772a6b366}, !- Inlet Port
  {ee8ea7da-b21c-460f-8fbe-617b822554b9}; !- Outlet Port

OS:Node,
  {81d2ce89-0956-4c0b-8d4c-dd53207b593a}, !- Handle
  SMstore2 ZN Service Water Loop Demand Outlet Node, !- Name
  {7af69c86-3a06-4659-9b59-0345a0db734e}, !- Inlet Port
  {6d8fd4c3-e975-49bb-9d1d-900ec94ca161}; !- Outlet Port

OS:Node,
  {ae453e7f-2995-48d7-8e7f-24685e6d0440}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {ea1ccf1f-7217-41d8-b722-9a4e9cbe2cf4}, !- Inlet Port
  {6053b444-a4d5-4812-8f3b-a9652b779162}; !- Outlet Port

OS:Connector:Mixer,
  {eedc6d8f-d9eb-4326-a02b-ac2c7723f7af}, !- Handle
  Connector Mixer 8,                      !- Name
  {5c045bd0-4516-4cbe-9203-2c1db757ee13}, !- Outlet Branch Name
  {ed7a7e70-9be6-4f43-a673-ae59de6c8fa8}, !- Inlet Branch Name 1
  {7a1fdb7e-7a81-4f57-8c6e-a06e89342da5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {51f61751-a5bb-41d2-ab79-a5db3547777c}, !- Handle
  Connector Splitter 8,                   !- Name
  {ee8ea7da-b21c-460f-8fbe-617b822554b9}, !- Inlet Branch Name
  {ea1ccf1f-7217-41d8-b722-9a4e9cbe2cf4}, !- Outlet Branch Name 1
  {554ec58d-7d4d-43b1-aa37-473a1afaff51}; !- Outlet Branch Name 2

OS:Connection,
  {77734589-f3d4-4bec-89cf-d74772a6b366}, !- Handle
  {8d853e98-3adc-4f79-bc21-76902a602989}, !- Source Object
  17,                                     !- Outlet Port
  {4c69bccb-8d7c-4f17-beb9-6cc2cbb0188b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8ea7da-b21c-460f-8fbe-617b822554b9}, !- Handle
  {4c69bccb-8d7c-4f17-beb9-6cc2cbb0188b}, !- Source Object
  3,                                      !- Outlet Port
  {51f61751-a5bb-41d2-ab79-a5db3547777c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1ccf1f-7217-41d8-b722-9a4e9cbe2cf4}, !- Handle
  {51f61751-a5bb-41d2-ab79-a5db3547777c}, !- Source Object
  3,                                      !- Outlet Port
  {ae453e7f-2995-48d7-8e7f-24685e6d0440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d8fd4c3-e975-49bb-9d1d-900ec94ca161}, !- Handle
  {81d2ce89-0956-4c0b-8d4c-dd53207b593a}, !- Source Object
  3,                                      !- Outlet Port
  {8d853e98-3adc-4f79-bc21-76902a602989}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {abb7ae60-be32-41b0-945d-d446cac0b02f}, !- Handle
  {8d853e98-3adc-4f79-bc21-76902a602989}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7dad9a39-f8f1-4c22-a2e9-ec132d498fa1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:Scheduled,
  {f021922d-a7d4-4285-bbb1-adca2a58a254}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Schedule Name
  {ec619bb7-0cc5-43ff-8be7-3153be2c85b8}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {b14d7f5d-10e3-45ce-865b-0907b150553e}, !- Handle
  SMstore2 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {0f09ea5c-623f-4994-a4a8-628a2a44a13d}, !- Inlet Node Name
  {391f7fd2-5f57-4f42-9321-f42b88980e9d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d3421766-f20a-4c32-9c8d-29559bd2e026}, !- Handle
  SMstore2 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {391f7fd2-5f57-4f42-9321-f42b88980e9d}, !- Inlet Port
  {60bce06d-b08d-469c-bb6e-a37724bf8944}; !- Outlet Port

OS:Connection,
  {0f09ea5c-623f-4994-a4a8-628a2a44a13d}, !- Handle
  {d08111b3-1408-40c4-901e-380063bf9a91}, !- Source Object
  3,                                      !- Outlet Port
  {b14d7f5d-10e3-45ce-865b-0907b150553e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391f7fd2-5f57-4f42-9321-f42b88980e9d}, !- Handle
  {b14d7f5d-10e3-45ce-865b-0907b150553e}, !- Source Object
  3,                                      !- Outlet Port
  {d3421766-f20a-4c32-9c8d-29559bd2e026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60bce06d-b08d-469c-bb6e-a37724bf8944}, !- Handle
  {d3421766-f20a-4c32-9c8d-29559bd2e026}, !- Source Object
  3,                                      !- Outlet Port
  {3c0a7b5d-c6fa-47c2-a146-7d818564dc00}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {46bd18ea-549a-46a5-87da-7756b6b944e3}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {4de5741d-4f57-42fc-8041-10562c6f8ca4}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.734013189168049,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.734013189168049,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {5db3a9da-0096-48d9-a8b6-27d72766cd2e}, !- Use Side Inlet Node Name
  {0e1d52e6-e6a0-4401-ba1e-79980599597a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {ed1003a5-f263-487e-875f-db9c0260c54f}, !- Handle
  Schedule Day 7,                         !- Name
  {13679139-b56b-4966-8e9f-10d5d9d85ce4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {b8aa2c4a-c118-4728-a55a-2e8f4a1f36c0}, !- Handle
  Schedule Day 8,                         !- Name
  {13679139-b56b-4966-8e9f-10d5d9d85ce4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {a57a8a48-5d0d-46ab-813c-667ad9e6285f}, !- Handle
  {46bd18ea-549a-46a5-87da-7756b6b944e3}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {49759c17-663e-4084-a369-b84971aaf301}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {0e1d52e6-e6a0-4401-ba1e-79980599597a}, !- Inlet Port
  {61cee324-54b2-4543-8e38-c5c7ce9bd38f}; !- Outlet Port

OS:Connection,
  {5db3a9da-0096-48d9-a8b6-27d72766cd2e}, !- Handle
  {d3586c42-d783-4904-b778-35a7545df050}, !- Source Object
  3,                                      !- Outlet Port
  {46bd18ea-549a-46a5-87da-7756b6b944e3}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0e1d52e6-e6a0-4401-ba1e-79980599597a}, !- Handle
  {46bd18ea-549a-46a5-87da-7756b6b944e3}, !- Source Object
  32,                                     !- Outlet Port
  {49759c17-663e-4084-a369-b84971aaf301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61cee324-54b2-4543-8e38-c5c7ce9bd38f}, !- Handle
  {49759c17-663e-4084-a369-b84971aaf301}, !- Source Object
  3,                                      !- Outlet Port
  {5ceb5923-a105-4da9-b600-94f4ec55a71e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9393cba0-916b-416d-a6f3-945234f141ef}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {e32af6be-fda7-44e8-bd0b-ce1b020ac242}, !- Inlet Node Name
  {72b925b3-9948-4072-841a-baccf6aeef1b}; !- Outlet Node Name

OS:Node,
  {5ea48d18-b66d-4ab0-9619-279051822d90}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {5638b3d7-518c-450a-9e10-d3b58b7235e0}, !- Inlet Port
  {e32af6be-fda7-44e8-bd0b-ce1b020ac242}; !- Outlet Port

OS:Connection,
  {5638b3d7-518c-450a-9e10-d3b58b7235e0}, !- Handle
  {3c0a7b5d-c6fa-47c2-a146-7d818564dc00}, !- Source Object
  4,                                      !- Outlet Port
  {5ea48d18-b66d-4ab0-9619-279051822d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d06750fc-d082-44b0-84e3-8059e7006c18}, !- Handle
  Pipe Adiabatic 13 Outlet Water Node,    !- Name
  {72b925b3-9948-4072-841a-baccf6aeef1b}, !- Inlet Port
  {656900e0-3e19-4406-95b4-c8350e1df31c}; !- Outlet Port

OS:Connection,
  {e32af6be-fda7-44e8-bd0b-ce1b020ac242}, !- Handle
  {5ea48d18-b66d-4ab0-9619-279051822d90}, !- Source Object
  3,                                      !- Outlet Port
  {9393cba0-916b-416d-a6f3-945234f141ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b925b3-9948-4072-841a-baccf6aeef1b}, !- Handle
  {9393cba0-916b-416d-a6f3-945234f141ef}, !- Source Object
  3,                                      !- Outlet Port
  {d06750fc-d082-44b0-84e3-8059e7006c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656900e0-3e19-4406-95b4-c8350e1df31c}, !- Handle
  {d06750fc-d082-44b0-84e3-8059e7006c18}, !- Source Object
  3,                                      !- Outlet Port
  {5ceb5923-a105-4da9-b600-94f4ec55a71e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5c6cbe30-4076-4dbc-bfbb-4238a5446088}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {6053b444-a4d5-4812-8f3b-a9652b779162}, !- Inlet Node Name
  {6bb8e6ef-bd84-4e53-af19-9fb5526763bf}; !- Outlet Node Name

OS:Node,
  {26332766-0bf5-44f1-af5c-0b245e612e15}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {6bb8e6ef-bd84-4e53-af19-9fb5526763bf}, !- Inlet Port
  {ed7a7e70-9be6-4f43-a673-ae59de6c8fa8}; !- Outlet Port

OS:Connection,
  {6053b444-a4d5-4812-8f3b-a9652b779162}, !- Handle
  {ae453e7f-2995-48d7-8e7f-24685e6d0440}, !- Source Object
  3,                                      !- Outlet Port
  {5c6cbe30-4076-4dbc-bfbb-4238a5446088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb8e6ef-bd84-4e53-af19-9fb5526763bf}, !- Handle
  {5c6cbe30-4076-4dbc-bfbb-4238a5446088}, !- Source Object
  3,                                      !- Outlet Port
  {26332766-0bf5-44f1-af5c-0b245e612e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed7a7e70-9be6-4f43-a673-ae59de6c8fa8}, !- Handle
  {26332766-0bf5-44f1-af5c-0b245e612e15}, !- Source Object
  3,                                      !- Outlet Port
  {eedc6d8f-d9eb-4326-a02b-ac2c7723f7af}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9082d346-c2ba-489e-939a-df59856f6be3}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {577c0ff0-b0ae-4418-9388-29bbf0a02338}, !- Inlet Node Name
  {4cf43783-9022-4022-95df-7d2e277bc998}; !- Outlet Node Name

OS:Node,
  {e4f9abc0-33fb-4dd6-8002-54229012cbd4}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {06f35ac1-a3fb-4872-a697-fe23402e9005}, !- Inlet Port
  {577c0ff0-b0ae-4418-9388-29bbf0a02338}; !- Outlet Port

OS:Connection,
  {06f35ac1-a3fb-4872-a697-fe23402e9005}, !- Handle
  {5ceb5923-a105-4da9-b600-94f4ec55a71e}, !- Source Object
  2,                                      !- Outlet Port
  {e4f9abc0-33fb-4dd6-8002-54229012cbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577c0ff0-b0ae-4418-9388-29bbf0a02338}, !- Handle
  {e4f9abc0-33fb-4dd6-8002-54229012cbd4}, !- Source Object
  3,                                      !- Outlet Port
  {9082d346-c2ba-489e-939a-df59856f6be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf43783-9022-4022-95df-7d2e277bc998}, !- Handle
  {9082d346-c2ba-489e-939a-df59856f6be3}, !- Source Object
  3,                                      !- Outlet Port
  {ec619bb7-0cc5-43ff-8be7-3153be2c85b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d16b468-eb46-41e6-a5aa-a1fb857f2467}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {c3138533-182e-45ba-9509-943e767ced3a}, !- Inlet Node Name
  {7af69c86-3a06-4659-9b59-0345a0db734e}; !- Outlet Node Name

OS:Node,
  {3d1f5f01-0546-4e10-a7e7-a7544c417fea}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {5c045bd0-4516-4cbe-9203-2c1db757ee13}, !- Inlet Port
  {c3138533-182e-45ba-9509-943e767ced3a}; !- Outlet Port

OS:Connection,
  {5c045bd0-4516-4cbe-9203-2c1db757ee13}, !- Handle
  {eedc6d8f-d9eb-4326-a02b-ac2c7723f7af}, !- Source Object
  2,                                      !- Outlet Port
  {3d1f5f01-0546-4e10-a7e7-a7544c417fea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3138533-182e-45ba-9509-943e767ced3a}, !- Handle
  {3d1f5f01-0546-4e10-a7e7-a7544c417fea}, !- Source Object
  3,                                      !- Outlet Port
  {7d16b468-eb46-41e6-a5aa-a1fb857f2467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af69c86-3a06-4659-9b59-0345a0db734e}, !- Handle
  {7d16b468-eb46-41e6-a5aa-a1fb857f2467}, !- Source Object
  3,                                      !- Outlet Port
  {81d2ce89-0956-4c0b-8d4c-dd53207b593a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cd2a4d06-8e40-4f36-b28b-1f3c38f82258}, !- Handle
  RetailStripmall Type2_SWH_SCH,          !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {192c5455-8bc1-4a93-b3ee-cd943e089a57}, !- Default Day Schedule Name
  {2a32b67a-ad74-4c46-8bfb-3ebd9fcbd575}, !- Summer Design Day Schedule Name
  {da5f946d-0abf-48d0-aacd-f34e022fef23}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {192c5455-8bc1-4a93-b3ee-cd943e089a57}, !- Handle
  RetailStripmall Type2_SWH_SCH Default,  !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.12,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.29,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.33,                                   !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.37,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {2a32b67a-ad74-4c46-8bfb-3ebd9fcbd575}, !- Handle
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Rule,
  {87c78180-3af0-4712-9a9e-0b2a547641a8}, !- Handle
  Schedule Rule 43,                       !- Name
  {cd2a4d06-8e40-4f36-b28b-1f3c38f82258}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f4d86a41-6c99-46fa-90bc-fcb142e2046f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4d86a41-6c99-46fa-90bc-fcb142e2046f}, !- Handle
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.23,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.41,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.57,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.46,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.42,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.34,                                   !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0;                                      !- Value Until Time 15

OS:Schedule:Day,
  {da5f946d-0abf-48d0-aacd-f34e022fef23}, !- Handle
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {b100830b-def5-473d-bcb0-25fc8e400696}, !- Handle
  Schedule Rule 44,                       !- Name
  {cd2a4d06-8e40-4f36-b28b-1f3c38f82258}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80cbcf92-0762-4798-ab46-82ede9a33bc4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80cbcf92-0762-4798-ab46-82ede9a33bc4}, !- Handle
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.24,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.27,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.42,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.62,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6,                                    !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.48,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.47,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.34,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:WaterUse:Equipment:Definition,
  {5ea46060-d863-439f-b733-6bba9151c2a6}, !- Handle
  Main 0.03gpm 120F 3,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {4fad96c3-5ae0-474a-833c-393fca2dfdbf}, !- Target Temperature Schedule Name
  {3f39f392-2d04-4d3b-80bb-01fa6aa61745}, !- Sensible Fraction Schedule Name
  {b1eb69aa-fa2e-420b-9b3d-161fc1a5750a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b12e573a-4f87-45a2-9edc-af560185e6fc}, !- Handle
  SMstore2 Service Water Use 0.03gpm 120F, !- Name
  {5ea46060-d863-439f-b733-6bba9151c2a6}, !- Water Use Equipment Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space Name
  {cd2a4d06-8e40-4f36-b28b-1f3c38f82258}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {48d32bea-af69-40ee-8c85-c67ea8153abd}, !- Handle
  SMstore2 WUC 0.03gpm 120F,              !- Name
  {70281aa3-e143-4bbb-8e1d-aec290a8a83c}, !- Inlet Node Name
  {35687cbb-fe36-4efe-9dc0-893fc903d9e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b12e573a-4f87-45a2-9edc-af560185e6fc}; !- Water Use Equipment Name 1

OS:Node,
  {73a9e604-0171-46cc-af08-a5f5684eb353}, !- Handle
  SMstore2 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {554ec58d-7d4d-43b1-aa37-473a1afaff51}, !- Inlet Port
  {70281aa3-e143-4bbb-8e1d-aec290a8a83c}; !- Outlet Port

OS:Connection,
  {554ec58d-7d4d-43b1-aa37-473a1afaff51}, !- Handle
  {51f61751-a5bb-41d2-ab79-a5db3547777c}, !- Source Object
  4,                                      !- Outlet Port
  {73a9e604-0171-46cc-af08-a5f5684eb353}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c906fa91-69ea-4142-b9c2-aaebfc296c0b}, !- Handle
  SMstore2 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {35687cbb-fe36-4efe-9dc0-893fc903d9e2}, !- Inlet Port
  {7a1fdb7e-7a81-4f57-8c6e-a06e89342da5}; !- Outlet Port

OS:Connection,
  {70281aa3-e143-4bbb-8e1d-aec290a8a83c}, !- Handle
  {73a9e604-0171-46cc-af08-a5f5684eb353}, !- Source Object
  3,                                      !- Outlet Port
  {48d32bea-af69-40ee-8c85-c67ea8153abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35687cbb-fe36-4efe-9dc0-893fc903d9e2}, !- Handle
  {48d32bea-af69-40ee-8c85-c67ea8153abd}, !- Source Object
  3,                                      !- Outlet Port
  {c906fa91-69ea-4142-b9c2-aaebfc296c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a1fdb7e-7a81-4f57-8c6e-a06e89342da5}, !- Handle
  {c906fa91-69ea-4142-b9c2-aaebfc296c0b}, !- Source Object
  3,                                      !- Outlet Port
  {eedc6d8f-d9eb-4326-a02b-ac2c7723f7af}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {7ec08460-bc07-4955-9305-574824ca66c9}, !- Handle
  SMstore3 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d185bafb-f945-4879-98ab-c0c5aa59325d}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3ea79490-afa3-4836-b40f-712aef4bba7b}, !- Plant Side Inlet Node Name
  {6781d903-c9a7-4814-970e-1436696b094d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b8d476ef-27e5-48cb-aa17-2156d31c4343}, !- Demand Side Inlet Node Name
  {5f220191-fef3-4ab3-bec7-1d1e3f42fba4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1fbc9f9a-bb84-4a33-8b90-38073e606806}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0a7aafc3-c09e-43cc-b79d-3f3f3c39b245}, !- Demand Mixer Name
  {1a87ba26-92e4-4d30-bda1-c3dc0f963235}, !- Demand Splitter Name
  {c6086ea6-d56f-40f2-aa4b-956f30f0d911}, !- Supply Mixer Name
  {cbc07d30-ad22-406d-be51-674d277698b5}; !- Supply Splitter Name

OS:Node,
  {e2316601-6a09-4289-811a-bdd11a8c2ae8}, !- Handle
  SMstore3 ZN Service Water Loop Supply Inlet Node, !- Name
  {3ea79490-afa3-4836-b40f-712aef4bba7b}, !- Inlet Port
  {40c99cea-2261-467c-affb-52be79244e2e}; !- Outlet Port

OS:Node,
  {d185bafb-f945-4879-98ab-c0c5aa59325d}, !- Handle
  SMstore3 ZN Service Water Loop Supply Outlet Node, !- Name
  {9dab01c0-ecb2-445f-aa70-1f4c61449009}, !- Inlet Port
  {6781d903-c9a7-4814-970e-1436696b094d}; !- Outlet Port

OS:Node,
  {68764123-b6c5-43ee-9526-b650a97489d1}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {3d46cdde-8756-41a5-9848-db54ec61b773}, !- Inlet Port
  {d082b3a4-f154-4a7b-b5fb-5e30ae616899}; !- Outlet Port

OS:Connector:Mixer,
  {c6086ea6-d56f-40f2-aa4b-956f30f0d911}, !- Handle
  Connector Mixer 9,                      !- Name
  {a772f4c1-682d-448d-8d28-a15fed61785f}, !- Outlet Branch Name
  {fa0e4318-0641-438e-a4a7-083b02f23a9f}, !- Inlet Branch Name 1
  {cb57f85c-32fc-4bc3-8390-9e2175105c3b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cbc07d30-ad22-406d-be51-674d277698b5}, !- Handle
  Connector Splitter 9,                   !- Name
  {22be23d1-293f-41dc-8d62-e5df660eb056}, !- Inlet Branch Name
  {3d46cdde-8756-41a5-9848-db54ec61b773}, !- Outlet Branch Name 1
  {c286396e-a6c2-4098-a5a8-670936a76758}; !- Outlet Branch Name 2

OS:Connection,
  {3ea79490-afa3-4836-b40f-712aef4bba7b}, !- Handle
  {7ec08460-bc07-4955-9305-574824ca66c9}, !- Source Object
  14,                                     !- Outlet Port
  {e2316601-6a09-4289-811a-bdd11a8c2ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d46cdde-8756-41a5-9848-db54ec61b773}, !- Handle
  {cbc07d30-ad22-406d-be51-674d277698b5}, !- Source Object
  3,                                      !- Outlet Port
  {68764123-b6c5-43ee-9526-b650a97489d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6781d903-c9a7-4814-970e-1436696b094d}, !- Handle
  {d185bafb-f945-4879-98ab-c0c5aa59325d}, !- Source Object
  3,                                      !- Outlet Port
  {7ec08460-bc07-4955-9305-574824ca66c9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f108fc4e-036e-4057-92e0-d42a0dc34c6a}, !- Handle
  SMstore3 ZN Service Water Loop Demand Inlet Node, !- Name
  {b8d476ef-27e5-48cb-aa17-2156d31c4343}, !- Inlet Port
  {b5e97f82-ef38-4bac-b901-10c3770f4a2e}; !- Outlet Port

OS:Node,
  {5e95700c-365e-474f-b323-25590b2e58de}, !- Handle
  SMstore3 ZN Service Water Loop Demand Outlet Node, !- Name
  {a0f537ae-e902-4d2e-92de-331246eca33a}, !- Inlet Port
  {5f220191-fef3-4ab3-bec7-1d1e3f42fba4}; !- Outlet Port

OS:Node,
  {e839ade7-bc93-4358-a245-181d0a0515ee}, !- Handle
  Pipe Adiabatic 18 Inlet Water Node,     !- Name
  {01937bb4-83f2-4091-8c96-713a4d7692f8}, !- Inlet Port
  {0aafa593-23d5-4c63-a3bd-d56f5b93a53f}; !- Outlet Port

OS:Connector:Mixer,
  {0a7aafc3-c09e-43cc-b79d-3f3f3c39b245}, !- Handle
  Connector Mixer 10,                     !- Name
  {fadc5f40-bb60-41d1-91c2-518ff94ab902}, !- Outlet Branch Name
  {09bff296-dbf3-414f-8962-4c6d9e242f1e}, !- Inlet Branch Name 1
  {644c0867-7486-4965-8e7b-1336187165c1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1a87ba26-92e4-4d30-bda1-c3dc0f963235}, !- Handle
  Connector Splitter 10,                  !- Name
  {b5e97f82-ef38-4bac-b901-10c3770f4a2e}, !- Inlet Branch Name
  {01937bb4-83f2-4091-8c96-713a4d7692f8}, !- Outlet Branch Name 1
  {00ee0f5b-f75c-488a-a0b3-bff4dd20ac54}; !- Outlet Branch Name 2

OS:Connection,
  {b8d476ef-27e5-48cb-aa17-2156d31c4343}, !- Handle
  {7ec08460-bc07-4955-9305-574824ca66c9}, !- Source Object
  17,                                     !- Outlet Port
  {f108fc4e-036e-4057-92e0-d42a0dc34c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5e97f82-ef38-4bac-b901-10c3770f4a2e}, !- Handle
  {f108fc4e-036e-4057-92e0-d42a0dc34c6a}, !- Source Object
  3,                                      !- Outlet Port
  {1a87ba26-92e4-4d30-bda1-c3dc0f963235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01937bb4-83f2-4091-8c96-713a4d7692f8}, !- Handle
  {1a87ba26-92e4-4d30-bda1-c3dc0f963235}, !- Source Object
  3,                                      !- Outlet Port
  {e839ade7-bc93-4358-a245-181d0a0515ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f220191-fef3-4ab3-bec7-1d1e3f42fba4}, !- Handle
  {5e95700c-365e-474f-b323-25590b2e58de}, !- Source Object
  3,                                      !- Outlet Port
  {7ec08460-bc07-4955-9305-574824ca66c9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {55324585-a832-4269-9570-e5bd554fa719}, !- Handle
  {7ec08460-bc07-4955-9305-574824ca66c9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1fbc9f9a-bb84-4a33-8b90-38073e606806}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:SetpointManager:Scheduled,
  {cc9620c8-52e3-4188-bb5d-8b7da75723a8}, !- Handle
  Service hot water setpoint manager 4,   !- Name
  Temperature,                            !- Control Variable
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Schedule Name
  {d185bafb-f945-4879-98ab-c0c5aa59325d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {9fe8a5e5-211c-4039-93d4-ecc91166f2fe}, !- Handle
  SMstore3 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {40c99cea-2261-467c-affb-52be79244e2e}, !- Inlet Node Name
  {b256e281-6c83-416e-bee5-8bc2d223cbd4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6d3749f6-a3b1-4d10-be5f-94553528c88d}, !- Handle
  SMstore3 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {b256e281-6c83-416e-bee5-8bc2d223cbd4}, !- Inlet Port
  {22be23d1-293f-41dc-8d62-e5df660eb056}; !- Outlet Port

OS:Connection,
  {40c99cea-2261-467c-affb-52be79244e2e}, !- Handle
  {e2316601-6a09-4289-811a-bdd11a8c2ae8}, !- Source Object
  3,                                      !- Outlet Port
  {9fe8a5e5-211c-4039-93d4-ecc91166f2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b256e281-6c83-416e-bee5-8bc2d223cbd4}, !- Handle
  {9fe8a5e5-211c-4039-93d4-ecc91166f2fe}, !- Source Object
  3,                                      !- Outlet Port
  {6d3749f6-a3b1-4d10-be5f-94553528c88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22be23d1-293f-41dc-8d62-e5df660eb056}, !- Handle
  {6d3749f6-a3b1-4d10-be5f-94553528c88d}, !- Source Object
  3,                                      !- Outlet Port
  {cbc07d30-ad22-406d-be51-674d277698b5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {e0510cb3-ba9b-42aa-9c4e-118d5eb04808}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {26dca8d6-157f-4857-8f17-d032e6cbc22d}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.734013189168049,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.734013189168049,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d082b3a4-f154-4a7b-b5fb-5e30ae616899}, !- Use Side Inlet Node Name
  {06e015d7-ecfa-41b4-ba85-2fc6eaa0fcf9}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {76037607-0c2c-43e0-bc8f-5ed715a745cf}, !- Handle
  Schedule Day 9,                         !- Name
  {13679139-b56b-4966-8e9f-10d5d9d85ce4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {5edb8c14-5b7f-4400-bead-0bf9662be097}, !- Handle
  Schedule Day 10,                        !- Name
  {13679139-b56b-4966-8e9f-10d5d9d85ce4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {23149605-dc31-4f75-aa23-d62e8a9f2dd8}, !- Handle
  {e0510cb3-ba9b-42aa-9c4e-118d5eb04808}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {5cc82acc-66f2-4bab-8207-fcd709bd4b1f}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {06e015d7-ecfa-41b4-ba85-2fc6eaa0fcf9}, !- Inlet Port
  {fa0e4318-0641-438e-a4a7-083b02f23a9f}; !- Outlet Port

OS:Connection,
  {d082b3a4-f154-4a7b-b5fb-5e30ae616899}, !- Handle
  {68764123-b6c5-43ee-9526-b650a97489d1}, !- Source Object
  3,                                      !- Outlet Port
  {e0510cb3-ba9b-42aa-9c4e-118d5eb04808}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {06e015d7-ecfa-41b4-ba85-2fc6eaa0fcf9}, !- Handle
  {e0510cb3-ba9b-42aa-9c4e-118d5eb04808}, !- Source Object
  32,                                     !- Outlet Port
  {5cc82acc-66f2-4bab-8207-fcd709bd4b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa0e4318-0641-438e-a4a7-083b02f23a9f}, !- Handle
  {5cc82acc-66f2-4bab-8207-fcd709bd4b1f}, !- Source Object
  3,                                      !- Outlet Port
  {c6086ea6-d56f-40f2-aa4b-956f30f0d911}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5404ae6b-8439-4b7f-8f52-d0b8b92b81de}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {1653bcfb-6edb-4fee-ae96-e872dec7def9}, !- Inlet Node Name
  {72c4528d-d9a4-45a5-8cb4-fc1be82df868}; !- Outlet Node Name

OS:Node,
  {16c7f588-6999-453b-a8c5-ffe515b63379}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {c286396e-a6c2-4098-a5a8-670936a76758}, !- Inlet Port
  {1653bcfb-6edb-4fee-ae96-e872dec7def9}; !- Outlet Port

OS:Connection,
  {c286396e-a6c2-4098-a5a8-670936a76758}, !- Handle
  {cbc07d30-ad22-406d-be51-674d277698b5}, !- Source Object
  4,                                      !- Outlet Port
  {16c7f588-6999-453b-a8c5-ffe515b63379}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d52e827e-ecfb-45f8-b7ec-3cffcb29260f}, !- Handle
  Pipe Adiabatic 17 Outlet Water Node,    !- Name
  {72c4528d-d9a4-45a5-8cb4-fc1be82df868}, !- Inlet Port
  {cb57f85c-32fc-4bc3-8390-9e2175105c3b}; !- Outlet Port

OS:Connection,
  {1653bcfb-6edb-4fee-ae96-e872dec7def9}, !- Handle
  {16c7f588-6999-453b-a8c5-ffe515b63379}, !- Source Object
  3,                                      !- Outlet Port
  {5404ae6b-8439-4b7f-8f52-d0b8b92b81de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c4528d-d9a4-45a5-8cb4-fc1be82df868}, !- Handle
  {5404ae6b-8439-4b7f-8f52-d0b8b92b81de}, !- Source Object
  3,                                      !- Outlet Port
  {d52e827e-ecfb-45f8-b7ec-3cffcb29260f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb57f85c-32fc-4bc3-8390-9e2175105c3b}, !- Handle
  {d52e827e-ecfb-45f8-b7ec-3cffcb29260f}, !- Source Object
  3,                                      !- Outlet Port
  {c6086ea6-d56f-40f2-aa4b-956f30f0d911}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d4b7433e-90a3-4ca7-a6b4-9d8261f9c6d6}, !- Handle
  Pipe Adiabatic 18,                      !- Name
  {0aafa593-23d5-4c63-a3bd-d56f5b93a53f}, !- Inlet Node Name
  {e88ccc28-dda1-4304-8a09-fc06aa7d93fd}; !- Outlet Node Name

OS:Node,
  {52aa335e-8d0c-4279-aa0d-b6ec5197e6fd}, !- Handle
  Pipe Adiabatic 18 Outlet Water Node,    !- Name
  {e88ccc28-dda1-4304-8a09-fc06aa7d93fd}, !- Inlet Port
  {09bff296-dbf3-414f-8962-4c6d9e242f1e}; !- Outlet Port

OS:Connection,
  {0aafa593-23d5-4c63-a3bd-d56f5b93a53f}, !- Handle
  {e839ade7-bc93-4358-a245-181d0a0515ee}, !- Source Object
  3,                                      !- Outlet Port
  {d4b7433e-90a3-4ca7-a6b4-9d8261f9c6d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88ccc28-dda1-4304-8a09-fc06aa7d93fd}, !- Handle
  {d4b7433e-90a3-4ca7-a6b4-9d8261f9c6d6}, !- Source Object
  3,                                      !- Outlet Port
  {52aa335e-8d0c-4279-aa0d-b6ec5197e6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09bff296-dbf3-414f-8962-4c6d9e242f1e}, !- Handle
  {52aa335e-8d0c-4279-aa0d-b6ec5197e6fd}, !- Source Object
  3,                                      !- Outlet Port
  {0a7aafc3-c09e-43cc-b79d-3f3f3c39b245}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4fd2996f-0063-47ed-a881-b43eb4868d0c}, !- Handle
  Pipe Adiabatic 19,                      !- Name
  {42ae8f17-1ed8-422d-9903-2e3a75c2c77c}, !- Inlet Node Name
  {9dab01c0-ecb2-445f-aa70-1f4c61449009}; !- Outlet Node Name

OS:Node,
  {88adcb7f-0d8f-48fd-86ed-bf61f843b839}, !- Handle
  Pipe Adiabatic 19 Inlet Water Node,     !- Name
  {a772f4c1-682d-448d-8d28-a15fed61785f}, !- Inlet Port
  {42ae8f17-1ed8-422d-9903-2e3a75c2c77c}; !- Outlet Port

OS:Connection,
  {a772f4c1-682d-448d-8d28-a15fed61785f}, !- Handle
  {c6086ea6-d56f-40f2-aa4b-956f30f0d911}, !- Source Object
  2,                                      !- Outlet Port
  {88adcb7f-0d8f-48fd-86ed-bf61f843b839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ae8f17-1ed8-422d-9903-2e3a75c2c77c}, !- Handle
  {88adcb7f-0d8f-48fd-86ed-bf61f843b839}, !- Source Object
  3,                                      !- Outlet Port
  {4fd2996f-0063-47ed-a881-b43eb4868d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dab01c0-ecb2-445f-aa70-1f4c61449009}, !- Handle
  {4fd2996f-0063-47ed-a881-b43eb4868d0c}, !- Source Object
  3,                                      !- Outlet Port
  {d185bafb-f945-4879-98ab-c0c5aa59325d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {06b6d452-932e-4204-b5e5-b9b5b59c584c}, !- Handle
  Pipe Adiabatic 20,                      !- Name
  {8dfe0c5b-cace-4d89-a22f-7c06d624ef87}, !- Inlet Node Name
  {a0f537ae-e902-4d2e-92de-331246eca33a}; !- Outlet Node Name

OS:Node,
  {6a3f51c2-30b0-44b7-b37c-336a3f68e868}, !- Handle
  Pipe Adiabatic 20 Inlet Water Node,     !- Name
  {fadc5f40-bb60-41d1-91c2-518ff94ab902}, !- Inlet Port
  {8dfe0c5b-cace-4d89-a22f-7c06d624ef87}; !- Outlet Port

OS:Connection,
  {fadc5f40-bb60-41d1-91c2-518ff94ab902}, !- Handle
  {0a7aafc3-c09e-43cc-b79d-3f3f3c39b245}, !- Source Object
  2,                                      !- Outlet Port
  {6a3f51c2-30b0-44b7-b37c-336a3f68e868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dfe0c5b-cace-4d89-a22f-7c06d624ef87}, !- Handle
  {6a3f51c2-30b0-44b7-b37c-336a3f68e868}, !- Source Object
  3,                                      !- Outlet Port
  {06b6d452-932e-4204-b5e5-b9b5b59c584c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0f537ae-e902-4d2e-92de-331246eca33a}, !- Handle
  {06b6d452-932e-4204-b5e5-b9b5b59c584c}, !- Source Object
  3,                                      !- Outlet Port
  {5e95700c-365e-474f-b323-25590b2e58de}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c0908ba9-198a-47f4-8fe1-59ff71ad9f9a}, !- Handle
  Main 0.03gpm 120F 4,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {4fad96c3-5ae0-474a-833c-393fca2dfdbf}, !- Target Temperature Schedule Name
  {3f39f392-2d04-4d3b-80bb-01fa6aa61745}, !- Sensible Fraction Schedule Name
  {b1eb69aa-fa2e-420b-9b3d-161fc1a5750a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {41f3719d-ca03-42e0-b61e-9a5f6dd0c5f1}, !- Handle
  SMstore3 Service Water Use 0.03gpm 120F, !- Name
  {c0908ba9-198a-47f4-8fe1-59ff71ad9f9a}, !- Water Use Equipment Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space Name
  {cd2a4d06-8e40-4f36-b28b-1f3c38f82258}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {2238fcec-775a-461c-96ad-13f6772f872a}, !- Handle
  SMstore3 WUC 0.03gpm 120F,              !- Name
  {43cede52-09b1-4292-9c71-57d26dd2ffba}, !- Inlet Node Name
  {28c9df4e-b5e2-4958-94c5-ee4c3d367d88}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {41f3719d-ca03-42e0-b61e-9a5f6dd0c5f1}; !- Water Use Equipment Name 1

OS:Node,
  {ffadc8ef-de1c-4b8c-bb51-48a55f9dd4e6}, !- Handle
  SMstore3 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {00ee0f5b-f75c-488a-a0b3-bff4dd20ac54}, !- Inlet Port
  {43cede52-09b1-4292-9c71-57d26dd2ffba}; !- Outlet Port

OS:Connection,
  {00ee0f5b-f75c-488a-a0b3-bff4dd20ac54}, !- Handle
  {1a87ba26-92e4-4d30-bda1-c3dc0f963235}, !- Source Object
  4,                                      !- Outlet Port
  {ffadc8ef-de1c-4b8c-bb51-48a55f9dd4e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef346add-bd76-4c88-9588-6262f1998bfd}, !- Handle
  SMstore3 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {28c9df4e-b5e2-4958-94c5-ee4c3d367d88}, !- Inlet Port
  {644c0867-7486-4965-8e7b-1336187165c1}; !- Outlet Port

OS:Connection,
  {43cede52-09b1-4292-9c71-57d26dd2ffba}, !- Handle
  {ffadc8ef-de1c-4b8c-bb51-48a55f9dd4e6}, !- Source Object
  3,                                      !- Outlet Port
  {2238fcec-775a-461c-96ad-13f6772f872a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c9df4e-b5e2-4958-94c5-ee4c3d367d88}, !- Handle
  {2238fcec-775a-461c-96ad-13f6772f872a}, !- Source Object
  3,                                      !- Outlet Port
  {ef346add-bd76-4c88-9588-6262f1998bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {644c0867-7486-4965-8e7b-1336187165c1}, !- Handle
  {ef346add-bd76-4c88-9588-6262f1998bfd}, !- Source Object
  3,                                      !- Outlet Port
  {0a7aafc3-c09e-43cc-b79d-3f3f3c39b245}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {b909afaa-86aa-44e0-b789-aa642e846a3d}, !- Handle
  SMstore5 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b35f73a3-c04e-44aa-a6fd-e669f53ab829}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {236d748f-dfc2-4f10-9d2f-a84dea4f3e0b}, !- Plant Side Inlet Node Name
  {6a1629b2-bebd-4663-863e-a079701f605d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3f503807-06f1-42a6-ad92-6970f7f4b63f}, !- Demand Side Inlet Node Name
  {31745763-daec-448c-80a3-9e3456c7cc74}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {995fe67b-e40b-42e0-9727-40ad1ae8fbd4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3a24f532-de9f-43cb-b241-cc3ae0528fe1}, !- Demand Mixer Name
  {e675d82e-3c26-4bc8-aef8-522b3c7ff59a}, !- Demand Splitter Name
  {d90820ad-87d5-442d-9b7e-f72250d3238c}, !- Supply Mixer Name
  {7bd705bc-f95b-42b4-b5f2-01b5b41a475a}; !- Supply Splitter Name

OS:Node,
  {a01e390b-79da-40b1-a7fc-7143964b7b27}, !- Handle
  SMstore5 ZN Service Water Loop Supply Inlet Node, !- Name
  {236d748f-dfc2-4f10-9d2f-a84dea4f3e0b}, !- Inlet Port
  {86324597-4346-4c0f-ac66-99e5ab607a86}; !- Outlet Port

OS:Node,
  {b35f73a3-c04e-44aa-a6fd-e669f53ab829}, !- Handle
  SMstore5 ZN Service Water Loop Supply Outlet Node, !- Name
  {67c1684a-f1ed-4fee-8992-988ff9bd9b80}, !- Inlet Port
  {6a1629b2-bebd-4663-863e-a079701f605d}; !- Outlet Port

OS:Node,
  {10a7afdc-eaad-486f-a1ac-01aa6389f722}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {73c8853a-2915-47f8-8cfc-f4fca3e0029d}, !- Inlet Port
  {1dd43b8a-5c13-4837-a313-74f806947767}; !- Outlet Port

OS:Connector:Mixer,
  {d90820ad-87d5-442d-9b7e-f72250d3238c}, !- Handle
  Connector Mixer 11,                     !- Name
  {7e11fb9b-9304-4412-bb8f-c0d55dbe6a9e}, !- Outlet Branch Name
  {5650ef45-2170-4ff0-aa6d-32ab39958149}, !- Inlet Branch Name 1
  {5f13bb14-19db-4c60-aa6d-0fe195ef95ed}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7bd705bc-f95b-42b4-b5f2-01b5b41a475a}, !- Handle
  Connector Splitter 11,                  !- Name
  {de9172e6-1a9a-4075-b455-877a8c2b130c}, !- Inlet Branch Name
  {73c8853a-2915-47f8-8cfc-f4fca3e0029d}, !- Outlet Branch Name 1
  {d25bb1f6-14d8-407f-84ee-044db856e040}; !- Outlet Branch Name 2

OS:Connection,
  {236d748f-dfc2-4f10-9d2f-a84dea4f3e0b}, !- Handle
  {b909afaa-86aa-44e0-b789-aa642e846a3d}, !- Source Object
  14,                                     !- Outlet Port
  {a01e390b-79da-40b1-a7fc-7143964b7b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73c8853a-2915-47f8-8cfc-f4fca3e0029d}, !- Handle
  {7bd705bc-f95b-42b4-b5f2-01b5b41a475a}, !- Source Object
  3,                                      !- Outlet Port
  {10a7afdc-eaad-486f-a1ac-01aa6389f722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1629b2-bebd-4663-863e-a079701f605d}, !- Handle
  {b35f73a3-c04e-44aa-a6fd-e669f53ab829}, !- Source Object
  3,                                      !- Outlet Port
  {b909afaa-86aa-44e0-b789-aa642e846a3d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b9c5377c-373c-44a4-b78c-317f439a21f6}, !- Handle
  SMstore5 ZN Service Water Loop Demand Inlet Node, !- Name
  {3f503807-06f1-42a6-ad92-6970f7f4b63f}, !- Inlet Port
  {110f0e04-7639-4b49-894a-43f3bd7c00e7}; !- Outlet Port

OS:Node,
  {f4a39c8d-b75c-4aa8-8467-81bf63108037}, !- Handle
  SMstore5 ZN Service Water Loop Demand Outlet Node, !- Name
  {7a1983dc-ef02-467a-8aec-277c3bff2cda}, !- Inlet Port
  {31745763-daec-448c-80a3-9e3456c7cc74}; !- Outlet Port

OS:Node,
  {97f8973a-516a-4e7e-8c55-410707fc0157}, !- Handle
  Pipe Adiabatic 22 Inlet Water Node,     !- Name
  {13011474-5167-4b9d-988b-c2c3f0eca6f0}, !- Inlet Port
  {7df9854b-a727-4488-b083-a0ae93972258}; !- Outlet Port

OS:Connector:Mixer,
  {3a24f532-de9f-43cb-b241-cc3ae0528fe1}, !- Handle
  Connector Mixer 12,                     !- Name
  {93405a75-c59c-4d0e-b11d-a6a80c6cfc05}, !- Outlet Branch Name
  {fcf5d6ad-d4f3-496e-af00-c027098068d6}, !- Inlet Branch Name 1
  {61a4905c-ca99-44ff-b624-d846cbb2b7ef}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e675d82e-3c26-4bc8-aef8-522b3c7ff59a}, !- Handle
  Connector Splitter 12,                  !- Name
  {110f0e04-7639-4b49-894a-43f3bd7c00e7}, !- Inlet Branch Name
  {13011474-5167-4b9d-988b-c2c3f0eca6f0}, !- Outlet Branch Name 1
  {2e0bcfe7-5c7e-403f-a7f8-b0ce767517a3}; !- Outlet Branch Name 2

OS:Connection,
  {3f503807-06f1-42a6-ad92-6970f7f4b63f}, !- Handle
  {b909afaa-86aa-44e0-b789-aa642e846a3d}, !- Source Object
  17,                                     !- Outlet Port
  {b9c5377c-373c-44a4-b78c-317f439a21f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {110f0e04-7639-4b49-894a-43f3bd7c00e7}, !- Handle
  {b9c5377c-373c-44a4-b78c-317f439a21f6}, !- Source Object
  3,                                      !- Outlet Port
  {e675d82e-3c26-4bc8-aef8-522b3c7ff59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13011474-5167-4b9d-988b-c2c3f0eca6f0}, !- Handle
  {e675d82e-3c26-4bc8-aef8-522b3c7ff59a}, !- Source Object
  3,                                      !- Outlet Port
  {97f8973a-516a-4e7e-8c55-410707fc0157}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31745763-daec-448c-80a3-9e3456c7cc74}, !- Handle
  {f4a39c8d-b75c-4aa8-8467-81bf63108037}, !- Source Object
  3,                                      !- Outlet Port
  {b909afaa-86aa-44e0-b789-aa642e846a3d}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {eb1bd36e-1ea9-4365-9e0e-992cea19b52e}, !- Handle
  {b909afaa-86aa-44e0-b789-aa642e846a3d}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {995fe67b-e40b-42e0-9727-40ad1ae8fbd4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:SetpointManager:Scheduled,
  {1290d5d5-2efd-498a-bb2e-e87657ec153a}, !- Handle
  Service hot water setpoint manager 5,   !- Name
  Temperature,                            !- Control Variable
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Schedule Name
  {b35f73a3-c04e-44aa-a6fd-e669f53ab829}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {c8ea2836-e6f8-448c-9ce7-6d3ae3c2be52}, !- Handle
  SMstore5 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {86324597-4346-4c0f-ac66-99e5ab607a86}, !- Inlet Node Name
  {c7b52d09-47bf-4280-9291-8ab366098ae2}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {3c9a9cdc-c15c-4291-a1f3-b924fa289807}, !- Handle
  SMstore5 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {c7b52d09-47bf-4280-9291-8ab366098ae2}, !- Inlet Port
  {de9172e6-1a9a-4075-b455-877a8c2b130c}; !- Outlet Port

OS:Connection,
  {86324597-4346-4c0f-ac66-99e5ab607a86}, !- Handle
  {a01e390b-79da-40b1-a7fc-7143964b7b27}, !- Source Object
  3,                                      !- Outlet Port
  {c8ea2836-e6f8-448c-9ce7-6d3ae3c2be52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b52d09-47bf-4280-9291-8ab366098ae2}, !- Handle
  {c8ea2836-e6f8-448c-9ce7-6d3ae3c2be52}, !- Source Object
  3,                                      !- Outlet Port
  {3c9a9cdc-c15c-4291-a1f3-b924fa289807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9172e6-1a9a-4075-b455-877a8c2b130c}, !- Handle
  {3c9a9cdc-c15c-4291-a1f3-b924fa289807}, !- Source Object
  3,                                      !- Outlet Port
  {7bd705bc-f95b-42b4-b5f2-01b5b41a475a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {09eacfc1-cdc9-45a1-ad8c-73e7602f6e67}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {4614b3cd-39cd-40b1-b706-136453d677c5}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.734013189168049,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.734013189168049,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {1dd43b8a-5c13-4837-a313-74f806947767}, !- Use Side Inlet Node Name
  {5b1699c1-c472-43fe-a64f-b3a50de40978}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {3193af4a-d7d5-4447-b901-0425c3ec3eed}, !- Handle
  Schedule Day 11,                        !- Name
  {13679139-b56b-4966-8e9f-10d5d9d85ce4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {eeec9201-42ad-441d-8ef5-273e60379f1b}, !- Handle
  Schedule Day 12,                        !- Name
  {13679139-b56b-4966-8e9f-10d5d9d85ce4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {a1249511-c3c6-4e8b-9e2b-7b77c31ed7a7}, !- Handle
  {09eacfc1-cdc9-45a1-ad8c-73e7602f6e67}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {f13ebb3e-ba29-445a-b0db-f59c0f3ca1fa}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {5b1699c1-c472-43fe-a64f-b3a50de40978}, !- Inlet Port
  {5650ef45-2170-4ff0-aa6d-32ab39958149}; !- Outlet Port

OS:Connection,
  {1dd43b8a-5c13-4837-a313-74f806947767}, !- Handle
  {10a7afdc-eaad-486f-a1ac-01aa6389f722}, !- Source Object
  3,                                      !- Outlet Port
  {09eacfc1-cdc9-45a1-ad8c-73e7602f6e67}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5b1699c1-c472-43fe-a64f-b3a50de40978}, !- Handle
  {09eacfc1-cdc9-45a1-ad8c-73e7602f6e67}, !- Source Object
  32,                                     !- Outlet Port
  {f13ebb3e-ba29-445a-b0db-f59c0f3ca1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5650ef45-2170-4ff0-aa6d-32ab39958149}, !- Handle
  {f13ebb3e-ba29-445a-b0db-f59c0f3ca1fa}, !- Source Object
  3,                                      !- Outlet Port
  {d90820ad-87d5-442d-9b7e-f72250d3238c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2170ac16-a3db-4a9e-a7db-0fcf6f23060c}, !- Handle
  Pipe Adiabatic 21,                      !- Name
  {6ecc6583-5e36-4e22-9eb6-a3f32e429f7b}, !- Inlet Node Name
  {559c4f3e-f603-4745-9358-b31952932e4f}; !- Outlet Node Name

OS:Node,
  {290cf23a-80b2-4843-9028-ad3627ee9ab8}, !- Handle
  Pipe Adiabatic 21 Inlet Water Node,     !- Name
  {d25bb1f6-14d8-407f-84ee-044db856e040}, !- Inlet Port
  {6ecc6583-5e36-4e22-9eb6-a3f32e429f7b}; !- Outlet Port

OS:Connection,
  {d25bb1f6-14d8-407f-84ee-044db856e040}, !- Handle
  {7bd705bc-f95b-42b4-b5f2-01b5b41a475a}, !- Source Object
  4,                                      !- Outlet Port
  {290cf23a-80b2-4843-9028-ad3627ee9ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae86758c-166a-4dd5-b49f-45310cfaec39}, !- Handle
  Pipe Adiabatic 21 Outlet Water Node,    !- Name
  {559c4f3e-f603-4745-9358-b31952932e4f}, !- Inlet Port
  {5f13bb14-19db-4c60-aa6d-0fe195ef95ed}; !- Outlet Port

OS:Connection,
  {6ecc6583-5e36-4e22-9eb6-a3f32e429f7b}, !- Handle
  {290cf23a-80b2-4843-9028-ad3627ee9ab8}, !- Source Object
  3,                                      !- Outlet Port
  {2170ac16-a3db-4a9e-a7db-0fcf6f23060c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559c4f3e-f603-4745-9358-b31952932e4f}, !- Handle
  {2170ac16-a3db-4a9e-a7db-0fcf6f23060c}, !- Source Object
  3,                                      !- Outlet Port
  {ae86758c-166a-4dd5-b49f-45310cfaec39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f13bb14-19db-4c60-aa6d-0fe195ef95ed}, !- Handle
  {ae86758c-166a-4dd5-b49f-45310cfaec39}, !- Source Object
  3,                                      !- Outlet Port
  {d90820ad-87d5-442d-9b7e-f72250d3238c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c79e8331-b489-43ff-963b-9ad433fac804}, !- Handle
  Pipe Adiabatic 22,                      !- Name
  {7df9854b-a727-4488-b083-a0ae93972258}, !- Inlet Node Name
  {45745fa9-f071-4d73-b04a-5b2e87e6a9e6}; !- Outlet Node Name

OS:Node,
  {f7c40d85-57f9-4b22-9049-075e8d726c5e}, !- Handle
  Pipe Adiabatic 22 Outlet Water Node,    !- Name
  {45745fa9-f071-4d73-b04a-5b2e87e6a9e6}, !- Inlet Port
  {fcf5d6ad-d4f3-496e-af00-c027098068d6}; !- Outlet Port

OS:Connection,
  {7df9854b-a727-4488-b083-a0ae93972258}, !- Handle
  {97f8973a-516a-4e7e-8c55-410707fc0157}, !- Source Object
  3,                                      !- Outlet Port
  {c79e8331-b489-43ff-963b-9ad433fac804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45745fa9-f071-4d73-b04a-5b2e87e6a9e6}, !- Handle
  {c79e8331-b489-43ff-963b-9ad433fac804}, !- Source Object
  3,                                      !- Outlet Port
  {f7c40d85-57f9-4b22-9049-075e8d726c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf5d6ad-d4f3-496e-af00-c027098068d6}, !- Handle
  {f7c40d85-57f9-4b22-9049-075e8d726c5e}, !- Source Object
  3,                                      !- Outlet Port
  {3a24f532-de9f-43cb-b241-cc3ae0528fe1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {20eb74af-df1b-42a2-8652-ef30742e118c}, !- Handle
  Pipe Adiabatic 23,                      !- Name
  {f5a6a324-7cad-417a-9c05-f4722409087f}, !- Inlet Node Name
  {67c1684a-f1ed-4fee-8992-988ff9bd9b80}; !- Outlet Node Name

OS:Node,
  {d694c4fd-8d3c-4338-aab0-b931d3405b49}, !- Handle
  Pipe Adiabatic 23 Inlet Water Node,     !- Name
  {7e11fb9b-9304-4412-bb8f-c0d55dbe6a9e}, !- Inlet Port
  {f5a6a324-7cad-417a-9c05-f4722409087f}; !- Outlet Port

OS:Connection,
  {7e11fb9b-9304-4412-bb8f-c0d55dbe6a9e}, !- Handle
  {d90820ad-87d5-442d-9b7e-f72250d3238c}, !- Source Object
  2,                                      !- Outlet Port
  {d694c4fd-8d3c-4338-aab0-b931d3405b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a6a324-7cad-417a-9c05-f4722409087f}, !- Handle
  {d694c4fd-8d3c-4338-aab0-b931d3405b49}, !- Source Object
  3,                                      !- Outlet Port
  {20eb74af-df1b-42a2-8652-ef30742e118c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c1684a-f1ed-4fee-8992-988ff9bd9b80}, !- Handle
  {20eb74af-df1b-42a2-8652-ef30742e118c}, !- Source Object
  3,                                      !- Outlet Port
  {b35f73a3-c04e-44aa-a6fd-e669f53ab829}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {242ce53b-3d45-48ea-a2f6-030d2c733a9f}, !- Handle
  Pipe Adiabatic 24,                      !- Name
  {478b9219-657a-429f-85c3-cfeffeea5cc0}, !- Inlet Node Name
  {7a1983dc-ef02-467a-8aec-277c3bff2cda}; !- Outlet Node Name

OS:Node,
  {23e38b2d-e643-418b-aeeb-098b5d91b74d}, !- Handle
  Pipe Adiabatic 24 Inlet Water Node,     !- Name
  {93405a75-c59c-4d0e-b11d-a6a80c6cfc05}, !- Inlet Port
  {478b9219-657a-429f-85c3-cfeffeea5cc0}; !- Outlet Port

OS:Connection,
  {93405a75-c59c-4d0e-b11d-a6a80c6cfc05}, !- Handle
  {3a24f532-de9f-43cb-b241-cc3ae0528fe1}, !- Source Object
  2,                                      !- Outlet Port
  {23e38b2d-e643-418b-aeeb-098b5d91b74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {478b9219-657a-429f-85c3-cfeffeea5cc0}, !- Handle
  {23e38b2d-e643-418b-aeeb-098b5d91b74d}, !- Source Object
  3,                                      !- Outlet Port
  {242ce53b-3d45-48ea-a2f6-030d2c733a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a1983dc-ef02-467a-8aec-277c3bff2cda}, !- Handle
  {242ce53b-3d45-48ea-a2f6-030d2c733a9f}, !- Source Object
  3,                                      !- Outlet Port
  {f4a39c8d-b75c-4aa8-8467-81bf63108037}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {a154270f-9e4a-46f9-8564-59a35e2baa08}, !- Handle
  Main 0.03gpm 120F 5,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {4fad96c3-5ae0-474a-833c-393fca2dfdbf}, !- Target Temperature Schedule Name
  {3f39f392-2d04-4d3b-80bb-01fa6aa61745}, !- Sensible Fraction Schedule Name
  {b1eb69aa-fa2e-420b-9b3d-161fc1a5750a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ab04f9d1-204a-4dbf-b4be-28a5f64da556}, !- Handle
  SMstore5 Service Water Use 0.03gpm 120F, !- Name
  {a154270f-9e4a-46f9-8564-59a35e2baa08}, !- Water Use Equipment Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space Name
  {ed541f88-36ee-4d70-9c04-12e6ae0d8ddf}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {626aeeaa-859b-4821-8546-8558f095f4bd}, !- Handle
  SMstore5 WUC 0.03gpm 120F,              !- Name
  {77c63cc9-b200-4db4-8163-2439ba5a9393}, !- Inlet Node Name
  {c4c80ca8-42e2-402a-9d4a-78d6f1a38d37}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab04f9d1-204a-4dbf-b4be-28a5f64da556}; !- Water Use Equipment Name 1

OS:Node,
  {acfc30b5-b5bd-479c-8172-17c2d8669326}, !- Handle
  SMstore5 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {2e0bcfe7-5c7e-403f-a7f8-b0ce767517a3}, !- Inlet Port
  {77c63cc9-b200-4db4-8163-2439ba5a9393}; !- Outlet Port

OS:Connection,
  {2e0bcfe7-5c7e-403f-a7f8-b0ce767517a3}, !- Handle
  {e675d82e-3c26-4bc8-aef8-522b3c7ff59a}, !- Source Object
  4,                                      !- Outlet Port
  {acfc30b5-b5bd-479c-8172-17c2d8669326}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc85aeae-4b05-48a8-90c7-ebd0c5388c1f}, !- Handle
  SMstore5 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {c4c80ca8-42e2-402a-9d4a-78d6f1a38d37}, !- Inlet Port
  {61a4905c-ca99-44ff-b624-d846cbb2b7ef}; !- Outlet Port

OS:Connection,
  {77c63cc9-b200-4db4-8163-2439ba5a9393}, !- Handle
  {acfc30b5-b5bd-479c-8172-17c2d8669326}, !- Source Object
  3,                                      !- Outlet Port
  {626aeeaa-859b-4821-8546-8558f095f4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c80ca8-42e2-402a-9d4a-78d6f1a38d37}, !- Handle
  {626aeeaa-859b-4821-8546-8558f095f4bd}, !- Source Object
  3,                                      !- Outlet Port
  {dc85aeae-4b05-48a8-90c7-ebd0c5388c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a4905c-ca99-44ff-b624-d846cbb2b7ef}, !- Handle
  {dc85aeae-4b05-48a8-90c7-ebd0c5388c1f}, !- Source Object
  3,                                      !- Outlet Port
  {3a24f532-de9f-43cb-b241-cc3ae0528fe1}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {c4d32375-ff1f-46db-887d-4fd501df825e}, !- Handle
  SMstore6 ZN Service Water Loop,         !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b9286d6f-89b3-4cdb-b91b-83e78cd0dd7e}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a1f48de0-5c02-4d85-a029-471c15209779}, !- Plant Side Inlet Node Name
  {6bbb3e5a-9db8-43c2-8117-7210e739ddb0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f6a37e81-f14c-4b7a-8f95-85db4ec58abf}, !- Demand Side Inlet Node Name
  {14e251b1-d3c5-4fad-8aaf-3ee00aba25ba}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3e1f0d45-e648-4a20-9541-a32a3f2638f0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {477e1b58-c5f7-4cb8-b25d-77f238fd2bc8}, !- Demand Mixer Name
  {869cb55f-31c0-435d-a119-9cf35ea47d0a}, !- Demand Splitter Name
  {610de3e4-3f9d-479b-b0d2-2c6b32caa664}, !- Supply Mixer Name
  {51f3ac67-a5e1-4796-bbaa-85bffece19ae}; !- Supply Splitter Name

OS:Node,
  {102cbfd8-c200-4823-b1e9-a1bd00a16287}, !- Handle
  SMstore6 ZN Service Water Loop Supply Inlet Node, !- Name
  {a1f48de0-5c02-4d85-a029-471c15209779}, !- Inlet Port
  {caccd54e-3076-4e07-bb5b-9a8497fd5c56}; !- Outlet Port

OS:Node,
  {b9286d6f-89b3-4cdb-b91b-83e78cd0dd7e}, !- Handle
  SMstore6 ZN Service Water Loop Supply Outlet Node, !- Name
  {8e9e259a-b191-4373-a700-9ba1f6d07a38}, !- Inlet Port
  {6bbb3e5a-9db8-43c2-8117-7210e739ddb0}; !- Outlet Port

OS:Node,
  {3e460a93-3d20-4994-8fa0-092eca9ae969}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {0adf5627-0ad1-4d78-a305-199ef9bc5570}, !- Inlet Port
  {473a752a-3dcf-46b9-b63c-a7e4070f9348}; !- Outlet Port

OS:Connector:Mixer,
  {610de3e4-3f9d-479b-b0d2-2c6b32caa664}, !- Handle
  Connector Mixer 13,                     !- Name
  {23cbc0e8-6bd5-4b7f-87ce-c5fb0e041b7d}, !- Outlet Branch Name
  {3db20777-f5da-4729-9b7e-fbd1c35e20f7}, !- Inlet Branch Name 1
  {30c61d32-e14c-4718-bea2-963871f545ac}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {51f3ac67-a5e1-4796-bbaa-85bffece19ae}, !- Handle
  Connector Splitter 13,                  !- Name
  {a1dfa084-bf37-4cc6-98ff-b665f7a9c432}, !- Inlet Branch Name
  {0adf5627-0ad1-4d78-a305-199ef9bc5570}, !- Outlet Branch Name 1
  {1c0c10dd-5ad9-438c-a797-bccb0b8e8549}; !- Outlet Branch Name 2

OS:Connection,
  {a1f48de0-5c02-4d85-a029-471c15209779}, !- Handle
  {c4d32375-ff1f-46db-887d-4fd501df825e}, !- Source Object
  14,                                     !- Outlet Port
  {102cbfd8-c200-4823-b1e9-a1bd00a16287}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0adf5627-0ad1-4d78-a305-199ef9bc5570}, !- Handle
  {51f3ac67-a5e1-4796-bbaa-85bffece19ae}, !- Source Object
  3,                                      !- Outlet Port
  {3e460a93-3d20-4994-8fa0-092eca9ae969}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bbb3e5a-9db8-43c2-8117-7210e739ddb0}, !- Handle
  {b9286d6f-89b3-4cdb-b91b-83e78cd0dd7e}, !- Source Object
  3,                                      !- Outlet Port
  {c4d32375-ff1f-46db-887d-4fd501df825e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {eaf595f2-18ad-47f0-89a1-c5f11a32bd09}, !- Handle
  SMstore6 ZN Service Water Loop Demand Inlet Node, !- Name
  {f6a37e81-f14c-4b7a-8f95-85db4ec58abf}, !- Inlet Port
  {cf64ad53-c2f7-4a6a-a596-c7334abb5a78}; !- Outlet Port

OS:Node,
  {ac7e7b2a-11ba-4e91-ae55-b011398e1ac0}, !- Handle
  SMstore6 ZN Service Water Loop Demand Outlet Node, !- Name
  {7c319ff5-978c-4121-ac81-a32679a24cbf}, !- Inlet Port
  {14e251b1-d3c5-4fad-8aaf-3ee00aba25ba}; !- Outlet Port

OS:Node,
  {ce1f979d-0a6f-4538-a392-da989b9f7616}, !- Handle
  Pipe Adiabatic 26 Inlet Water Node,     !- Name
  {ce53c01c-9229-479f-a52b-aded52ca3c31}, !- Inlet Port
  {9fed6b58-39d2-47b3-a09d-89da9b2d1d82}; !- Outlet Port

OS:Connector:Mixer,
  {477e1b58-c5f7-4cb8-b25d-77f238fd2bc8}, !- Handle
  Connector Mixer 14,                     !- Name
  {5cb1d7b2-874f-4e19-a98c-42922418799e}, !- Outlet Branch Name
  {3a56b7ef-1220-40b5-8725-607df5ac94a8}, !- Inlet Branch Name 1
  {c12e1633-be73-494e-af3f-80c095ce59c0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {869cb55f-31c0-435d-a119-9cf35ea47d0a}, !- Handle
  Connector Splitter 14,                  !- Name
  {cf64ad53-c2f7-4a6a-a596-c7334abb5a78}, !- Inlet Branch Name
  {ce53c01c-9229-479f-a52b-aded52ca3c31}, !- Outlet Branch Name 1
  {1d8534d9-5c47-44e0-a0c8-b1f74e003449}; !- Outlet Branch Name 2

OS:Connection,
  {f6a37e81-f14c-4b7a-8f95-85db4ec58abf}, !- Handle
  {c4d32375-ff1f-46db-887d-4fd501df825e}, !- Source Object
  17,                                     !- Outlet Port
  {eaf595f2-18ad-47f0-89a1-c5f11a32bd09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf64ad53-c2f7-4a6a-a596-c7334abb5a78}, !- Handle
  {eaf595f2-18ad-47f0-89a1-c5f11a32bd09}, !- Source Object
  3,                                      !- Outlet Port
  {869cb55f-31c0-435d-a119-9cf35ea47d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce53c01c-9229-479f-a52b-aded52ca3c31}, !- Handle
  {869cb55f-31c0-435d-a119-9cf35ea47d0a}, !- Source Object
  3,                                      !- Outlet Port
  {ce1f979d-0a6f-4538-a392-da989b9f7616}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e251b1-d3c5-4fad-8aaf-3ee00aba25ba}, !- Handle
  {ac7e7b2a-11ba-4e91-ae55-b011398e1ac0}, !- Source Object
  3,                                      !- Outlet Port
  {c4d32375-ff1f-46db-887d-4fd501df825e}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {80564cfb-a271-44ef-848a-809ff9a48440}, !- Handle
  {c4d32375-ff1f-46db-887d-4fd501df825e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3e1f0d45-e648-4a20-9541-a32a3f2638f0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 6; !- Name

OS:SetpointManager:Scheduled,
  {d78add42-c6f7-46b2-bb7a-fb453ee1d740}, !- Handle
  Service hot water setpoint manager 6,   !- Name
  Temperature,                            !- Control Variable
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Schedule Name
  {b9286d6f-89b3-4cdb-b91b-83e78cd0dd7e}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f4f0832e-90f1-4255-b5b2-ad501732e5bf}, !- Handle
  SMstore6 ZN Service Water Loop Water Mains Pressure Driven, !- Name
  {caccd54e-3076-4e07-bb5b-9a8497fd5c56}, !- Inlet Node Name
  {be806bd9-8250-4303-a2c9-ae315ced1174}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {8df95eef-f663-4a4d-b3ba-6d95cc08aa53}, !- Handle
  SMstore6 ZN Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {be806bd9-8250-4303-a2c9-ae315ced1174}, !- Inlet Port
  {a1dfa084-bf37-4cc6-98ff-b665f7a9c432}; !- Outlet Port

OS:Connection,
  {caccd54e-3076-4e07-bb5b-9a8497fd5c56}, !- Handle
  {102cbfd8-c200-4823-b1e9-a1bd00a16287}, !- Source Object
  3,                                      !- Outlet Port
  {f4f0832e-90f1-4255-b5b2-ad501732e5bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be806bd9-8250-4303-a2c9-ae315ced1174}, !- Handle
  {f4f0832e-90f1-4255-b5b2-ad501732e5bf}, !- Source Object
  3,                                      !- Outlet Port
  {8df95eef-f663-4a4d-b3ba-6d95cc08aa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1dfa084-bf37-4cc6-98ff-b665f7a9c432}, !- Handle
  {8df95eef-f663-4a4d-b3ba-6d95cc08aa53}, !- Source Object
  3,                                      !- Outlet Port
  {51f3ac67-a5e1-4796-bbaa-85bffece19ae}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {9c1ff0e0-ec42-462a-97a1-8d6b0b590da2}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  173.000018600888,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  173.000018600888,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {f13e42fc-d61b-491f-97e5-9af4c8cd77f3}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.734013189168049,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.734013189168049,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {473a752a-3dcf-46b9-b63c-a7e4070f9348}, !- Use Side Inlet Node Name
  {d68fc660-2fbd-4c3a-a55d-107eece74184}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {2224dee1-150e-4bd0-bbdc-7d7f2c37965a}, !- Handle
  Schedule Day 13,                        !- Name
  {13679139-b56b-4966-8e9f-10d5d9d85ce4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e367d87a-de3a-4d99-996d-8e51b28dc0c7}, !- Handle
  Schedule Day 14,                        !- Name
  {13679139-b56b-4966-8e9f-10d5d9d85ce4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {89b9504c-f758-43cd-978a-9eb3121e0b96}, !- Handle
  {9c1ff0e0-ec42-462a-97a1-8d6b0b590da2}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {43815219-4dd3-47ff-868d-7d61ff4b4721}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {d68fc660-2fbd-4c3a-a55d-107eece74184}, !- Inlet Port
  {3db20777-f5da-4729-9b7e-fbd1c35e20f7}; !- Outlet Port

OS:Connection,
  {473a752a-3dcf-46b9-b63c-a7e4070f9348}, !- Handle
  {3e460a93-3d20-4994-8fa0-092eca9ae969}, !- Source Object
  3,                                      !- Outlet Port
  {9c1ff0e0-ec42-462a-97a1-8d6b0b590da2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d68fc660-2fbd-4c3a-a55d-107eece74184}, !- Handle
  {9c1ff0e0-ec42-462a-97a1-8d6b0b590da2}, !- Source Object
  32,                                     !- Outlet Port
  {43815219-4dd3-47ff-868d-7d61ff4b4721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db20777-f5da-4729-9b7e-fbd1c35e20f7}, !- Handle
  {43815219-4dd3-47ff-868d-7d61ff4b4721}, !- Source Object
  3,                                      !- Outlet Port
  {610de3e4-3f9d-479b-b0d2-2c6b32caa664}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fb44b9b4-b7b7-4f35-b021-9db8f1a1afbe}, !- Handle
  Pipe Adiabatic 25,                      !- Name
  {9d2f2328-bf00-41bc-a1e5-8db7f9da0e03}, !- Inlet Node Name
  {02492bcd-1945-4d78-91d5-ad813a1d3106}; !- Outlet Node Name

OS:Node,
  {0aa17ec8-505e-46fa-9c56-7131094808d1}, !- Handle
  Pipe Adiabatic 25 Inlet Water Node,     !- Name
  {1c0c10dd-5ad9-438c-a797-bccb0b8e8549}, !- Inlet Port
  {9d2f2328-bf00-41bc-a1e5-8db7f9da0e03}; !- Outlet Port

OS:Connection,
  {1c0c10dd-5ad9-438c-a797-bccb0b8e8549}, !- Handle
  {51f3ac67-a5e1-4796-bbaa-85bffece19ae}, !- Source Object
  4,                                      !- Outlet Port
  {0aa17ec8-505e-46fa-9c56-7131094808d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a09e5d8-8517-41a5-8128-8187594497cd}, !- Handle
  Pipe Adiabatic 25 Outlet Water Node,    !- Name
  {02492bcd-1945-4d78-91d5-ad813a1d3106}, !- Inlet Port
  {30c61d32-e14c-4718-bea2-963871f545ac}; !- Outlet Port

OS:Connection,
  {9d2f2328-bf00-41bc-a1e5-8db7f9da0e03}, !- Handle
  {0aa17ec8-505e-46fa-9c56-7131094808d1}, !- Source Object
  3,                                      !- Outlet Port
  {fb44b9b4-b7b7-4f35-b021-9db8f1a1afbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02492bcd-1945-4d78-91d5-ad813a1d3106}, !- Handle
  {fb44b9b4-b7b7-4f35-b021-9db8f1a1afbe}, !- Source Object
  3,                                      !- Outlet Port
  {0a09e5d8-8517-41a5-8128-8187594497cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c61d32-e14c-4718-bea2-963871f545ac}, !- Handle
  {0a09e5d8-8517-41a5-8128-8187594497cd}, !- Source Object
  3,                                      !- Outlet Port
  {610de3e4-3f9d-479b-b0d2-2c6b32caa664}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7489b40a-bcc1-4e5e-a75f-9c66979795d9}, !- Handle
  Pipe Adiabatic 26,                      !- Name
  {9fed6b58-39d2-47b3-a09d-89da9b2d1d82}, !- Inlet Node Name
  {850e07d8-05c9-4554-9033-8f3b055d83f8}; !- Outlet Node Name

OS:Node,
  {19bf38c0-76bf-4ba6-b5f4-6e5115f8fbf0}, !- Handle
  Pipe Adiabatic 26 Outlet Water Node,    !- Name
  {850e07d8-05c9-4554-9033-8f3b055d83f8}, !- Inlet Port
  {3a56b7ef-1220-40b5-8725-607df5ac94a8}; !- Outlet Port

OS:Connection,
  {9fed6b58-39d2-47b3-a09d-89da9b2d1d82}, !- Handle
  {ce1f979d-0a6f-4538-a392-da989b9f7616}, !- Source Object
  3,                                      !- Outlet Port
  {7489b40a-bcc1-4e5e-a75f-9c66979795d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {850e07d8-05c9-4554-9033-8f3b055d83f8}, !- Handle
  {7489b40a-bcc1-4e5e-a75f-9c66979795d9}, !- Source Object
  3,                                      !- Outlet Port
  {19bf38c0-76bf-4ba6-b5f4-6e5115f8fbf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a56b7ef-1220-40b5-8725-607df5ac94a8}, !- Handle
  {19bf38c0-76bf-4ba6-b5f4-6e5115f8fbf0}, !- Source Object
  3,                                      !- Outlet Port
  {477e1b58-c5f7-4cb8-b25d-77f238fd2bc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a27c403c-2686-4df8-8129-59babc6ffc11}, !- Handle
  Pipe Adiabatic 27,                      !- Name
  {d6d6a798-f414-42e9-95c8-112412e0ad8f}, !- Inlet Node Name
  {8e9e259a-b191-4373-a700-9ba1f6d07a38}; !- Outlet Node Name

OS:Node,
  {8071889a-7c10-42a4-b050-cd2ed1c7db03}, !- Handle
  Pipe Adiabatic 27 Inlet Water Node,     !- Name
  {23cbc0e8-6bd5-4b7f-87ce-c5fb0e041b7d}, !- Inlet Port
  {d6d6a798-f414-42e9-95c8-112412e0ad8f}; !- Outlet Port

OS:Connection,
  {23cbc0e8-6bd5-4b7f-87ce-c5fb0e041b7d}, !- Handle
  {610de3e4-3f9d-479b-b0d2-2c6b32caa664}, !- Source Object
  2,                                      !- Outlet Port
  {8071889a-7c10-42a4-b050-cd2ed1c7db03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d6a798-f414-42e9-95c8-112412e0ad8f}, !- Handle
  {8071889a-7c10-42a4-b050-cd2ed1c7db03}, !- Source Object
  3,                                      !- Outlet Port
  {a27c403c-2686-4df8-8129-59babc6ffc11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e9e259a-b191-4373-a700-9ba1f6d07a38}, !- Handle
  {a27c403c-2686-4df8-8129-59babc6ffc11}, !- Source Object
  3,                                      !- Outlet Port
  {b9286d6f-89b3-4cdb-b91b-83e78cd0dd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {68d3676a-63b8-4ece-8a8c-e199647a6b13}, !- Handle
  Pipe Adiabatic 28,                      !- Name
  {3cae909d-8af8-4ad6-a8eb-ff4822a3f7f6}, !- Inlet Node Name
  {7c319ff5-978c-4121-ac81-a32679a24cbf}; !- Outlet Node Name

OS:Node,
  {bfaab498-f23f-4329-8808-760b09987760}, !- Handle
  Pipe Adiabatic 28 Inlet Water Node,     !- Name
  {5cb1d7b2-874f-4e19-a98c-42922418799e}, !- Inlet Port
  {3cae909d-8af8-4ad6-a8eb-ff4822a3f7f6}; !- Outlet Port

OS:Connection,
  {5cb1d7b2-874f-4e19-a98c-42922418799e}, !- Handle
  {477e1b58-c5f7-4cb8-b25d-77f238fd2bc8}, !- Source Object
  2,                                      !- Outlet Port
  {bfaab498-f23f-4329-8808-760b09987760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cae909d-8af8-4ad6-a8eb-ff4822a3f7f6}, !- Handle
  {bfaab498-f23f-4329-8808-760b09987760}, !- Source Object
  3,                                      !- Outlet Port
  {68d3676a-63b8-4ece-8a8c-e199647a6b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c319ff5-978c-4121-ac81-a32679a24cbf}, !- Handle
  {68d3676a-63b8-4ece-8a8c-e199647a6b13}, !- Source Object
  3,                                      !- Outlet Port
  {ac7e7b2a-11ba-4e91-ae55-b011398e1ac0}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d9105736-b664-4fd1-b044-634294acbfee}, !- Handle
  Main 0.03gpm 120F 6,                    !- Name
  ,                                       !- End-Use Subcategory
  1.89270589198493e-06,                   !- Peak Flow Rate {m3/s}
  {4fad96c3-5ae0-474a-833c-393fca2dfdbf}, !- Target Temperature Schedule Name
  {3f39f392-2d04-4d3b-80bb-01fa6aa61745}, !- Sensible Fraction Schedule Name
  {b1eb69aa-fa2e-420b-9b3d-161fc1a5750a}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {abf61636-9dd6-4bf0-8c1f-c5588b704a31}, !- Handle
  SMstore6 Service Water Use 0.03gpm 120F, !- Name
  {d9105736-b664-4fd1-b044-634294acbfee}, !- Water Use Equipment Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space Name
  {ed541f88-36ee-4d70-9c04-12e6ae0d8ddf}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e6bae66a-e87c-4d90-8d9b-f79ca88af527}, !- Handle
  SMstore6 WUC 0.03gpm 120F,              !- Name
  {dc3b1b83-af2c-4106-ae93-988f01aaa819}, !- Inlet Node Name
  {8638b686-106c-45d8-b809-203a2c6d5db7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {e3779445-438e-427a-9eb2-3361c7244079}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {abf61636-9dd6-4bf0-8c1f-c5588b704a31}; !- Water Use Equipment Name 1

OS:Node,
  {b4597dc0-b6fa-41e9-aeb8-290f6f5d1e14}, !- Handle
  SMstore6 WUC 0.03gpm 120F Inlet Water Node, !- Name
  {1d8534d9-5c47-44e0-a0c8-b1f74e003449}, !- Inlet Port
  {dc3b1b83-af2c-4106-ae93-988f01aaa819}; !- Outlet Port

OS:Connection,
  {1d8534d9-5c47-44e0-a0c8-b1f74e003449}, !- Handle
  {869cb55f-31c0-435d-a119-9cf35ea47d0a}, !- Source Object
  4,                                      !- Outlet Port
  {b4597dc0-b6fa-41e9-aeb8-290f6f5d1e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c862b8d-8adf-42c9-a4fd-bde8ad4eb7ab}, !- Handle
  SMstore6 WUC 0.03gpm 120F Outlet Water Node, !- Name
  {8638b686-106c-45d8-b809-203a2c6d5db7}, !- Inlet Port
  {c12e1633-be73-494e-af3f-80c095ce59c0}; !- Outlet Port

OS:Connection,
  {dc3b1b83-af2c-4106-ae93-988f01aaa819}, !- Handle
  {b4597dc0-b6fa-41e9-aeb8-290f6f5d1e14}, !- Source Object
  3,                                      !- Outlet Port
  {e6bae66a-e87c-4d90-8d9b-f79ca88af527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8638b686-106c-45d8-b809-203a2c6d5db7}, !- Handle
  {e6bae66a-e87c-4d90-8d9b-f79ca88af527}, !- Source Object
  3,                                      !- Outlet Port
  {1c862b8d-8adf-42c9-a4fd-bde8ad4eb7ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12e1633-be73-494e-af3f-80c095ce59c0}, !- Handle
  {1c862b8d-8adf-42c9-a4fd-bde8ad4eb7ab}, !- Source Object
  3,                                      !- Outlet Port
  {477e1b58-c5f7-4cb8-b25d-77f238fd2bc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {27cc1d19-09e2-4212-8ecf-cc764a1fa77d}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  4639.005;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {61ec413e-a545-4b4d-8657-771ab0aae6eb}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b_2016, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {0af5821a-a2e9-4a3f-b57c-da6f3e16e395}, !- Default Day Schedule Name
  {ba3d041c-6157-49a6-a881-7c261823901e}, !- Summer Design Day Schedule Name
  {b745a000-fd8f-4760-a8ac-01184175b797}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0af5821a-a2e9-4a3f-b57c-da6f3e16e395}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b_2016 Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b745a000-fd8f-4760-a8ac-01184175b797}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {ba3d041c-6157-49a6-a881-7c261823901e}, !- Handle
  RetailStripmall Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {e5bd3bae-dc73-4eaf-b4fa-2992f7749108}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {27cc1d19-09e2-4212-8ecf-cc764a1fa77d}, !- Exterior Lights Definition Name
  {61ec413e-a545-4b4d-8657-771ab0aae6eb}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {a6bd3058-cec7-48ad-8768-62ad733a87ab}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  418.4;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {9fddc3b6-bc57-450b-bba1-342e4a64b92e}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {f2663c45-88fb-401b-ba5e-51c8eaf2129b}, !- Default Day Schedule Name
  {d4e0528c-a1dc-4755-b6d5-77f4f3238f54}, !- Summer Design Day Schedule Name
  {7b45cb29-2dc0-4dce-99eb-60c7b3f0fcad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2663c45-88fb-401b-ba5e-51c8eaf2129b}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7b45cb29-2dc0-4dce-99eb-60c7b3f0fcad}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d4e0528c-a1dc-4755-b6d5-77f4f3238f54}, !- Handle
  RetailStripmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {41696f48-25c9-47fd-b9ee-322e409a7373}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {a6bd3058-cec7-48ad-8768-62ad733a87ab}, !- Exterior Lights Definition Name
  {9fddc3b6-bc57-450b-bba1-342e4a64b92e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {fbfb22e2-9ca0-4bf1-bec6-88b937346c02}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {28a901c5-6078-402d-a895-36d9d7bdb4b3}, !- Handle
  RetailStripmall_BUSINESS_SCH,           !- Name
  ,                                       !- Schedule Type Limits Name
  {a3b5e88f-34b9-4373-ac05-cf7e4074fbda}, !- Default Day Schedule Name
  {2857e72f-9e51-4f60-9d43-cbd10fb72237}, !- Summer Design Day Schedule Name
  {f769ec90-ed4f-4705-9843-e5ba28d9b4db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a3b5e88f-34b9-4373-ac05-cf7e4074fbda}, !- Handle
  RetailStripmall_BUSINESS_SCH Default,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {2857e72f-9e51-4f60-9d43-cbd10fb72237}, !- Handle
  RetailStripmall_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1942eb54-4dac-4073-8e2b-72a6b495caa9}, !- Handle
  Schedule Rule 45,                       !- Name
  {28a901c5-6078-402d-a895-36d9d7bdb4b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d09a520e-09d8-45a5-bf45-68a6f7acb923}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d09a520e-09d8-45a5-bf45-68a6f7acb923}, !- Handle
  RetailStripmall_BUSINESS_SCH Wkdy Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {f769ec90-ed4f-4705-9843-e5ba28d9b4db}, !- Handle
  RetailStripmall_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {18740b0e-dcdc-4073-9119-4cee04c384ae}, !- Handle
  Business_Sensor,                        !- Name
  RetailStripmall_BUSINESS_SCH,           !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Lights,
  {c4f9e979-11e5-4dae-826c-9080e2963e7a}, !- Handle
  LGstore1-StripMall Strip mall - type 1 Additional Lights, !- Name
  {0269fc0d-5689-42a0-8367-3eaa1a89fd85}, !- Lights Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {85f53c23-fee3-41e2-be96-0ddd4013f4ae}, !- Handle
  LGstore1-StripMall Strip mall - type 1 Lights, !- Name
  {a2ccbfff-5897-48d6-a886-ef893dcd921e}, !- Lights Definition Name
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ccfd0960-962d-4d73-a0d1-632c9463f02e}, !- Handle
  ems_LGstore1_LSr,                       !- Name
  LGstore1,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8a377675-152b-4281-96dc-bacd1865cc31}, !- Handle
  ems_LGstore1_Light1_Actuator,           !- Name
  {c4f9e979-11e5-4dae-826c-9080e2963e7a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}; !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {41846e65-36eb-4678-8260-a3c15e8070de}, !- Handle
  ems_LGstore1_Light2_Actuator,           !- Name
  {85f53c23-fee3-41e2-be96-0ddd4013f4ae}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {3cabba90-ed6b-4267-bb90-b1645c10f28e}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {78d94352-4cb5-4ff1-8b7c-4a19a736bafc}, !- Handle
  SET_ems_LGstore1_Light_EMS_Program,     !- Name
  SET ems_LGstore1_LSr_IP=0.093*ems_LGstore1_LSr/348.3864, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_LGstore1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_LGstore1_Light1_Actuator = 0,   !- Program Line 3
  SET ems_LGstore1_Light2_Actuator = 0.02*348.3864/0.09290304, !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET ems_LGstore1_Light1_Actuator = NULL, !- Program Line 6
  SET ems_LGstore1_Light2_Actuator = NULL, !- Program Line 7
  ENDIF;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {b07af178-95af-4612-8789-e526c6d87ee4}, !- Handle
  SET_ems_LGstore1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {78d94352-4cb5-4ff1-8b7c-4a19a736bafc}; !- Program Name 1

OS:Lights,
  {13f05bde-8f2d-4ce5-b86e-2a56744fd269}, !- Handle
  LGstore2-StripMall Strip mall - type 3 Lights, !- Name
  {ff93ec59-4f78-49f2-9f69-c503173e97de}, !- Lights Definition Name
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {59200452-3820-4fdd-852e-5a2b63455ec6}, !- Handle
  ems_LGstore2_LSr,                       !- Name
  LGstore2,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fdf55645-f5b3-4556-9553-d069699088f3}, !- Handle
  ems_LGstore2_Light1_Actuator,           !- Name
  {13f05bde-8f2d-4ce5-b86e-2a56744fd269}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {4ab39cda-851f-4e81-b908-ae359b3e2c57}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {09f40578-6755-4a28-a784-1046d6d3a347}, !- Handle
  SET_ems_LGstore2_Light_EMS_Program,     !- Name
  SET ems_LGstore2_LSr_IP=0.093*ems_LGstore2_LSr/348.38640000000004, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_LGstore2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_LGstore2_Light1_Actuator = 0.02*348.38640000000004/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_LGstore2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ed69c73e-5da3-4a26-82c5-17b4a5c876db}, !- Handle
  SET_ems_LGstore2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {09f40578-6755-4a28-a784-1046d6d3a347}; !- Program Name 1

OS:Lights,
  {ee642067-64b3-4c79-8372-f8ce51ee0446}, !- Handle
  SMstore1-StripMall Strip mall - type 1 Additional Lights, !- Name
  {0269fc0d-5689-42a0-8367-3eaa1a89fd85}, !- Lights Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {2a8b0045-6348-4692-94e1-7ba64eb51789}, !- Handle
  SMstore1-StripMall Strip mall - type 1 Lights, !- Name
  {a2ccbfff-5897-48d6-a886-ef893dcd921e}, !- Lights Definition Name
  {6d54358c-9390-42e5-bc44-ebe58628f22c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {f5eeb2c4-4dd8-4730-a036-fa240bc744ab}, !- Handle
  ems_SMstore1_LSr,                       !- Name
  SMstore1,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d239b7f5-5010-42f4-9104-7fa5389ce06f}, !- Handle
  ems_SMstore1_Light1_Actuator,           !- Name
  {ee642067-64b3-4c79-8372-f8ce51ee0446}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {6d54358c-9390-42e5-bc44-ebe58628f22c}; !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {18a164e9-6b9c-4b00-a1b5-8113300f50bb}, !- Handle
  ems_SMstore1_Light2_Actuator,           !- Name
  {2a8b0045-6348-4692-94e1-7ba64eb51789}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {6d54358c-9390-42e5-bc44-ebe58628f22c}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {651f3599-bfc8-4e92-9dcd-bb380ef3c8f9}, !- Handle
  SET_ems_SMstore1_Light_EMS_Program,     !- Name
  SET ems_SMstore1_LSr_IP=0.093*ems_SMstore1_LSr/174.1932, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_SMstore1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_SMstore1_Light1_Actuator = 0,   !- Program Line 3
  SET ems_SMstore1_Light2_Actuator = 0.02*174.1932/0.09290304, !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET ems_SMstore1_Light1_Actuator = NULL, !- Program Line 6
  SET ems_SMstore1_Light2_Actuator = NULL, !- Program Line 7
  ENDIF;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {c62e89cc-58a6-440b-b0c4-56fe9a92a89f}, !- Handle
  SET_ems_SMstore1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {651f3599-bfc8-4e92-9dcd-bb380ef3c8f9}; !- Program Name 1

OS:Lights,
  {c50c49dd-0963-4327-a4ce-1bf2dd9818fe}, !- Handle
  SMstore2-StripMall Strip mall - type 2 Additional Lights, !- Name
  {039cb29d-aa5e-4c3c-85d7-fe66e06f112e}, !- Lights Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {68472aa5-4146-4906-870f-c40e3db33690}, !- Handle
  SMstore2-StripMall Strip mall - type 2 Lights, !- Name
  {f2b401fa-264e-4247-a2e7-81794dd0a000}, !- Lights Definition Name
  {5ea367b2-633e-43a1-9423-f1b770d2335d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {8539c64d-bb7e-4731-809b-da8be1e2d3eb}, !- Handle
  ems_SMstore2_LSr,                       !- Name
  SMstore2,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5aebfe93-246d-4c79-8639-6061181fa376}, !- Handle
  ems_SMstore2_Light1_Actuator,           !- Name
  {c50c49dd-0963-4327-a4ce-1bf2dd9818fe}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {5ea367b2-633e-43a1-9423-f1b770d2335d}; !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f200e968-c4f9-464d-ac9f-9e0e55756918}, !- Handle
  ems_SMstore2_Light2_Actuator,           !- Name
  {68472aa5-4146-4906-870f-c40e3db33690}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {5ea367b2-633e-43a1-9423-f1b770d2335d}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {761be404-ed89-4172-afe6-511eb3d9a938}, !- Handle
  SET_ems_SMstore2_Light_EMS_Program,     !- Name
  SET ems_SMstore2_LSr_IP=0.093*ems_SMstore2_LSr/174.19320000000002, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_SMstore2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_SMstore2_Light1_Actuator = 0,   !- Program Line 3
  SET ems_SMstore2_Light2_Actuator = 0.02*174.19320000000002/0.09290304, !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET ems_SMstore2_Light1_Actuator = NULL, !- Program Line 6
  SET ems_SMstore2_Light2_Actuator = NULL, !- Program Line 7
  ENDIF;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {fb5a4c70-02b4-4a22-9743-967ab1a32398}, !- Handle
  SET_ems_SMstore2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {761be404-ed89-4172-afe6-511eb3d9a938}; !- Program Name 1

OS:Lights,
  {6baf00ad-0704-4cab-9380-90677f6a4333}, !- Handle
  SMstore3-StripMall Strip mall - type 2 Additional Lights, !- Name
  {039cb29d-aa5e-4c3c-85d7-fe66e06f112e}, !- Lights Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {ec5cfc58-c45e-4e38-9bb0-9d00f2c44e5d}, !- Handle
  SMstore3-StripMall Strip mall - type 2 Lights, !- Name
  {f2b401fa-264e-4247-a2e7-81794dd0a000}, !- Lights Definition Name
  {ab4d5305-d428-465c-8009-bc4150273508}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3a8fcebe-7797-4fda-bfe1-fda0037c3bbf}, !- Handle
  ems_SMstore3_LSr,                       !- Name
  SMstore3,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {53185419-4f99-47e5-bd7e-c5c13446f3e6}, !- Handle
  ems_SMstore3_Light1_Actuator,           !- Name
  {6baf00ad-0704-4cab-9380-90677f6a4333}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {ab4d5305-d428-465c-8009-bc4150273508}; !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {e8118514-1050-4745-82ab-df81b0eb85fa}, !- Handle
  ems_SMstore3_Light2_Actuator,           !- Name
  {ec5cfc58-c45e-4e38-9bb0-9d00f2c44e5d}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {ab4d5305-d428-465c-8009-bc4150273508}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9dc7169b-e493-43d3-b972-8dfe9412d4f9}, !- Handle
  SET_ems_SMstore3_Light_EMS_Program,     !- Name
  SET ems_SMstore3_LSr_IP=0.093*ems_SMstore3_LSr/174.19320000000002, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_SMstore3_LSr_IP >= 0.02), !- Program Line 2
  SET ems_SMstore3_Light1_Actuator = 0,   !- Program Line 3
  SET ems_SMstore3_Light2_Actuator = 0.02*174.19320000000002/0.09290304, !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET ems_SMstore3_Light1_Actuator = NULL, !- Program Line 6
  SET ems_SMstore3_Light2_Actuator = NULL, !- Program Line 7
  ENDIF;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {6bff771c-455f-4579-b2cf-6a15ac8f5359}, !- Handle
  SET_ems_SMstore3_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {9dc7169b-e493-43d3-b972-8dfe9412d4f9}; !- Program Name 1

OS:Lights,
  {5d641dec-bcd7-4699-a4aa-779f47e59190}, !- Handle
  SMstore4-StripMall Strip mall - type 2 Additional Lights, !- Name
  {039cb29d-aa5e-4c3c-85d7-fe66e06f112e}, !- Lights Definition Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights,
  {f5f460f2-d10b-4104-a8c8-f6cacb63dec3}, !- Handle
  SMstore4-StripMall Strip mall - type 2 Lights, !- Name
  {f2b401fa-264e-4247-a2e7-81794dd0a000}, !- Lights Definition Name
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ad2dd961-c591-42ac-902d-c7df94e21f7e}, !- Handle
  ems_SMstore4_LSr,                       !- Name
  SMstore4,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1391a027-af10-4a8a-aa8d-289d7c2d47fc}, !- Handle
  ems_SMstore4_Light1_Actuator,           !- Name
  {5d641dec-bcd7-4699-a4aa-779f47e59190}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}; !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f9b42132-32c7-48a7-a3d9-d3a56e9be703}, !- Handle
  ems_SMstore4_Light2_Actuator,           !- Name
  {f5f460f2-d10b-4104-a8c8-f6cacb63dec3}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {cbc69268-5c4e-4419-ad78-59e2fa30f77b}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {974286fd-4132-4137-aabf-0abc94059a39}, !- Handle
  SET_ems_SMstore4_Light_EMS_Program,     !- Name
  SET ems_SMstore4_LSr_IP=0.093*ems_SMstore4_LSr/174.19319999999993, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_SMstore4_LSr_IP >= 0.02), !- Program Line 2
  SET ems_SMstore4_Light1_Actuator = 0,   !- Program Line 3
  SET ems_SMstore4_Light2_Actuator = 0.02*174.19319999999993/0.09290304, !- Program Line 4
  ELSE,                                   !- Program Line 5
  SET ems_SMstore4_Light1_Actuator = NULL, !- Program Line 6
  SET ems_SMstore4_Light2_Actuator = NULL, !- Program Line 7
  ENDIF;                                  !- Program Line 8

OS:EnergyManagementSystem:ProgramCallingManager,
  {11210dd2-caf8-490d-943a-5f3322e82f2a}, !- Handle
  SET_ems_SMstore4_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {974286fd-4132-4137-aabf-0abc94059a39}; !- Program Name 1

OS:Lights,
  {292c11c1-c357-42fb-9810-bb9e96dc3e82}, !- Handle
  SMstore5-StripMall Strip mall - type 3 Lights, !- Name
  {ff93ec59-4f78-49f2-9f69-c503173e97de}, !- Lights Definition Name
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {0914c4ac-b681-4ed9-a2a6-f82029917cf0}, !- Handle
  ems_SMstore5_LSr,                       !- Name
  SMstore5,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8554203a-4b33-4499-89f7-ccd7e4ad8a56}, !- Handle
  ems_SMstore5_Light1_Actuator,           !- Name
  {292c11c1-c357-42fb-9810-bb9e96dc3e82}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {afa5c72f-ec16-4fb7-9014-0c120fd3d938}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8dd26958-376a-40bf-a6b0-797cb59c6efb}, !- Handle
  SET_ems_SMstore5_Light_EMS_Program,     !- Name
  SET ems_SMstore5_LSr_IP=0.093*ems_SMstore5_LSr/174.19319999999993, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_SMstore5_LSr_IP >= 0.02), !- Program Line 2
  SET ems_SMstore5_Light1_Actuator = 0.02*174.19319999999993/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_SMstore5_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {6419fcb9-8667-49af-b2ea-fc4f65b3ca1c}, !- Handle
  SET_ems_SMstore5_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8dd26958-376a-40bf-a6b0-797cb59c6efb}; !- Program Name 1

OS:Lights,
  {e6e82b96-a147-4cf7-a10c-0e05f518c19f}, !- Handle
  SMstore6-StripMall Strip mall - type 3 Lights, !- Name
  {ff93ec59-4f78-49f2-9f69-c503173e97de}, !- Lights Definition Name
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {86b7490c-ab54-472f-91ba-0a024788a634}, !- Handle
  ems_SMstore6_LSr,                       !- Name
  SMstore6,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c2941ab2-7c2a-498a-afce-321cd9476a93}, !- Handle
  ems_SMstore6_Light1_Actuator,           !- Name
  {e6e82b96-a147-4cf7-a10c-0e05f518c19f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {8aee463a-4c3c-4367-8f45-64fb6d2bfc88}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0e73b0e2-19ad-4f74-a8c7-73e40e4d4d3a}, !- Handle
  SET_ems_SMstore6_Light_EMS_Program,     !- Name
  SET ems_SMstore6_LSr_IP=0.093*ems_SMstore6_LSr/174.1932000000001, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_SMstore6_LSr_IP >= 0.02), !- Program Line 2
  SET ems_SMstore6_Light1_Actuator = 0.02*174.1932000000001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_SMstore6_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {09ba0eb1-1b90-4e16-98c7-975d950a803d}, !- Handle
  SET_ems_SMstore6_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0e73b0e2-19ad-4f74-a8c7-73e40e4d4d3a}; !- Program Name 1

OS:Lights,
  {e4ccae90-ceb2-4942-a3b8-941c5d6f34fb}, !- Handle
  SMstore7-StripMall Strip mall - type 3 Lights, !- Name
  {ff93ec59-4f78-49f2-9f69-c503173e97de}, !- Lights Definition Name
  {89130de1-d42c-444e-801d-7d9adf3e04aa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {359673af-3394-483b-98e9-948a5ee3c38c}, !- Handle
  ems_SMstore7_LSr,                       !- Name
  SMstore7,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9b1e97ed-24a7-47aa-935b-d25adeced0bc}, !- Handle
  ems_SMstore7_Light1_Actuator,           !- Name
  {e4ccae90-ceb2-4942-a3b8-941c5d6f34fb}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {89130de1-d42c-444e-801d-7d9adf3e04aa}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ac63ed98-bfa7-45e7-a712-e6bee5ea93a0}, !- Handle
  SET_ems_SMstore7_Light_EMS_Program,     !- Name
  SET ems_SMstore7_LSr_IP=0.093*ems_SMstore7_LSr/174.19319999999976, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_SMstore7_LSr_IP >= 0.02), !- Program Line 2
  SET ems_SMstore7_Light1_Actuator = 0.02*174.19319999999976/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_SMstore7_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {79b997de-2971-4f24-b7af-6d271be37d11}, !- Handle
  SET_ems_SMstore7_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ac63ed98-bfa7-45e7-a712-e6bee5ea93a0}; !- Program Name 1

OS:Lights,
  {d0755860-ac93-44a1-a6dc-518627fcfb37}, !- Handle
  SMstore8-StripMall Strip mall - type 3 Lights, !- Name
  {ff93ec59-4f78-49f2-9f69-c503173e97de}, !- Lights Definition Name
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c3876163-e3cd-4cec-8f06-24730ca31dd6}, !- Handle
  ems_SMstore8_LSr,                       !- Name
  SMstore8,                               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8a71bc84-5938-44ff-a57c-e9cb8cef6c81}, !- Handle
  ems_SMstore8_Light1_Actuator,           !- Name
  {d0755860-ac93-44a1-a6dc-518627fcfb37}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {2ce2b667-ac4f-4f47-b0e0-c3246eb94e55}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d76451fd-17ec-451b-a53e-ccba4f6eb572}, !- Handle
  SET_ems_SMstore8_Light_EMS_Program,     !- Name
  SET ems_SMstore8_LSr_IP=0.093*ems_SMstore8_LSr/174.1932000000001, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_SMstore8_LSr_IP >= 0.02), !- Program Line 2
  SET ems_SMstore8_Light1_Actuator = 0.02*174.1932000000001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_SMstore8_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {48e8c466-b536-46c8-8500-e8190d8d814c}, !- Handle
  SET_ems_SMstore8_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {d76451fd-17ec-451b-a53e-ccba4f6eb572}; !- Program Name 1

OS:SimulationControl,
  {f96f94a7-5084-4903-9370-837436d09b33}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Day,
  {0e1e524f-415a-41b3-91a3-293777156360}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdf11ae1-69be-4737-a0a6-2339418edb6a}, !- Handle
  ems_LGstore1_ZN_PSZ_AC_1_maxOASch,      !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {15a894c7-afc7-4012-afa2-6c1f34acd89f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15a894c7-afc7-4012-afa2-6c1f34acd89f}, !- Handle
  ems_LGstore1_ZN_PSZ_AC_1_maxOASch_Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbe6e476-b993-410c-bb99-4fc9bb37133d}, !- Handle
  ems_LGstore2_ZN_PSZ_AC_6_maxOASch,      !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {9a7c4f93-67e2-43d7-b778-da2c5c63fdd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a7c4f93-67e2-43d7-b778-da2c5c63fdd1}, !- Handle
  ems_LGstore2_ZN_PSZ_AC_6_maxOASch_Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {182fffce-85c9-40f4-bc3f-1431e7483ba6}, !- Handle
  ems_SMstore1_ZN_PSZ_AC_2_maxOASch,      !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {70a77864-e924-4264-afd2-07438f540a38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70a77864-e924-4264-afd2-07438f540a38}, !- Handle
  ems_SMstore1_ZN_PSZ_AC_2_maxOASch_Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf957615-598b-4bee-8972-77e32b793853}, !- Handle
  ems_SMstore2_ZN_PSZ_AC_3_maxOASch,      !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {d3f60c0b-9ff0-442e-bf12-8aca69f0736b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3f60c0b-9ff0-442e-bf12-8aca69f0736b}, !- Handle
  ems_SMstore2_ZN_PSZ_AC_3_maxOASch_Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6560d5cc-912c-49f9-ac87-869156e81471}, !- Handle
  ems_SMstore3_ZN_PSZ_AC_4_maxOASch,      !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {204d0341-a072-4b57-bdf3-79abb7553589}; !- Default Day Schedule Name

OS:Schedule:Day,
  {204d0341-a072-4b57-bdf3-79abb7553589}, !- Handle
  ems_SMstore3_ZN_PSZ_AC_4_maxOASch_Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e517a799-19ad-417a-9fae-e878650e61ac}, !- Handle
  ems_SMstore4_ZN_PSZ_AC_5_maxOASch,      !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {4e44e84c-a279-489f-980b-014f7ca7e19f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e44e84c-a279-489f-980b-014f7ca7e19f}, !- Handle
  ems_SMstore4_ZN_PSZ_AC_5_maxOASch_Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e1b5be5-bf15-45d7-9224-b81f27c9fd25}, !- Handle
  ems_SMstore5_ZN_PSZ_AC_7_maxOASch,      !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {d50a71dc-e972-4ef5-a835-457bd32a209d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d50a71dc-e972-4ef5-a835-457bd32a209d}, !- Handle
  ems_SMstore5_ZN_PSZ_AC_7_maxOASch_Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d9051f2-5017-42a3-a187-0961ed405f8b}, !- Handle
  ems_SMstore6_ZN_PSZ_AC_8_maxOASch,      !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {c3406d71-ee6f-45c1-832f-5f051839908e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3406d71-ee6f-45c1-832f-5f051839908e}, !- Handle
  ems_SMstore6_ZN_PSZ_AC_8_maxOASch_Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {31ef92fb-1f8f-43d2-a303-14eed581da31}, !- Handle
  ems_SMstore7_ZN_PSZ_AC_9_maxOASch,      !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {21d89e76-9723-4bd7-b5b4-c34ce717d1df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21d89e76-9723-4bd7-b5b4-c34ce717d1df}, !- Handle
  ems_SMstore7_ZN_PSZ_AC_9_maxOASch_Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {005eec28-d057-4419-83ef-2f307939fdaa}, !- Handle
  ems_SMstore8_ZN_PSZ_AC_10_maxOASch,     !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {f4e7c71d-215d-4f01-aefe-3cf64354171c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4e7c71d-215d-4f01-aefe-3cf64354171c}, !- Handle
  ems_SMstore8_ZN_PSZ_AC_10_maxOASch_Default, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {60b1a03c-1992-45ec-a2ba-d6197741f601}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {abd27305-d263-4c55-9b66-f5c267631fa4}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {988c0d06-fda7-4e06-b436-da170419e64a}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {53bd9912-9f9c-4aa9-bfb0-8184b3691618}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9d480077-3097-4b3c-b921-71db55e34bfd}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {2d6a0cb2-41fb-4a78-ab40-8de62125bf16}, !- Handle
  {3ce8464c-4113-4ad4-a354-7099f7509088}; !- Object Name

OS:AdditionalProperties,
  {74b54c5c-8168-4733-a024-24680b1c0236}, !- Handle
  {c7355eb1-0d99-47e7-a515-42137283d9e6}; !- Object Name

OS:AdditionalProperties,
  {85da83d4-5cf6-4a3e-96f5-3adc6c43a878}, !- Handle
  {610319e1-0e91-4b0f-9624-99574c983aa0}; !- Object Name

OS:AdditionalProperties,
  {79a6197b-2900-402b-a249-26f73b6852d3}, !- Handle
  {46bd18ea-549a-46a5-87da-7756b6b944e3}; !- Object Name

OS:AdditionalProperties,
  {14c0e3bc-e069-45d3-b2f8-8d36f22ca7af}, !- Handle
  {e0510cb3-ba9b-42aa-9c4e-118d5eb04808}; !- Object Name

OS:AdditionalProperties,
  {b88819f8-3ab6-45d4-9b47-9b198b42ffb6}, !- Handle
  {09eacfc1-cdc9-45a1-ad8c-73e7602f6e67}; !- Object Name

OS:AdditionalProperties,
  {de83e019-1659-47d2-b015-77ea408424bc}, !- Handle
  {9c1ff0e0-ec42-462a-97a1-8d6b0b590da2}; !- Object Name

OS:Schedule:Ruleset,
  {89639145-02a4-49fb-bd30-dab0141aac9b}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {ecc27a65-5d9d-4236-819b-64fdc6fe63cd}, !- Default Day Schedule Name
  {5fda9fb2-cbe2-45ea-833d-3589f06c0bdd}, !- Summer Design Day Schedule Name
  {05d44c90-9e2a-468e-9a4f-9d093768a195}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ecc27a65-5d9d-4236-819b-64fdc6fe63cd}, !- Handle
  RetailStripmall Type1_FAN_SCH Default 1, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5fda9fb2-cbe2-45ea-833d-3589f06c0bdd}, !- Handle
  RetailStripmall Type1_FAN_SCH Summer Design Day 1, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {05d44c90-9e2a-468e-9a4f-9d093768a195}, !- Handle
  RetailStripmall Type1_FAN_SCH Winter Design Day 1, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {390b904e-0c53-4530-99cc-93b442c28d4a}, !- Handle
  Schedule Rule 46,                       !- Name
  {89639145-02a4-49fb-bd30-dab0141aac9b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {adc6ec46-1cf5-4f1a-b76a-f088f9608589}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adc6ec46-1cf5-4f1a-b76a-f088f9608589}, !- Handle
  RetailStripmall Type1_FAN_SCH WntrDsn|Sat|Fri Day 1, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e8f94d1d-ed59-4d57-9697-fa866932b7a7}, !- Handle
  Schedule Rule 47,                       !- Name
  {89639145-02a4-49fb-bd30-dab0141aac9b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9b430ce6-e5da-4268-980f-8c1eac9216d1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b430ce6-e5da-4268-980f-8c1eac9216d1}, !- Handle
  RetailStripmall Type1_FAN_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day 1, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {90644de3-9b68-4e4a-8e39-fb5193866014}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  {9c351cb3-3180-4369-bf34-a0b24361f978}, !- Default Day Schedule Name
  {7b733169-6d8f-4ffd-8300-84df70249d06}, !- Summer Design Day Schedule Name
  {5bb8bb1a-4b67-4843-aaa0-3bf4b1fe79bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9c351cb3-3180-4369-bf34-a0b24361f978}, !- Handle
  RetailStripmall Type1_FAN_SCH Default inverted, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7b733169-6d8f-4ffd-8300-84df70249d06}, !- Handle
  RetailStripmall Type1_FAN_SCH Summer Design Day inverted 1, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5bb8bb1a-4b67-4843-aaa0-3bf4b1fe79bf}, !- Handle
  RetailStripmall Type1_FAN_SCH Winter Design Day inverted 1, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b9c4e29-92cf-49cd-8253-9f3b88facd8b}, !- Handle
  RetailStripmall Type1_FAN_SCH WntrDsn|Sat|Fri Day inverted Rule, !- Name
  {90644de3-9b68-4e4a-8e39-fb5193866014}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9891f67c-c76b-466a-832f-8290f66c8aec}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {9891f67c-c76b-466a-832f-8290f66c8aec}, !- Handle
  RetailStripmall Type1_FAN_SCH WntrDsn|Sat|Fri Day inverted 1, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {675e1f69-0f73-4292-842e-db8981b51e53}, !- Handle
  RetailStripmall Type1_FAN_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day inverted Rule, !- Name
  {90644de3-9b68-4e4a-8e39-fb5193866014}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {63aa8d70-c62f-4df1-afa6-3604f16a19f8}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  No,                                     !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {63aa8d70-c62f-4df1-afa6-3604f16a19f8}, !- Handle
  RetailStripmall Type1_FAN_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day inverted 1, !- Name
  {4ab0ea4a-56ef-40f9-9e5a-2b2001b2f333}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Output:Variable,
  {4488bd3c-6958-4945-97fc-90ef9ac0fecf}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6453ad6f-6d7e-4d66-ab86-5068f6757425}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4d51b710-259b-4897-8472-c62280d3b57d}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a57168e8-875c-49eb-93ca-23ba6ab4f768}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {96c3ca43-1c0c-4e5e-b094-51da8ca26b71}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2e764555-bff0-4cb8-b4ba-88eab7e5cac5}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {233ae7b8-5bd6-493c-97da-4e0bec48511b}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {74ed34be-ca1d-49f1-82f0-252804f91f64}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f51c9627-8c82-4684-933d-7dc3b25a9dc6}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {44aa8c1c-a750-4337-b11a-845ad7b0ec18}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9ec39240-195a-4a59-9d85-a0e6548aac9c}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7e1f45f5-9401-4470-938e-08720c3379b0}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c623cb58-4a36-4d0f-a138-312a37708605}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dc934ec8-deaa-45d0-bd8f-4a32eb9b0496}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6d40f272-8373-431e-a30c-ec7572cc3653}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4cffd985-b049-4fbf-b325-5239d3790164}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1ea229ca-637a-4fd6-86db-5ee4a88f3a0a}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

