  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {06f32a7e-5b62-42a5-89e0-a0fa9563c9ed}, !- Handle
  Schedule Rule 77,                       !- Name
  {a41d21bf-ba08-4f52-8367-2da8cff1c857}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {63c74d25-7446-4503-ac3b-4eb0055bffe0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {63c74d25-7446-4503-ac3b-4eb0055bffe0}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {f58dbe3c-f5de-4592-a0f3-6952c73cd30d}, !- Handle
  Schedule Rule 78,                       !- Name
  {a41d21bf-ba08-4f52-8367-2da8cff1c857}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e879b0ef-56bc-43a4-a33b-7dabc5c37065}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e879b0ef-56bc-43a4-a33b-7dabc5c37065}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wkdy Day 2, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {c29163b6-be7c-4f11-95cb-b694788faadd}, !- Handle
  Schedule Rule 79,                       !- Name
  {a41d21bf-ba08-4f52-8367-2da8cff1c857}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3df51b04-173d-48ba-a697-af4155cfdaf2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3df51b04-173d-48ba-a697-af4155cfdaf2}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {4a051d43-83fe-4536-9be4-34b36ce7e7cd}, !- Handle
  Schedule Rule 80,                       !- Name
  {a41d21bf-ba08-4f52-8367-2da8cff1c857}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a82b7e84-26a3-4214-ad28-6a201690cfe5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a82b7e84-26a3-4214-ad28-6a201690cfe5}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Wknd Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4227b2fc-b1a1-4cec-97e7-f05071d0bf44}, !- Handle
  SchoolSecondary BLDG_LIGHT_MECHANICAL_SCH_2013 Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {0b96d9de-668d-4132-8bbb-02f572a51eed}, !- Handle
  SecondarySchool Mechanical Thermostat,  !- Name
  {d19640a1-93fc-42d2-8c9e-20656041edee}, !- Heating Setpoint Temperature Schedule Name
  {54917986-9749-466b-9ce7-e73feebdb3cb}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d19640a1-93fc-42d2-8c9e-20656041edee}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback,    !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {5310fc04-8af0-4c81-8cf0-1eb84f8bc4fc}, !- Default Day Schedule Name
  {31295b56-c98d-4d9f-9bfc-9498d4582d50}, !- Summer Design Day Schedule Name
  {0ef41097-631a-4fa4-b9bf-519c40de2e3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5310fc04-8af0-4c81-8cf0-1eb84f8bc4fc}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Default, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {527b2f13-e965-4cf8-b1d7-95bdd918ba23}, !- Handle
  Schedule Rule 81,                       !- Name
  {d19640a1-93fc-42d2-8c9e-20656041edee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cb2c8b1c-1b79-4446-ab07-62536a01d0a5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb2c8b1c-1b79-4446-ab07-62536a01d0a5}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Default|Wkdy Day, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0ef41097-631a-4fa4-b9bf-519c40de2e3e}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Winter Design Day, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {31295b56-c98d-4d9f-9bfc-9498d4582d50}, !- Handle
  SchoolSecondary HTGSETP_SCH_Setback Summer Design Day, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {54917986-9749-466b-9ce7-e73feebdb3cb}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback,    !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {14a6cb95-360b-4dc8-b82a-1481d94a160b}, !- Default Day Schedule Name
  {a6b7386a-3ffc-440b-9049-5d035fefe9f2}, !- Summer Design Day Schedule Name
  {17389be1-7357-4b1f-930d-ec4e40259d61}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14a6cb95-360b-4dc8-b82a-1481d94a160b}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {21dd8cf2-9e89-48b7-a768-f6134e9ad9a7}, !- Handle
  Schedule Rule 82,                       !- Name
  {54917986-9749-466b-9ce7-e73feebdb3cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {604215b6-fc46-4dae-a130-3de4e67fbf77}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {604215b6-fc46-4dae-a130-3de4e67fbf77}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Default|Wkdy Day, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {a6b7386a-3ffc-440b-9049-5d035fefe9f2}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Summer Design Day, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {17389be1-7357-4b1f-930d-ec4e40259d61}, !- Handle
  SchoolSecondary CLGSETP_SCH_Setback Winter Design Day, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {237b6688-2415-43a2-aa21-91ce24e5705e}, !- Handle
  SecondarySchool Office 1,               !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {2069369f-d6b9-4d40-9d15-eb26a2167e29}, !- Handle
  SecondarySchool Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {3f653818-1d81-4bd4-aa6b-4518f34fc4bb}, !- Handle
  SecondarySchool Office People,          !- Name
  {2069369f-d6b9-4d40-9d15-eb26a2167e29}, !- People Definition Name
  {05b553fe-6c22-4921-8324-7c516c72963c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {cb923626-6ab8-4996-ba03-6e2aa3440134}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {12982143-d53d-42b2-9144-8098571e1a22}, !- Clothing Insulation Schedule Name
  {9cfa87a6-a2cf-413c-83c1-a146f3526725}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {670b41c0-4bc5-44a1-af07-f18ca9384277}, !- Handle
  SecondarySchool Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.96529370836519,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0e1d8687-1229-45bc-a782-6c11b3d79dda}, !- Handle
  {670b41c0-4bc5-44a1-af07-f18ca9384277}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {8a6095e3-5b64-48ba-8d38-eb745b917764}, !- Handle
  SecondarySchool Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {feae3a79-54f0-4943-b17c-6aa4ac8fbb4e}, !- Handle
  SecondarySchool Office Elec Equip,      !- Name
  {8a6095e3-5b64-48ba-8d38-eb745b917764}, !- Electric Equipment Definition Name
  {05b553fe-6c22-4921-8324-7c516c72963c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3675bf45-39a2-47c8-8806-c5bd9c44a323}, !- Handle
  SecondarySchool Office Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f9d7a6e8-0a20-406d-96ce-6f4b299132fc}, !- Handle
  SecondarySchool Office Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f7c49380-75b2-4b8e-9700-9777e76cdfda}, !- Number of People Schedule Name
  {a369f1e2-fa83-4df7-a972-532e0755b1be}, !- People Activity Level Schedule Name
  {3c860219-4a39-4c2e-987d-92c982d39916}, !- Lighting Schedule Name
  {609f84a9-cbae-4ce5-aaea-588ee0ed7de1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f7c49380-75b2-4b8e-9700-9777e76cdfda}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices,   !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {6693d9d6-4cff-4696-a515-e928376c9551}, !- Default Day Schedule Name
  {ac6ca872-8f59-4ed3-a8c5-11d7c2d6fa60}, !- Summer Design Day Schedule Name
  {95561188-c936-4ab2-93c7-f67ed778a1aa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6693d9d6-4cff-4696-a515-e928376c9551}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac6ca872-8f59-4ed3-a8c5-11d7c2d6fa60}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {dc6fb411-f025-4fdc-ab6a-dea36d0f2644}, !- Handle
  Schedule Rule 83,                       !- Name
  {f7c49380-75b2-4b8e-9700-9777e76cdfda}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a7f8b4bd-cc01-412b-9159-c0c8491c0104}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a7f8b4bd-cc01-412b-9159-c0c8491c0104}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {5aaaffb5-e535-497a-9a24-b4a2fb4c173b}, !- Handle
  Schedule Rule 84,                       !- Name
  {f7c49380-75b2-4b8e-9700-9777e76cdfda}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {768a5a60-159d-4a52-8d5e-d4c4e2682d64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {768a5a60-159d-4a52-8d5e-d4c4e2682d64}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {399470d8-4611-4052-b45a-53e70ab060a6}, !- Handle
  Schedule Rule 85,                       !- Name
  {f7c49380-75b2-4b8e-9700-9777e76cdfda}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {540318b1-9c32-41cc-854f-299057611903}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {540318b1-9c32-41cc-854f-299057611903}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wkdy Day 2, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.95,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {beab5e45-d767-43c3-a7b6-d891d9929d41}, !- Handle
  Schedule Rule 86,                       !- Name
  {f7c49380-75b2-4b8e-9700-9777e76cdfda}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47214377-0a8b-43c1-be6b-f1aeb953b588}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47214377-0a8b-43c1-be6b-f1aeb953b588}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60cbab9d-0ab6-4da1-af28-cfe3cb92a922}, !- Handle
  Schedule Rule 87,                       !- Name
  {f7c49380-75b2-4b8e-9700-9777e76cdfda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5628faf5-7ec5-4868-8eae-f3d859d66d64}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5628faf5-7ec5-4868-8eae-f3d859d66d64}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Wknd Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95561188-c936-4ab2-93c7-f67ed778a1aa}, !- Handle
  SchoolSecondary BLDG_OCC_SCH_Offices Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c860219-4a39-4c2e-987d-92c982d39916}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {6ef5dfdf-0811-4050-a35b-4f239765f245}, !- Default Day Schedule Name
  {b9a2da13-f69a-4159-91d7-a08a69796bf7}, !- Summer Design Day Schedule Name
  {315eb55d-ba40-462a-a3b1-458cbf3fd4d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ef5dfdf-0811-4050-a35b-4f239765f245}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b9a2da13-f69a-4159-91d7-a08a69796bf7}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bfef764a-b013-4be1-b5c0-abefba918e87}, !- Handle
  Schedule Rule 88,                       !- Name
  {3c860219-4a39-4c2e-987d-92c982d39916}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bedb4c73-cb54-420d-be7d-e652b82c3b92}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bedb4c73-cb54-420d-be7d-e652b82c3b92}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7479585,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {3f0414e8-62e5-4589-a1b2-89922ce567f6}, !- Handle
  Schedule Rule 89,                       !- Name
  {3c860219-4a39-4c2e-987d-92c982d39916}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6e648b87-6923-4094-b8b2-ef6d59bff633}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {6e648b87-6923-4094-b8b2-ef6d59bff633}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4155325,                              !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1473478245,                           !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {7972469b-34ad-4b40-917b-8a80bcb2c713}, !- Handle
  Schedule Rule 90,                       !- Name
  {3c860219-4a39-4c2e-987d-92c982d39916}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {597caac9-395d-4f49-b416-e2bf48aae85d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {597caac9-395d-4f49-b416-e2bf48aae85d}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wkdy Day 2, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7479585,                              !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {d719cd25-c41f-45be-acf8-e298448f7f93}, !- Handle
  Schedule Rule 91,                       !- Name
  {3c860219-4a39-4c2e-987d-92c982d39916}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {199ed468-36fe-4b06-b044-9bb5f1181542}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {199ed468-36fe-4b06-b044-9bb5f1181542}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {1fd81904-1f3b-402b-b1f0-afec9d4f1f76}, !- Handle
  Schedule Rule 92,                       !- Name
  {3c860219-4a39-4c2e-987d-92c982d39916}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {008ce325-d593-4f94-9288-c9a5d783f568}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {008ce325-d593-4f94-9288-c9a5d783f568}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Wknd Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {315eb55d-ba40-462a-a3b1-458cbf3fd4d9}, !- Handle
  SchoolSecondary BLDG_LIGHT_OFFICE_SCH_2013 Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {5c41a5b3-feff-458c-8028-96921a056e87}, !- Handle
  SecondarySchool Office Thermostat,      !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bbe130ea-8fc0-43e6-aa32-c3500edc68e4}, !- Handle
  SecondarySchool Restroom 1,             !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {56d45558-e11b-4e3b-b80e-350b8d730fee}, !- Handle
  SecondarySchool Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {a80744e2-1872-489c-be58-8b332556c1f2}, !- Handle
  {56d45558-e11b-4e3b-b80e-350b8d730fee}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d7aa75b6-72ad-4ec7-a54b-f647b510c548}, !- Handle
  SecondarySchool Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.9826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6ab723f1-6c4c-4a49-8220-a001418bfcb2}, !- Handle
  SecondarySchool Restroom Elec Equip,    !- Name
  {d7aa75b6-72ad-4ec7-a54b-f647b510c548}, !- Electric Equipment Definition Name
  {bb27daaf-073c-4c11-b3d0-1bdd346b4e59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {1f30d867-636d-4212-9f48-4afc3177c679}, !- Handle
  SecondarySchool Restroom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {ccef2c2e-4241-4e9e-81a7-1ae65df97c95}; !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {49fc811e-2d25-435d-9922-51f0a338c3cd}, !- Handle
  SecondarySchool Restroom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {03328c8b-8bd5-4f16-afab-3503c8218342}, !- Number of People Schedule Name
  {a369f1e2-fa83-4df7-a972-532e0755b1be}, !- People Activity Level Schedule Name
  {2219a7e9-1dfe-4070-8aba-7444770fdedd}, !- Lighting Schedule Name
  {609f84a9-cbae-4ce5-aaea-588ee0ed7de1}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2219a7e9-1dfe-4070-8aba-7444770fdedd}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {42dc9d0b-bfb5-4655-a7de-f14cb12e9a52}, !- Default Day Schedule Name
  {4ac98763-6fa8-4516-97ae-1ecf070edcc4}, !- Summer Design Day Schedule Name
  {2e379e75-56d0-4040-8083-2fd2a3b3e4e5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42dc9d0b-bfb5-4655-a7de-f14cb12e9a52}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {4ac98763-6fa8-4516-97ae-1ecf070edcc4}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55e6c03f-a8ad-418b-9496-2c5ef080273f}, !- Handle
  Schedule Rule 93,                       !- Name
  {2219a7e9-1dfe-4070-8aba-7444770fdedd}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {121cf375-eea6-4467-8ea8-accb630f9dad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {121cf375-eea6-4467-8ea8-accb630f9dad}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {6023daa0-76f4-476f-81a8-14fa0a6caf7b}, !- Handle
  Schedule Rule 94,                       !- Name
  {2219a7e9-1dfe-4070-8aba-7444770fdedd}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {94707cbc-5505-4556-b79d-174512380c67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {94707cbc-5505-4556-b79d-174512380c67}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117018,                               !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {9d1268eb-6881-438c-b42c-b931cfbf79ff}, !- Handle
  Schedule Rule 95,                       !- Name
  {2219a7e9-1dfe-4070-8aba-7444770fdedd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6faae2de-f1f1-423f-9289-98eacc9a394a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6faae2de-f1f1-423f-9289-98eacc9a394a}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wkdy Day 2, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.594,                                  !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1773;                                 !- Value Until Time 4

OS:Schedule:Rule,
  {7bf392c4-422f-485a-85d9-39892dfdc108}, !- Handle
  Schedule Rule 96,                       !- Name
  {2219a7e9-1dfe-4070-8aba-7444770fdedd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62c53229-c330-4ff1-837f-c230e82e6a05}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {62c53229-c330-4ff1-837f-c230e82e6a05}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {a758fb5c-9a43-4062-ae98-6735d6bd246c}, !- Handle
  Schedule Rule 97,                       !- Name
  {2219a7e9-1dfe-4070-8aba-7444770fdedd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcd63b9c-92bd-49b5-9574-f540502d6c6c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {fcd63b9c-92bd-49b5-9574-f540502d6c6c}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Wknd Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2e379e75-56d0-4040-8083-2fd2a3b3e4e5}, !- Handle
  SchoolSecondary BLDG_LIGHT_BATH_SCH_2013 Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f6c72e2b-45dc-43f3-84f3-d1dc9551b4b6}, !- Handle
  SecondarySchool Restroom Thermostat,    !- Name
  {d19640a1-93fc-42d2-8c9e-20656041edee}, !- Heating Setpoint Temperature Schedule Name
  {54917986-9749-466b-9ce7-e73feebdb3cb}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {6cedfcff-3b65-4f0d-9c4c-db318369a0e3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8c1c294f-73a1-4c28-8241-20e76c28a535}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b830449a-7917-4542-ba3f-454e554bff05}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {34029e9f-48b7-4a6f-9983-45fa552abdb6}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dec431ea-88ad-4114-90c9-4b3d7f2d74d3}, !- Handle
  Bathrooms_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {326e2951-8bb7-41ca-aec0-89f1331a638e}, !- Handle
  Bathrooms_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {41168913-2a3f-4e30-bff2-46ac3eee36b6}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {04713fd9-73e9-4322-8ea9-41a35d3f7719}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {80e17e5b-550a-45f4-b8fe-acec1d89fa47}, !- Handle
  Aux_Gym_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0ed3cfe2-cc80-4947-a452-fb2efb400c82}, !- Handle
  Aux_Gym_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0c877b3e-ab27-4bdd-8ffe-6d9234ff76bb}, !- Handle
  Auditorium_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {82e81b5d-03bb-4ebf-a36e-978284e8a005}, !- Handle
  Auditorium_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {99c05798-9f00-44ac-8c9d-2e25211482ef}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {771dff13-1ae7-4e82-a24a-a17a2f9fed6f}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0bda6556-5f0c-4117-921c-eed419fd2df7}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5cb2cb4c-8aaa-4d8c-9303-95090eab2e6b}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {74cd7957-a7a2-4b19-9869-cb85093397b1}, !- Handle
  Lobby_ZN_1_FLR_2 HVAC On Infiltration,  !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {110ccc86-447f-4e88-93de-28dc73f44289}, !- Handle
  Lobby_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {52bc738d-48e3-4262-a921-3d9c18681690}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8ae9ceb3-cd9b-4326-8f6d-9778017be4b1}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0050555b-798c-4c92-938e-1de762b696f4}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f8eaf6fe-24d0-4666-a4f2-54fa08b67414}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f49e26cd-3754-47b3-871b-bab68aa4ed18}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ae806f64-955a-42a9-b5db-35c14186f88e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ec408c1f-d9b7-4db2-8034-f631d6fa3454}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b4980502-5bba-448e-addc-a0aabc097806}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {47926027-8dd6-4995-a0ea-08a91f51eca0}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0f2aaf02-ef45-427d-a5f2-8c981470a055}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e1fb8eba-03d9-4176-9e9c-27da3c4d6eae}, !- Handle
  Lobby_ZN_1_FLR_1 HVAC On Infiltration,  !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f16e7263-d597-491d-a178-0074c7ec18bb}, !- Handle
  Lobby_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {99a7decb-bd43-464c-a731-b96544e4e7a8}, !- Handle
  Main_Corridor_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {db607b87-1bce-48ec-802d-10cf2eaa82b5}, !- Handle
  Main_Corridor_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cc8f5de0-b2fa-48ce-9650-0d1736cd6981}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {97d4086d-99f2-4996-a90e-a65b8c2ea02f}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {527a83a8-3d6a-4d3e-baa1-e82c81a53ba8}, !- Handle
  Offices_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {76d07167-3608-4586-a7eb-8c453c608ecc}, !- Handle
  Offices_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1d676d05-d038-45da-91b2-b2e7ff83ef97}, !- Handle
  Offices_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bbeddfc5-846b-4014-a852-59dbe729be9f}, !- Handle
  Offices_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {db791a15-1aeb-4eee-aba2-e61b36c89e1a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aaf5886e-b0d0-4533-a626-4ab72c6601e9}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {75253914-e0db-4f34-8ee6-8f23f91488b6}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a1fd1cf1-b5d3-4fd7-aa65-48a31c2c5b30}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0112c513-c39b-402b-88e5-e3a93791fab9}, !- Handle
  Kitchen_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {781af465-7eb1-4bc1-9af7-748ea1a70169}, !- Handle
  Kitchen_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bd622bcd-542e-4be0-ada3-c7bf3425a2a9}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {31689925-80fa-4acc-a6ca-0fdff3bddcd6}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2f4e67ee-ec93-4962-81a0-9d8356f8be79}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1da3f161-5d2f-434b-898a-e863c6b50649}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {88553d65-329a-412f-b82a-1bc826ff0d48}, !- Handle
  Gym_ZN_1_FLR_1 HVAC On Infiltration,    !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e75bbd4a-25d1-4d92-b4ba-fc3979881e69}, !- Handle
  Gym_ZN_1_FLR_1 HVAC Off Infiltration,   !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {53280e61-b57e-4570-a3cc-faee220c09d5}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5e873657-581e-4a64-95d3-e8525236d77c}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {56050fad-c553-43c4-8204-31eecb22f835}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {07640e59-df4a-462a-8e76-7cdc2dc81cef}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3fa43662-e9a1-4fe3-974e-63f76f9200cd}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7c7251d9-17ff-4e7a-9b50-ea2451c2a562}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aab2e0eb-579a-4a8e-95fd-020a50484b4c}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6eb3b956-59f1-4654-a33f-fd70124c031a}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1901318f-d23c-4aea-8b54-d8cc14b07e13}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4f50f58c-2cb6-4bc4-ae8c-b227ba73dbca}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0f8edea3-f337-4b9b-8804-8f9605ca8e00}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b5401940-9106-4c38-876b-0d3e290fc5a3}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c927ea39-013c-41d7-8e9f-39ec35a9aedd}, !- Handle
  Bathrooms_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {23fd9020-df1a-4ce4-88fc-90624ee1450a}, !- Handle
  Bathrooms_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {355ee6ea-4aad-4628-a873-804029f09a63}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7786b8c5-d34a-4eaf-b823-c78ded17eb26}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f5227a16-7582-4a59-adb1-63ac30b4600d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a9d567f4-37fa-4864-aacd-cac72bb0dc30}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a830edd2-a709-4828-bf76-4d65f7fcf459}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e19cd4a2-adbc-4b69-9a1d-e9d0e452ef87}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e428a4c1-481f-4ab5-b54a-a41f7126d2e6}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bbc33c75-01d6-4572-8463-d1d3884a3be5}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {29cee15e-e67b-4954-b152-27f7ea801a6d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7763c306-4311-4251-a539-88eff00bda02}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {afcd96e4-fc0e-4ab7-90bb-aa5f8bd59329}, !- Handle
  Main_Corridor_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d6ec95d9-4f9c-4b90-9be2-2807558836ec}, !- Handle
  Main_Corridor_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6741ff6a-46e0-4bb2-82ff-16c30841eace}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {02edff70-59e2-4678-8388-2248ed32c303}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fb460baf-3b3b-4c45-b75a-1f3870d55dd4}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d102f96c-99e0-4589-851a-c1de900a279b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3b46742d-7ac3-4759-9489-87012ed19df3}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d56e25ee-5391-40fc-a9d0-9ceda97621d6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3bddf743-d0af-414a-ba51-cdf183507916}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 HVAC On Infiltration, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c79db672-a957-4766-868c-68711a178898}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 HVAC Off Infiltration, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {62c192b7-10be-46ff-941c-a81cb9423da1}, !- Handle
  Mech_ZN_1_FLR_2 HVAC On Infiltration,   !- Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f3e407b9-24ac-4a25-9b12-6fb84d22a278}, !- Handle
  Mech_ZN_1_FLR_2 HVAC Off Infiltration,  !- Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b7986302-8af2-4f70-afa8-f2133b0b99b0}, !- Handle
  Cafeteria_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6371793c-5c38-4c85-b2fc-6f90f86846c4}, !- Handle
  Cafeteria_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6f85d5cb-c305-485f-918f-77794a0e094d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 HVAC On Infiltration, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0725,                                 !- Constant Term Coefficient
  0.0091,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0893,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {56371c4b-57aa-4426-99e2-d4080f46d39f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 HVAC Off Infiltration, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0174,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1016,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:ThermalZone,
  {64ecdd9e-3abc-4974-91d3-1a1255886a62}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88271877-c7eb-4ff9-b459-5a2f9e1441b0}, !- Zone Air Inlet Port List
  {2f3b1f9e-ef7e-4748-9935-fd3f630d2759}, !- Zone Air Exhaust Port List
  {896b463a-b9bf-4061-a47b-56bfc2ebc231}, !- Zone Air Node Name
  {aa972325-b3f0-4de2-86ce-083d1405c488}, !- Zone Return Air Port List
  {1fe29fa5-c1cf-4459-a709-f3b63da0e505}, !- Primary Daylighting Control Name
  0.25,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {b3d7a225-0f6b-4919-af59-f722e7627ab9}, !- Secondary Daylighting Control Name
  0.25,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01275319-cb8e-4850-83d6-b4af459fdb28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9a046ed-3b52-48d4-8286-5eca4c3f015b}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {896b463a-b9bf-4061-a47b-56bfc2ebc231}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {896b463a-b9bf-4061-a47b-56bfc2ebc231}, !- Handle
  {64ecdd9e-3abc-4974-91d3-1a1255886a62}, !- Source Object
  11,                                     !- Outlet Port
  {d9a046ed-3b52-48d4-8286-5eca4c3f015b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88271877-c7eb-4ff9-b459-5a2f9e1441b0}, !- Handle
  {64ecdd9e-3abc-4974-91d3-1a1255886a62}, !- HVAC Component
  {f9357f12-850e-4ff5-8f5b-cdcd75942e6d}; !- Port 1

OS:PortList,
  {2f3b1f9e-ef7e-4748-9935-fd3f630d2759}, !- Handle
  {64ecdd9e-3abc-4974-91d3-1a1255886a62}; !- HVAC Component

OS:PortList,
  {aa972325-b3f0-4de2-86ce-083d1405c488}, !- Handle
  {64ecdd9e-3abc-4974-91d3-1a1255886a62}, !- HVAC Component
  {33f2c3f0-112e-4b5d-950f-4ca44cc80939}; !- Port 1

OS:Sizing:Zone,
  {f2933769-c257-44d8-9dc9-f9616422db69}, !- Handle
  {64ecdd9e-3abc-4974-91d3-1a1255886a62}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0dc4c2c9-7b2a-4db0-9201-1598d41549aa}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {64ecdd9e-3abc-4974-91d3-1a1255886a62}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f751319-d951-4756-8643-3e270c53ba59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {01275319-cb8e-4850-83d6-b4af459fdb28}, !- Handle
  SecondarySchool Auditorium Thermostat 1, !- Name
  {1c9fa796-df1d-4212-914d-e0cbfecb3410}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8aa8d639-ebf1-4840-ae38-fc17702efcc2}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8e3f657-70b9-4e5d-b6e4-271daa455973}, !- Zone Air Inlet Port List
  {dfa0ebc1-3ec3-4201-9dcd-1b6ebf2c73f3}, !- Zone Air Exhaust Port List
  {d0e199d6-3bf4-4b71-8072-5796ab291f9e}, !- Zone Air Node Name
  {f960087b-3f61-4da5-b906-9e60d309a4e5}, !- Zone Return Air Port List
  {4a501bbf-3fd2-4a19-90a0-df26ff0e3a2c}, !- Primary Daylighting Control Name
  0.5,                                    !- Fraction of Zone Controlled by Primary Daylighting Control
  {be35068f-9047-4e78-b0b8-9b37e7f40a37}, !- Secondary Daylighting Control Name
  0.499,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f38ed825-6577-4639-853d-a2c3093ba1dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65c967cd-970c-469a-8c0f-9f39ef0131b8}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {d0e199d6-3bf4-4b71-8072-5796ab291f9e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0e199d6-3bf4-4b71-8072-5796ab291f9e}, !- Handle
  {8aa8d639-ebf1-4840-ae38-fc17702efcc2}, !- Source Object
  11,                                     !- Outlet Port
  {65c967cd-970c-469a-8c0f-9f39ef0131b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8e3f657-70b9-4e5d-b6e4-271daa455973}, !- Handle
  {8aa8d639-ebf1-4840-ae38-fc17702efcc2}, !- HVAC Component
  {f741fa9e-5b2c-4d2e-93d0-ca4c8f3d1432}; !- Port 1

OS:PortList,
  {dfa0ebc1-3ec3-4201-9dcd-1b6ebf2c73f3}, !- Handle
  {8aa8d639-ebf1-4840-ae38-fc17702efcc2}; !- HVAC Component

OS:PortList,
  {f960087b-3f61-4da5-b906-9e60d309a4e5}, !- Handle
  {8aa8d639-ebf1-4840-ae38-fc17702efcc2}, !- HVAC Component
  {3f543507-4f6a-4ee0-8df3-9ecc545fbe25}; !- Port 1

OS:Sizing:Zone,
  {5d5c89ce-4e43-420c-b46f-5e7e5098e35c}, !- Handle
  {8aa8d639-ebf1-4840-ae38-fc17702efcc2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ba398718-bf1b-4ca1-9a48-29e2386d044a}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {8aa8d639-ebf1-4840-ae38-fc17702efcc2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59369c8c-32d5-4869-8232-ee48aecc54cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f38ed825-6577-4639-853d-a2c3093ba1dd}, !- Handle
  SecondarySchool Gym Thermostat 1,       !- Name
  {1c9fa796-df1d-4212-914d-e0cbfecb3410}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {416c7025-9996-477f-859a-12c0daefeb14}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {280a2223-d4eb-4d91-85c6-b2c03e5629d7}, !- Zone Air Inlet Port List
  {98315c0a-5634-4da7-815c-5584d577fd07}, !- Zone Air Exhaust Port List
  {5dd46578-7d18-40c7-92e8-8c21d0b8c304}, !- Zone Air Node Name
  {1eb3cc48-0560-43c3-903e-c45852f70ea0}, !- Zone Return Air Port List
  {7be3f115-caef-490a-8153-22fcc0450cf0}, !- Primary Daylighting Control Name
  0.2,                                    !- Fraction of Zone Controlled by Primary Daylighting Control
  {303e7b9d-11f1-441a-9853-2b0340f504fb}, !- Secondary Daylighting Control Name
  0.158,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b59ca89e-c156-44d0-af18-c6db092ec100}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97eed3ce-b0f0-42c5-b367-4f14c2ce6d9c}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Zone Air Node,  !- Name
  {5dd46578-7d18-40c7-92e8-8c21d0b8c304}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5dd46578-7d18-40c7-92e8-8c21d0b8c304}, !- Handle
  {416c7025-9996-477f-859a-12c0daefeb14}, !- Source Object
  11,                                     !- Outlet Port
  {97eed3ce-b0f0-42c5-b367-4f14c2ce6d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {280a2223-d4eb-4d91-85c6-b2c03e5629d7}, !- Handle
  {416c7025-9996-477f-859a-12c0daefeb14}, !- HVAC Component
  {3af943d4-a21c-4238-954b-8c3d96f27a20}; !- Port 1

OS:PortList,
  {98315c0a-5634-4da7-815c-5584d577fd07}, !- Handle
  {416c7025-9996-477f-859a-12c0daefeb14}, !- HVAC Component
  {86302420-3146-485f-82c9-9a0c374d7b3d}; !- Port 1

OS:PortList,
  {1eb3cc48-0560-43c3-903e-c45852f70ea0}, !- Handle
  {416c7025-9996-477f-859a-12c0daefeb14}, !- HVAC Component
  {2d657c30-c6d6-4c0a-b8d7-dfa3a662f6e2}; !- Port 1

OS:Sizing:Zone,
  {6dac0fa5-9a47-4785-890c-ee0a210e8d23}, !- Handle
  {416c7025-9996-477f-859a-12c0daefeb14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3b8e90ff-7d23-41e9-a974-d299851a2f38}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {416c7025-9996-477f-859a-12c0daefeb14}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec5e3e7f-0806-4e02-8c74-04a75a64535f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21812692-1569-4168-93da-eb494fdc74b8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b59ca89e-c156-44d0-af18-c6db092ec100}, !- Handle
  SecondarySchool Restroom Thermostat 1,  !- Name
  {d19640a1-93fc-42d2-8c9e-20656041edee}, !- Heating Setpoint Temperature Schedule Name
  {54917986-9749-466b-9ce7-e73feebdb3cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {79626a58-fc79-4538-821a-8cde617c4253}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0cededb-471d-45bf-9f2d-52178e18ba58}, !- Zone Air Inlet Port List
  {f4446895-3655-445e-845e-9c44df9f2415}, !- Zone Air Exhaust Port List
  {b80be308-a68c-4cec-bb5c-16e9be91fb1c}, !- Zone Air Node Name
  {77293967-45de-42ea-b986-ccbbc4f15617}, !- Zone Return Air Port List
  {437fd8c4-d69d-49da-a58d-d27356803f0e}, !- Primary Daylighting Control Name
  0.2,                                    !- Fraction of Zone Controlled by Primary Daylighting Control
  {0f776c56-c69e-4ec2-a776-68d0794ebf9f}, !- Secondary Daylighting Control Name
  0.158,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {37275d96-8d32-41ad-a152-3f4764994572}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a678d3d-3e2c-4ab5-8795-a130267f06e9}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Zone Air Node,  !- Name
  {b80be308-a68c-4cec-bb5c-16e9be91fb1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b80be308-a68c-4cec-bb5c-16e9be91fb1c}, !- Handle
  {79626a58-fc79-4538-821a-8cde617c4253}, !- Source Object
  11,                                     !- Outlet Port
  {8a678d3d-3e2c-4ab5-8795-a130267f06e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0cededb-471d-45bf-9f2d-52178e18ba58}, !- Handle
  {79626a58-fc79-4538-821a-8cde617c4253}, !- HVAC Component
  {c637495e-3d5f-437d-bd3b-663025815f90}; !- Port 1

OS:PortList,
  {f4446895-3655-445e-845e-9c44df9f2415}, !- Handle
  {79626a58-fc79-4538-821a-8cde617c4253}, !- HVAC Component
  {9e553b47-2c03-48b2-b056-9396366152b6}; !- Port 1

OS:PortList,
  {77293967-45de-42ea-b986-ccbbc4f15617}, !- Handle
  {79626a58-fc79-4538-821a-8cde617c4253}, !- HVAC Component
  {328c002d-e5cf-49c0-9c1a-77c87fa62d0e}; !- Port 1

OS:Sizing:Zone,
  {527cb895-4382-4d93-ab25-dd383019469e}, !- Handle
  {79626a58-fc79-4538-821a-8cde617c4253}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3093b7b7-c36c-4c29-9244-5da49e5ef326}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {79626a58-fc79-4538-821a-8cde617c4253}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {09feadb9-dc63-4147-8934-433a2dbf5778}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {217bb530-bfd1-46c9-b1d8-eb5a1dc5c3cd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {37275d96-8d32-41ad-a152-3f4764994572}, !- Handle
  SecondarySchool Restroom Thermostat 2,  !- Name
  {d19640a1-93fc-42d2-8c9e-20656041edee}, !- Heating Setpoint Temperature Schedule Name
  {54917986-9749-466b-9ce7-e73feebdb3cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d51e1c8b-0381-408d-b2bf-3658486c3124}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7812fcb2-3213-4c81-b22e-643de623906f}, !- Zone Air Inlet Port List
  {c312088d-cadf-4189-b9dd-e4b94e206a57}, !- Zone Air Exhaust Port List
  {129fad61-26b9-4ed2-af24-94c041866f9f}, !- Zone Air Node Name
  {336296bd-3a76-432d-b846-4a6877c9336e}, !- Zone Return Air Port List
  {7f3b46a2-f8f1-47eb-9925-75316e3ccae8}, !- Primary Daylighting Control Name
  0.191,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ecd30ce5-3295-4d0a-9a98-0558c9894802}, !- Secondary Daylighting Control Name
  0.171,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d10cd3e-b66b-4606-aa9c-c18b0f94b8d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f32f7a0c-9e54-43db-96eb-3c651f0ba0e9}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone Air Node,  !- Name
  {129fad61-26b9-4ed2-af24-94c041866f9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {129fad61-26b9-4ed2-af24-94c041866f9f}, !- Handle
  {d51e1c8b-0381-408d-b2bf-3658486c3124}, !- Source Object
  11,                                     !- Outlet Port
  {f32f7a0c-9e54-43db-96eb-3c651f0ba0e9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7812fcb2-3213-4c81-b22e-643de623906f}, !- Handle
  {d51e1c8b-0381-408d-b2bf-3658486c3124}, !- HVAC Component
  {2e2a0ed0-0215-411a-b0dd-5bfa662c4d0a}; !- Port 1

OS:PortList,
  {c312088d-cadf-4189-b9dd-e4b94e206a57}, !- Handle
  {d51e1c8b-0381-408d-b2bf-3658486c3124}; !- HVAC Component

OS:PortList,
  {336296bd-3a76-432d-b846-4a6877c9336e}, !- Handle
  {d51e1c8b-0381-408d-b2bf-3658486c3124}, !- HVAC Component
  {53e811db-714f-4ceb-8963-4af766c9d1e5}; !- Port 1

OS:Sizing:Zone,
  {8c3c1fe5-55b2-46b5-8a7e-161363fbd4e8}, !- Handle
  {d51e1c8b-0381-408d-b2bf-3658486c3124}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2cc31cce-8b79-456a-ac24-a98b6b221295}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {d51e1c8b-0381-408d-b2bf-3658486c3124}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b0a2cff-3d78-4c9b-a912-38d783404b9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0d10cd3e-b66b-4606-aa9c-c18b0f94b8d7}, !- Handle
  SecondarySchool Cafeteria Thermostat 1, !- Name
  {1c9fa796-df1d-4212-914d-e0cbfecb3410}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {19fdf705-0b88-404d-801a-a62461935af4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5865aff3-ac1a-474a-aee5-257123c33df3}, !- Zone Air Inlet Port List
  {c01a25f8-fede-4940-9796-7237d0add3fc}, !- Zone Air Exhaust Port List
  {85c4d41d-aaad-4615-bf1b-249c68bc6424}, !- Zone Air Node Name
  {0b48a68d-5d68-4c39-bcfc-d8cfbe5f2111}, !- Zone Return Air Port List
  {05c574fb-7975-4a0f-bc94-a80364e10fd4}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {348cea0f-7f4b-41bb-90ad-6fdba7181f0e}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b4273034-b09f-47c4-9bfc-c9e3f786e2d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b7f936a-f827-455a-ac2b-e467c95635f9}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {85c4d41d-aaad-4615-bf1b-249c68bc6424}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85c4d41d-aaad-4615-bf1b-249c68bc6424}, !- Handle
  {19fdf705-0b88-404d-801a-a62461935af4}, !- Source Object
  11,                                     !- Outlet Port
  {8b7f936a-f827-455a-ac2b-e467c95635f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5865aff3-ac1a-474a-aee5-257123c33df3}, !- Handle
  {19fdf705-0b88-404d-801a-a62461935af4}, !- HVAC Component
  {30289730-b259-4784-a000-031d9fc25bc8}; !- Port 1

OS:PortList,
  {c01a25f8-fede-4940-9796-7237d0add3fc}, !- Handle
  {19fdf705-0b88-404d-801a-a62461935af4}; !- HVAC Component

OS:PortList,
  {0b48a68d-5d68-4c39-bcfc-d8cfbe5f2111}, !- Handle
  {19fdf705-0b88-404d-801a-a62461935af4}, !- HVAC Component
  {82d04a57-0bdd-4515-9df6-b5d31ca5b01b}; !- Port 1

OS:Sizing:Zone,
  {970a85a9-2573-4bfb-9688-527113f25a85}, !- Handle
  {19fdf705-0b88-404d-801a-a62461935af4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f368793d-d4d5-465b-a5bc-fcb24aba41cc}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {19fdf705-0b88-404d-801a-a62461935af4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a293a67-1b51-4672-81a9-2d5f5b4596b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b4273034-b09f-47c4-9bfc-c9e3f786e2d5}, !- Handle
  SecondarySchool Classroom Thermostat 1, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4786e92c-ccc3-43ae-9872-1a767d91c4ed}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {890e1dda-33c0-4b25-a9b0-dd33b6df07de}, !- Zone Air Inlet Port List
  {1e967b47-c75e-4bb7-a709-efba0dd7bc20}, !- Zone Air Exhaust Port List
  {15197360-32db-4368-aad6-de763360c8e9}, !- Zone Air Node Name
  {bb58eeda-edb7-4378-9f65-167c367d0397}, !- Zone Return Air Port List
  {5ed05985-c90a-4e68-a0cd-441169380ba6}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c1a13978-7c8c-49cf-a870-802486ed7ab1}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {77a949a0-09f0-460c-ac4c-3935e28a889d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b82efbe1-243c-4650-b907-455554c60d90}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {15197360-32db-4368-aad6-de763360c8e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15197360-32db-4368-aad6-de763360c8e9}, !- Handle
  {4786e92c-ccc3-43ae-9872-1a767d91c4ed}, !- Source Object
  11,                                     !- Outlet Port
  {b82efbe1-243c-4650-b907-455554c60d90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {890e1dda-33c0-4b25-a9b0-dd33b6df07de}, !- Handle
  {4786e92c-ccc3-43ae-9872-1a767d91c4ed}, !- HVAC Component
  {fe564174-81eb-4803-afd4-c0238f67b01c}; !- Port 1

OS:PortList,
  {1e967b47-c75e-4bb7-a709-efba0dd7bc20}, !- Handle
  {4786e92c-ccc3-43ae-9872-1a767d91c4ed}; !- HVAC Component

OS:PortList,
  {bb58eeda-edb7-4378-9f65-167c367d0397}, !- Handle
  {4786e92c-ccc3-43ae-9872-1a767d91c4ed}, !- HVAC Component
  {c1af484f-f97b-44f4-8aa5-7bbbad86c6f5}; !- Port 1

OS:Sizing:Zone,
  {1068bfac-769b-4847-b9ae-faf0f252f1b4}, !- Handle
  {4786e92c-ccc3-43ae-9872-1a767d91c4ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {942270e9-7086-46bd-a380-20ab38f316cb}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {4786e92c-ccc3-43ae-9872-1a767d91c4ed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {591f8f31-dd90-46af-b768-73cc337ea0bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {77a949a0-09f0-460c-ac4c-3935e28a889d}, !- Handle
  SecondarySchool Classroom Thermostat 2, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96e03e3c-8f75-4fe8-8475-ba0db3d9c003}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0ea418f-3e5c-4792-ae1b-7da8d08667a0}, !- Zone Air Inlet Port List
  {7278e621-e6f8-4696-9158-64983b9df2e0}, !- Zone Air Exhaust Port List
  {166f4c3d-b62c-4b4c-aa3e-4bbbc90996d3}, !- Zone Air Node Name
  {86e8ebbc-0f21-4502-b8e0-679aab50d566}, !- Zone Return Air Port List
  {9bbab2e3-06aa-4f60-9bcc-ac9ed0bdd65a}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b5bb53e4-0ba9-4110-a7b6-dcb07df56040}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b4f5074-e5b4-45c8-87eb-53f3ba165dbc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ca3facb-a741-45fa-b85c-459c7c925354}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {166f4c3d-b62c-4b4c-aa3e-4bbbc90996d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {166f4c3d-b62c-4b4c-aa3e-4bbbc90996d3}, !- Handle
  {96e03e3c-8f75-4fe8-8475-ba0db3d9c003}, !- Source Object
  11,                                     !- Outlet Port
  {2ca3facb-a741-45fa-b85c-459c7c925354}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0ea418f-3e5c-4792-ae1b-7da8d08667a0}, !- Handle
  {96e03e3c-8f75-4fe8-8475-ba0db3d9c003}, !- HVAC Component
  {eb127a78-41a0-4d80-85ab-b3f197f1ba57}; !- Port 1

OS:PortList,
  {7278e621-e6f8-4696-9158-64983b9df2e0}, !- Handle
  {96e03e3c-8f75-4fe8-8475-ba0db3d9c003}; !- HVAC Component

OS:PortList,
  {86e8ebbc-0f21-4502-b8e0-679aab50d566}, !- Handle
  {96e03e3c-8f75-4fe8-8475-ba0db3d9c003}, !- HVAC Component
  {ab0a3e5f-d0f6-4ece-95b9-4a9a9f0a5234}; !- Port 1

OS:Sizing:Zone,
  {5d34f709-21ae-40d1-b4f0-1555015148ba}, !- Handle
  {96e03e3c-8f75-4fe8-8475-ba0db3d9c003}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {86de0b20-0f92-4e78-ae3b-faab21ae86fe}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {96e03e3c-8f75-4fe8-8475-ba0db3d9c003}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {267d8ffd-0d5c-4d92-9d0a-e11f1b854d34}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0b4f5074-e5b4-45c8-87eb-53f3ba165dbc}, !- Handle
  SecondarySchool Classroom Thermostat 3, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {130a44db-d120-4dbb-ba17-5d963d006f0e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0779e53d-4bbb-4e67-858b-4a572546e5b2}, !- Zone Air Inlet Port List
  {fcb4ff8f-4c68-4c35-ae32-1befa803edb1}, !- Zone Air Exhaust Port List
  {7bbd8e19-5f28-429f-a910-7abd1afa2c22}, !- Zone Air Node Name
  {943fd996-30dc-4dc5-bb30-6aef2dc5e176}, !- Zone Return Air Port List
  {c4a58436-34fc-477c-9e85-90c8784f640c}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {9497c924-d40e-4011-b3cf-d907e24bebcd}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0659a3ca-8144-49c5-9a0e-d51e15c93394}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01fce98c-1bf3-4850-90c9-41d98137ef55}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {7bbd8e19-5f28-429f-a910-7abd1afa2c22}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bbd8e19-5f28-429f-a910-7abd1afa2c22}, !- Handle
  {130a44db-d120-4dbb-ba17-5d963d006f0e}, !- Source Object
  11,                                     !- Outlet Port
  {01fce98c-1bf3-4850-90c9-41d98137ef55}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0779e53d-4bbb-4e67-858b-4a572546e5b2}, !- Handle
  {130a44db-d120-4dbb-ba17-5d963d006f0e}, !- HVAC Component
  {f912f0a1-49fb-4d0b-abef-960297b398ac}; !- Port 1

OS:PortList,
  {fcb4ff8f-4c68-4c35-ae32-1befa803edb1}, !- Handle
  {130a44db-d120-4dbb-ba17-5d963d006f0e}; !- HVAC Component

OS:PortList,
  {943fd996-30dc-4dc5-bb30-6aef2dc5e176}, !- Handle
  {130a44db-d120-4dbb-ba17-5d963d006f0e}, !- HVAC Component
  {f4133a50-1c8d-4ddb-9dda-0402cca7b069}; !- Port 1

OS:Sizing:Zone,
  {c2241c7c-0249-4ab9-9753-59c337d1264f}, !- Handle
  {130a44db-d120-4dbb-ba17-5d963d006f0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5e2e8fad-376e-4a94-9b1a-e8cedb18525a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {130a44db-d120-4dbb-ba17-5d963d006f0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b195b2fc-de10-497a-8965-1a63e8bc4847}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0659a3ca-8144-49c5-9a0e-d51e15c93394}, !- Handle
  SecondarySchool Classroom Thermostat 4, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {049c2de8-5e61-4081-8be6-a954e88a84bb}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52588739-32b2-4c9b-93fb-8fa0680c034e}, !- Zone Air Inlet Port List
  {761c4c45-a4d0-41e3-9a41-def5f5074b97}, !- Zone Air Exhaust Port List
  {b51774d2-2523-454a-b4b7-3118ed3f9f14}, !- Zone Air Node Name
  {f9630d13-7564-4db8-b156-a90162674a01}, !- Zone Return Air Port List
  {5f9841ee-d7db-4d1c-8df6-07b91ec239cd}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {a09826be-adb1-4af4-841e-d0547ec270b2}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7aab819c-d043-4343-8cf2-875b4a15ae68}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4642674d-fbbf-441f-81b9-614f2c635e37}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {b51774d2-2523-454a-b4b7-3118ed3f9f14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b51774d2-2523-454a-b4b7-3118ed3f9f14}, !- Handle
  {049c2de8-5e61-4081-8be6-a954e88a84bb}, !- Source Object
  11,                                     !- Outlet Port
  {4642674d-fbbf-441f-81b9-614f2c635e37}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52588739-32b2-4c9b-93fb-8fa0680c034e}, !- Handle
  {049c2de8-5e61-4081-8be6-a954e88a84bb}, !- HVAC Component
  {e3ef68ec-e781-4647-8358-ba11a3d8f6ba}; !- Port 1

OS:PortList,
  {761c4c45-a4d0-41e3-9a41-def5f5074b97}, !- Handle
  {049c2de8-5e61-4081-8be6-a954e88a84bb}; !- HVAC Component

OS:PortList,
  {f9630d13-7564-4db8-b156-a90162674a01}, !- Handle
  {049c2de8-5e61-4081-8be6-a954e88a84bb}, !- HVAC Component
  {445e6922-5bb6-4b4b-8ab3-8545f8fcbc00}; !- Port 1

OS:Sizing:Zone,
  {fc168158-91f9-4de6-9a18-60c3c06dff2b}, !- Handle
  {049c2de8-5e61-4081-8be6-a954e88a84bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {52991e34-98d8-47cc-98f0-1015d79ff9d7}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {049c2de8-5e61-4081-8be6-a954e88a84bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2cf4e9e2-7783-4b55-b4f5-83145c924fec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7aab819c-d043-4343-8cf2-875b4a15ae68}, !- Handle
  SecondarySchool Classroom Thermostat 5, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75b6f814-ae0b-46be-9d3e-2c16fbb8b197}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2c57d18-0ba2-44f9-bd0c-1b441d1a0213}, !- Zone Air Inlet Port List
  {3aa09d35-b9a5-49f2-b30b-b34b628f43f5}, !- Zone Air Exhaust Port List
  {6bdbc906-1760-47b6-bb39-1c64354d4296}, !- Zone Air Node Name
  {043cb65d-d028-4376-8f40-2ff3a240db1e}, !- Zone Return Air Port List
  {6c74eb77-60e4-4630-a54a-0c2376faecb0}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {efa08860-6edc-4f49-88f8-d413da9bb1dd}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {98b28f39-c3df-478b-9de5-610d3224d759}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c17d9b71-399d-44cb-91d3-bf865a1917a3}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {6bdbc906-1760-47b6-bb39-1c64354d4296}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bdbc906-1760-47b6-bb39-1c64354d4296}, !- Handle
  {75b6f814-ae0b-46be-9d3e-2c16fbb8b197}, !- Source Object
  11,                                     !- Outlet Port
  {c17d9b71-399d-44cb-91d3-bf865a1917a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2c57d18-0ba2-44f9-bd0c-1b441d1a0213}, !- Handle
  {75b6f814-ae0b-46be-9d3e-2c16fbb8b197}, !- HVAC Component
  {fbcc01a9-6c8b-4999-8cee-cbb6b141df98}; !- Port 1

OS:PortList,
  {3aa09d35-b9a5-49f2-b30b-b34b628f43f5}, !- Handle
  {75b6f814-ae0b-46be-9d3e-2c16fbb8b197}; !- HVAC Component

OS:PortList,
  {043cb65d-d028-4376-8f40-2ff3a240db1e}, !- Handle
  {75b6f814-ae0b-46be-9d3e-2c16fbb8b197}, !- HVAC Component
  {1afe79d6-2719-49f2-aeb7-02cfbc944811}; !- Port 1

OS:Sizing:Zone,
  {2258dec4-28db-4fb0-86b9-69a5c9efa3a7}, !- Handle
  {75b6f814-ae0b-46be-9d3e-2c16fbb8b197}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c30f8eb8-71e2-41cd-8e4d-60bb910187ef}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {75b6f814-ae0b-46be-9d3e-2c16fbb8b197}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {389751f4-fc0c-476a-912f-a2a7fa0bada2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {98b28f39-c3df-478b-9de5-610d3224d759}, !- Handle
  SecondarySchool Classroom Thermostat 6, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8603fcb-aad8-4975-8634-3e80e107f821}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {646a93cd-7b17-4811-8805-846017b3ccad}, !- Zone Air Inlet Port List
  {4d3209a8-665b-412f-adf0-d94a4d5e444c}, !- Zone Air Exhaust Port List
  {a3a59217-f2bb-45b8-a3d9-55f648ef60ea}, !- Zone Air Node Name
  {51b4cbc1-ac29-4edb-87cd-12c38b1f8e37}, !- Zone Return Air Port List
  {fb1bc25b-3e55-4baa-960f-ab40696dedb1}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {bb554a4c-24cc-4a56-bc39-a4eb1ba23721}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72542226-6313-445f-874c-f6e9c4dd5950}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {16c9d0bf-4ccb-45b4-92cc-3b23196caa7f}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {a3a59217-f2bb-45b8-a3d9-55f648ef60ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3a59217-f2bb-45b8-a3d9-55f648ef60ea}, !- Handle
  {c8603fcb-aad8-4975-8634-3e80e107f821}, !- Source Object
  11,                                     !- Outlet Port
  {16c9d0bf-4ccb-45b4-92cc-3b23196caa7f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {646a93cd-7b17-4811-8805-846017b3ccad}, !- Handle
  {c8603fcb-aad8-4975-8634-3e80e107f821}, !- HVAC Component
  {7ca6ebc3-c251-4a11-b926-a06fdae4bf45}; !- Port 1

OS:PortList,
  {4d3209a8-665b-412f-adf0-d94a4d5e444c}, !- Handle
  {c8603fcb-aad8-4975-8634-3e80e107f821}; !- HVAC Component

OS:PortList,
  {51b4cbc1-ac29-4edb-87cd-12c38b1f8e37}, !- Handle
  {c8603fcb-aad8-4975-8634-3e80e107f821}, !- HVAC Component
  {de9604f5-ae88-487b-8132-bd8f89d773cb}; !- Port 1

OS:Sizing:Zone,
  {d2734093-cfa4-4621-a1bb-217ada21699a}, !- Handle
  {c8603fcb-aad8-4975-8634-3e80e107f821}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {fffa17d9-bc7c-444f-aa72-91b84f1faec4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {c8603fcb-aad8-4975-8634-3e80e107f821}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e395e12-0601-4fae-a986-95a4d8fb63e8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {72542226-6313-445f-874c-f6e9c4dd5950}, !- Handle
  SecondarySchool Classroom Thermostat 7, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f07542a-8f6e-43b9-836f-ba17ead0c034}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad2d9275-8367-41b6-b828-215c7d1ee86e}, !- Zone Air Inlet Port List
  {52e5e418-38c3-41c7-9f99-8980d89bddc7}, !- Zone Air Exhaust Port List
  {406b50b3-a0d1-45fd-849b-7db09e9776df}, !- Zone Air Node Name
  {3126a730-5745-4d30-b3b1-44661adc5844}, !- Zone Return Air Port List
  {7382e3f0-0f35-4fc2-ab83-ffe51112c1ab}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {171b348b-a7c9-4a48-84e3-f0a092edf34c}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {db07cab0-51c7-47ac-8a4a-8505f91e7ccd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8bb2c944-1f9f-402d-a60c-de8236b607ff}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {406b50b3-a0d1-45fd-849b-7db09e9776df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {406b50b3-a0d1-45fd-849b-7db09e9776df}, !- Handle
  {4f07542a-8f6e-43b9-836f-ba17ead0c034}, !- Source Object
  11,                                     !- Outlet Port
  {8bb2c944-1f9f-402d-a60c-de8236b607ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad2d9275-8367-41b6-b828-215c7d1ee86e}, !- Handle
  {4f07542a-8f6e-43b9-836f-ba17ead0c034}, !- HVAC Component
  {48d8da1a-c276-46fc-ab44-c591d7c95e4a}; !- Port 1

OS:PortList,
  {52e5e418-38c3-41c7-9f99-8980d89bddc7}, !- Handle
  {4f07542a-8f6e-43b9-836f-ba17ead0c034}; !- HVAC Component

OS:PortList,
  {3126a730-5745-4d30-b3b1-44661adc5844}, !- Handle
  {4f07542a-8f6e-43b9-836f-ba17ead0c034}, !- HVAC Component
  {c8216d0d-10e9-406f-a860-0746f6e4e6fa}; !- Port 1

OS:Sizing:Zone,
  {a0eb5a06-b76a-49c3-bde2-a79321079fe8}, !- Handle
  {4f07542a-8f6e-43b9-836f-ba17ead0c034}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {09bd0143-4749-4ac4-98bd-8399c8b18972}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {4f07542a-8f6e-43b9-836f-ba17ead0c034}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f53cf0cf-b071-4455-91ce-338f8c9ad1a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {db07cab0-51c7-47ac-8a4a-8505f91e7ccd}, !- Handle
  SecondarySchool Classroom Thermostat 8, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9edae62-9499-4a33-981d-3e33d3d469fd}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5370a90-ce19-4976-9dda-fa8e0ff0b83a}, !- Zone Air Inlet Port List
  {7eb9420a-6f93-4609-a535-fe9a16bdbfab}, !- Zone Air Exhaust Port List
  {73c1ea26-7f99-4d10-99a1-895e9b451526}, !- Zone Air Node Name
  {90b1d41e-9a6a-4930-84ab-dfe05e801eff}, !- Zone Return Air Port List
  {9760d60d-bb74-4d27-9c8d-19769b747893}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {67e6bbbd-6b71-44a7-a795-be31ce7da421}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc16741c-694a-4ad7-8307-407b77b223cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05e64e69-d8c7-49d5-8b4d-0a027ce2df63}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {73c1ea26-7f99-4d10-99a1-895e9b451526}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73c1ea26-7f99-4d10-99a1-895e9b451526}, !- Handle
  {f9edae62-9499-4a33-981d-3e33d3d469fd}, !- Source Object
  11,                                     !- Outlet Port
  {05e64e69-d8c7-49d5-8b4d-0a027ce2df63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5370a90-ce19-4976-9dda-fa8e0ff0b83a}, !- Handle
  {f9edae62-9499-4a33-981d-3e33d3d469fd}, !- HVAC Component
  {ef3ff384-76a0-493c-b337-a0f70e87eb17}; !- Port 1

OS:PortList,
  {7eb9420a-6f93-4609-a535-fe9a16bdbfab}, !- Handle
  {f9edae62-9499-4a33-981d-3e33d3d469fd}; !- HVAC Component

OS:PortList,
  {90b1d41e-9a6a-4930-84ab-dfe05e801eff}, !- Handle
  {f9edae62-9499-4a33-981d-3e33d3d469fd}, !- HVAC Component
  {6f0b0799-8507-4621-951f-d84281c23b14}; !- Port 1

OS:Sizing:Zone,
  {05c060b6-9a64-4915-bdc9-efb3fdd1d198}, !- Handle
  {f9edae62-9499-4a33-981d-3e33d3d469fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {86bd93e6-863d-4758-8839-66da9adeca82}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {f9edae62-9499-4a33-981d-3e33d3d469fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b727ebf-5c27-49a9-ae36-2dbe74bcc09c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dc16741c-694a-4ad7-8307-407b77b223cb}, !- Handle
  SecondarySchool Classroom Thermostat 9, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6f63f6f-a367-4b58-b884-8660e0f5a942}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3eaeff9-cc3e-4d12-a91e-6487d4effc6b}, !- Zone Air Inlet Port List
  {f7390b36-b45b-405f-9d2d-52ca5a770e7b}, !- Zone Air Exhaust Port List
  {eedbf128-9645-4196-b292-66ebc2d0ec04}, !- Zone Air Node Name
  {a43650e3-c082-4846-9d6c-be1f235b4585}, !- Zone Return Air Port List
  {3ca153fd-ce0c-454c-9994-006f076e6ea8}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {2c5f5770-6d50-4cd7-ae43-60f3516eb592}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c0a0913-1243-4fa8-8aad-8ded8d060f0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {09e3f340-bdab-4f33-816e-0cf81255941e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {eedbf128-9645-4196-b292-66ebc2d0ec04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eedbf128-9645-4196-b292-66ebc2d0ec04}, !- Handle
  {a6f63f6f-a367-4b58-b884-8660e0f5a942}, !- Source Object
  11,                                     !- Outlet Port
  {09e3f340-bdab-4f33-816e-0cf81255941e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3eaeff9-cc3e-4d12-a91e-6487d4effc6b}, !- Handle
  {a6f63f6f-a367-4b58-b884-8660e0f5a942}, !- HVAC Component
  {68986076-36a4-4f37-971d-865fb91ffd0f}; !- Port 1

OS:PortList,
  {f7390b36-b45b-405f-9d2d-52ca5a770e7b}, !- Handle
  {a6f63f6f-a367-4b58-b884-8660e0f5a942}; !- HVAC Component

OS:PortList,
  {a43650e3-c082-4846-9d6c-be1f235b4585}, !- Handle
  {a6f63f6f-a367-4b58-b884-8660e0f5a942}, !- HVAC Component
  {d54b779e-24a1-4a28-9dbf-96c628a8044a}; !- Port 1

OS:Sizing:Zone,
  {6e10182a-d628-4f87-9abc-ade384201da2}, !- Handle
  {a6f63f6f-a367-4b58-b884-8660e0f5a942}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b50d51b2-faf0-4dba-8a33-f8babdb73a0b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {a6f63f6f-a367-4b58-b884-8660e0f5a942}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fa9d23f1-5700-4a4b-b86d-0696b82fc760}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9c0a0913-1243-4fa8-8aad-8ded8d060f0e}, !- Handle
  SecondarySchool Classroom Thermostat 10, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1255ba36-4ed6-480e-8139-cc3774a796ac}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c852c6d5-5653-41ae-a275-ac3ef7659f3f}, !- Zone Air Inlet Port List
  {2eecd933-b41b-4e11-b220-1613ef6c5215}, !- Zone Air Exhaust Port List
  {7ff231fe-2862-4f03-af54-6f5de8566193}, !- Zone Air Node Name
  {9fb5f389-17f0-4e51-ae81-afa22712bb88}, !- Zone Return Air Port List
  {b8bc1964-e37b-489d-a5e3-a5b236d28f8f}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d8cac241-0d31-4f20-8e4d-b7ae6661226c}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eca2d21d-d483-4048-9a74-d014cfae2909}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48ac61fa-b9f7-4437-bced-c50e597eab87}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {7ff231fe-2862-4f03-af54-6f5de8566193}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ff231fe-2862-4f03-af54-6f5de8566193}, !- Handle
  {1255ba36-4ed6-480e-8139-cc3774a796ac}, !- Source Object
  11,                                     !- Outlet Port
  {48ac61fa-b9f7-4437-bced-c50e597eab87}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c852c6d5-5653-41ae-a275-ac3ef7659f3f}, !- Handle
  {1255ba36-4ed6-480e-8139-cc3774a796ac}, !- HVAC Component
  {dff6d26b-c3cd-4011-9a2f-31c0617c5627}; !- Port 1

OS:PortList,
  {2eecd933-b41b-4e11-b220-1613ef6c5215}, !- Handle
  {1255ba36-4ed6-480e-8139-cc3774a796ac}; !- HVAC Component

OS:PortList,
  {9fb5f389-17f0-4e51-ae81-afa22712bb88}, !- Handle
  {1255ba36-4ed6-480e-8139-cc3774a796ac}, !- HVAC Component
  {8fad5197-1ebe-4c86-8010-c396d1c69bb5}; !- Port 1

OS:Sizing:Zone,
  {99acef1e-82f3-48f4-b8e3-d75fb4d34403}, !- Handle
  {1255ba36-4ed6-480e-8139-cc3774a796ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a32e4855-261a-4029-bc9f-8908990aa8c2}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {1255ba36-4ed6-480e-8139-cc3774a796ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dda978a0-9f7e-467d-9d27-75850412b848}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {eca2d21d-d483-4048-9a74-d014cfae2909}, !- Handle
  SecondarySchool Classroom Thermostat 11, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e5dc406b-a895-4a59-977b-197f4dff98a6}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {043ae1e0-859a-413b-9040-0f834b1aadd9}, !- Zone Air Inlet Port List
  {fd61aba8-914d-4813-b4a4-44374bd33a9f}, !- Zone Air Exhaust Port List
  {d21b43d7-99ed-497d-8183-81fdd332deaf}, !- Zone Air Node Name
  {a5e07dc4-509d-4f0a-b815-547bcaa40327}, !- Zone Return Air Port List
  {0069c5be-93ba-489b-b527-d37736b92486}, !- Primary Daylighting Control Name
  0.444,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b66c284b-91e3-4680-ad60-bb2d4df4b509}, !- Secondary Daylighting Control Name
  0.316,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f333a6d-265d-4933-a2bf-7d2e04804d6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dd104b17-ebfd-43ed-a6ac-9677c37e8aa4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {d21b43d7-99ed-497d-8183-81fdd332deaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d21b43d7-99ed-497d-8183-81fdd332deaf}, !- Handle
  {e5dc406b-a895-4a59-977b-197f4dff98a6}, !- Source Object
  11,                                     !- Outlet Port
  {dd104b17-ebfd-43ed-a6ac-9677c37e8aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {043ae1e0-859a-413b-9040-0f834b1aadd9}, !- Handle
  {e5dc406b-a895-4a59-977b-197f4dff98a6}, !- HVAC Component
  {9966bd0b-4ddd-4545-a240-0f785ad2ad7c}; !- Port 1

OS:PortList,
  {fd61aba8-914d-4813-b4a4-44374bd33a9f}, !- Handle
  {e5dc406b-a895-4a59-977b-197f4dff98a6}; !- HVAC Component

OS:PortList,
  {a5e07dc4-509d-4f0a-b815-547bcaa40327}, !- Handle
  {e5dc406b-a895-4a59-977b-197f4dff98a6}, !- HVAC Component
  {428d68a6-3b29-4bd5-8bc5-fc3aadaa033d}; !- Port 1

OS:Sizing:Zone,
  {9ccb49f5-00c0-4119-ada2-b24aa3dfd71a}, !- Handle
  {e5dc406b-a895-4a59-977b-197f4dff98a6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f783590f-d1b8-4951-a3d2-2e898280b1ae}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {e5dc406b-a895-4a59-977b-197f4dff98a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {04ee0eb3-a0f2-4112-9d24-4dc9ba1e21e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6f333a6d-265d-4933-a2bf-7d2e04804d6d}, !- Handle
  SecondarySchool Classroom Thermostat 12, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {13964624-dc80-4b76-9d7c-22d5af61cefb}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba1d867d-900b-4247-bbcd-125b1b27d0b4}, !- Zone Air Inlet Port List
  {b2d8fe43-0da1-449d-a75a-ee988dd88b71}, !- Zone Air Exhaust Port List
  {6b56d543-e866-4171-9bfe-f7b8c53e66e6}, !- Zone Air Node Name
  {02032f07-9af3-4a9c-9143-e53c9ca4443b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fea0471b-42d1-42e6-8c2f-398cc83d1a26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a4317bd-3c51-40a1-be21-14a973ea5b90}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {6b56d543-e866-4171-9bfe-f7b8c53e66e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b56d543-e866-4171-9bfe-f7b8c53e66e6}, !- Handle
  {13964624-dc80-4b76-9d7c-22d5af61cefb}, !- Source Object
  11,                                     !- Outlet Port
  {7a4317bd-3c51-40a1-be21-14a973ea5b90}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba1d867d-900b-4247-bbcd-125b1b27d0b4}, !- Handle
  {13964624-dc80-4b76-9d7c-22d5af61cefb}, !- HVAC Component
  {cc7caeba-340a-465d-8d4b-05851dda912c}; !- Port 1

OS:PortList,
  {b2d8fe43-0da1-449d-a75a-ee988dd88b71}, !- Handle
  {13964624-dc80-4b76-9d7c-22d5af61cefb}; !- HVAC Component

OS:PortList,
  {02032f07-9af3-4a9c-9143-e53c9ca4443b}, !- Handle
  {13964624-dc80-4b76-9d7c-22d5af61cefb}, !- HVAC Component
  {4d43b8e5-72cd-4cc5-9a00-ab3f408ba86d}; !- Port 1

OS:Sizing:Zone,
  {6ffb9b9f-14d6-47c2-ada4-485362c7f114}, !- Handle
  {13964624-dc80-4b76-9d7c-22d5af61cefb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2e11c85a-3288-49ee-8e0d-5139ba337ad6}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {13964624-dc80-4b76-9d7c-22d5af61cefb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22d122ee-0eee-4f17-bb67-9b86be2c4aa9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fea0471b-42d1-42e6-8c2f-398cc83d1a26}, !- Handle
  SecondarySchool Corridor Thermostat 1,  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91c5a763-6ffa-44cb-b488-b5778f9f7ca1}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9853ba6b-3c3c-4bbe-8316-91b14755422d}, !- Zone Air Inlet Port List
  {08fc4cd2-e937-4ea8-b5c1-d65d8816965b}, !- Zone Air Exhaust Port List
  {59c63c08-b9e0-4415-837c-166e5750919d}, !- Zone Air Node Name
  {73769dcb-e325-4cff-a859-6e82a4bece82}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {adca8d17-d4c3-46c2-b476-05d82ed1164f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {249814b4-7b25-4a7c-a2b8-7db7d4834de6}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {59c63c08-b9e0-4415-837c-166e5750919d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59c63c08-b9e0-4415-837c-166e5750919d}, !- Handle
  {91c5a763-6ffa-44cb-b488-b5778f9f7ca1}, !- Source Object
  11,                                     !- Outlet Port
  {249814b4-7b25-4a7c-a2b8-7db7d4834de6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9853ba6b-3c3c-4bbe-8316-91b14755422d}, !- Handle
  {91c5a763-6ffa-44cb-b488-b5778f9f7ca1}, !- HVAC Component
  {0888dc17-dbe3-4873-a4eb-bbb76fa22d49}; !- Port 1

OS:PortList,
  {08fc4cd2-e937-4ea8-b5c1-d65d8816965b}, !- Handle
  {91c5a763-6ffa-44cb-b488-b5778f9f7ca1}; !- HVAC Component

OS:PortList,
  {73769dcb-e325-4cff-a859-6e82a4bece82}, !- Handle
  {91c5a763-6ffa-44cb-b488-b5778f9f7ca1}, !- HVAC Component
  {b593f89e-284a-42ee-b3ca-8b80bae0c099}; !- Port 1

OS:Sizing:Zone,
  {0d25a7af-c35c-4e49-b2cf-a0ed0dbc1d5b}, !- Handle
  {91c5a763-6ffa-44cb-b488-b5778f9f7ca1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a9b773b2-739d-4a97-80b6-d3f41e3df19a}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {91c5a763-6ffa-44cb-b488-b5778f9f7ca1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02603e2a-eb18-46f7-8f39-577bc0be8331}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {adca8d17-d4c3-46c2-b476-05d82ed1164f}, !- Handle
  SecondarySchool Corridor Thermostat 2,  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46612916-fef9-43b4-9806-10dcbf8ffd51}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c251a7a2-d483-4d06-8636-6e9235dc05bc}, !- Zone Air Inlet Port List
  {5d1f3299-c61b-485d-81d5-e8c3e8858abd}, !- Zone Air Exhaust Port List
  {1a0fa1b3-0cfa-4c68-a151-111a29ad432a}, !- Zone Air Node Name
  {51bc0725-03d6-451b-a455-58b47f9fb52c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {655d3367-d03b-4e15-bce1-061cb84637e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b32d398-4db1-4dd5-b619-77cde3c829ca}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {1a0fa1b3-0cfa-4c68-a151-111a29ad432a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a0fa1b3-0cfa-4c68-a151-111a29ad432a}, !- Handle
  {46612916-fef9-43b4-9806-10dcbf8ffd51}, !- Source Object
  11,                                     !- Outlet Port
  {2b32d398-4db1-4dd5-b619-77cde3c829ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c251a7a2-d483-4d06-8636-6e9235dc05bc}, !- Handle
  {46612916-fef9-43b4-9806-10dcbf8ffd51}, !- HVAC Component
  {ed5f73d4-3f69-4c30-a966-42f47cc2b4df}; !- Port 1

OS:PortList,
  {5d1f3299-c61b-485d-81d5-e8c3e8858abd}, !- Handle
  {46612916-fef9-43b4-9806-10dcbf8ffd51}; !- HVAC Component

OS:PortList,
  {51bc0725-03d6-451b-a455-58b47f9fb52c}, !- Handle
  {46612916-fef9-43b4-9806-10dcbf8ffd51}, !- HVAC Component
  {5db57a65-1d8e-4c72-bf71-8a2808d7ed59}; !- Port 1

OS:Sizing:Zone,
  {85f3fcc3-5519-4f56-b2f8-e96bf754e4a7}, !- Handle
  {46612916-fef9-43b4-9806-10dcbf8ffd51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e57098ba-e6f6-42af-8fc4-3aece1898487}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {46612916-fef9-43b4-9806-10dcbf8ffd51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae658dd2-cdd2-4081-81b3-fa0e41b88fbf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {655d3367-d03b-4e15-bce1-061cb84637e2}, !- Handle
  SecondarySchool Corridor Thermostat 3,  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {030d05a9-a30f-4fac-a5a9-0befaa1e108a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4370dce1-5ed2-45a0-9d7b-a8f43890539c}, !- Zone Air Inlet Port List
  {df2f1412-b3f8-4d91-be00-d6675ebfda5c}, !- Zone Air Exhaust Port List
  {a080023e-a59c-4fcb-9df3-004fb0b48fae}, !- Zone Air Node Name
  {96e0320f-5906-4703-b778-c456a6840b79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72d27ac7-4668-4d4a-87af-55879dbe78c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6216e8bb-0496-4c66-a9e3-f454993d0f00}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {a080023e-a59c-4fcb-9df3-004fb0b48fae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a080023e-a59c-4fcb-9df3-004fb0b48fae}, !- Handle
  {030d05a9-a30f-4fac-a5a9-0befaa1e108a}, !- Source Object
  11,                                     !- Outlet Port
  {6216e8bb-0496-4c66-a9e3-f454993d0f00}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4370dce1-5ed2-45a0-9d7b-a8f43890539c}, !- Handle
  {030d05a9-a30f-4fac-a5a9-0befaa1e108a}, !- HVAC Component
  {7a23a7fa-f479-424d-86f9-717170c2853f}; !- Port 1

OS:PortList,
  {df2f1412-b3f8-4d91-be00-d6675ebfda5c}, !- Handle
  {030d05a9-a30f-4fac-a5a9-0befaa1e108a}; !- HVAC Component

OS:PortList,
  {96e0320f-5906-4703-b778-c456a6840b79}, !- Handle
  {030d05a9-a30f-4fac-a5a9-0befaa1e108a}, !- HVAC Component
  {55b36699-0799-40c8-b2a6-dbf61f1135fc}; !- Port 1

OS:Sizing:Zone,
  {c9fccded-0bc8-416c-8eb8-b335387dd951}, !- Handle
  {030d05a9-a30f-4fac-a5a9-0befaa1e108a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4f88e0cd-3bce-45e7-b4bd-dcbc6188cd98}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {030d05a9-a30f-4fac-a5a9-0befaa1e108a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1363fa6b-edfb-4cc4-ac4c-b2565a4f7571}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {72d27ac7-4668-4d4a-87af-55879dbe78c0}, !- Handle
  SecondarySchool Corridor Thermostat 4,  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {53b66677-c71e-4e8b-848b-69ad78d02741}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28c98078-13dd-4bc3-99be-a879472f342c}, !- Zone Air Inlet Port List
  {d8f972a3-d748-46cd-81ea-00df70624710}, !- Zone Air Exhaust Port List
  {8b598d96-1712-43a2-8cff-a9018afd92a9}, !- Zone Air Node Name
  {d4280809-d81a-4dd8-9c73-fcd99599cef9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18bcd2bc-ba39-406e-9b8c-a64723cda7d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e82b6f3-8175-4eae-a624-15f9f5b15f19}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {8b598d96-1712-43a2-8cff-a9018afd92a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b598d96-1712-43a2-8cff-a9018afd92a9}, !- Handle
  {53b66677-c71e-4e8b-848b-69ad78d02741}, !- Source Object
  11,                                     !- Outlet Port
  {4e82b6f3-8175-4eae-a624-15f9f5b15f19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28c98078-13dd-4bc3-99be-a879472f342c}, !- Handle
  {53b66677-c71e-4e8b-848b-69ad78d02741}, !- HVAC Component
  {c53f0795-d8a7-4fa2-a941-d3e3a1b3a5d9}; !- Port 1

OS:PortList,
  {d8f972a3-d748-46cd-81ea-00df70624710}, !- Handle
  {53b66677-c71e-4e8b-848b-69ad78d02741}; !- HVAC Component

OS:PortList,
  {d4280809-d81a-4dd8-9c73-fcd99599cef9}, !- Handle
  {53b66677-c71e-4e8b-848b-69ad78d02741}, !- HVAC Component
  {873cd924-43be-4c1d-b7bf-5fc6e47cc7c6}; !- Port 1

OS:Sizing:Zone,
  {b65751a6-fe97-4d11-9ee4-090431ad0df2}, !- Handle
  {53b66677-c71e-4e8b-848b-69ad78d02741}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1da04ebe-a448-4508-bf36-05c40591b0f1}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {53b66677-c71e-4e8b-848b-69ad78d02741}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {765f6e9e-ee8e-41f5-8e9c-1ebfd19c7ea2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {18bcd2bc-ba39-406e-9b8c-a64723cda7d8}, !- Handle
  SecondarySchool Corridor Thermostat 5,  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2e641202-9a71-4095-ab74-08488444af1d}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2f9b63d-9e04-46d2-803d-2b0d4612c8d9}, !- Zone Air Inlet Port List
  {3148d0ca-0fcb-4555-80a8-3af182b02c9f}, !- Zone Air Exhaust Port List
  {1f9061d3-36f4-46db-92ad-6a896647a35b}, !- Zone Air Node Name
  {34eed579-4765-4427-bd24-f5d153bc8699}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7abcfc7c-6c99-428a-80d7-5101eaaa269b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d70b2162-c5a1-4347-8643-f6a81bfe7bbb}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {1f9061d3-36f4-46db-92ad-6a896647a35b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f9061d3-36f4-46db-92ad-6a896647a35b}, !- Handle
  {2e641202-9a71-4095-ab74-08488444af1d}, !- Source Object
  11,                                     !- Outlet Port
  {d70b2162-c5a1-4347-8643-f6a81bfe7bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2f9b63d-9e04-46d2-803d-2b0d4612c8d9}, !- Handle
  {2e641202-9a71-4095-ab74-08488444af1d}, !- HVAC Component
  {87f2b457-68f4-4add-baec-2827b17dacd4}; !- Port 1

OS:PortList,
  {3148d0ca-0fcb-4555-80a8-3af182b02c9f}, !- Handle
  {2e641202-9a71-4095-ab74-08488444af1d}; !- HVAC Component

OS:PortList,
  {34eed579-4765-4427-bd24-f5d153bc8699}, !- Handle
  {2e641202-9a71-4095-ab74-08488444af1d}, !- HVAC Component
  {0a39e6d8-61e8-4e31-ae67-2248f13e2c59}; !- Port 1

OS:Sizing:Zone,
  {4e8d696b-4630-47e0-95d1-a278f0a1a006}, !- Handle
  {2e641202-9a71-4095-ab74-08488444af1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3ce9dd0d-26f0-460a-be2d-6d29d86ee507}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {2e641202-9a71-4095-ab74-08488444af1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2664a3e-59d6-4d0d-8576-222d72311056}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7abcfc7c-6c99-428a-80d7-5101eaaa269b}, !- Handle
  SecondarySchool Corridor Thermostat 6,  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {24e83bac-872f-4ec1-a77a-e141dfedee67}, !- Handle
  Gym_ZN_1_FLR_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3e9cefb-a5f5-49d9-a2a2-50e90b33b44d}, !- Zone Air Inlet Port List
  {d27ec67c-986c-4262-a570-8c6d9aac2268}, !- Zone Air Exhaust Port List
  {364dff81-cb11-48df-95b4-090b87c5fb8c}, !- Zone Air Node Name
  {ff18bcb9-9899-4900-a03b-171f6223aa89}, !- Zone Return Air Port List
  {9ce48987-f28d-4d1e-ba42-0434e0c3c387}, !- Primary Daylighting Control Name
  0.5,                                    !- Fraction of Zone Controlled by Primary Daylighting Control
  {3b47d180-27b3-4ee5-9fdd-90b1e55fcd8c}, !- Secondary Daylighting Control Name
  0.499,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c340917d-6483-4675-ab21-b0b20cf8dc9f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2644649f-6193-4c17-bae8-197fa1c42534}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone Air Node,        !- Name
  {364dff81-cb11-48df-95b4-090b87c5fb8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {364dff81-cb11-48df-95b4-090b87c5fb8c}, !- Handle
  {24e83bac-872f-4ec1-a77a-e141dfedee67}, !- Source Object
  11,                                     !- Outlet Port
  {2644649f-6193-4c17-bae8-197fa1c42534}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3e9cefb-a5f5-49d9-a2a2-50e90b33b44d}, !- Handle
  {24e83bac-872f-4ec1-a77a-e141dfedee67}, !- HVAC Component
  {f5b342e1-b0d2-44de-8969-fcfda81938ad}; !- Port 1

OS:PortList,
  {d27ec67c-986c-4262-a570-8c6d9aac2268}, !- Handle
  {24e83bac-872f-4ec1-a77a-e141dfedee67}; !- HVAC Component

OS:PortList,
  {ff18bcb9-9899-4900-a03b-171f6223aa89}, !- Handle
  {24e83bac-872f-4ec1-a77a-e141dfedee67}, !- HVAC Component
  {da2db7db-94cb-436d-a9b9-cd99e3a9106c}; !- Port 1

OS:Sizing:Zone,
  {f02e7aa2-283c-4f74-9435-10c61414f4e3}, !- Handle
  {24e83bac-872f-4ec1-a77a-e141dfedee67}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a79dab50-3a86-49df-aa0c-156a828a0973}, !- Handle
  Gym_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {24e83bac-872f-4ec1-a77a-e141dfedee67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47283248-b59c-48a0-9be3-154a4602a1d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c340917d-6483-4675-ab21-b0b20cf8dc9f}, !- Handle
  SecondarySchool Gym Thermostat 2,       !- Name
  {1c9fa796-df1d-4212-914d-e0cbfecb3410}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {178da7a1-e30f-4edd-8ce7-e03f6d5af004}, !- Zone Air Inlet Port List
  {946bf68d-459e-4eec-87be-2f374bff4855}, !- Zone Air Exhaust Port List
  {e13f7043-f3cd-47c0-92be-03c57ed28825}, !- Zone Air Node Name
  {a8516fc0-d381-4f30-983f-8eac54fa2372}, !- Zone Return Air Port List
  {25519fd8-4f76-4426-9be7-a771c6007cbf}, !- Primary Daylighting Control Name
  0.105,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {51cb09e7-f5e8-4e9c-97c4-2ee546a3638a}, !- Secondary Daylighting Control Name
  0.105,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {13692e70-f281-4472-96fb-3c8f9bd7ce3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {66b9f495-c72a-4611-8d1c-359d828fe52b}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {e13f7043-f3cd-47c0-92be-03c57ed28825}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e13f7043-f3cd-47c0-92be-03c57ed28825}, !- Handle
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- Source Object
  11,                                     !- Outlet Port
  {66b9f495-c72a-4611-8d1c-359d828fe52b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {178da7a1-e30f-4edd-8ce7-e03f6d5af004}, !- Handle
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- HVAC Component
  {824d6b5c-dd10-4669-a05a-ee3f6afa5852}; !- Port 1

OS:PortList,
  {946bf68d-459e-4eec-87be-2f374bff4855}, !- Handle
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- HVAC Component
  {42f7fa0c-9b3b-4a94-89d9-94d5441ce3b1}; !- Port 1

OS:PortList,
  {a8516fc0-d381-4f30-983f-8eac54fa2372}, !- Handle
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- HVAC Component
  {3423017e-882d-45a0-a66e-d540139f8445}; !- Port 1

OS:Sizing:Zone,
  {977410b2-f689-4142-b1ed-e066c128674c}, !- Handle
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d1d21eda-9de7-477c-8e20-58e7b0d4d22e}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6674eee7-0c32-485c-804e-fcfbcc6e96a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4b2d6866-77f0-4486-8d7e-deb1bcdd95ea}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {13692e70-f281-4472-96fb-3c8f9bd7ce3d}, !- Handle
  SecondarySchool Kitchen Thermostat 1,   !- Name
  {1c9fa796-df1d-4212-914d-e0cbfecb3410}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eea8be70-53e5-432e-94cd-b62b24248576}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0e774bc-0996-4b70-9c61-7c7da2c0e1aa}, !- Zone Air Inlet Port List
  {e1975ddf-f061-4391-a3b7-8d49924b7f21}, !- Zone Air Exhaust Port List
  {fff06e72-7dcd-4c55-abf8-0cfef354e7ae}, !- Zone Air Node Name
  {c32b1357-016c-4ea0-9b0d-8ec193842228}, !- Zone Return Air Port List
  {a4f856ca-a83f-4706-95dd-c9cb82bbd9d7}, !- Primary Daylighting Control Name
  0.168,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {00026aa4-f1cf-404e-80b9-9c30335ed581}, !- Secondary Daylighting Control Name
  0.153,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d2d6ee02-d9f8-4567-8f6c-a16152557e94}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48a0c26f-7932-4226-afd7-5cf17a32c24f}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {fff06e72-7dcd-4c55-abf8-0cfef354e7ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fff06e72-7dcd-4c55-abf8-0cfef354e7ae}, !- Handle
  {eea8be70-53e5-432e-94cd-b62b24248576}, !- Source Object
  11,                                     !- Outlet Port
  {48a0c26f-7932-4226-afd7-5cf17a32c24f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0e774bc-0996-4b70-9c61-7c7da2c0e1aa}, !- Handle
  {eea8be70-53e5-432e-94cd-b62b24248576}, !- HVAC Component
  {a4cf9365-2c34-4aba-9b33-1425d87d2532}; !- Port 1

OS:PortList,
  {e1975ddf-f061-4391-a3b7-8d49924b7f21}, !- Handle
  {eea8be70-53e5-432e-94cd-b62b24248576}; !- HVAC Component

OS:PortList,
  {c32b1357-016c-4ea0-9b0d-8ec193842228}, !- Handle
  {eea8be70-53e5-432e-94cd-b62b24248576}, !- HVAC Component
  {ecaf151e-2e88-4c23-a9a0-a8a869dcdce7}; !- Port 1

OS:Sizing:Zone,
  {8e8b871c-9c44-430c-ae7e-72131b0a500b}, !- Handle
  {eea8be70-53e5-432e-94cd-b62b24248576}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {baa2fa7b-7813-4d29-94ce-9a67cedc1466}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {eea8be70-53e5-432e-94cd-b62b24248576}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8b1db8a-62db-4993-bd6b-53985345ecf6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d2d6ee02-d9f8-4567-8f6c-a16152557e94}, !- Handle
  SecondarySchool Library Thermostat 1,   !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f561162c-9c64-4af4-817d-512fb4013a91}, !- Handle
  Lobby_ZN_1_FLR_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18037c66-3851-499e-a23c-059673dc27c0}, !- Zone Air Inlet Port List
  {aae2e46d-36fa-466f-9bbd-1ac28073816c}, !- Zone Air Exhaust Port List
  {751e389a-0b12-4b4d-bde9-e47257642388}, !- Zone Air Node Name
  {41e420e8-e943-46e3-b575-3f311474feb4}, !- Zone Return Air Port List
  {d955e90a-2665-4140-b3aa-e32e8e31f30c}, !- Primary Daylighting Control Name
  0.179,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {fe02282c-fc6b-45bd-b333-4cf24f1ce54b}, !- Secondary Daylighting Control Name
  0.179,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15dfeda9-77ca-4a38-9b29-d0856f679ea4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7e3f107-cc69-4ea4-88e6-af0d76f49c28}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone Air Node,      !- Name
  {751e389a-0b12-4b4d-bde9-e47257642388}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {751e389a-0b12-4b4d-bde9-e47257642388}, !- Handle
  {f561162c-9c64-4af4-817d-512fb4013a91}, !- Source Object
  11,                                     !- Outlet Port
  {d7e3f107-cc69-4ea4-88e6-af0d76f49c28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18037c66-3851-499e-a23c-059673dc27c0}, !- Handle
  {f561162c-9c64-4af4-817d-512fb4013a91}, !- HVAC Component
  {19b5d76e-ec4a-4696-a7b5-3acd12a0bed6}; !- Port 1

OS:PortList,
  {aae2e46d-36fa-466f-9bbd-1ac28073816c}, !- Handle
  {f561162c-9c64-4af4-817d-512fb4013a91}; !- HVAC Component

OS:PortList,
  {41e420e8-e943-46e3-b575-3f311474feb4}, !- Handle
  {f561162c-9c64-4af4-817d-512fb4013a91}, !- HVAC Component
  {b519de17-abd8-43df-81cb-3bb25c762721}; !- Port 1

OS:Sizing:Zone,
  {9af980c7-7e23-4f0e-b8bf-2c92761cf0f5}, !- Handle
  {f561162c-9c64-4af4-817d-512fb4013a91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c89dcf25-f6ad-4936-82ac-533d46cfd0fb}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {f561162c-9c64-4af4-817d-512fb4013a91}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12ff306f-80db-4429-bf94-04c1fc3f90c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {15dfeda9-77ca-4a38-9b29-d0856f679ea4}, !- Handle
  SecondarySchool Lobby Thermostat 1,     !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0949fecc-b67f-4ca1-bb8f-cad283a1784a}, !- Handle
  Lobby_ZN_1_FLR_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c48f75a8-4cd6-4851-90e8-7c2f11e85017}, !- Zone Air Inlet Port List
  {1be86807-2077-481e-aec7-b17bd044eab9}, !- Zone Air Exhaust Port List
  {fed3a193-162d-4f42-a802-3abe5acd3439}, !- Zone Air Node Name
  {c2e7d094-ebf6-4978-a3ea-0e2ba8949586}, !- Zone Return Air Port List
  {056180ee-ff7a-420e-a693-31694052ca3b}, !- Primary Daylighting Control Name
  0.179,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0909aa8d-b1bb-45c4-ae5d-d75d0e955fb0}, !- Secondary Daylighting Control Name
  0.179,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {736001be-b855-4ae7-aed2-1c10fc4ca11e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ca53dcf-d4b3-46c5-a559-2de731c0e03c}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Zone Air Node,      !- Name
  {fed3a193-162d-4f42-a802-3abe5acd3439}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fed3a193-162d-4f42-a802-3abe5acd3439}, !- Handle
  {0949fecc-b67f-4ca1-bb8f-cad283a1784a}, !- Source Object
  11,                                     !- Outlet Port
  {2ca53dcf-d4b3-46c5-a559-2de731c0e03c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c48f75a8-4cd6-4851-90e8-7c2f11e85017}, !- Handle
  {0949fecc-b67f-4ca1-bb8f-cad283a1784a}, !- HVAC Component
  {46e39a05-04ea-4414-a001-9a82113663b3}; !- Port 1

OS:PortList,
  {1be86807-2077-481e-aec7-b17bd044eab9}, !- Handle
  {0949fecc-b67f-4ca1-bb8f-cad283a1784a}; !- HVAC Component

OS:PortList,
  {c2e7d094-ebf6-4978-a3ea-0e2ba8949586}, !- Handle
  {0949fecc-b67f-4ca1-bb8f-cad283a1784a}, !- HVAC Component
  {dd29c39e-2c53-4fec-95f1-6fa645a7006b}; !- Port 1

OS:Sizing:Zone,
  {444021a2-2d9c-404a-aa1f-afa1233e520f}, !- Handle
  {0949fecc-b67f-4ca1-bb8f-cad283a1784a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {342adc3e-899d-4231-9eff-d8a31a2f4e7f}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {0949fecc-b67f-4ca1-bb8f-cad283a1784a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23cb991a-b18f-44b9-bb87-a71d517b0720}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {736001be-b855-4ae7-aed2-1c10fc4ca11e}, !- Handle
  SecondarySchool Lobby Thermostat 2,     !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb7c058b-80c9-4387-b03f-a885b316defb}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38734aa3-beb2-480f-8656-5bc352adf35a}, !- Zone Air Inlet Port List
  {5ce595d9-fc17-49bb-8fba-8ff07950c612}, !- Zone Air Exhaust Port List
  {f7c130ed-1413-4854-9fd0-49bced54d1f6}, !- Zone Air Node Name
  {69b05c0d-60fe-4ec9-bd9e-945f92916a54}, !- Zone Return Air Port List
  {1e044dab-4e08-469e-85a1-12f6f8bdfc0c}, !- Primary Daylighting Control Name
  0.088,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {db0b797b-161c-4fa2-87b4-085b6f1cb942}, !- Secondary Daylighting Control Name
  0.088,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cad706b9-3f4d-4818-9ab9-b622c32c2756}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f16a153-b47e-4949-b531-b07a4100a19b}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {f7c130ed-1413-4854-9fd0-49bced54d1f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f7c130ed-1413-4854-9fd0-49bced54d1f6}, !- Handle
  {eb7c058b-80c9-4387-b03f-a885b316defb}, !- Source Object
  11,                                     !- Outlet Port
  {8f16a153-b47e-4949-b531-b07a4100a19b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38734aa3-beb2-480f-8656-5bc352adf35a}, !- Handle
  {eb7c058b-80c9-4387-b03f-a885b316defb}, !- HVAC Component
  {fdb29009-0b0c-4e8b-85b8-1ac2aa854f8a}; !- Port 1

OS:PortList,
  {5ce595d9-fc17-49bb-8fba-8ff07950c612}, !- Handle
  {eb7c058b-80c9-4387-b03f-a885b316defb}, !- HVAC Component
  {ba4fd667-72bd-4503-8edf-2cd438968b83}; !- Port 1

OS:PortList,
  {69b05c0d-60fe-4ec9-bd9e-945f92916a54}, !- Handle
  {eb7c058b-80c9-4387-b03f-a885b316defb}, !- HVAC Component
  {4f528f7e-53a9-43da-a3d6-910b78e24707}; !- Port 1

OS:Sizing:Zone,
  {68111e85-fe5b-4107-b42d-91d972434b9f}, !- Handle
  {eb7c058b-80c9-4387-b03f-a885b316defb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c2c5f64d-4638-4bdb-a75b-e32a1c0a5fa7}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {eb7c058b-80c9-4387-b03f-a885b316defb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7bf62981-d45c-4c37-85e7-3ed5135fa4c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19e4ba99-6959-492e-8520-38af963e17aa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cad706b9-3f4d-4818-9ab9-b622c32c2756}, !- Handle
  SecondarySchool Corridor Thermostat 7,  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e70c89ba-07c4-4174-9a6b-68d07b265122}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6b5c63c0-2267-4a62-8503-cbf767cf182c}, !- Zone Air Inlet Port List
  {1542e213-0504-40c6-9118-3af1cb41c417}, !- Zone Air Exhaust Port List
  {561574f7-e1a0-49b7-a6f3-8564815fa027}, !- Zone Air Node Name
  {15f346ad-31de-420d-8947-2f0e6b73e59d}, !- Zone Return Air Port List
  {cc7c2127-ae1b-4d16-bfc7-0a85463d5c99}, !- Primary Daylighting Control Name
  0.088,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {180a2609-5d62-4ae8-aa17-b0340647828c}, !- Secondary Daylighting Control Name
  0.088,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7234226b-e134-4d71-af6b-0bceaf5b7912}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88bbca30-480f-44bf-baf3-7b9d7c27a239}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {561574f7-e1a0-49b7-a6f3-8564815fa027}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {561574f7-e1a0-49b7-a6f3-8564815fa027}, !- Handle
  {e70c89ba-07c4-4174-9a6b-68d07b265122}, !- Source Object
  11,                                     !- Outlet Port
  {88bbca30-480f-44bf-baf3-7b9d7c27a239}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6b5c63c0-2267-4a62-8503-cbf767cf182c}, !- Handle
  {e70c89ba-07c4-4174-9a6b-68d07b265122}, !- HVAC Component
  {85e4f661-5c48-41fb-9371-753e488b6d3b}; !- Port 1

OS:PortList,
  {1542e213-0504-40c6-9118-3af1cb41c417}, !- Handle
  {e70c89ba-07c4-4174-9a6b-68d07b265122}, !- HVAC Component
  {5830e279-2060-44ff-ad0a-e172afa62628}; !- Port 1

OS:PortList,
  {15f346ad-31de-420d-8947-2f0e6b73e59d}, !- Handle
  {e70c89ba-07c4-4174-9a6b-68d07b265122}, !- HVAC Component
  {6128fbdb-ca9f-4b71-be8e-a3d8d93419cb}; !- Port 1

OS:Sizing:Zone,
  {53e722be-c39c-47f9-96e7-8908604fa28d}, !- Handle
  {e70c89ba-07c4-4174-9a6b-68d07b265122}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7bb0dc12-2ed6-4ce5-857e-223640bcbe99}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {e70c89ba-07c4-4174-9a6b-68d07b265122}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {415818be-5e8a-425b-92d6-b6c39665a999}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eeb5d842-63ef-4b14-925a-54788aac7693}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7234226b-e134-4d71-af6b-0bceaf5b7912}, !- Handle
  SecondarySchool Corridor Thermostat 8,  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {90dcb531-0e53-40ff-8ab6-3a3aac2f4dfc}, !- Handle
  Mech_ZN_1_FLR_1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87042dc2-f029-4ecc-aa5b-ca7ef94ea4ed}, !- Zone Air Inlet Port List
  {5dcf49f1-bd78-4147-8ebf-c524ba126277}, !- Zone Air Exhaust Port List
  {79778ed0-9744-4074-b112-b905da1f2cf2}, !- Zone Air Node Name
  {28b88053-101b-4569-b98c-c3a409051731}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e233c830-3f29-4be4-8250-341da4a03555}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5afbf5b8-0260-4332-ad2e-e35c1585e8ab}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone Air Node,       !- Name
  {79778ed0-9744-4074-b112-b905da1f2cf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79778ed0-9744-4074-b112-b905da1f2cf2}, !- Handle
  {90dcb531-0e53-40ff-8ab6-3a3aac2f4dfc}, !- Source Object
  11,                                     !- Outlet Port
  {5afbf5b8-0260-4332-ad2e-e35c1585e8ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87042dc2-f029-4ecc-aa5b-ca7ef94ea4ed}, !- Handle
  {90dcb531-0e53-40ff-8ab6-3a3aac2f4dfc}, !- HVAC Component
  {d91aa5aa-b516-4bbd-ae8f-74db3977e5be}; !- Port 1

OS:PortList,
  {5dcf49f1-bd78-4147-8ebf-c524ba126277}, !- Handle
  {90dcb531-0e53-40ff-8ab6-3a3aac2f4dfc}; !- HVAC Component

OS:PortList,
  {28b88053-101b-4569-b98c-c3a409051731}, !- Handle
  {90dcb531-0e53-40ff-8ab6-3a3aac2f4dfc}, !- HVAC Component
  {eee1e0e2-600c-4ce0-a5c0-462ced5891c6}; !- Port 1

OS:Sizing:Zone,
  {e210c7ee-8bf9-497a-aad3-a965c8e21e2b}, !- Handle
  {90dcb531-0e53-40ff-8ab6-3a3aac2f4dfc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e22febed-7046-4604-9b09-3ad40d62b69e}, !- Handle
  Mech_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {90dcb531-0e53-40ff-8ab6-3a3aac2f4dfc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4285bd1-3b7e-44d1-a4d7-c12f092a8abf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e233c830-3f29-4be4-8250-341da4a03555}, !- Handle
  SecondarySchool Mechanical Thermostat 1, !- Name
  {d19640a1-93fc-42d2-8c9e-20656041edee}, !- Heating Setpoint Temperature Schedule Name
  {54917986-9749-466b-9ce7-e73feebdb3cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c940efaa-99dd-4b98-8c69-0ed0fade84a3}, !- Handle
  Mech_ZN_1_FLR_2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86e0ac37-ca18-464e-9491-f95de7aecb62}, !- Zone Air Inlet Port List
  {770e98d1-873a-4fa3-b775-d3851c3d0299}, !- Zone Air Exhaust Port List
  {7440dc0f-c28b-4d65-96c7-155394cc6224}, !- Zone Air Node Name
  {2f8d36ce-206e-4c4c-9e6a-2f1ce6b318dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {565b484c-36fe-4c38-82a6-3653467563d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4c0dc31-c5c2-4344-a309-7099f85ce722}, !- Handle
  Mech_ZN_1_FLR_2 ZN Zone Air Node,       !- Name
  {7440dc0f-c28b-4d65-96c7-155394cc6224}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7440dc0f-c28b-4d65-96c7-155394cc6224}, !- Handle
  {c940efaa-99dd-4b98-8c69-0ed0fade84a3}, !- Source Object
  11,                                     !- Outlet Port
  {b4c0dc31-c5c2-4344-a309-7099f85ce722}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86e0ac37-ca18-464e-9491-f95de7aecb62}, !- Handle
  {c940efaa-99dd-4b98-8c69-0ed0fade84a3}, !- HVAC Component
  {7b7f2d7b-5e68-4cb1-a4d5-f50ded75159f}; !- Port 1

OS:PortList,
  {770e98d1-873a-4fa3-b775-d3851c3d0299}, !- Handle
  {c940efaa-99dd-4b98-8c69-0ed0fade84a3}; !- HVAC Component

OS:PortList,
  {2f8d36ce-206e-4c4c-9e6a-2f1ce6b318dc}, !- Handle
  {c940efaa-99dd-4b98-8c69-0ed0fade84a3}, !- HVAC Component
  {6aaeaca9-1815-41c6-b222-2e6501ae7188}; !- Port 1

OS:Sizing:Zone,
  {1c57b47f-cf50-492d-b292-12048bb41cb3}, !- Handle
  {c940efaa-99dd-4b98-8c69-0ed0fade84a3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2dfed6ea-97c2-45f0-84b3-2257da9c73cc}, !- Handle
  Mech_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {c940efaa-99dd-4b98-8c69-0ed0fade84a3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a8b1b0c2-d0e8-4d76-8392-eedc700ec9c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {565b484c-36fe-4c38-82a6-3653467563d4}, !- Handle
  SecondarySchool Mechanical Thermostat 2, !- Name
  {d19640a1-93fc-42d2-8c9e-20656041edee}, !- Heating Setpoint Temperature Schedule Name
  {54917986-9749-466b-9ce7-e73feebdb3cb}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a5c2461b-4371-4277-9410-35846a00baab}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {060bf7ea-c1d4-4c69-9442-fa8760de2461}, !- Zone Air Inlet Port List
  {40e722e6-4833-4a62-a0da-9c792f5e4f1d}, !- Zone Air Exhaust Port List
  {8f8fdb7a-a9e1-4146-9895-da94266f8ed1}, !- Zone Air Node Name
  {c0af86a2-90b9-4bd8-a34c-0a96479900b8}, !- Zone Return Air Port List
  {90871444-51bf-4fd3-b110-e42f8c4635b1}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {90d3c838-513c-484d-a19d-d48c9062175c}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ce3bbcdc-d974-4dd8-83f3-2a79871e7e2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0efffaf-fbb5-49f3-b138-95577918cb9b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {8f8fdb7a-a9e1-4146-9895-da94266f8ed1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f8fdb7a-a9e1-4146-9895-da94266f8ed1}, !- Handle
  {a5c2461b-4371-4277-9410-35846a00baab}, !- Source Object
  11,                                     !- Outlet Port
  {d0efffaf-fbb5-49f3-b138-95577918cb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {060bf7ea-c1d4-4c69-9442-fa8760de2461}, !- Handle
  {a5c2461b-4371-4277-9410-35846a00baab}, !- HVAC Component
  {4075c81d-dbaf-49ab-abab-68b34c75d677}; !- Port 1

OS:PortList,
  {40e722e6-4833-4a62-a0da-9c792f5e4f1d}, !- Handle
  {a5c2461b-4371-4277-9410-35846a00baab}; !- HVAC Component

OS:PortList,
  {c0af86a2-90b9-4bd8-a34c-0a96479900b8}, !- Handle
  {a5c2461b-4371-4277-9410-35846a00baab}, !- HVAC Component
  {4c85dcd7-b036-4dd2-b16c-3b6dc57c190f}; !- Port 1

OS:Sizing:Zone,
  {e3ec9aaf-cb9a-414c-822a-27fc1e902597}, !- Handle
  {a5c2461b-4371-4277-9410-35846a00baab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {524370d3-c66d-4b38-87ab-1a9f56c705ac}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {a5c2461b-4371-4277-9410-35846a00baab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {30b04cc7-e2e2-4ff0-a60c-255ce1185ae0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ce3bbcdc-d974-4dd8-83f3-2a79871e7e2d}, !- Handle
  SecondarySchool Classroom Thermostat 13, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fa657ab-99f8-4459-a19b-e758802bbc3e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4973d773-9768-4631-95d7-a7049f79fec9}, !- Zone Air Inlet Port List
  {b2cb08b8-e9f2-42df-90f1-be61c04bc10f}, !- Zone Air Exhaust Port List
  {965d6803-05dd-44e8-a392-81a290a40fa1}, !- Zone Air Node Name
  {48615e3a-3138-4a40-94f1-858facc34e59}, !- Zone Return Air Port List
  {5f54eda2-849f-410f-ba39-37bef8c56463}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c3357e7e-705a-4de4-aad8-46c01f7d2c2f}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5460007-1629-4da1-a605-ada28e577dd7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {90c68011-1d1a-4b28-821a-e17687094649}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {965d6803-05dd-44e8-a392-81a290a40fa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {965d6803-05dd-44e8-a392-81a290a40fa1}, !- Handle
  {1fa657ab-99f8-4459-a19b-e758802bbc3e}, !- Source Object
  11,                                     !- Outlet Port
  {90c68011-1d1a-4b28-821a-e17687094649}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4973d773-9768-4631-95d7-a7049f79fec9}, !- Handle
  {1fa657ab-99f8-4459-a19b-e758802bbc3e}, !- HVAC Component
  {7df1edf6-6ae8-4573-8d3c-71fb6faff232}; !- Port 1

OS:PortList,
  {b2cb08b8-e9f2-42df-90f1-be61c04bc10f}, !- Handle
  {1fa657ab-99f8-4459-a19b-e758802bbc3e}; !- HVAC Component

OS:PortList,
  {48615e3a-3138-4a40-94f1-858facc34e59}, !- Handle
  {1fa657ab-99f8-4459-a19b-e758802bbc3e}, !- HVAC Component
  {2ea18a63-224d-4862-af05-5499b10ee86d}; !- Port 1

OS:Sizing:Zone,
