  {00b6af3b-c8f4-4fee-b42c-f37b58059d9e}, !- Handle
  {1fa657ab-99f8-4459-a19b-e758802bbc3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {efd6639c-715f-4dca-a5df-dc099fe19b34}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {1fa657ab-99f8-4459-a19b-e758802bbc3e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {900d048d-7f82-466d-800a-8bc5fb2bed61}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a5460007-1629-4da1-a605-ada28e577dd7}, !- Handle
  SecondarySchool Classroom Thermostat 14, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9fbd219-7f0e-4530-934b-36b00ab7c7c5}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a81c2fd-60b5-4f23-b448-c58d74f8c015}, !- Zone Air Inlet Port List
  {9a855700-b4bb-47bb-b1ec-6caafa615b91}, !- Zone Air Exhaust Port List
  {c8c45299-ab2c-4535-8411-5dd138cc8333}, !- Zone Air Node Name
  {9dc8f5f2-690c-4322-8b4f-0129ba396a00}, !- Zone Return Air Port List
  {cc312a24-f14f-4090-9263-4f28f0e5f508}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f73fce9e-1d82-4e4c-aa15-f7cb06174ca1}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {09764dc6-b410-45c6-966f-189f22aeaf26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2da105e1-ae54-4c60-b288-c610a70625d7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {c8c45299-ab2c-4535-8411-5dd138cc8333}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8c45299-ab2c-4535-8411-5dd138cc8333}, !- Handle
  {f9fbd219-7f0e-4530-934b-36b00ab7c7c5}, !- Source Object
  11,                                     !- Outlet Port
  {2da105e1-ae54-4c60-b288-c610a70625d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a81c2fd-60b5-4f23-b448-c58d74f8c015}, !- Handle
  {f9fbd219-7f0e-4530-934b-36b00ab7c7c5}, !- HVAC Component
  {432d7965-44de-4755-89d4-dd0dda789169}; !- Port 1

OS:PortList,
  {9a855700-b4bb-47bb-b1ec-6caafa615b91}, !- Handle
  {f9fbd219-7f0e-4530-934b-36b00ab7c7c5}; !- HVAC Component

OS:PortList,
  {9dc8f5f2-690c-4322-8b4f-0129ba396a00}, !- Handle
  {f9fbd219-7f0e-4530-934b-36b00ab7c7c5}, !- HVAC Component
  {84712833-8367-4752-b4e1-7a28ba5770f4}; !- Port 1

OS:Sizing:Zone,
  {0777017b-161a-4c75-9087-a7592e168ef2}, !- Handle
  {f9fbd219-7f0e-4530-934b-36b00ab7c7c5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e71ca416-34ca-48fb-a712-be0b7b61838e}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {f9fbd219-7f0e-4530-934b-36b00ab7c7c5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd83abf6-1759-44a9-8d22-5462801e92bb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {09764dc6-b410-45c6-966f-189f22aeaf26}, !- Handle
  SecondarySchool Classroom Thermostat 15, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {685a4726-1578-4e6b-ad47-9c097b537fb8}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34bc67d3-1543-4450-a4b4-6d4f8d934155}, !- Zone Air Inlet Port List
  {d5c962cc-731b-4894-b376-1d82daa59aae}, !- Zone Air Exhaust Port List
  {108ca193-2c8f-4f7b-b533-1952c3b88d56}, !- Zone Air Node Name
  {f622bc68-9418-419f-9137-bab34d4199e9}, !- Zone Return Air Port List
  {126b2b83-5683-4afd-ba12-7b57785abe67}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {984186ee-7caa-4a9e-9f69-bc185e740f54}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2531b114-830b-49e9-8055-4788dc9230c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e4e7f87-1750-4b60-9f67-fa147ffe9d60}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {108ca193-2c8f-4f7b-b533-1952c3b88d56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {108ca193-2c8f-4f7b-b533-1952c3b88d56}, !- Handle
  {685a4726-1578-4e6b-ad47-9c097b537fb8}, !- Source Object
  11,                                     !- Outlet Port
  {6e4e7f87-1750-4b60-9f67-fa147ffe9d60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34bc67d3-1543-4450-a4b4-6d4f8d934155}, !- Handle
  {685a4726-1578-4e6b-ad47-9c097b537fb8}, !- HVAC Component
  {4276982f-09ec-4e89-9869-f6211e709ecf}; !- Port 1

OS:PortList,
  {d5c962cc-731b-4894-b376-1d82daa59aae}, !- Handle
  {685a4726-1578-4e6b-ad47-9c097b537fb8}; !- HVAC Component

OS:PortList,
  {f622bc68-9418-419f-9137-bab34d4199e9}, !- Handle
  {685a4726-1578-4e6b-ad47-9c097b537fb8}, !- HVAC Component
  {3b94233c-ab35-4b2b-8ee2-9fdd5b1e819d}; !- Port 1

OS:Sizing:Zone,
  {5fb6296f-f0f7-461a-9313-241709e635ae}, !- Handle
  {685a4726-1578-4e6b-ad47-9c097b537fb8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c582f9af-0067-413c-9b69-52f9f2b19c01}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {685a4726-1578-4e6b-ad47-9c097b537fb8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1e15567f-9929-4c4e-853e-d8d4dcf75a08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2531b114-830b-49e9-8055-4788dc9230c1}, !- Handle
  SecondarySchool Classroom Thermostat 16, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ae0c2e4-d4ff-434f-b262-bf63008edb71}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2341b8e3-2eda-4095-bb82-3eb00868d6e0}, !- Zone Air Inlet Port List
  {959be765-3305-4d8a-b580-fd7d8e34551c}, !- Zone Air Exhaust Port List
  {4f2c5891-6f29-4fc1-88d5-3d1ff6e7239d}, !- Zone Air Node Name
  {35d7dafa-664b-4607-abbf-ad6137516e90}, !- Zone Return Air Port List
  {e232634e-54ef-4abc-b76e-6f9d8f94e513}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d170d6a0-503c-4240-9764-7c3ab9ad5749}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f75fdbeb-623c-4254-bb50-9fb6dc9f24ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b31dc7c-3f73-4faf-8f11-5122f2581e70}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {4f2c5891-6f29-4fc1-88d5-3d1ff6e7239d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f2c5891-6f29-4fc1-88d5-3d1ff6e7239d}, !- Handle
  {0ae0c2e4-d4ff-434f-b262-bf63008edb71}, !- Source Object
  11,                                     !- Outlet Port
  {2b31dc7c-3f73-4faf-8f11-5122f2581e70}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2341b8e3-2eda-4095-bb82-3eb00868d6e0}, !- Handle
  {0ae0c2e4-d4ff-434f-b262-bf63008edb71}, !- HVAC Component
  {f722f9d2-6745-4b66-8533-f290499e791c}; !- Port 1

OS:PortList,
  {959be765-3305-4d8a-b580-fd7d8e34551c}, !- Handle
  {0ae0c2e4-d4ff-434f-b262-bf63008edb71}; !- HVAC Component

OS:PortList,
  {35d7dafa-664b-4607-abbf-ad6137516e90}, !- Handle
  {0ae0c2e4-d4ff-434f-b262-bf63008edb71}, !- HVAC Component
  {90f6b4fa-190d-40ee-a80d-1d48cd7c9437}; !- Port 1

OS:Sizing:Zone,
  {a2922e2c-fd37-4a30-8716-32b413666189}, !- Handle
  {0ae0c2e4-d4ff-434f-b262-bf63008edb71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {949a36cf-05a9-4be7-8651-bd6208eb9fdc}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {0ae0c2e4-d4ff-434f-b262-bf63008edb71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6be4362-c435-43ec-979b-c6ca0c17d9c8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f75fdbeb-623c-4254-bb50-9fb6dc9f24ae}, !- Handle
  SecondarySchool Classroom Thermostat 17, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc2b1e67-7a8b-414f-bad0-9d9713c98831}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd928414-647d-4508-9441-1394494d909e}, !- Zone Air Inlet Port List
  {5f098f11-6cc8-4161-99e8-2e74ea6e609f}, !- Zone Air Exhaust Port List
  {cc7e9f49-a747-43fc-a68d-5e99f9d62b3d}, !- Zone Air Node Name
  {d907e1fc-52a4-48ca-8137-d67b849a7c66}, !- Zone Return Air Port List
  {3bcb31e0-4a41-4025-a7ca-abe8d4c8d56d}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {87961959-7421-4112-a529-59374c0bf260}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15911855-c24c-47e9-86fc-c51585b01748}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2011a541-4e66-4c0b-b478-7262c323924c}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {cc7e9f49-a747-43fc-a68d-5e99f9d62b3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc7e9f49-a747-43fc-a68d-5e99f9d62b3d}, !- Handle
  {bc2b1e67-7a8b-414f-bad0-9d9713c98831}, !- Source Object
  11,                                     !- Outlet Port
  {2011a541-4e66-4c0b-b478-7262c323924c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd928414-647d-4508-9441-1394494d909e}, !- Handle
  {bc2b1e67-7a8b-414f-bad0-9d9713c98831}, !- HVAC Component
  {cf4ed7d9-a051-4477-a4c0-770ffd4a332f}; !- Port 1

OS:PortList,
  {5f098f11-6cc8-4161-99e8-2e74ea6e609f}, !- Handle
  {bc2b1e67-7a8b-414f-bad0-9d9713c98831}; !- HVAC Component

OS:PortList,
  {d907e1fc-52a4-48ca-8137-d67b849a7c66}, !- Handle
  {bc2b1e67-7a8b-414f-bad0-9d9713c98831}, !- HVAC Component
  {0828142d-abc1-4b87-aead-89eec2ab6791}; !- Port 1

OS:Sizing:Zone,
  {e030d417-2fb8-495a-a838-48a5314d00b0}, !- Handle
  {bc2b1e67-7a8b-414f-bad0-9d9713c98831}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {2781abef-c28b-413b-bfde-78ae239d9637}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {bc2b1e67-7a8b-414f-bad0-9d9713c98831}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2c6a2ce-3b9c-4dea-869a-da0f7674090d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {15911855-c24c-47e9-86fc-c51585b01748}, !- Handle
  SecondarySchool ComputerRoom Thermostat 1, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1334d2aa-2135-4b39-a906-bb2d1f147d81}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01ddbef7-9065-40e7-b856-81f6600e79c5}, !- Zone Air Inlet Port List
  {1d2b52c8-247b-4161-9b37-9ae0ece694c8}, !- Zone Air Exhaust Port List
  {c2afd7c7-21f6-4d83-b78d-e5efe3becd19}, !- Zone Air Node Name
  {8d9b9d49-c600-4bec-beab-ba2616c6bdbe}, !- Zone Return Air Port List
  {9fe2e7a0-9105-4e19-b983-96be5df5eff4}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {0e4a8f4d-6cf0-4dee-820f-0d2885c52c78}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d783948-280b-4555-8ef2-c79edfd10dce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8affaed-10ac-4d72-b85b-bcf5dd312a85}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {c2afd7c7-21f6-4d83-b78d-e5efe3becd19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2afd7c7-21f6-4d83-b78d-e5efe3becd19}, !- Handle
  {1334d2aa-2135-4b39-a906-bb2d1f147d81}, !- Source Object
  11,                                     !- Outlet Port
  {d8affaed-10ac-4d72-b85b-bcf5dd312a85}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01ddbef7-9065-40e7-b856-81f6600e79c5}, !- Handle
  {1334d2aa-2135-4b39-a906-bb2d1f147d81}, !- HVAC Component
  {a45edcd9-dcbf-47f4-8152-7015bdc801f1}; !- Port 1

OS:PortList,
  {1d2b52c8-247b-4161-9b37-9ae0ece694c8}, !- Handle
  {1334d2aa-2135-4b39-a906-bb2d1f147d81}; !- HVAC Component

OS:PortList,
  {8d9b9d49-c600-4bec-beab-ba2616c6bdbe}, !- Handle
  {1334d2aa-2135-4b39-a906-bb2d1f147d81}, !- HVAC Component
  {70b72a15-4fd9-4676-a7d8-6fb0223b98b8}; !- Port 1

OS:Sizing:Zone,
  {cac7c0e3-5c50-4774-91a6-86913e152782}, !- Handle
  {1334d2aa-2135-4b39-a906-bb2d1f147d81}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5aff22df-cf6f-445f-9d5d-dad96c9c8b9c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {1334d2aa-2135-4b39-a906-bb2d1f147d81}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa2d43fd-f20e-4ac0-8651-8f48bd1eab48}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5d783948-280b-4555-8ef2-c79edfd10dce}, !- Handle
  SecondarySchool Classroom Thermostat 18, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8b3044c2-cc92-4eb0-aa1e-313c91499f6c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f3691e6-3d84-4ba9-a17b-89c66ec20bb3}, !- Zone Air Inlet Port List
  {15e3e5c9-dabf-41ac-9bc1-093db3c0620e}, !- Zone Air Exhaust Port List
  {a90feaf3-66eb-43f8-9ea2-7c5c0336f8bc}, !- Zone Air Node Name
  {033d4dc6-70e4-4cb4-b466-6c38de4a5ace}, !- Zone Return Air Port List
  {f782a5a4-925a-490a-b07d-aec3e24acf03}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b58eeb27-72c9-4e7a-a96f-736bbb500055}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2b927f27-1052-4495-9ec0-8648f8c7a71a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {68a45cfa-e918-452b-873d-28ba948d05a9}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {a90feaf3-66eb-43f8-9ea2-7c5c0336f8bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a90feaf3-66eb-43f8-9ea2-7c5c0336f8bc}, !- Handle
  {8b3044c2-cc92-4eb0-aa1e-313c91499f6c}, !- Source Object
  11,                                     !- Outlet Port
  {68a45cfa-e918-452b-873d-28ba948d05a9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f3691e6-3d84-4ba9-a17b-89c66ec20bb3}, !- Handle
  {8b3044c2-cc92-4eb0-aa1e-313c91499f6c}, !- HVAC Component
  {154b316c-d07a-426c-8d43-dfb70d7d3b85}; !- Port 1

OS:PortList,
  {15e3e5c9-dabf-41ac-9bc1-093db3c0620e}, !- Handle
  {8b3044c2-cc92-4eb0-aa1e-313c91499f6c}; !- HVAC Component

OS:PortList,
  {033d4dc6-70e4-4cb4-b466-6c38de4a5ace}, !- Handle
  {8b3044c2-cc92-4eb0-aa1e-313c91499f6c}, !- HVAC Component
  {484746d3-651c-4cef-b668-d2ce920a5a20}; !- Port 1

OS:Sizing:Zone,
  {c53ac9e6-6c9e-4c07-aa51-abab43dfd3e3}, !- Handle
  {8b3044c2-cc92-4eb0-aa1e-313c91499f6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {025c4315-001f-4f98-9d2d-ecaf06866f4c}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {8b3044c2-cc92-4eb0-aa1e-313c91499f6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fe2e0600-9f70-4ff6-a2f5-988dec7b4a4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2b927f27-1052-4495-9ec0-8648f8c7a71a}, !- Handle
  SecondarySchool Classroom Thermostat 19, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a4fc429b-fd0a-4c17-bd26-46fc8d8f0cdd}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5b65eec-72c6-4b28-9fe8-1eaf2f860682}, !- Zone Air Inlet Port List
  {3b5661d7-7de6-418f-bbda-c1581001b824}, !- Zone Air Exhaust Port List
  {26cef969-734a-48d7-8d4f-1d37931b465e}, !- Zone Air Node Name
  {c397167d-bf0d-4a68-a133-d21041c2b154}, !- Zone Return Air Port List
  {15470dea-97c7-44dd-8561-cfc0cfceb5a0}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b896eda2-ade5-4901-9b16-35f618b9474d}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4d743b1e-65a0-4b61-a8fd-d8c4d2a32f55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d940f98-e2aa-4b49-9df8-a2ebc11f5c58}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {26cef969-734a-48d7-8d4f-1d37931b465e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26cef969-734a-48d7-8d4f-1d37931b465e}, !- Handle
  {a4fc429b-fd0a-4c17-bd26-46fc8d8f0cdd}, !- Source Object
  11,                                     !- Outlet Port
  {2d940f98-e2aa-4b49-9df8-a2ebc11f5c58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5b65eec-72c6-4b28-9fe8-1eaf2f860682}, !- Handle
  {a4fc429b-fd0a-4c17-bd26-46fc8d8f0cdd}, !- HVAC Component
  {65298646-b1e8-476f-8270-0e33f5246e5e}; !- Port 1

OS:PortList,
  {3b5661d7-7de6-418f-bbda-c1581001b824}, !- Handle
  {a4fc429b-fd0a-4c17-bd26-46fc8d8f0cdd}; !- HVAC Component

OS:PortList,
  {c397167d-bf0d-4a68-a133-d21041c2b154}, !- Handle
  {a4fc429b-fd0a-4c17-bd26-46fc8d8f0cdd}, !- HVAC Component
  {eb6cdab8-de8e-4cf4-b84b-dc6378eb4a85}; !- Port 1

OS:Sizing:Zone,
  {0d69b0b4-4917-4cb8-bc41-a573f5731627}, !- Handle
  {a4fc429b-fd0a-4c17-bd26-46fc8d8f0cdd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3b45945b-f21d-4a40-b5b6-94af2133ca15}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {a4fc429b-fd0a-4c17-bd26-46fc8d8f0cdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7563593d-65f3-43e0-9f6a-2c34acd4a0d0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4d743b1e-65a0-4b61-a8fd-d8c4d2a32f55}, !- Handle
  SecondarySchool Classroom Thermostat 20, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46b0dfe3-229a-43d8-9dd3-2c5a46623a7c}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {67dde784-bfae-46aa-ba41-d2a5b4a707fe}, !- Zone Air Inlet Port List
  {e27af0b5-2c68-458a-96af-c2f78f93bb22}, !- Zone Air Exhaust Port List
  {73bb03f5-9528-4956-a6b1-9e87d4015dc7}, !- Zone Air Node Name
  {f4df8877-eb2c-448b-bfd4-720520985b58}, !- Zone Return Air Port List
  {e3eba118-0780-43f2-86d7-84788c9f85c5}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {c7903f88-ed51-430a-8cb8-53195755b7dc}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b2e1040c-34bb-4052-b8fa-c9f2597bfbe3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6887fc7f-0756-4a7f-abe9-25c22a6113b5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {73bb03f5-9528-4956-a6b1-9e87d4015dc7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73bb03f5-9528-4956-a6b1-9e87d4015dc7}, !- Handle
  {46b0dfe3-229a-43d8-9dd3-2c5a46623a7c}, !- Source Object
  11,                                     !- Outlet Port
  {6887fc7f-0756-4a7f-abe9-25c22a6113b5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {67dde784-bfae-46aa-ba41-d2a5b4a707fe}, !- Handle
  {46b0dfe3-229a-43d8-9dd3-2c5a46623a7c}, !- HVAC Component
  {333a3df0-30c6-4402-acad-6056f52d0fb7}; !- Port 1

OS:PortList,
  {e27af0b5-2c68-458a-96af-c2f78f93bb22}, !- Handle
  {46b0dfe3-229a-43d8-9dd3-2c5a46623a7c}; !- HVAC Component

OS:PortList,
  {f4df8877-eb2c-448b-bfd4-720520985b58}, !- Handle
  {46b0dfe3-229a-43d8-9dd3-2c5a46623a7c}, !- HVAC Component
  {7c364f2a-2ce9-4cb9-a046-6c4fa15155e2}; !- Port 1

OS:Sizing:Zone,
  {a03a688e-da0f-4ba7-bb40-6570eabc9a65}, !- Handle
  {46b0dfe3-229a-43d8-9dd3-2c5a46623a7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c9ae7234-7a8c-4a23-b453-626119141ef1}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {46b0dfe3-229a-43d8-9dd3-2c5a46623a7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9cde549f-0419-4782-93f1-8c0b36b6951d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b2e1040c-34bb-4052-b8fa-c9f2597bfbe3}, !- Handle
  SecondarySchool Classroom Thermostat 21, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ab22dbbb-c35b-400b-a5c0-7df4dcf6854f}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eb8cd5c9-7f12-4b43-a0fb-9314ab685951}, !- Zone Air Inlet Port List
  {74ad8b14-3ff7-4a38-a031-08a178448fe7}, !- Zone Air Exhaust Port List
  {7fd082cd-4af9-49e9-94bd-b7d32bcc3c7a}, !- Zone Air Node Name
  {c50ff88c-4793-4fbb-9af6-e654f9df5e87}, !- Zone Return Air Port List
  {77540835-741a-43fb-ba6e-446c9d2a1bb8}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {84eb1de2-6fa6-4ee1-8450-f8ee2b05d629}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e3ca05fc-ddb5-4190-a3f0-6a53cb544b06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70bfa386-cdf5-4c78-971e-4888cf9feda0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone Air Node, !- Name
  {7fd082cd-4af9-49e9-94bd-b7d32bcc3c7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7fd082cd-4af9-49e9-94bd-b7d32bcc3c7a}, !- Handle
  {ab22dbbb-c35b-400b-a5c0-7df4dcf6854f}, !- Source Object
  11,                                     !- Outlet Port
  {70bfa386-cdf5-4c78-971e-4888cf9feda0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eb8cd5c9-7f12-4b43-a0fb-9314ab685951}, !- Handle
  {ab22dbbb-c35b-400b-a5c0-7df4dcf6854f}, !- HVAC Component
  {ded14203-a31b-47cd-8601-bd8b98c1c0bf}; !- Port 1

OS:PortList,
  {74ad8b14-3ff7-4a38-a031-08a178448fe7}, !- Handle
  {ab22dbbb-c35b-400b-a5c0-7df4dcf6854f}; !- HVAC Component

OS:PortList,
  {c50ff88c-4793-4fbb-9af6-e654f9df5e87}, !- Handle
  {ab22dbbb-c35b-400b-a5c0-7df4dcf6854f}, !- HVAC Component
  {f7565777-4e30-4ee0-ae23-d25c3232b1fa}; !- Port 1

OS:Sizing:Zone,
  {a7c72044-46f5-4e30-8311-86c7fb44aaf8}, !- Handle
  {ab22dbbb-c35b-400b-a5c0-7df4dcf6854f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {ce49def7-499d-4325-af38-ef3b25878324}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {ab22dbbb-c35b-400b-a5c0-7df4dcf6854f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {17261697-020d-42c3-86bd-90f2b54d1b10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e3ca05fc-ddb5-4190-a3f0-6a53cb544b06}, !- Handle
  SecondarySchool Classroom Thermostat 22, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de497f05-d9d2-4796-9807-54d93e2324a0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN,       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05e6e3e4-9bd6-4f0d-80ae-8b12f231e602}, !- Zone Air Inlet Port List
  {a073faab-6d39-45df-9998-5ab3e9793d7a}, !- Zone Air Exhaust Port List
  {78669eaa-5f6f-4e0a-a5ca-32265f427711}, !- Zone Air Node Name
  {dd820c42-9678-46a9-a513-33d90c7c6a13}, !- Zone Return Air Port List
  {87b92058-40cd-40e1-a02a-0be6193c1711}, !- Primary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {7a0a497c-2c58-403a-aad5-76a631f35d45}, !- Secondary Daylighting Control Name
  0.278,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0cc6c210-d3a6-4487-9fb6-aa8942735a7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c359eea3-bb4d-499a-811b-c53570022384}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Zone Air Node, !- Name
  {78669eaa-5f6f-4e0a-a5ca-32265f427711}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78669eaa-5f6f-4e0a-a5ca-32265f427711}, !- Handle
  {de497f05-d9d2-4796-9807-54d93e2324a0}, !- Source Object
  11,                                     !- Outlet Port
  {c359eea3-bb4d-499a-811b-c53570022384}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05e6e3e4-9bd6-4f0d-80ae-8b12f231e602}, !- Handle
  {de497f05-d9d2-4796-9807-54d93e2324a0}, !- HVAC Component
  {58f9b840-3ddb-4306-8e16-c0bf3be94193}; !- Port 1

OS:PortList,
  {a073faab-6d39-45df-9998-5ab3e9793d7a}, !- Handle
  {de497f05-d9d2-4796-9807-54d93e2324a0}; !- HVAC Component

OS:PortList,
  {dd820c42-9678-46a9-a513-33d90c7c6a13}, !- Handle
  {de497f05-d9d2-4796-9807-54d93e2324a0}, !- HVAC Component
  {8949b10f-b128-4623-bca3-2340eecd6a6a}; !- Port 1

OS:Sizing:Zone,
  {d3053a8b-9112-4011-9915-f11f33dfec62}, !- Handle
  {de497f05-d9d2-4796-9807-54d93e2324a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a02d8ff4-51b6-45a2-a23a-82a580be9931}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {de497f05-d9d2-4796-9807-54d93e2324a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a6d2051-ea4d-427d-8dc2-7607556fc86c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0cc6c210-d3a6-4487-9fb6-aa8942735a7d}, !- Handle
  SecondarySchool ComputerRoom Thermostat 2, !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Heating Setpoint Temperature Schedule Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1065a482-910f-4d21-abb5-b4d77b1f81a2}, !- Handle
  Offices_ZN_1_FLR_1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {01bc141c-c356-4ad5-bc9f-4141d182af17}, !- Zone Air Inlet Port List
  {12f03aa7-4633-4c35-a9b6-44c9799a8b75}, !- Zone Air Exhaust Port List
  {abc7ff82-0fbb-482f-a812-8e3f7e1d19c8}, !- Zone Air Node Name
  {1425459d-5415-4298-bf43-b5142b9ae190}, !- Zone Return Air Port List
  {94cb67d0-323e-4bf3-adad-6ff3263d91b8}, !- Primary Daylighting Control Name
  0.233,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {f8d4e43c-5c6e-452b-8f48-99fa6e40770d}, !- Secondary Daylighting Control Name
  0.209,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a28748e1-3d85-4887-8c78-b76490ce4aaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b0609352-531d-43e4-a53d-4fb74db78c9f}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone Air Node,    !- Name
  {abc7ff82-0fbb-482f-a812-8e3f7e1d19c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abc7ff82-0fbb-482f-a812-8e3f7e1d19c8}, !- Handle
  {1065a482-910f-4d21-abb5-b4d77b1f81a2}, !- Source Object
  11,                                     !- Outlet Port
  {b0609352-531d-43e4-a53d-4fb74db78c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {01bc141c-c356-4ad5-bc9f-4141d182af17}, !- Handle
  {1065a482-910f-4d21-abb5-b4d77b1f81a2}, !- HVAC Component
  {d59b05ce-070f-43e8-b174-25b6178e5ac4}; !- Port 1

OS:PortList,
  {12f03aa7-4633-4c35-a9b6-44c9799a8b75}, !- Handle
  {1065a482-910f-4d21-abb5-b4d77b1f81a2}; !- HVAC Component

OS:PortList,
  {1425459d-5415-4298-bf43-b5142b9ae190}, !- Handle
  {1065a482-910f-4d21-abb5-b4d77b1f81a2}, !- HVAC Component
  {e08cefb6-a58a-4c72-8047-ad20866b2994}; !- Port 1

OS:Sizing:Zone,
  {81619dbe-94b4-4662-95ba-d1f54abaeeec}, !- Handle
  {1065a482-910f-4d21-abb5-b4d77b1f81a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {11f5971a-643f-4337-ac1c-2d0817b84dc7}, !- Handle
  Offices_ZN_1_FLR_1 ZN Zone HVAC Equipment List, !- Name
  {1065a482-910f-4d21-abb5-b4d77b1f81a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5305612-d892-491d-81d5-117d8bde210f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a28748e1-3d85-4887-8c78-b76490ce4aaa}, !- Handle
  SecondarySchool Office Thermostat 1,    !- Name
  {741f7081-3343-4723-81f2-7e2afd5bef4c}, !- Heating Setpoint Temperature Schedule Name
  {8c7c74d3-df2f-4b59-abef-2322a99bea33}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {741f7081-3343-4723-81f2-7e2afd5bef4c}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM - occupant standby mode, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {16305e06-1d36-4285-bfcf-7494e2c7d36b}, !- Default Day Schedule Name
  {32b86029-6e81-4ca3-9c06-23a98fb073d2}, !- Summer Design Day Schedule Name
  {46362758-5349-45ba-8460-fb5851718776}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16305e06-1d36-4285-bfcf-7494e2c7d36b}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Default 1, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  15.0444444444444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {32b86029-6e81-4ca3-9c06-23a98fb073d2}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Summer Design Day 1, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {46362758-5349-45ba-8460-fb5851718776}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Winter Design Day 1, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {2f4c7ad4-ade5-4b02-91d3-69275291ba39}, !- Handle
  Schedule Rule 98,                       !- Name
  {741f7081-3343-4723-81f2-7e2afd5bef4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2aee84f-1ce6-4a36-ac91-712048430f7f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2aee84f-1ce6-4a36-ac91-712048430f7f}, !- Handle
  SchoolSecondary HTGSETP_SCH_YES_OPTIMUM Wkdy Day 1, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  20.4444444444444,                       !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  21,                                     !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  15.6;                                   !- Value Until Time 7

OS:Schedule:Ruleset,
  {8c7c74d3-df2f-4b59-abef-2322a99bea33}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_SETBACK - occupant standby mode, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {e8f63c86-584a-4034-a6b5-f1c69c3388ee}, !- Default Day Schedule Name
  {0f643698-a9b5-43b0-9108-8b845596941e}, !- Summer Design Day Schedule Name
  {caf2b34d-bf20-446c-9eed-9db4508ceb56}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8f63c86-584a-4034-a6b5-f1c69c3388ee}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Default 1, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  24.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Day,
  {0f643698-a9b5-43b0-9108-8b845596941e}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Summer Design Day 1, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Day,
  {caf2b34d-bf20-446c-9eed-9db4508ceb56}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Winter Design Day 1, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {28b93793-6b71-4883-8f9d-d2980ac65169}, !- Handle
  Schedule Rule 99,                       !- Name
  {8c7c74d3-df2f-4b59-abef-2322a99bea33}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cee9489-0c1e-4550-93c1-3aae1468d227}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cee9489-0c1e-4550-93c1-3aae1468d227}, !- Handle
  SchoolSecondary CLGSETP_SCH_NO_SETBACK Wknd Day 1, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  24.5555555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:ThermalZone,
  {4b3dda9b-46e8-4b1b-b77c-39bbd5c97474}, !- Handle
  Offices_ZN_1_FLR_2 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29ea4e7a-a173-415c-8af6-ac0abf5bdf58}, !- Zone Air Inlet Port List
  {c1509f84-c03e-4fc2-bf9b-02423d4f6af6}, !- Zone Air Exhaust Port List
  {b25f747e-99ec-490f-a5a3-f576b94585ef}, !- Zone Air Node Name
  {37120afe-8e11-4514-b681-9c2e2f703396}, !- Zone Return Air Port List
  {0c984483-d076-4cc2-8aa0-2a78fe304658}, !- Primary Daylighting Control Name
  0.233,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {791eecae-5157-4107-92f7-02c6fb5fac67}, !- Secondary Daylighting Control Name
  0.209,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a19fd11-64cf-4255-a744-33e04d000a2f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e34cb3e-f8b5-4c74-b91e-b36aa6281ce4}, !- Handle
  Offices_ZN_1_FLR_2 ZN Zone Air Node,    !- Name
  {b25f747e-99ec-490f-a5a3-f576b94585ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b25f747e-99ec-490f-a5a3-f576b94585ef}, !- Handle
  {4b3dda9b-46e8-4b1b-b77c-39bbd5c97474}, !- Source Object
  11,                                     !- Outlet Port
  {0e34cb3e-f8b5-4c74-b91e-b36aa6281ce4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29ea4e7a-a173-415c-8af6-ac0abf5bdf58}, !- Handle
  {4b3dda9b-46e8-4b1b-b77c-39bbd5c97474}, !- HVAC Component
  {c67a2558-1054-4ba9-aaa5-bad628255d7f}; !- Port 1

OS:PortList,
  {c1509f84-c03e-4fc2-bf9b-02423d4f6af6}, !- Handle
  {4b3dda9b-46e8-4b1b-b77c-39bbd5c97474}; !- HVAC Component

OS:PortList,
  {37120afe-8e11-4514-b681-9c2e2f703396}, !- Handle
  {4b3dda9b-46e8-4b1b-b77c-39bbd5c97474}, !- HVAC Component
  {20a3bfec-9f2f-42b8-a222-a90a544ba045}; !- Port 1

OS:Sizing:Zone,
  {772c9f8f-f0fe-4d48-988a-2878d23b558c}, !- Handle
  {4b3dda9b-46e8-4b1b-b77c-39bbd5c97474}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  0.6,                                    !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {def80857-ef4f-448e-ab84-94cb028ec462}, !- Handle
  Offices_ZN_1_FLR_2 ZN Zone HVAC Equipment List, !- Name
  {4b3dda9b-46e8-4b1b-b77c-39bbd5c97474}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d1eb6d4-4293-46fb-9dc5-6cd958e2946b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8a19fd11-64cf-4255-a744-33e04d000a2f}, !- Handle
  SecondarySchool Office Thermostat 2,    !- Name
  {741f7081-3343-4723-81f2-7e2afd5bef4c}, !- Heating Setpoint Temperature Schedule Name
  {8c7c74d3-df2f-4b59-abef-2322a99bea33}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Handle
  SchoolSecondary HVACOperationSchd,      !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  {8959e178-1971-4240-a176-f95cad28f795}, !- Default Day Schedule Name
  {df2bed5c-d6f6-4499-88f0-d4972f48eaca}, !- Summer Design Day Schedule Name
  {b0c2e2a1-4cc6-41cb-bc80-9aa0d8b06d5a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8959e178-1971-4240-a176-f95cad28f795}, !- Handle
  SchoolSecondary HVACOperationSchd Default, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0c2e2a1-4cc6-41cb-bc80-9aa0d8b06d5a}, !- Handle
  SchoolSecondary HVACOperationSchd Winter Design Day, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {df2bed5c-d6f6-4499-88f0-d4972f48eaca}, !- Handle
  SchoolSecondary HVACOperationSchd Summer Design Day, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6338def1-4b4f-4582-bafd-f0aab712a040}, !- Handle
  Schedule Rule 100,                      !- Name
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8872e809-21d7-498c-9652-f7adbd8fe412}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8872e809-21d7-498c-9652-f7adbd8fe412}, !- Handle
  SchoolSecondary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {ffa19f9d-07d1-4a2e-86bf-207c54e10946}, !- Default Day Schedule Name
  {49e7c6c7-d8e4-46e5-a3a1-db12a6b902bf}, !- Summer Design Day Schedule Name
  {9f321f78-1969-44f1-ac6b-061a08472cd9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ffa19f9d-07d1-4a2e-86bf-207c54e10946}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f321f78-1969-44f1-ac6b-061a08472cd9}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {49e7c6c7-d8e4-46e5-a3a1-db12a6b902bf}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f9f15523-5051-415b-a60f-3b0306c7e538}, !- Handle
  Schedule Rule 101,                      !- Name
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e25dc208-f18b-44fb-8265-10bdb16caf5c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e25dc208-f18b-44fb-8265-10bdb16caf5c}, !- Handle
  SchoolSecondary MinOA_MotorizedDamper_Sched WntrDsn|SmrDsn|Wkdy Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:PlantLoop,
  {88c34eed-5df7-456f-bf23-7c2d52f348f6}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {12182a0c-bb1b-4d68-a2a8-f938382b7b4c}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a0a79e1c-5d9f-440d-9717-26a779ee261c}, !- Plant Side Inlet Node Name
  {9be76096-980d-4022-b8bf-3f9b872ae0f4}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {34eca3f7-6b4f-4bb8-b5ef-664198034ab5}, !- Demand Side Inlet Node Name
  {421ac369-f7ec-4ec5-b675-1fc34a20a38d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c6b27371-4d7a-4eae-a476-a351cde38ee6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Demand Mixer Name
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Demand Splitter Name
  {74d410a6-7cdc-4c16-8728-9cd1d3f9624b}, !- Supply Mixer Name
  {31b29675-bb73-4ff7-b591-b300f7d52ac4}; !- Supply Splitter Name

OS:Node,
  {ac1816b7-dc32-457f-9f2a-1beb2c0a8d8b}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {a0a79e1c-5d9f-440d-9717-26a779ee261c}, !- Inlet Port
  {c1504f87-265b-45a3-b75f-5c74e02a0f07}; !- Outlet Port

OS:Node,
  {12182a0c-bb1b-4d68-a2a8-f938382b7b4c}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {1d1ed2bb-5f41-41c0-9076-2a9fb2f8916c}, !- Inlet Port
  {9be76096-980d-4022-b8bf-3f9b872ae0f4}; !- Outlet Port

OS:Node,
  {1b8b7ded-e8e3-49aa-bf03-6d8b7d3eb6fa}, !- Handle
  Boiler 3429kBtu/hr 0.82 Combustion Eff Inlet Water Node, !- Name
  {b2c1e254-d8d1-4a49-9fcf-3f6d7f29d04e}, !- Inlet Port
  {076cee4f-1fff-4528-ab18-0ccf13173017}; !- Outlet Port

OS:Connector:Mixer,
  {74d410a6-7cdc-4c16-8728-9cd1d3f9624b}, !- Handle
  Connector Mixer 1,                      !- Name
  {932daaf2-42e1-426e-86d8-d9ff7c040a0b}, !- Outlet Branch Name
  {72eb9cda-e277-4401-a768-6cab6e99095c}, !- Inlet Branch Name 1
  {6bbf3d5f-0ec4-4558-b153-57c9373712cb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {31b29675-bb73-4ff7-b591-b300f7d52ac4}, !- Handle
  Connector Splitter 1,                   !- Name
  {1bfd669b-5586-4e8a-ab20-f7eda7a1e42f}, !- Inlet Branch Name
  {b2c1e254-d8d1-4a49-9fcf-3f6d7f29d04e}, !- Outlet Branch Name 1
  {d3c6b873-49d9-4a4d-8c5e-f544ce7834e4}; !- Outlet Branch Name 2

OS:Connection,
  {a0a79e1c-5d9f-440d-9717-26a779ee261c}, !- Handle
  {88c34eed-5df7-456f-bf23-7c2d52f348f6}, !- Source Object
  14,                                     !- Outlet Port
  {ac1816b7-dc32-457f-9f2a-1beb2c0a8d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2c1e254-d8d1-4a49-9fcf-3f6d7f29d04e}, !- Handle
  {31b29675-bb73-4ff7-b591-b300f7d52ac4}, !- Source Object
  3,                                      !- Outlet Port
  {1b8b7ded-e8e3-49aa-bf03-6d8b7d3eb6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9be76096-980d-4022-b8bf-3f9b872ae0f4}, !- Handle
  {12182a0c-bb1b-4d68-a2a8-f938382b7b4c}, !- Source Object
  3,                                      !- Outlet Port
  {88c34eed-5df7-456f-bf23-7c2d52f348f6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ff3e2747-1cae-434f-b5b5-ccd7fd55e1da}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {34eca3f7-6b4f-4bb8-b5ef-664198034ab5}, !- Inlet Port
  {68897868-d663-450a-bda1-d61eb44711a0}; !- Outlet Port

OS:Node,
  {eb15c109-8687-4968-a482-0dae6c11beeb}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {874a71a6-f320-4635-97c2-1044fd64b892}, !- Inlet Port
  {421ac369-f7ec-4ec5-b675-1fc34a20a38d}; !- Outlet Port

OS:Node,
  {eb6f0195-dbe1-464a-9b63-3258bb6e14db}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {caf9950f-22d8-45e8-bd60-66d7412a20c6}, !- Inlet Port
  {469eca64-0b40-4f18-bc60-815aa5d53648}; !- Outlet Port

OS:Connector:Mixer,
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Handle
  Connector Mixer 2,                      !- Name
  {7ea2a1a9-d79e-48c8-85e3-f336949a7c08}, !- Outlet Branch Name
  {f84e82e6-1995-43d0-a3eb-caff001db95b}, !- Inlet Branch Name 1
  {0795d046-eb49-466a-b85a-939b22f51c50}, !- Inlet Branch Name 2
  {c0fe84b9-3cf0-467a-871e-ed3c49860ebd}, !- Inlet Branch Name 3
  {585fcded-ef09-4cf2-a4b5-16850fc32210}, !- Inlet Branch Name 4
  {fe6fda88-746e-4ffa-aa91-2c631f79c228}, !- Inlet Branch Name 5
  {f534e847-f133-4308-90be-febd26d056e9}, !- Inlet Branch Name 6
  {263ba1bb-045e-41aa-808d-27ae6a1fb91d}, !- Inlet Branch Name 7
  {f954cbbb-fbe2-4015-8e0a-33255ce7d461}, !- Inlet Branch Name 8
  {6f0184d7-0494-4f40-9e83-f6bccd24ba66}, !- Inlet Branch Name 9
  {90154657-a0c5-4d49-9a3b-c1a79995501b}, !- Inlet Branch Name 10
  {4ac55e36-ab12-403a-a579-cab56266fdf3}, !- Inlet Branch Name 11
  {f92e3ee8-38ca-4d90-ad1e-d2cb980e4a34}, !- Inlet Branch Name 12
  {efa0d1aa-ed71-4a0f-b66b-68e24815992e}, !- Inlet Branch Name 13
  {baf20520-746f-4c13-9501-7e1d57ff33a3}, !- Inlet Branch Name 14
  {7f8aebed-2c57-423d-8751-af8479de0d74}, !- Inlet Branch Name 15
  {63105314-1858-4892-9725-d55bcbc736ce}, !- Inlet Branch Name 16
  {5ca718ad-d354-4f6d-b4c3-8b9b1f9a1992}, !- Inlet Branch Name 17
  {eee1f7bf-8884-4e9d-8bfe-d7effb7dacf7}, !- Inlet Branch Name 18
  {41e079f0-84e2-4f09-b77b-5eec77ac86b2}, !- Inlet Branch Name 19
  {20a326fa-b8e9-4aec-8147-02cc1a84d582}, !- Inlet Branch Name 20
  {c9169d7d-1ce4-4dfd-9ce5-048f5bd334d9}, !- Inlet Branch Name 21
  {e21f91d8-715d-4f90-9d1d-dae41da99b3a}, !- Inlet Branch Name 22
  {974f1ca0-d171-44c7-8d89-90fe2b80d6f2}, !- Inlet Branch Name 23
  {439dcce4-742d-4ea4-b73e-ffe787219982}, !- Inlet Branch Name 24
  {696f1b1c-ff66-40cb-a2b4-7464c0a4d45a}, !- Inlet Branch Name 25
  {09609de7-ce6a-4801-be45-e640799f4e58}, !- Inlet Branch Name 26
  {08d4ffe1-973b-4760-b6aa-e7a7ab9a55f2}, !- Inlet Branch Name 27
  {67fb50f8-950e-48ca-b850-80321ebd6aa6}, !- Inlet Branch Name 28
  {a9c7c0f8-93ee-429a-8783-408ce9f8f8af}, !- Inlet Branch Name 29
  {ef9b3438-dc78-42a7-bc9b-66dd0a2f6d99}, !- Inlet Branch Name 30
  {63c2ee0b-dbf6-4c49-bcb0-b4a4df462d6d}, !- Inlet Branch Name 31
  {2126a715-a72f-462e-a2d4-1db6e71c2942}, !- Inlet Branch Name 32
  {01059546-d2bb-4cd7-8b04-2f4018e10299}, !- Inlet Branch Name 33
  {e59705ad-7899-45fe-be89-b40dbaf940b1}, !- Inlet Branch Name 34
  {49167dfb-eddb-4f8a-82b9-0f7fc32520b0}, !- Inlet Branch Name 35
  {a3621af9-8236-42a1-bc17-0276b0658dfb}, !- Inlet Branch Name 36
  {430ad76e-db22-4bec-a65f-538d3d53bccd}, !- Inlet Branch Name 37
  {3655fd15-8ae1-4d78-91ff-0a472ea5f366}, !- Inlet Branch Name 38
  {62017426-a0bb-4742-9e57-f527b6f9f1d5}, !- Inlet Branch Name 39
  {81299f47-9d14-4fe6-bc67-ddf7192a0d91}, !- Inlet Branch Name 40
  {75b973ed-9a8b-475d-a527-553cd3597c91}, !- Inlet Branch Name 41
  {28d6cbe5-d42e-4b84-ab36-f561aa7e0a5b}, !- Inlet Branch Name 42
  {db98cfbb-79e1-4b55-a9f9-c7dc0c2d1c62}, !- Inlet Branch Name 43
  {98d17492-e9fa-4f64-8ed4-cb050a18f58c}, !- Inlet Branch Name 44
  {b22e1a61-e387-47ac-8f05-e9c8d5236bb0}, !- Inlet Branch Name 45
  {54ebbab7-b806-43fb-86ef-caf1f76ebe0d}; !- Inlet Branch Name 46

OS:Connector:Splitter,
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Handle
  Connector Splitter 2,                   !- Name
  {3379816b-e4f2-4af7-bb3b-9fbc72907cce}, !- Inlet Branch Name
  {caf9950f-22d8-45e8-bd60-66d7412a20c6}, !- Outlet Branch Name 1
  {b043c6f3-1c4d-4786-a525-d79f9aa24e86}, !- Outlet Branch Name 2
  {4e7c58bd-eb9d-4e36-aa94-8ac5b97ecfe4}, !- Outlet Branch Name 3
  {bec71da6-8c7b-4243-8fec-0c0ee7aea356}, !- Outlet Branch Name 4
  {16d50801-1e1c-4ebd-880c-d3790a09cea5}, !- Outlet Branch Name 5
  {cc8c2476-c3ae-4825-aa6f-1b88c377b636}, !- Outlet Branch Name 6
  {a3e731c1-0845-4add-916e-91a9563d0b54}, !- Outlet Branch Name 7
  {990615be-ea88-44f4-b2c2-e1df732a28bd}, !- Outlet Branch Name 8
  {472139ab-d242-4cab-b2eb-d270c651ef54}, !- Outlet Branch Name 9
  {b85bf357-6e03-4651-88ce-66baf4ff6056}, !- Outlet Branch Name 10
  {e768d972-1f01-4077-9370-6852688f1995}, !- Outlet Branch Name 11
  {d0af0ecd-b098-48f9-b11b-f318228ceef1}, !- Outlet Branch Name 12
  {cec2d322-38b9-4137-a79d-ce115f05a464}, !- Outlet Branch Name 13
  {3ddfc8a0-90ae-4b1c-a27f-86f33d840082}, !- Outlet Branch Name 14
  {fc5f53e6-d3ba-4696-be69-503e0dc3903c}, !- Outlet Branch Name 15
  {e0b20fcd-30fa-4dcc-a1ea-f60f3c459aff}, !- Outlet Branch Name 16
  {85c6997b-064b-4a1e-8779-d533114a24ee}, !- Outlet Branch Name 17
  {83d22f19-8047-4dc0-8cfd-75cfcaaefb84}, !- Outlet Branch Name 18
  {a9def6f4-164e-4fee-83ed-5df267372edb}, !- Outlet Branch Name 19
  {63063db2-fc92-4e72-9503-df1a3feaf5b4}, !- Outlet Branch Name 20
  {a992ee6a-21a8-456c-bf7b-3b6d61699643}, !- Outlet Branch Name 21
  {09bfc624-dc03-4cbf-a0b0-39f5ef369158}, !- Outlet Branch Name 22
  {0264b7c7-1657-4744-956e-25cf722e8c30}, !- Outlet Branch Name 23
  {0c03179b-5edb-4baa-9e86-ae982f671fa3}, !- Outlet Branch Name 24
  {67034702-b3e9-4a6d-85c3-299c867a3fe0}, !- Outlet Branch Name 25
  {6a88e98a-357c-48d8-9c84-88f8c433d457}, !- Outlet Branch Name 26
  {0d042109-3f07-483d-bf84-71571964d8fe}, !- Outlet Branch Name 27
  {3484a05c-feaa-4c9f-9969-e0757dec7a1b}, !- Outlet Branch Name 28
  {70dd14e1-386e-46f4-bebc-dbecb544545d}, !- Outlet Branch Name 29
  {c2373a83-c7c8-4133-9aea-67f06119462e}, !- Outlet Branch Name 30
  {fea74301-0bb3-4d2f-93fa-731cb3d83087}, !- Outlet Branch Name 31
  {5940d0a6-59e5-433f-87ac-e3d63174c0b3}, !- Outlet Branch Name 32
  {2d3179ba-ad14-469d-906e-1ce515b15b0a}, !- Outlet Branch Name 33
  {4655ae06-d067-4856-bcb4-2440fda3f4e2}, !- Outlet Branch Name 34
  {5bd0995a-3128-40e9-8bb5-7eba3e980d00}, !- Outlet Branch Name 35
  {74ba2e20-ab17-437b-a748-1e7c0562e5e7}, !- Outlet Branch Name 36
  {38e78509-3313-42f0-ac58-72f1b6d03ec4}, !- Outlet Branch Name 37
  {ec3e61dd-5962-4a17-9de4-bcdec172bd87}, !- Outlet Branch Name 38
  {116d7d18-bdbe-4616-800c-cfb3243ad835}, !- Outlet Branch Name 39
  {2613ec29-80c7-4e83-88cb-6e2869cd42f5}, !- Outlet Branch Name 40
  {a58ee71f-42bd-4f19-ba2b-7af235ad0042}, !- Outlet Branch Name 41
  {05f8a51b-d5b3-4f0b-9075-827dfced7084}, !- Outlet Branch Name 42
  {f908382c-4f65-4153-a7dd-014c1509d805}, !- Outlet Branch Name 43
  {a33509f3-f645-4e51-a604-824583ff8d2f}, !- Outlet Branch Name 44
  {c8f52a27-d87d-4a88-95e5-e4c6dfea5039}, !- Outlet Branch Name 45
  {ceb8ba23-ea57-4891-a9fd-53410bccb773}; !- Outlet Branch Name 46

OS:Connection,
  {34eca3f7-6b4f-4bb8-b5ef-664198034ab5}, !- Handle
  {88c34eed-5df7-456f-bf23-7c2d52f348f6}, !- Source Object
  17,                                     !- Outlet Port
  {ff3e2747-1cae-434f-b5b5-ccd7fd55e1da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caf9950f-22d8-45e8-bd60-66d7412a20c6}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  3,                                      !- Outlet Port
  {eb6f0195-dbe1-464a-9b63-3258bb6e14db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {421ac369-f7ec-4ec5-b675-1fc34a20a38d}, !- Handle
  {eb15c109-8687-4968-a482-0dae6c11beeb}, !- Source Object
  3,                                      !- Outlet Port
  {88c34eed-5df7-456f-bf23-7c2d52f348f6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b6b61dd8-2db7-4b0c-96c1-65d543a2565f}, !- Handle
  {88c34eed-5df7-456f-bf23-7c2d52f348f6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c6b27371-4d7a-4eae-a476-a351cde38ee6}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {2c3fd0b2-c9f2-409a-b321-7a43c1259dd7}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {8fcf24e4-c8ad-42d0-a77f-4df90a93f421}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fcf24e4-c8ad-42d0-a77f-4df90a93f421}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {de2b9b22-1e84-4aaf-a819-80d6d0195853}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {2c3fd0b2-c9f2-409a-b321-7a43c1259dd7}, !- Schedule Name
  {12182a0c-bb1b-4d68-a2a8-f938382b7b4c}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {42ea5fae-b90c-4f60-8e81-fff1307256e7}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {c1504f87-265b-45a3-b75f-5c74e02a0f07}, !- Inlet Node Name
  {b0556a20-9bd9-4211-9a92-a5d098525b71}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.927087,                               !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {6aa1ea42-896b-4967-b829-79d0b27bf74e}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {b0556a20-9bd9-4211-9a92-a5d098525b71}, !- Inlet Port
  {1bfd669b-5586-4e8a-ab20-f7eda7a1e42f}; !- Outlet Port

OS:Connection,
  {c1504f87-265b-45a3-b75f-5c74e02a0f07}, !- Handle
  {ac1816b7-dc32-457f-9f2a-1beb2c0a8d8b}, !- Source Object
  3,                                      !- Outlet Port
  {42ea5fae-b90c-4f60-8e81-fff1307256e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0556a20-9bd9-4211-9a92-a5d098525b71}, !- Handle
  {42ea5fae-b90c-4f60-8e81-fff1307256e7}, !- Source Object
  3,                                      !- Outlet Port
  {6aa1ea42-896b-4967-b829-79d0b27bf74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bfd669b-5586-4e8a-ab20-f7eda7a1e42f}, !- Handle
  {6aa1ea42-896b-4967-b829-79d0b27bf74e}, !- Source Object
  3,                                      !- Outlet Port
  {31b29675-bb73-4ff7-b591-b300f7d52ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {074e807c-5701-4596-bdb7-c6a791753042}, !- Handle
  Boiler 3429kBtu/hr 0.82 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.813,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {3ea5883f-4e83-4c35-b45b-8761ab1c2bf4}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {076cee4f-1fff-4528-ab18-0ccf13173017}, !- Boiler Water Inlet Node Name
  {3356eb8a-ab82-4097-aa7d-da2dae785dc6}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {00184a65-6c71-432c-bc3d-a0a27b36e69f}, !- Handle
  Boiler 3429kBtu/hr 0.82 Combustion Eff Outlet Water Node, !- Name
  {3356eb8a-ab82-4097-aa7d-da2dae785dc6}, !- Inlet Port
  {72eb9cda-e277-4401-a768-6cab6e99095c}; !- Outlet Port

OS:Connection,
  {076cee4f-1fff-4528-ab18-0ccf13173017}, !- Handle
  {1b8b7ded-e8e3-49aa-bf03-6d8b7d3eb6fa}, !- Source Object
  3,                                      !- Outlet Port
  {074e807c-5701-4596-bdb7-c6a791753042}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3356eb8a-ab82-4097-aa7d-da2dae785dc6}, !- Handle
  {074e807c-5701-4596-bdb7-c6a791753042}, !- Source Object
  12,                                     !- Outlet Port
  {00184a65-6c71-432c-bc3d-a0a27b36e69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72eb9cda-e277-4401-a768-6cab6e99095c}, !- Handle
  {00184a65-6c71-432c-bc3d-a0a27b36e69f}, !- Source Object
  3,                                      !- Outlet Port
  {74d410a6-7cdc-4c16-8728-9cd1d3f9624b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73ed3c0d-9719-453f-9178-ac071f7efc2e}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {9e4e68a3-1783-4e10-9d85-a39e7f442557}, !- Inlet Node Name
  {2e50857c-ab79-4963-b683-360c1f494889}; !- Outlet Node Name

OS:Node,
  {0819b4cf-a068-4c36-8d02-85c254398a67}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {d3c6b873-49d9-4a4d-8c5e-f544ce7834e4}, !- Inlet Port
  {9e4e68a3-1783-4e10-9d85-a39e7f442557}; !- Outlet Port

OS:Connection,
  {d3c6b873-49d9-4a4d-8c5e-f544ce7834e4}, !- Handle
  {31b29675-bb73-4ff7-b591-b300f7d52ac4}, !- Source Object
  4,                                      !- Outlet Port
  {0819b4cf-a068-4c36-8d02-85c254398a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {760a73fe-2966-4735-9d65-6dcab67fbc81}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {2e50857c-ab79-4963-b683-360c1f494889}, !- Inlet Port
  {6bbf3d5f-0ec4-4558-b153-57c9373712cb}; !- Outlet Port

OS:Connection,
  {9e4e68a3-1783-4e10-9d85-a39e7f442557}, !- Handle
  {0819b4cf-a068-4c36-8d02-85c254398a67}, !- Source Object
  3,                                      !- Outlet Port
  {73ed3c0d-9719-453f-9178-ac071f7efc2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e50857c-ab79-4963-b683-360c1f494889}, !- Handle
  {73ed3c0d-9719-453f-9178-ac071f7efc2e}, !- Source Object
  3,                                      !- Outlet Port
  {760a73fe-2966-4735-9d65-6dcab67fbc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bbf3d5f-0ec4-4558-b153-57c9373712cb}, !- Handle
  {760a73fe-2966-4735-9d65-6dcab67fbc81}, !- Source Object
  3,                                      !- Outlet Port
  {74d410a6-7cdc-4c16-8728-9cd1d3f9624b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d922a05-cef9-4f95-89ee-ac4a9a544e0c}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {469eca64-0b40-4f18-bc60-815aa5d53648}, !- Inlet Node Name
  {d2440614-6730-4825-9d32-f5fac6c9d5f1}; !- Outlet Node Name

OS:Node,
  {0b6e33a3-a789-4260-9222-d33cc100bec1}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {d2440614-6730-4825-9d32-f5fac6c9d5f1}, !- Inlet Port
  {f84e82e6-1995-43d0-a3eb-caff001db95b}; !- Outlet Port

OS:Connection,
  {469eca64-0b40-4f18-bc60-815aa5d53648}, !- Handle
  {eb6f0195-dbe1-464a-9b63-3258bb6e14db}, !- Source Object
  3,                                      !- Outlet Port
  {0d922a05-cef9-4f95-89ee-ac4a9a544e0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2440614-6730-4825-9d32-f5fac6c9d5f1}, !- Handle
  {0d922a05-cef9-4f95-89ee-ac4a9a544e0c}, !- Source Object
  3,                                      !- Outlet Port
  {0b6e33a3-a789-4260-9222-d33cc100bec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84e82e6-1995-43d0-a3eb-caff001db95b}, !- Handle
  {0b6e33a3-a789-4260-9222-d33cc100bec1}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c12b3b3c-5fcd-4781-b35a-b26ab0d1dbb3}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {dbd7fa2f-c2d7-4b4b-96c8-49ca5b36cc42}, !- Inlet Node Name
  {1d1ed2bb-5f41-41c0-9076-2a9fb2f8916c}; !- Outlet Node Name

OS:Node,
  {2d69c726-39da-4c95-8dcd-8113c98281e6}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {932daaf2-42e1-426e-86d8-d9ff7c040a0b}, !- Inlet Port
  {dbd7fa2f-c2d7-4b4b-96c8-49ca5b36cc42}; !- Outlet Port

OS:Connection,
  {932daaf2-42e1-426e-86d8-d9ff7c040a0b}, !- Handle
  {74d410a6-7cdc-4c16-8728-9cd1d3f9624b}, !- Source Object
  2,                                      !- Outlet Port
  {2d69c726-39da-4c95-8dcd-8113c98281e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd7fa2f-c2d7-4b4b-96c8-49ca5b36cc42}, !- Handle
  {2d69c726-39da-4c95-8dcd-8113c98281e6}, !- Source Object
  3,                                      !- Outlet Port
  {c12b3b3c-5fcd-4781-b35a-b26ab0d1dbb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d1ed2bb-5f41-41c0-9076-2a9fb2f8916c}, !- Handle
  {c12b3b3c-5fcd-4781-b35a-b26ab0d1dbb3}, !- Source Object
  3,                                      !- Outlet Port
  {12182a0c-bb1b-4d68-a2a8-f938382b7b4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4df04e1d-1439-4e4c-8110-cec876d2fe03}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {68897868-d663-450a-bda1-d61eb44711a0}, !- Inlet Node Name
  {3ac11d98-bd6b-4212-bbc4-d3a1d9012b7d}; !- Outlet Node Name

OS:Node,
  {eb247c2f-4d21-4a9c-8847-c4d2cb728b7f}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {3ac11d98-bd6b-4212-bbc4-d3a1d9012b7d}, !- Inlet Port
  {3379816b-e4f2-4af7-bb3b-9fbc72907cce}; !- Outlet Port

OS:Connection,
  {68897868-d663-450a-bda1-d61eb44711a0}, !- Handle
  {ff3e2747-1cae-434f-b5b5-ccd7fd55e1da}, !- Source Object
  3,                                      !- Outlet Port
  {4df04e1d-1439-4e4c-8110-cec876d2fe03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac11d98-bd6b-4212-bbc4-d3a1d9012b7d}, !- Handle
  {4df04e1d-1439-4e4c-8110-cec876d2fe03}, !- Source Object
  3,                                      !- Outlet Port
  {eb247c2f-4d21-4a9c-8847-c4d2cb728b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3379816b-e4f2-4af7-bb3b-9fbc72907cce}, !- Handle
  {eb247c2f-4d21-4a9c-8847-c4d2cb728b7f}, !- Source Object
  3,                                      !- Outlet Port
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dd7524b9-6559-4cef-8952-669c1b8df961}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {7f0c38b6-55b6-40f6-af8b-d4226648ff6f}, !- Inlet Node Name
  {874a71a6-f320-4635-97c2-1044fd64b892}; !- Outlet Node Name

OS:Node,
  {b8eac65c-ce69-415d-9be1-92fa6b57a727}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {7ea2a1a9-d79e-48c8-85e3-f336949a7c08}, !- Inlet Port
  {7f0c38b6-55b6-40f6-af8b-d4226648ff6f}; !- Outlet Port

OS:Connection,
  {7ea2a1a9-d79e-48c8-85e3-f336949a7c08}, !- Handle
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Source Object
  2,                                      !- Outlet Port
  {b8eac65c-ce69-415d-9be1-92fa6b57a727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f0c38b6-55b6-40f6-af8b-d4226648ff6f}, !- Handle
  {b8eac65c-ce69-415d-9be1-92fa6b57a727}, !- Source Object
  3,                                      !- Outlet Port
  {dd7524b9-6559-4cef-8952-669c1b8df961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {874a71a6-f320-4635-97c2-1044fd64b892}, !- Handle
  {dd7524b9-6559-4cef-8952-669c1b8df961}, !- Source Object
  3,                                      !- Outlet Port
  {eb15c109-8687-4968-a482-0dae6c11beeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ae995a23-37b6-48ad-9271-fa78527beb5c}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fb645ca5-a105-4792-a659-e7000a1637cb}, !- Loop Temperature Setpoint Node Name
  40.0000000000001,                       !- Maximum Loop Temperature {C}
  1.11111111111114,                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {cdea1ce0-5073-41f9-b6c5-1441bb5d2a83}, !- Plant Side Inlet Node Name
  {48b11d3c-8861-4a6c-bd86-aab98f41d3b9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8ff4385b-1154-448b-a183-b7f908c9ff10}, !- Demand Side Inlet Node Name
  {3a084d10-9d0d-4028-800f-d59b5bec834b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {0bd33eb6-8ff0-4d47-bd1b-3fc0e618d8b0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {292039d7-5c8f-4633-afe8-2b4f40c3ecd2}, !- Demand Mixer Name
  {eee3bdd0-bcd6-4946-96ba-f4518d2df962}, !- Demand Splitter Name
  {dae2e539-bca7-495e-9b65-3c31f8d4b103}, !- Supply Mixer Name
  {fa28f4be-33b6-4887-bffd-e6ca19c75ef6}; !- Supply Splitter Name

OS:Node,
  {511a2228-a637-4705-8008-541b537687df}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {cdea1ce0-5073-41f9-b6c5-1441bb5d2a83}, !- Inlet Port
  {ea812ac8-08ed-456c-8b74-25d8cdd326d0}; !- Outlet Port

OS:Node,
  {fb645ca5-a105-4792-a659-e7000a1637cb}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {b9060476-6d4f-4c49-8d35-7870da2d0689}, !- Inlet Port
  {48b11d3c-8861-4a6c-bd86-aab98f41d3b9}; !- Outlet Port

OS:Node,
  {c03b85db-fa9e-49b0-b390-7c1d978ff704}, !- Handle
  AirCooled WithCondenser  Chiller 0 304tons 1.188kW/ton Supply Inlet Water Node, !- Name
  {c2c38ffa-ec8b-4bb9-94eb-4d679ef25afd}, !- Inlet Port
  {3f8464bd-8cb7-41a6-bd18-dbd08b3ad5b5}; !- Outlet Port

OS:Connector:Mixer,
  {dae2e539-bca7-495e-9b65-3c31f8d4b103}, !- Handle
  Connector Mixer 3,                      !- Name
  {e6ebae5b-cae4-4af3-9702-795892d81257}, !- Outlet Branch Name
  {7f5b85b9-86c3-4882-9fbf-39df3bccc3e8}, !- Inlet Branch Name 1
  {8801a87d-00fe-4913-97ba-ca9d99bf8337}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fa28f4be-33b6-4887-bffd-e6ca19c75ef6}, !- Handle
  Connector Splitter 3,                   !- Name
  {06f4f7df-f3c3-401f-8950-4fd5cc586650}, !- Inlet Branch Name
  {c2c38ffa-ec8b-4bb9-94eb-4d679ef25afd}, !- Outlet Branch Name 1
  {d875b171-1994-4ace-80a4-bea901795ba8}; !- Outlet Branch Name 2

OS:Connection,
  {cdea1ce0-5073-41f9-b6c5-1441bb5d2a83}, !- Handle
  {ae995a23-37b6-48ad-9271-fa78527beb5c}, !- Source Object
  14,                                     !- Outlet Port
  {511a2228-a637-4705-8008-541b537687df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2c38ffa-ec8b-4bb9-94eb-4d679ef25afd}, !- Handle
  {fa28f4be-33b6-4887-bffd-e6ca19c75ef6}, !- Source Object
  3,                                      !- Outlet Port
  {c03b85db-fa9e-49b0-b390-7c1d978ff704}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48b11d3c-8861-4a6c-bd86-aab98f41d3b9}, !- Handle
  {fb645ca5-a105-4792-a659-e7000a1637cb}, !- Source Object
  3,                                      !- Outlet Port
  {ae995a23-37b6-48ad-9271-fa78527beb5c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3534d829-ea25-4df1-ae34-ff09087eeab6}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {8ff4385b-1154-448b-a183-b7f908c9ff10}, !- Inlet Port
  {15f067b0-24fa-42e2-bc12-487592654c3a}; !- Outlet Port

OS:Node,
  {e6b8c04d-7daa-483c-a929-e2d2993de018}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {8470ba5b-a6ce-4b95-9943-d0ab91aa0c29}, !- Inlet Port
  {3a084d10-9d0d-4028-800f-d59b5bec834b}; !- Outlet Port

OS:Node,
  {d351e4cb-54f1-430f-b9d8-6b43ca1ed060}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {6c505946-bfbb-40d6-ad76-6b3ba9f08cfd}, !- Inlet Port
  {0972f938-3f92-4c9a-9894-46586e4aff21}; !- Outlet Port

OS:Connector:Mixer,
  {292039d7-5c8f-4633-afe8-2b4f40c3ecd2}, !- Handle
  Connector Mixer 4,                      !- Name
  {ed01374d-b45d-49ad-ae9f-d81119019a2a}, !- Outlet Branch Name
  {60cbcb49-4581-4ed0-a4e5-52013a0cae9c}, !- Inlet Branch Name 1
  {a64ee3e4-e25a-446d-aae1-499a3c46aea7}, !- Inlet Branch Name 2
  {6d124de5-b673-4559-8fff-570167cba2ed}, !- Inlet Branch Name 3
  {5584f63a-0cc6-4bd6-a379-5ee618e920f9}, !- Inlet Branch Name 4
  {9abbb5ef-8f30-4c5e-8cfb-23370c51efca}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {eee3bdd0-bcd6-4946-96ba-f4518d2df962}, !- Handle
  Connector Splitter 4,                   !- Name
  {ccadb2db-4c22-4151-bbba-7107b8982a74}, !- Inlet Branch Name
  {6c505946-bfbb-40d6-ad76-6b3ba9f08cfd}, !- Outlet Branch Name 1
  {03ed7a1f-c409-4526-b44c-16245f669a37}, !- Outlet Branch Name 2
  {2442066f-bf75-4aa9-9e62-33c2a373398d}, !- Outlet Branch Name 3
  {6a1be8e4-d3ac-4c01-8029-cd72cef3af09}, !- Outlet Branch Name 4
  {aaea866d-fb02-47a9-a5b5-156e02996eb4}; !- Outlet Branch Name 5

OS:Connection,
  {8ff4385b-1154-448b-a183-b7f908c9ff10}, !- Handle
  {ae995a23-37b6-48ad-9271-fa78527beb5c}, !- Source Object
  17,                                     !- Outlet Port
  {3534d829-ea25-4df1-ae34-ff09087eeab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c505946-bfbb-40d6-ad76-6b3ba9f08cfd}, !- Handle
  {eee3bdd0-bcd6-4946-96ba-f4518d2df962}, !- Source Object
  3,                                      !- Outlet Port
  {d351e4cb-54f1-430f-b9d8-6b43ca1ed060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a084d10-9d0d-4028-800f-d59b5bec834b}, !- Handle
  {e6b8c04d-7daa-483c-a929-e2d2993de018}, !- Source Object
  3,                                      !- Outlet Port
  {ae995a23-37b6-48ad-9271-fa78527beb5c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {cc639319-99b0-4bfe-91f7-99430e0b3961}, !- Handle
  {ae995a23-37b6-48ad-9271-fa78527beb5c}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  8.33333333333333,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {0bd33eb6-8ff0-4d47-bd1b-3fc0e618d8b0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {a6cf9d4a-8243-45d8-b3f3-1e31764a480f}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {5e0e5164-547e-4ba4-8ad2-deb30b1ca1dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e0e5164-547e-4ba4-8ad2-deb30b1ca1dd}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4823300d-0e34-437a-8f0b-3e7637b99013}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {a6cf9d4a-8243-45d8-b3f3-1e31764a480f}, !- Schedule Name
  {fb645ca5-a105-4792-a659-e7000a1637cb}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ad4de754-d5c0-488b-aa7f-9a43fa68df16}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {ea812ac8-08ed-456c-8b74-25d8cdd326d0}, !- Inlet Node Name
  {7c062fa7-fdd5-4783-81f7-9363261e4273}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.904845,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {223819b2-a92f-4620-b409-d814702ebfb8}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {7c062fa7-fdd5-4783-81f7-9363261e4273}, !- Inlet Port
  {06f4f7df-f3c3-401f-8950-4fd5cc586650}; !- Outlet Port

OS:Connection,
  {ea812ac8-08ed-456c-8b74-25d8cdd326d0}, !- Handle
  {511a2228-a637-4705-8008-541b537687df}, !- Source Object
  3,                                      !- Outlet Port
  {ad4de754-d5c0-488b-aa7f-9a43fa68df16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c062fa7-fdd5-4783-81f7-9363261e4273}, !- Handle
  {ad4de754-d5c0-488b-aa7f-9a43fa68df16}, !- Source Object
  3,                                      !- Outlet Port
  {223819b2-a92f-4620-b409-d814702ebfb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f4f7df-f3c3-401f-8950-4fd5cc586650}, !- Handle
  {223819b2-a92f-4620-b409-d814702ebfb8}, !- Source Object
  3,                                      !- Outlet Port
  {fa28f4be-33b6-4887-bffd-e6ca19c75ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {7b3f9e52-7ae0-49a1-a8cb-a37cc157b902}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {8e5e65b3-0bdd-4b79-b545-9b37666c7e51}, !- Inlet Node Name
  {2c96b3a5-baec-422c-8825-e1c22b22b62d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.927087,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {39873c90-e337-4909-8153-50f78a43b8e8}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {2c96b3a5-baec-422c-8825-e1c22b22b62d}, !- Inlet Port
  {ccadb2db-4c22-4151-bbba-7107b8982a74}; !- Outlet Port

OS:Connection,
  {2c96b3a5-baec-422c-8825-e1c22b22b62d}, !- Handle
  {7b3f9e52-7ae0-49a1-a8cb-a37cc157b902}, !- Source Object
  3,                                      !- Outlet Port
  {39873c90-e337-4909-8153-50f78a43b8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccadb2db-4c22-4151-bbba-7107b8982a74}, !- Handle
  {39873c90-e337-4909-8153-50f78a43b8e8}, !- Source Object
  3,                                      !- Outlet Port
  {eee3bdd0-bcd6-4946-96ba-f4518d2df962}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {9a4ec0ed-856d-4ac3-9b8f-3e119649dc3d}, !- Handle
  AirCooled WithCondenser  Chiller 0 304tons 1.188kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  2.96001780873944,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {4dfbc019-dd8a-4571-9f0a-68b8f7e9cb54}, !- Cooling Capacity Function of Temperature Curve Name
  {3f684d53-9736-4d63-b2b5-7f648fdfa700}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {36cee9bd-8cea-43ed-95e2-96c2fab27ff6}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {3f8464bd-8cb7-41a6-bd18-dbd08b3ad5b5}, !- Chilled Water Inlet Node Name
  {d305c298-dec3-4867-b23e-ac777ee92d9a}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Node,
  {f2792acf-b0dd-411d-ba89-1836122abe20}, !- Handle
  AirCooled WithCondenser  Chiller 0 304tons 1.188kW/ton Supply Outlet Water Node, !- Name
  {d305c298-dec3-4867-b23e-ac777ee92d9a}, !- Inlet Port
  {7f5b85b9-86c3-4882-9fbf-39df3bccc3e8}; !- Outlet Port

OS:Connection,
  {3f8464bd-8cb7-41a6-bd18-dbd08b3ad5b5}, !- Handle
  {c03b85db-fa9e-49b0-b390-7c1d978ff704}, !- Source Object
  3,                                      !- Outlet Port
  {9a4ec0ed-856d-4ac3-9b8f-3e119649dc3d}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {d305c298-dec3-4867-b23e-ac777ee92d9a}, !- Handle
  {9a4ec0ed-856d-4ac3-9b8f-3e119649dc3d}, !- Source Object
  16,                                     !- Outlet Port
  {f2792acf-b0dd-411d-ba89-1836122abe20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f5b85b9-86c3-4882-9fbf-39df3bccc3e8}, !- Handle
  {f2792acf-b0dd-411d-ba89-1836122abe20}, !- Source Object
  3,                                      !- Outlet Port
  {dae2e539-bca7-495e-9b65-3c31f8d4b103}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1dccf701-0e05-44c1-a01c-0821d6f29841}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {d74e5882-1710-45f4-963b-cb6667f17fb8}, !- Inlet Node Name
  {428a9602-06dc-4bf9-b128-fbdc50419132}; !- Outlet Node Name

OS:Node,
  {a826e698-cefe-4c78-a38f-62ccdc948e7f}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {d875b171-1994-4ace-80a4-bea901795ba8}, !- Inlet Port
  {d74e5882-1710-45f4-963b-cb6667f17fb8}; !- Outlet Port

OS:Connection,
  {d875b171-1994-4ace-80a4-bea901795ba8}, !- Handle
  {fa28f4be-33b6-4887-bffd-e6ca19c75ef6}, !- Source Object
  4,                                      !- Outlet Port
  {a826e698-cefe-4c78-a38f-62ccdc948e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df8fe2a4-bd9d-4fbb-b147-81ebaedc17fb}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {428a9602-06dc-4bf9-b128-fbdc50419132}, !- Inlet Port
  {8801a87d-00fe-4913-97ba-ca9d99bf8337}; !- Outlet Port

OS:Connection,
  {d74e5882-1710-45f4-963b-cb6667f17fb8}, !- Handle
  {a826e698-cefe-4c78-a38f-62ccdc948e7f}, !- Source Object
  3,                                      !- Outlet Port
  {1dccf701-0e05-44c1-a01c-0821d6f29841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428a9602-06dc-4bf9-b128-fbdc50419132}, !- Handle
  {1dccf701-0e05-44c1-a01c-0821d6f29841}, !- Source Object
  3,                                      !- Outlet Port
  {df8fe2a4-bd9d-4fbb-b147-81ebaedc17fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8801a87d-00fe-4913-97ba-ca9d99bf8337}, !- Handle
  {df8fe2a4-bd9d-4fbb-b147-81ebaedc17fb}, !- Source Object
  3,                                      !- Outlet Port
  {dae2e539-bca7-495e-9b65-3c31f8d4b103}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ef8f9664-90bd-4657-b2cc-989a5c440c56}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {0972f938-3f92-4c9a-9894-46586e4aff21}, !- Inlet Node Name
  {8995fe57-a622-4806-8a70-7edd611ce544}; !- Outlet Node Name

OS:Node,
  {7ae98358-d36a-443a-a4b5-f1bde79b51b1}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {8995fe57-a622-4806-8a70-7edd611ce544}, !- Inlet Port
  {60cbcb49-4581-4ed0-a4e5-52013a0cae9c}; !- Outlet Port

OS:Connection,
  {0972f938-3f92-4c9a-9894-46586e4aff21}, !- Handle
  {d351e4cb-54f1-430f-b9d8-6b43ca1ed060}, !- Source Object
  3,                                      !- Outlet Port
  {ef8f9664-90bd-4657-b2cc-989a5c440c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8995fe57-a622-4806-8a70-7edd611ce544}, !- Handle
  {ef8f9664-90bd-4657-b2cc-989a5c440c56}, !- Source Object
  3,                                      !- Outlet Port
  {7ae98358-d36a-443a-a4b5-f1bde79b51b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60cbcb49-4581-4ed0-a4e5-52013a0cae9c}, !- Handle
  {7ae98358-d36a-443a-a4b5-f1bde79b51b1}, !- Source Object
  3,                                      !- Outlet Port
  {292039d7-5c8f-4633-afe8-2b4f40c3ecd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {740c621e-2a5a-45eb-a793-d3d3ff4c24da}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {c9ddb976-0772-4f3b-8200-346945f1809d}, !- Inlet Node Name
  {b9060476-6d4f-4c49-8d35-7870da2d0689}; !- Outlet Node Name

OS:Node,
  {e88a1285-28bc-4bfe-94ee-3f923eafba94}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {e6ebae5b-cae4-4af3-9702-795892d81257}, !- Inlet Port
  {c9ddb976-0772-4f3b-8200-346945f1809d}; !- Outlet Port

OS:Connection,
  {e6ebae5b-cae4-4af3-9702-795892d81257}, !- Handle
  {dae2e539-bca7-495e-9b65-3c31f8d4b103}, !- Source Object
  2,                                      !- Outlet Port
  {e88a1285-28bc-4bfe-94ee-3f923eafba94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ddb976-0772-4f3b-8200-346945f1809d}, !- Handle
  {e88a1285-28bc-4bfe-94ee-3f923eafba94}, !- Source Object
  3,                                      !- Outlet Port
  {740c621e-2a5a-45eb-a793-d3d3ff4c24da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9060476-6d4f-4c49-8d35-7870da2d0689}, !- Handle
  {740c621e-2a5a-45eb-a793-d3d3ff4c24da}, !- Source Object
  3,                                      !- Outlet Port
  {fb645ca5-a105-4792-a659-e7000a1637cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {452c94fd-9c87-4fb1-a487-ac42740dedb4}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {15f067b0-24fa-42e2-bc12-487592654c3a}, !- Inlet Node Name
  {d66937b0-fa0e-41af-a407-2aff9435eb7f}; !- Outlet Node Name

OS:Node,
  {9ac2121a-5336-4c2c-b29e-8d66505612b7}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {d66937b0-fa0e-41af-a407-2aff9435eb7f}, !- Inlet Port
  {8e5e65b3-0bdd-4b79-b545-9b37666c7e51}; !- Outlet Port

OS:Connection,
  {15f067b0-24fa-42e2-bc12-487592654c3a}, !- Handle
  {3534d829-ea25-4df1-ae34-ff09087eeab6}, !- Source Object
  3,                                      !- Outlet Port
  {452c94fd-9c87-4fb1-a487-ac42740dedb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d66937b0-fa0e-41af-a407-2aff9435eb7f}, !- Handle
  {452c94fd-9c87-4fb1-a487-ac42740dedb4}, !- Source Object
  3,                                      !- Outlet Port
  {9ac2121a-5336-4c2c-b29e-8d66505612b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e5e65b3-0bdd-4b79-b545-9b37666c7e51}, !- Handle
  {9ac2121a-5336-4c2c-b29e-8d66505612b7}, !- Source Object
  3,                                      !- Outlet Port
  {7b3f9e52-7ae0-49a1-a8cb-a37cc157b902}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {17bfd8b5-09ed-48ff-9adc-5ca2379e95e0}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {adca9ef9-9c4c-4600-ba66-ad8f3b0d5adf}, !- Inlet Node Name
  {8470ba5b-a6ce-4b95-9943-d0ab91aa0c29}; !- Outlet Node Name

OS:Node,
  {3a678826-006f-4ec9-a0a8-c0ec50032ef1}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {ed01374d-b45d-49ad-ae9f-d81119019a2a}, !- Inlet Port
  {adca9ef9-9c4c-4600-ba66-ad8f3b0d5adf}; !- Outlet Port

OS:Connection,
  {ed01374d-b45d-49ad-ae9f-d81119019a2a}, !- Handle
  {292039d7-5c8f-4633-afe8-2b4f40c3ecd2}, !- Source Object
  2,                                      !- Outlet Port
  {3a678826-006f-4ec9-a0a8-c0ec50032ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adca9ef9-9c4c-4600-ba66-ad8f3b0d5adf}, !- Handle
  {3a678826-006f-4ec9-a0a8-c0ec50032ef1}, !- Source Object
  3,                                      !- Outlet Port
  {17bfd8b5-09ed-48ff-9adc-5ca2379e95e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8470ba5b-a6ce-4b95-9943-d0ab91aa0c29}, !- Handle
  {17bfd8b5-09ed-48ff-9adc-5ca2379e95e0}, !- Source Object
  3,                                      !- Outlet Port
  {e6b8c04d-7daa-483c-a929-e2d2993de018}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {643153fc-b6d2-46a8-9f37-c482c82e9249}, !- Handle
  VAV_POD_1,                              !- Name
  ,                                       !- Controller List Name
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule
  {deef61a5-c543-4afa-ab27-aac6dbc638b7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b5990104-31c2-4113-a633-6851563664dc}, !- Supply Side Inlet Node Name
  {11cbfecf-8aaa-4b43-b272-02fa5af80aca}, !- Demand Side Outlet Node Name
  {510fb171-ca48-4ef6-b4ed-13d57890ba3e}, !- Demand Side Inlet Node A
  {0f4d57d2-fed6-47e2-8ddf-99e7b1315325}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Demand Mixer Name
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2b064c5a-c8fe-4fca-854b-060042bc5d4f}, !- Handle
  VAV_POD_1 Supply Inlet Node,            !- Name
  {b5990104-31c2-4113-a633-6851563664dc}, !- Inlet Port
  {99f927dc-9523-4e71-900e-6a9abe5b4e53}; !- Outlet Port

OS:Node,
  {d4c8e9ae-6e9a-4ad5-8571-3d5120cb5224}, !- Handle
  VAV_POD_1 Supply Outlet Node,           !- Name
  {79636cf8-3059-473a-86ad-2e7913e8fea7}, !- Inlet Port
  {0f4d57d2-fed6-47e2-8ddf-99e7b1315325}; !- Outlet Port

OS:Connection,
  {b5990104-31c2-4113-a633-6851563664dc}, !- Handle
  {643153fc-b6d2-46a8-9f37-c482c82e9249}, !- Source Object
  9,                                      !- Outlet Port
  {2b064c5a-c8fe-4fca-854b-060042bc5d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f4d57d2-fed6-47e2-8ddf-99e7b1315325}, !- Handle
  {d4c8e9ae-6e9a-4ad5-8571-3d5120cb5224}, !- Source Object
  3,                                      !- Outlet Port
  {643153fc-b6d2-46a8-9f37-c482c82e9249}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bbc7fa1f-465c-424e-87fe-bf571adb46fa}, !- Handle
  VAV_POD_1 Demand Inlet Node,            !- Name
  {510fb171-ca48-4ef6-b4ed-13d57890ba3e}, !- Inlet Port
  {67b1bd08-a26d-4453-85e7-9da7e7678a9f}; !- Outlet Port

OS:Node,
  {fe71722f-1a0b-4404-9222-22f8322658bd}, !- Handle
  VAV_POD_1 Demand Outlet Node,           !- Name
  {743d8c9b-5745-430f-bddc-aed9c366d2ff}, !- Inlet Port
  {11cbfecf-8aaa-4b43-b272-02fa5af80aca}; !- Outlet Port

OS:Node,
  {6a0a7582-217d-44cf-9fdc-bac7898de2fe}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {15a14813-2c77-4d6d-af3e-15a91f985990}, !- Inlet Port
  {30289730-b259-4784-a000-031d9fc25bc8}; !- Outlet Port

OS:Connection,
  {510fb171-ca48-4ef6-b4ed-13d57890ba3e}, !- Handle
  {643153fc-b6d2-46a8-9f37-c482c82e9249}, !- Source Object
  11,                                     !- Outlet Port
  {bbc7fa1f-465c-424e-87fe-bf571adb46fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11cbfecf-8aaa-4b43-b272-02fa5af80aca}, !- Handle
  {fe71722f-1a0b-4404-9222-22f8322658bd}, !- Source Object
  3,                                      !- Outlet Port
  {643153fc-b6d2-46a8-9f37-c482c82e9249}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {67b1bd08-a26d-4453-85e7-9da7e7678a9f}, !- Inlet Node Name
  {a678599c-e6a0-419f-b982-f77ec78a4c5b}, !- Outlet Node Name 1
  {9769791e-e44f-44db-a51f-c0247b13a031}, !- Outlet Node Name 2
  {7583b121-518f-4755-b1c1-b2918a9775d6}, !- Outlet Node Name 3
  {9856ae40-db19-4d67-898f-4c93213be339}, !- Outlet Node Name 4
  {0d955edd-9413-482a-8a10-0e9d8d808086}, !- Outlet Node Name 5
  {d6ee6775-58c7-4b34-b583-14a1bacae710}, !- Outlet Node Name 6
  {dae10dc6-4b1e-4211-8a9a-74e265af9698}, !- Outlet Node Name 7
  {0b264d0d-464a-43a9-bc5f-5941d8258d90}, !- Outlet Node Name 8
  {9eeda8c5-7654-42a7-a834-18a84cf01fee}, !- Outlet Node Name 9
  {640b627e-0055-4f2a-9a95-cc00a1626c0b}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {743d8c9b-5745-430f-bddc-aed9c366d2ff}, !- Outlet Node Name
  {24d1e084-48fd-4f25-b0b9-a51a987724b7}, !- Inlet Node Name 1
  {6f8bda2a-2553-4277-8291-22e9c59592a1}, !- Inlet Node Name 2
  {d52efd9d-6119-4d43-ae70-7c38e5aafbc4}, !- Inlet Node Name 3
  {80924589-46fe-478d-b9f6-0f8a63b65e55}, !- Inlet Node Name 4
  {7ec1b7c6-9e77-4d52-bbd9-3067399a27ad}, !- Inlet Node Name 5
  {c386347e-234b-4740-a583-7f876fea6769}, !- Inlet Node Name 6
  {ccf71530-2154-4a0f-a4f2-0ca47c8737e0}, !- Inlet Node Name 7
  {27bd0f20-432b-4dbc-a34e-8bd6b1369cc5}, !- Inlet Node Name 8
  {690f8810-2118-4513-97ab-a0f799128c08}, !- Inlet Node Name 9
  {c0a032bc-2657-4f09-8c35-e6e0c3cb61b8}; !- Inlet Node Name 10

OS:Connection,
  {67b1bd08-a26d-4453-85e7-9da7e7678a9f}, !- Handle
  {bbc7fa1f-465c-424e-87fe-bf571adb46fa}, !- Source Object
  3,                                      !- Outlet Port
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743d8c9b-5745-430f-bddc-aed9c366d2ff}, !- Handle
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Source Object
  2,                                      !- Outlet Port
  {fe71722f-1a0b-4404-9222-22f8322658bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f6a99928-0120-48a4-9b29-cb02a2fb1ce7}, !- Handle
  {643153fc-b6d2-46a8-9f37-c482c82e9249}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  7.5948032,                              !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {deef61a5-c543-4afa-ab27-aac6dbc638b7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {3987f566-2c5e-408a-b6eb-0e4108c56443}; !- Availability Manager Name 1

OS:Schedule:Day,
  {82f59dd1-dd24-44ae-9351-feb0c589f92d}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:Fan:VariableVolume,
  {9f9cc38d-324e-4b6a-9a48-ea6ede7c63e1}, !- Handle
  VAV_POD_1 Fan,                          !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d3ac3052-a8ff-4158-ada4-5567451750c2}, !- Air Inlet Node Name
  {79636cf8-3059-473a-86ad-2e7913e8fea7}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {79636cf8-3059-473a-86ad-2e7913e8fea7}, !- Handle
  {9f9cc38d-324e-4b6a-9a48-ea6ede7c63e1}, !- Source Object
  17,                                     !- Outlet Port
  {d4c8e9ae-6e9a-4ad5-8571-3d5120cb5224}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ea9540d5-0870-4a62-9cb0-ac630b739954}, !- Handle
  VAV_POD_1 Main Htg Coil,                !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7b1f805a-2fa9-4ed5-8983-60d6fe352ebb}, !- Water Inlet Node Name
  {827d769e-9b6f-4e01-bde4-4a69ce32980b}, !- Water Outlet Node Name
  {eb2cdc11-22b4-4f5d-8a7b-ba953e641b7a}, !- Air Inlet Node Name
  {fd27d9e9-acb1-4564-bb64-90a1682032d9}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3bf3e09-5fb8-4fc8-bc3c-ff722d315f89}, !- Handle
  VAV_POD_1 Main Htg Coil Inlet Water Node, !- Name
  {b043c6f3-1c4d-4786-a525-d79f9aa24e86}, !- Inlet Port
  {7b1f805a-2fa9-4ed5-8983-60d6fe352ebb}; !- Outlet Port

OS:Connection,
  {b043c6f3-1c4d-4786-a525-d79f9aa24e86}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  4,                                      !- Outlet Port
  {e3bf3e09-5fb8-4fc8-bc3c-ff722d315f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45c31661-9b50-4442-89b5-9d3a26f72889}, !- Handle
  VAV_POD_1 Main Htg Coil Outlet Water Node, !- Name
  {827d769e-9b6f-4e01-bde4-4a69ce32980b}, !- Inlet Port
  {0795d046-eb49-466a-b85a-939b22f51c50}; !- Outlet Port

OS:Connection,
  {7b1f805a-2fa9-4ed5-8983-60d6fe352ebb}, !- Handle
  {e3bf3e09-5fb8-4fc8-bc3c-ff722d315f89}, !- Source Object
  3,                                      !- Outlet Port
  {ea9540d5-0870-4a62-9cb0-ac630b739954}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {827d769e-9b6f-4e01-bde4-4a69ce32980b}, !- Handle
  {ea9540d5-0870-4a62-9cb0-ac630b739954}, !- Source Object
  6,                                      !- Outlet Port
  {45c31661-9b50-4442-89b5-9d3a26f72889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0795d046-eb49-466a-b85a-939b22f51c50}, !- Handle
  {45c31661-9b50-4442-89b5-9d3a26f72889}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b28319c2-4a01-4123-a5c7-134a84a0ab09}, !- Handle
  VAV_POD_1 Main Htg Coil Controller,     !- Name
  {ea9540d5-0870-4a62-9cb0-ac630b739954}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {93ec9f28-9f92-49ad-8e65-8c4684a7f318}, !- Handle
  VAV_POD_1 Main Htg Coil Outlet Air Node, !- Name
  {fd27d9e9-acb1-4564-bb64-90a1682032d9}, !- Inlet Port
  {d3ac3052-a8ff-4158-ada4-5567451750c2}; !- Outlet Port

OS:Connection,
  {fd27d9e9-acb1-4564-bb64-90a1682032d9}, !- Handle
  {ea9540d5-0870-4a62-9cb0-ac630b739954}, !- Source Object
  8,                                      !- Outlet Port
  {93ec9f28-9f92-49ad-8e65-8c4684a7f318}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3ac3052-a8ff-4158-ada4-5567451750c2}, !- Handle
  {93ec9f28-9f92-49ad-8e65-8c4684a7f318}, !- Source Object
  3,                                      !- Outlet Port
  {9f9cc38d-324e-4b6a-9a48-ea6ede7c63e1}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {3343c5aa-0608-480f-b227-40298cdb822c}, !- Handle
  VAV_POD_1 Clg Coil,                     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a8c9d834-c8f5-454d-b74e-5b4aaf1da71c}, !- Water Inlet Node Name
  {907ddf5a-ab62-45a3-83b8-e2e901547d3c}, !- Water Outlet Node Name
  {ccaa213f-f96f-49f0-88f7-22b589ff53d3}, !- Air Inlet Node Name
  {5fe9d4c9-c52d-43e5-b527-c4df45eeb164}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {af3c2a59-6473-479f-b1e0-5e87c2cb1701}, !- Handle
  VAV_POD_1 Clg Coil Inlet Water Node,    !- Name
  {03ed7a1f-c409-4526-b44c-16245f669a37}, !- Inlet Port
  {a8c9d834-c8f5-454d-b74e-5b4aaf1da71c}; !- Outlet Port

OS:Connection,
  {03ed7a1f-c409-4526-b44c-16245f669a37}, !- Handle
  {eee3bdd0-bcd6-4946-96ba-f4518d2df962}, !- Source Object
  4,                                      !- Outlet Port
  {af3c2a59-6473-479f-b1e0-5e87c2cb1701}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19d2ee46-dec5-4551-b328-88753b924f61}, !- Handle
  VAV_POD_1 Clg Coil Outlet Water Node,   !- Name
  {907ddf5a-ab62-45a3-83b8-e2e901547d3c}, !- Inlet Port
  {a64ee3e4-e25a-446d-aae1-499a3c46aea7}; !- Outlet Port

OS:Connection,
  {a8c9d834-c8f5-454d-b74e-5b4aaf1da71c}, !- Handle
  {af3c2a59-6473-479f-b1e0-5e87c2cb1701}, !- Source Object
  3,                                      !- Outlet Port
  {3343c5aa-0608-480f-b227-40298cdb822c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {907ddf5a-ab62-45a3-83b8-e2e901547d3c}, !- Handle
  {3343c5aa-0608-480f-b227-40298cdb822c}, !- Source Object
  11,                                     !- Outlet Port
  {19d2ee46-dec5-4551-b328-88753b924f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a64ee3e4-e25a-446d-aae1-499a3c46aea7}, !- Handle
  {19d2ee46-dec5-4551-b328-88753b924f61}, !- Source Object
  3,                                      !- Outlet Port
  {292039d7-5c8f-4633-afe8-2b4f40c3ecd2}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {45427510-6658-438b-ba60-73d960c9474b}, !- Handle
  VAV_POD_1 Clg Coil Controller,          !- Name
  {3343c5aa-0608-480f-b227-40298cdb822c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {64fc4161-61e7-42d0-b33d-41f121ca922a}, !- Handle
  VAV_POD_1 Clg Coil Outlet Air Node,     !- Name
  {5fe9d4c9-c52d-43e5-b527-c4df45eeb164}, !- Inlet Port
  {eb2cdc11-22b4-4f5d-8a7b-ba953e641b7a}; !- Outlet Port

OS:Connection,
  {5fe9d4c9-c52d-43e5-b527-c4df45eeb164}, !- Handle
  {3343c5aa-0608-480f-b227-40298cdb822c}, !- Source Object
  13,                                     !- Outlet Port
  {64fc4161-61e7-42d0-b33d-41f121ca922a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2cdc11-22b4-4f5d-8a7b-ba953e641b7a}, !- Handle
  {64fc4161-61e7-42d0-b33d-41f121ca922a}, !- Source Object
  3,                                      !- Outlet Port
  {ea9540d5-0870-4a62-9cb0-ac630b739954}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f85d7182-1c8d-4c39-899a-816a5c13a367}, !- Handle
  VAV_POD_1 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e9f18623-efa1-4f4e-8499-11a4f61ef6aa}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fd451635-65f5-432d-9fa4-4f0edcd3087b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {fd451635-65f5-432d-9fa4-4f0edcd3087b}, !- Handle
  VAV_POD_1 Vent Controller,              !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {01f7358c-be25-4d6b-a716-930a5038bf82}, !- Handle
  VAV_POD_1 OA System,                    !- Name
  {f85d7182-1c8d-4c39-899a-816a5c13a367}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8ae4e0ed-b096-4c98-a8aa-61c9d4f9213b}, !- Mixed Air Node Name
  {27ddc00e-5f9e-4534-afa4-b44c38cca004}, !- Outdoor Air Stream Node Name
  {036bfece-4e9c-452a-9642-fb4e871f0924}, !- Relief Air Stream Node Name
  {99f927dc-9523-4e71-900e-6a9abe5b4e53}; !- Return Air Stream Node Name

OS:Node,
  {6e590dca-abc0-4c2d-9d5d-92301aeca9a5}, !- Handle
  VAV_POD_1 Outdoor Air Node,             !- Name
  ,                                       !- Inlet Port
  {79bc708c-6848-4f49-8200-e07a23603d2a}; !- Outlet Port

OS:Node,
  {f44cccc3-52d8-4a77-8287-00ba0ffe7e19}, !- Handle
  VAV_POD_1 Relief Air Node,              !- Name
  {3c95d02d-339d-45fc-add6-c471ebb62ae3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {7ff11c47-766c-4c26-865c-a741e142d4b9}, !- Handle
  VAV_POD_1 Mixed Air Node,               !- Name
  {8ae4e0ed-b096-4c98-a8aa-61c9d4f9213b}, !- Inlet Port
  {ccaa213f-f96f-49f0-88f7-22b589ff53d3}; !- Outlet Port

OS:Connection,
  {99f927dc-9523-4e71-900e-6a9abe5b4e53}, !- Handle
  {2b064c5a-c8fe-4fca-854b-060042bc5d4f}, !- Source Object
  3,                                      !- Outlet Port
  {01f7358c-be25-4d6b-a716-930a5038bf82}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8ae4e0ed-b096-4c98-a8aa-61c9d4f9213b}, !- Handle
  {01f7358c-be25-4d6b-a716-930a5038bf82}, !- Source Object
  5,                                      !- Outlet Port
  {7ff11c47-766c-4c26-865c-a741e142d4b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccaa213f-f96f-49f0-88f7-22b589ff53d3}, !- Handle
  {7ff11c47-766c-4c26-865c-a741e142d4b9}, !- Source Object
  3,                                      !- Outlet Port
  {3343c5aa-0608-480f-b227-40298cdb822c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3987f566-2c5e-408a-b6eb-0e4108c56443}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {52396c03-628c-46f9-94c8-02174f47c161}, !- Control Zone or Zone List Name
  {93e0bf80-728d-4c52-b85e-73480b39fc36}, !- Cooling Control Zone or Zone List Name
  {578e25ab-b032-41fb-8c01-a56bd72b5dda}, !- Heating Control Zone or Zone List Name
  {d6fe1802-c2e9-43f6-8f7b-0be748da7756}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {52396c03-628c-46f9-94c8-02174f47c161}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {93e0bf80-728d-4c52-b85e-73480b39fc36}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {578e25ab-b032-41fb-8c01-a56bd72b5dda}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6fe1802-c2e9-43f6-8f7b-0be748da7756}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {635089c1-205f-4418-a0bb-50fc1afd0c7d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e023375d-f329-404b-964e-b2b58799e0e4}, !- Water Inlet Node Name
  {21415894-7b32-4563-b8e6-84346a2f97fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {101c1276-d4af-44bb-91ee-9fd325dad8b3}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {4e7c58bd-eb9d-4e36-aa94-8ac5b97ecfe4}, !- Inlet Port
  {e023375d-f329-404b-964e-b2b58799e0e4}; !- Outlet Port

OS:Connection,
  {4e7c58bd-eb9d-4e36-aa94-8ac5b97ecfe4}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  5,                                      !- Outlet Port
  {101c1276-d4af-44bb-91ee-9fd325dad8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4feb825-0123-4cbe-9103-352a89b2c7d0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {21415894-7b32-4563-b8e6-84346a2f97fe}, !- Inlet Port
  {c0fe84b9-3cf0-467a-871e-ed3c49860ebd}; !- Outlet Port

OS:Connection,
  {e023375d-f329-404b-964e-b2b58799e0e4}, !- Handle
  {101c1276-d4af-44bb-91ee-9fd325dad8b3}, !- Source Object
  3,                                      !- Outlet Port
  {635089c1-205f-4418-a0bb-50fc1afd0c7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {21415894-7b32-4563-b8e6-84346a2f97fe}, !- Handle
  {635089c1-205f-4418-a0bb-50fc1afd0c7d}, !- Source Object
  6,                                      !- Outlet Port
  {a4feb825-0123-4cbe-9103-352a89b2c7d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0fe84b9-3cf0-467a-871e-ed3c49860ebd}, !- Handle
  {a4feb825-0123-4cbe-9103-352a89b2c7d0}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f4352f3b-1b93-4161-b1fc-8adba650daf4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {635089c1-205f-4418-a0bb-50fc1afd0c7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0a293a67-1b51-4672-81a9-2d5f5b4596b0}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {0844df54-ef40-4c5e-9a1a-4083c07ca350}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {635089c1-205f-4418-a0bb-50fc1afd0c7d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {15a14813-2c77-4d6d-af3e-15a91f985990}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fb80171c-3cfa-45ff-b795-a7c57989e675}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {82d04a57-0bdd-4515-9df6-b5d31ca5b01b}, !- Inlet Port
  {24d1e084-48fd-4f25-b0b9-a51a987724b7}; !- Outlet Port

OS:Connection,
  {30289730-b259-4784-a000-031d9fc25bc8}, !- Handle
  {6a0a7582-217d-44cf-9fdc-bac7898de2fe}, !- Source Object
  3,                                      !- Outlet Port
  {5865aff3-ac1a-474a-aee5-257123c33df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d04a57-0bdd-4515-9df6-b5d31ca5b01b}, !- Handle
  {0b48a68d-5d68-4c39-bcfc-d8cfbe5f2111}, !- Source Object
  2,                                      !- Outlet Port
  {fb80171c-3cfa-45ff-b795-a7c57989e675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d1e084-48fd-4f25-b0b9-a51a987724b7}, !- Handle
  {fb80171c-3cfa-45ff-b795-a7c57989e675}, !- Source Object
  3,                                      !- Outlet Port
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6b8e493-8ced-4eed-87ab-413dc634f11a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {a678599c-e6a0-419f-b982-f77ec78a4c5b}, !- Inlet Port
  {0844df54-ef40-4c5e-9a1a-4083c07ca350}; !- Outlet Port

OS:Connection,
  {a678599c-e6a0-419f-b982-f77ec78a4c5b}, !- Handle
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Source Object
  3,                                      !- Outlet Port
  {e6b8e493-8ced-4eed-87ab-413dc634f11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0844df54-ef40-4c5e-9a1a-4083c07ca350}, !- Handle
  {e6b8e493-8ced-4eed-87ab-413dc634f11a}, !- Source Object
  3,                                      !- Outlet Port
  {0a293a67-1b51-4672-81a9-2d5f5b4596b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {15a14813-2c77-4d6d-af3e-15a91f985990}, !- Handle
  {0a293a67-1b51-4672-81a9-2d5f5b4596b0}, !- Source Object
  12,                                     !- Outlet Port
  {6a0a7582-217d-44cf-9fdc-bac7898de2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {240ada77-94e9-4405-97ee-10ab84df5d2a}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3169b1d6-3c4c-49ff-93f3-7104625f1082}, !- Water Inlet Node Name
  {b6017d55-cf05-4c86-8bb1-178b6e217a5a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c444cd82-dc80-447a-8afe-345cd8310f10}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {bec71da6-8c7b-4243-8fec-0c0ee7aea356}, !- Inlet Port
  {3169b1d6-3c4c-49ff-93f3-7104625f1082}; !- Outlet Port

OS:Connection,
  {bec71da6-8c7b-4243-8fec-0c0ee7aea356}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  6,                                      !- Outlet Port
  {c444cd82-dc80-447a-8afe-345cd8310f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b76cec0e-1d77-4857-b2ca-3db424448b2f}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {b6017d55-cf05-4c86-8bb1-178b6e217a5a}, !- Inlet Port
  {585fcded-ef09-4cf2-a4b5-16850fc32210}; !- Outlet Port

OS:Connection,
  {3169b1d6-3c4c-49ff-93f3-7104625f1082}, !- Handle
  {c444cd82-dc80-447a-8afe-345cd8310f10}, !- Source Object
  3,                                      !- Outlet Port
  {240ada77-94e9-4405-97ee-10ab84df5d2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b6017d55-cf05-4c86-8bb1-178b6e217a5a}, !- Handle
  {240ada77-94e9-4405-97ee-10ab84df5d2a}, !- Source Object
  6,                                      !- Outlet Port
  {b76cec0e-1d77-4857-b2ca-3db424448b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {585fcded-ef09-4cf2-a4b5-16850fc32210}, !- Handle
  {b76cec0e-1d77-4857-b2ca-3db424448b2f}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9f0f41a7-6a3f-4076-a276-257459263a8d}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {240ada77-94e9-4405-97ee-10ab84df5d2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {591f8f31-dd90-46af-b768-73cc337ea0bb}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {ba25a3cb-c7f0-4c83-961a-cb591e2868ce}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.783,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {240ada77-94e9-4405-97ee-10ab84df5d2a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {058df178-9dfb-47ec-9a84-d3e0f3fd59a0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7f887898-12e2-4adb-bba0-62b02967e4a7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {058df178-9dfb-47ec-9a84-d3e0f3fd59a0}, !- Inlet Port
  {fe564174-81eb-4803-afd4-c0238f67b01c}; !- Outlet Port

OS:Node,
  {d6112fc3-cd77-45e6-9b5e-7419a47c99a7}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {c1af484f-f97b-44f4-8aa5-7bbbad86c6f5}, !- Inlet Port
  {6f8bda2a-2553-4277-8291-22e9c59592a1}; !- Outlet Port

OS:Connection,
  {fe564174-81eb-4803-afd4-c0238f67b01c}, !- Handle
  {7f887898-12e2-4adb-bba0-62b02967e4a7}, !- Source Object
  3,                                      !- Outlet Port
  {890e1dda-33c0-4b25-a9b0-dd33b6df07de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1af484f-f97b-44f4-8aa5-7bbbad86c6f5}, !- Handle
  {bb58eeda-edb7-4378-9f65-167c367d0397}, !- Source Object
  2,                                      !- Outlet Port
  {d6112fc3-cd77-45e6-9b5e-7419a47c99a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f8bda2a-2553-4277-8291-22e9c59592a1}, !- Handle
  {d6112fc3-cd77-45e6-9b5e-7419a47c99a7}, !- Source Object
  3,                                      !- Outlet Port
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {75956510-290b-4e4f-8cd2-54a676228954}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {9769791e-e44f-44db-a51f-c0247b13a031}, !- Inlet Port
  {ba25a3cb-c7f0-4c83-961a-cb591e2868ce}; !- Outlet Port

OS:Connection,
  {9769791e-e44f-44db-a51f-c0247b13a031}, !- Handle
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Source Object
  4,                                      !- Outlet Port
  {75956510-290b-4e4f-8cd2-54a676228954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba25a3cb-c7f0-4c83-961a-cb591e2868ce}, !- Handle
  {75956510-290b-4e4f-8cd2-54a676228954}, !- Source Object
  3,                                      !- Outlet Port
  {591f8f31-dd90-46af-b768-73cc337ea0bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {058df178-9dfb-47ec-9a84-d3e0f3fd59a0}, !- Handle
  {591f8f31-dd90-46af-b768-73cc337ea0bb}, !- Source Object
  12,                                     !- Outlet Port
  {7f887898-12e2-4adb-bba0-62b02967e4a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {99338fbb-4937-4a5e-9e85-39d831646534}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {39126b58-db9f-4e5a-a0a5-57c25b5d6a0c}, !- Water Inlet Node Name
  {f87dd18d-4fa9-4e7f-b0bf-09378152079d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b5393588-0de6-4382-a4d4-65d7bd680abc}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {16d50801-1e1c-4ebd-880c-d3790a09cea5}, !- Inlet Port
  {39126b58-db9f-4e5a-a0a5-57c25b5d6a0c}; !- Outlet Port

OS:Connection,
  {16d50801-1e1c-4ebd-880c-d3790a09cea5}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  7,                                      !- Outlet Port
  {b5393588-0de6-4382-a4d4-65d7bd680abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dfc68aa-a688-4cda-8078-23de3028c5dd}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {f87dd18d-4fa9-4e7f-b0bf-09378152079d}, !- Inlet Port
  {fe6fda88-746e-4ffa-aa91-2c631f79c228}; !- Outlet Port

OS:Connection,
  {39126b58-db9f-4e5a-a0a5-57c25b5d6a0c}, !- Handle
  {b5393588-0de6-4382-a4d4-65d7bd680abc}, !- Source Object
  3,                                      !- Outlet Port
  {99338fbb-4937-4a5e-9e85-39d831646534}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f87dd18d-4fa9-4e7f-b0bf-09378152079d}, !- Handle
  {99338fbb-4937-4a5e-9e85-39d831646534}, !- Source Object
  6,                                      !- Outlet Port
  {5dfc68aa-a688-4cda-8078-23de3028c5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6fda88-746e-4ffa-aa91-2c631f79c228}, !- Handle
  {5dfc68aa-a688-4cda-8078-23de3028c5dd}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bc83262c-c784-4ab6-99b9-80ba5353e536}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {99338fbb-4937-4a5e-9e85-39d831646534}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {30b04cc7-e2e2-4ff0-a60c-255ce1185ae0}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {1c998190-5b39-4d7e-8cb7-47204c199ea1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {99338fbb-4937-4a5e-9e85-39d831646534}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {649bb99b-233f-4735-8bbc-3ea5d005f6da}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {12985980-590c-4963-b510-26c78f35730b}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {649bb99b-233f-4735-8bbc-3ea5d005f6da}, !- Inlet Port
  {4075c81d-dbaf-49ab-abab-68b34c75d677}; !- Outlet Port

OS:Node,
  {47775484-2ed4-42ee-87a9-71e1f50787d1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {4c85dcd7-b036-4dd2-b16c-3b6dc57c190f}, !- Inlet Port
  {d52efd9d-6119-4d43-ae70-7c38e5aafbc4}; !- Outlet Port

OS:Connection,
  {4075c81d-dbaf-49ab-abab-68b34c75d677}, !- Handle
  {12985980-590c-4963-b510-26c78f35730b}, !- Source Object
  3,                                      !- Outlet Port
  {060bf7ea-c1d4-4c69-9442-fa8760de2461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c85dcd7-b036-4dd2-b16c-3b6dc57c190f}, !- Handle
  {c0af86a2-90b9-4bd8-a34c-0a96479900b8}, !- Source Object
  2,                                      !- Outlet Port
  {47775484-2ed4-42ee-87a9-71e1f50787d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52efd9d-6119-4d43-ae70-7c38e5aafbc4}, !- Handle
  {47775484-2ed4-42ee-87a9-71e1f50787d1}, !- Source Object
  3,                                      !- Outlet Port
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e7e00019-e1eb-43ad-84e0-1f1aba712db9}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {7583b121-518f-4755-b1c1-b2918a9775d6}, !- Inlet Port
  {1c998190-5b39-4d7e-8cb7-47204c199ea1}; !- Outlet Port

OS:Connection,
  {7583b121-518f-4755-b1c1-b2918a9775d6}, !- Handle
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Source Object
  5,                                      !- Outlet Port
  {e7e00019-e1eb-43ad-84e0-1f1aba712db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c998190-5b39-4d7e-8cb7-47204c199ea1}, !- Handle
  {e7e00019-e1eb-43ad-84e0-1f1aba712db9}, !- Source Object
  3,                                      !- Outlet Port
  {30b04cc7-e2e2-4ff0-a60c-255ce1185ae0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {649bb99b-233f-4735-8bbc-3ea5d005f6da}, !- Handle
  {30b04cc7-e2e2-4ff0-a60c-255ce1185ae0}, !- Source Object
  12,                                     !- Outlet Port
  {12985980-590c-4963-b510-26c78f35730b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7d825807-2a02-458d-9a3e-eda9965941a1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fedf7065-cd27-46f7-8329-528013455a0f}, !- Water Inlet Node Name
  {8ea72baf-10d0-40f8-9ed6-08364cb18e7f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {29fb24ec-5cf4-4495-9bae-2c3c7948c596}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {cc8c2476-c3ae-4825-aa6f-1b88c377b636}, !- Inlet Port
  {fedf7065-cd27-46f7-8329-528013455a0f}; !- Outlet Port

OS:Connection,
  {cc8c2476-c3ae-4825-aa6f-1b88c377b636}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  8,                                      !- Outlet Port
  {29fb24ec-5cf4-4495-9bae-2c3c7948c596}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7406b7c5-e365-4f47-898e-8cd8a6853f77}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {8ea72baf-10d0-40f8-9ed6-08364cb18e7f}, !- Inlet Port
  {f534e847-f133-4308-90be-febd26d056e9}; !- Outlet Port

OS:Connection,
  {fedf7065-cd27-46f7-8329-528013455a0f}, !- Handle
  {29fb24ec-5cf4-4495-9bae-2c3c7948c596}, !- Source Object
  3,                                      !- Outlet Port
  {7d825807-2a02-458d-9a3e-eda9965941a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ea72baf-10d0-40f8-9ed6-08364cb18e7f}, !- Handle
  {7d825807-2a02-458d-9a3e-eda9965941a1}, !- Source Object
  6,                                      !- Outlet Port
  {7406b7c5-e365-4f47-898e-8cd8a6853f77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f534e847-f133-4308-90be-febd26d056e9}, !- Handle
  {7406b7c5-e365-4f47-898e-8cd8a6853f77}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e9cf29b6-ee33-4a85-ad66-e73aa359a8b7}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {7d825807-2a02-458d-9a3e-eda9965941a1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {900d048d-7f82-466d-800a-8bc5fb2bed61}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {0c9b6d2e-b14f-4c0f-81a4-43eb68ba6339}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7d825807-2a02-458d-9a3e-eda9965941a1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {456eee52-afbb-4bf4-8f7e-42786cd9a5b0}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ea07f9fe-ceb5-443d-b0bc-6be17f2d6918}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {456eee52-afbb-4bf4-8f7e-42786cd9a5b0}, !- Inlet Port
  {7df1edf6-6ae8-4573-8d3c-71fb6faff232}; !- Outlet Port

OS:Node,
  {094633c6-335d-4df4-84c4-4f40ad25b6f6}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {2ea18a63-224d-4862-af05-5499b10ee86d}, !- Inlet Port
  {80924589-46fe-478d-b9f6-0f8a63b65e55}; !- Outlet Port

OS:Connection,
  {7df1edf6-6ae8-4573-8d3c-71fb6faff232}, !- Handle
  {ea07f9fe-ceb5-443d-b0bc-6be17f2d6918}, !- Source Object
  3,                                      !- Outlet Port
  {4973d773-9768-4631-95d7-a7049f79fec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea18a63-224d-4862-af05-5499b10ee86d}, !- Handle
  {48615e3a-3138-4a40-94f1-858facc34e59}, !- Source Object
  2,                                      !- Outlet Port
  {094633c6-335d-4df4-84c4-4f40ad25b6f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80924589-46fe-478d-b9f6-0f8a63b65e55}, !- Handle
  {094633c6-335d-4df4-84c4-4f40ad25b6f6}, !- Source Object
  3,                                      !- Outlet Port
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ef76df5-4fe6-41cc-99d4-9c05dfa4cf91}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {9856ae40-db19-4d67-898f-4c93213be339}, !- Inlet Port
  {0c9b6d2e-b14f-4c0f-81a4-43eb68ba6339}; !- Outlet Port

OS:Connection,
  {9856ae40-db19-4d67-898f-4c93213be339}, !- Handle
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Source Object
  6,                                      !- Outlet Port
  {2ef76df5-4fe6-41cc-99d4-9c05dfa4cf91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c9b6d2e-b14f-4c0f-81a4-43eb68ba6339}, !- Handle
  {2ef76df5-4fe6-41cc-99d4-9c05dfa4cf91}, !- Source Object
  3,                                      !- Outlet Port
  {900d048d-7f82-466d-800a-8bc5fb2bed61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {456eee52-afbb-4bf4-8f7e-42786cd9a5b0}, !- Handle
  {900d048d-7f82-466d-800a-8bc5fb2bed61}, !- Source Object
  12,                                     !- Outlet Port
  {ea07f9fe-ceb5-443d-b0bc-6be17f2d6918}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9c3ec217-3e34-4414-902b-7d94b41e6500}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b096e005-d8b5-4d59-b5c6-e65c9b20f3b0}, !- Water Inlet Node Name
  {344632b0-e84c-457c-ac91-5c24250608fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {15f21693-e630-449d-bf39-bd6f19b488a8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {a3e731c1-0845-4add-916e-91a9563d0b54}, !- Inlet Port
  {b096e005-d8b5-4d59-b5c6-e65c9b20f3b0}; !- Outlet Port

OS:Connection,
  {a3e731c1-0845-4add-916e-91a9563d0b54}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  9,                                      !- Outlet Port
  {15f21693-e630-449d-bf39-bd6f19b488a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7381a9d5-6803-401d-9a0d-4d5a84660ffe}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {344632b0-e84c-457c-ac91-5c24250608fb}, !- Inlet Port
  {263ba1bb-045e-41aa-808d-27ae6a1fb91d}; !- Outlet Port

OS:Connection,
  {b096e005-d8b5-4d59-b5c6-e65c9b20f3b0}, !- Handle
  {15f21693-e630-449d-bf39-bd6f19b488a8}, !- Source Object
  3,                                      !- Outlet Port
  {9c3ec217-3e34-4414-902b-7d94b41e6500}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {344632b0-e84c-457c-ac91-5c24250608fb}, !- Handle
  {9c3ec217-3e34-4414-902b-7d94b41e6500}, !- Source Object
  6,                                      !- Outlet Port
  {7381a9d5-6803-401d-9a0d-4d5a84660ffe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {263ba1bb-045e-41aa-808d-27ae6a1fb91d}, !- Handle
  {7381a9d5-6803-401d-9a0d-4d5a84660ffe}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c2106868-305c-42e1-8a53-60727df0b155}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {9c3ec217-3e34-4414-902b-7d94b41e6500}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {22d122ee-0eee-4f17-bb67-9b86be2c4aa9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {151c7848-9995-4550-b57f-3c667f1c977c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.459,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9c3ec217-3e34-4414-902b-7d94b41e6500}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9f7ea58a-1630-41a7-b3e5-860a0b839c8a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {df6bfea1-0d57-4b40-9aff-2cc10b1a6d62}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {9f7ea58a-1630-41a7-b3e5-860a0b839c8a}, !- Inlet Port
  {cc7caeba-340a-465d-8d4b-05851dda912c}; !- Outlet Port

OS:Node,
  {5ab41a64-17dd-4ffa-bf4a-9c667d465443}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {4d43b8e5-72cd-4cc5-9a00-ab3f408ba86d}, !- Inlet Port
  {7ec1b7c6-9e77-4d52-bbd9-3067399a27ad}; !- Outlet Port

OS:Connection,
  {cc7caeba-340a-465d-8d4b-05851dda912c}, !- Handle
  {df6bfea1-0d57-4b40-9aff-2cc10b1a6d62}, !- Source Object
  3,                                      !- Outlet Port
  {ba1d867d-900b-4247-bbcd-125b1b27d0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d43b8e5-72cd-4cc5-9a00-ab3f408ba86d}, !- Handle
  {02032f07-9af3-4a9c-9143-e53c9ca4443b}, !- Source Object
  2,                                      !- Outlet Port
  {5ab41a64-17dd-4ffa-bf4a-9c667d465443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec1b7c6-9e77-4d52-bbd9-3067399a27ad}, !- Handle
  {5ab41a64-17dd-4ffa-bf4a-9c667d465443}, !- Source Object
  3,                                      !- Outlet Port
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {27a35e1f-d15a-42f2-a342-50bc3d9799f8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {0d955edd-9413-482a-8a10-0e9d8d808086}, !- Inlet Port
  {151c7848-9995-4550-b57f-3c667f1c977c}; !- Outlet Port

OS:Connection,
  {0d955edd-9413-482a-8a10-0e9d8d808086}, !- Handle
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Source Object
  7,                                      !- Outlet Port
  {27a35e1f-d15a-42f2-a342-50bc3d9799f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {151c7848-9995-4550-b57f-3c667f1c977c}, !- Handle
  {27a35e1f-d15a-42f2-a342-50bc3d9799f8}, !- Source Object
  3,                                      !- Outlet Port
  {22d122ee-0eee-4f17-bb67-9b86be2c4aa9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f7ea58a-1630-41a7-b3e5-860a0b839c8a}, !- Handle
  {22d122ee-0eee-4f17-bb67-9b86be2c4aa9}, !- Source Object
  12,                                     !- Outlet Port
  {df6bfea1-0d57-4b40-9aff-2cc10b1a6d62}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e09838e7-1ce6-44fe-84c3-ad6d0544f4d1}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a2772783-1926-4db9-9675-10b8e680e498}, !- Water Inlet Node Name
  {a9b5498f-47c1-4988-a79e-fbd00b81abed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {57c507aa-df33-41bc-a203-8e460735e0b9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {990615be-ea88-44f4-b2c2-e1df732a28bd}, !- Inlet Port
  {a2772783-1926-4db9-9675-10b8e680e498}; !- Outlet Port

OS:Connection,
  {990615be-ea88-44f4-b2c2-e1df732a28bd}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  10,                                     !- Outlet Port
  {57c507aa-df33-41bc-a203-8e460735e0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ad97fc6-0881-475e-9c24-3e09bb8675b3}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {a9b5498f-47c1-4988-a79e-fbd00b81abed}, !- Inlet Port
  {f954cbbb-fbe2-4015-8e0a-33255ce7d461}; !- Outlet Port

OS:Connection,
  {a2772783-1926-4db9-9675-10b8e680e498}, !- Handle
  {57c507aa-df33-41bc-a203-8e460735e0b9}, !- Source Object
  3,                                      !- Outlet Port
  {e09838e7-1ce6-44fe-84c3-ad6d0544f4d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a9b5498f-47c1-4988-a79e-fbd00b81abed}, !- Handle
  {e09838e7-1ce6-44fe-84c3-ad6d0544f4d1}, !- Source Object
  6,                                      !- Outlet Port
  {3ad97fc6-0881-475e-9c24-3e09bb8675b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f954cbbb-fbe2-4015-8e0a-33255ce7d461}, !- Handle
  {3ad97fc6-0881-475e-9c24-3e09bb8675b3}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34b3a7c2-8075-4eae-94ae-198910bc86df}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {e09838e7-1ce6-44fe-84c3-ad6d0544f4d1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02603e2a-eb18-46f7-8f39-577bc0be8331}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {75da3c93-0154-4f2f-a927-817f65736861}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.243,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e09838e7-1ce6-44fe-84c3-ad6d0544f4d1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8da90baa-2377-4ddf-a215-d7a7958e90c7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3dc032c9-e01d-4d3f-ad54-0b0b412f24cd}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {8da90baa-2377-4ddf-a215-d7a7958e90c7}, !- Inlet Port
  {0888dc17-dbe3-4873-a4eb-bbb76fa22d49}; !- Outlet Port

OS:Node,
  {64ff1597-7bb5-4408-b7b7-f18bded5aebb}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {b593f89e-284a-42ee-b3ca-8b80bae0c099}, !- Inlet Port
  {c386347e-234b-4740-a583-7f876fea6769}; !- Outlet Port

OS:Connection,
  {0888dc17-dbe3-4873-a4eb-bbb76fa22d49}, !- Handle
  {3dc032c9-e01d-4d3f-ad54-0b0b412f24cd}, !- Source Object
  3,                                      !- Outlet Port
  {9853ba6b-3c3c-4bbe-8316-91b14755422d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b593f89e-284a-42ee-b3ca-8b80bae0c099}, !- Handle
  {73769dcb-e325-4cff-a859-6e82a4bece82}, !- Source Object
  2,                                      !- Outlet Port
  {64ff1597-7bb5-4408-b7b7-f18bded5aebb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c386347e-234b-4740-a583-7f876fea6769}, !- Handle
  {64ff1597-7bb5-4408-b7b7-f18bded5aebb}, !- Source Object
  3,                                      !- Outlet Port
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c93045de-1c98-4076-b920-220314227217}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {d6ee6775-58c7-4b34-b583-14a1bacae710}, !- Inlet Port
  {75da3c93-0154-4f2f-a927-817f65736861}; !- Outlet Port

OS:Connection,
  {d6ee6775-58c7-4b34-b583-14a1bacae710}, !- Handle
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Source Object
  8,                                      !- Outlet Port
  {c93045de-1c98-4076-b920-220314227217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75da3c93-0154-4f2f-a927-817f65736861}, !- Handle
  {c93045de-1c98-4076-b920-220314227217}, !- Source Object
  3,                                      !- Outlet Port
  {02603e2a-eb18-46f7-8f39-577bc0be8331}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8da90baa-2377-4ddf-a215-d7a7958e90c7}, !- Handle
  {02603e2a-eb18-46f7-8f39-577bc0be8331}, !- Source Object
  12,                                     !- Outlet Port
  {3dc032c9-e01d-4d3f-ad54-0b0b412f24cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f5883603-daba-4712-a680-363592fb44ee}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {21df94f7-5441-4f2c-9392-6173ef915858}, !- Water Inlet Node Name
  {66f011c2-b474-4efe-94a1-b2ddc99a209b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f86f968-03c0-45cc-b026-8e2d4ac004c4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {472139ab-d242-4cab-b2eb-d270c651ef54}, !- Inlet Port
  {21df94f7-5441-4f2c-9392-6173ef915858}; !- Outlet Port

OS:Connection,
  {472139ab-d242-4cab-b2eb-d270c651ef54}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  11,                                     !- Outlet Port
  {1f86f968-03c0-45cc-b026-8e2d4ac004c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7fcbd4b-5ef1-40f8-ad17-80ab5535e9b4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {66f011c2-b474-4efe-94a1-b2ddc99a209b}, !- Inlet Port
  {6f0184d7-0494-4f40-9e83-f6bccd24ba66}; !- Outlet Port

OS:Connection,
  {21df94f7-5441-4f2c-9392-6173ef915858}, !- Handle
  {1f86f968-03c0-45cc-b026-8e2d4ac004c4}, !- Source Object
  3,                                      !- Outlet Port
  {f5883603-daba-4712-a680-363592fb44ee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {66f011c2-b474-4efe-94a1-b2ddc99a209b}, !- Handle
  {f5883603-daba-4712-a680-363592fb44ee}, !- Source Object
  6,                                      !- Outlet Port
  {a7fcbd4b-5ef1-40f8-ad17-80ab5535e9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0184d7-0494-4f40-9e83-f6bccd24ba66}, !- Handle
  {a7fcbd4b-5ef1-40f8-ad17-80ab5535e9b4}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0cb888c9-aef4-4b7f-a1a9-474066b81aaa}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {f5883603-daba-4712-a680-363592fb44ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4e395e12-0601-4fae-a986-95a4d8fb63e8}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {4089f8b2-74c6-4e74-a63a-3766433888bf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f5883603-daba-4712-a680-363592fb44ee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c2e4ee97-c560-46ac-916d-426250b8e178}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8287ed2-6b4d-47a1-b351-0e531edca864}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {c2e4ee97-c560-46ac-916d-426250b8e178}, !- Inlet Port
  {7ca6ebc3-c251-4a11-b926-a06fdae4bf45}; !- Outlet Port

OS:Node,
  {6e34712d-a3a0-4592-8d2e-a9d8f7d5e758}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {de9604f5-ae88-487b-8132-bd8f89d773cb}, !- Inlet Port
  {ccf71530-2154-4a0f-a4f2-0ca47c8737e0}; !- Outlet Port

OS:Connection,
  {7ca6ebc3-c251-4a11-b926-a06fdae4bf45}, !- Handle
  {e8287ed2-6b4d-47a1-b351-0e531edca864}, !- Source Object
  3,                                      !- Outlet Port
  {646a93cd-7b17-4811-8805-846017b3ccad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9604f5-ae88-487b-8132-bd8f89d773cb}, !- Handle
  {51b4cbc1-ac29-4edb-87cd-12c38b1f8e37}, !- Source Object
  2,                                      !- Outlet Port
  {6e34712d-a3a0-4592-8d2e-a9d8f7d5e758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccf71530-2154-4a0f-a4f2-0ca47c8737e0}, !- Handle
  {6e34712d-a3a0-4592-8d2e-a9d8f7d5e758}, !- Source Object
  3,                                      !- Outlet Port
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {624f0bd0-144c-4afe-b7c3-f6a0e50668dd}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {dae10dc6-4b1e-4211-8a9a-74e265af9698}, !- Inlet Port
  {4089f8b2-74c6-4e74-a63a-3766433888bf}; !- Outlet Port

OS:Connection,
  {dae10dc6-4b1e-4211-8a9a-74e265af9698}, !- Handle
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Source Object
  9,                                      !- Outlet Port
  {624f0bd0-144c-4afe-b7c3-f6a0e50668dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4089f8b2-74c6-4e74-a63a-3766433888bf}, !- Handle
  {624f0bd0-144c-4afe-b7c3-f6a0e50668dd}, !- Source Object
  3,                                      !- Outlet Port
  {4e395e12-0601-4fae-a986-95a4d8fb63e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2e4ee97-c560-46ac-916d-426250b8e178}, !- Handle
  {4e395e12-0601-4fae-a986-95a4d8fb63e8}, !- Source Object
  12,                                     !- Outlet Port
  {e8287ed2-6b4d-47a1-b351-0e531edca864}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f64840d5-5887-4910-adbe-4027c0110525}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {32529a3a-9ed3-46b2-b270-20a30e9a84d3}, !- Water Inlet Node Name
  {34ef4edd-0e25-4208-afcb-24be50a395fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0807fc9-a80a-4f97-a7fd-d4bff5fdd41a}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {b85bf357-6e03-4651-88ce-66baf4ff6056}, !- Inlet Port
  {32529a3a-9ed3-46b2-b270-20a30e9a84d3}; !- Outlet Port

OS:Connection,
  {b85bf357-6e03-4651-88ce-66baf4ff6056}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  12,                                     !- Outlet Port
  {b0807fc9-a80a-4f97-a7fd-d4bff5fdd41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1988c18-e959-4bc3-92cf-0442ef394804}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {34ef4edd-0e25-4208-afcb-24be50a395fe}, !- Inlet Port
  {90154657-a0c5-4d49-9a3b-c1a79995501b}; !- Outlet Port

OS:Connection,
  {32529a3a-9ed3-46b2-b270-20a30e9a84d3}, !- Handle
  {b0807fc9-a80a-4f97-a7fd-d4bff5fdd41a}, !- Source Object
  3,                                      !- Outlet Port
  {f64840d5-5887-4910-adbe-4027c0110525}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {34ef4edd-0e25-4208-afcb-24be50a395fe}, !- Handle
  {f64840d5-5887-4910-adbe-4027c0110525}, !- Source Object
  6,                                      !- Outlet Port
  {b1988c18-e959-4bc3-92cf-0442ef394804}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90154657-a0c5-4d49-9a3b-c1a79995501b}, !- Handle
  {b1988c18-e959-4bc3-92cf-0442ef394804}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34cc4162-2a44-4e11-9238-dbacf198abe6}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {f64840d5-5887-4910-adbe-4027c0110525}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f53cf0cf-b071-4455-91ce-338f8c9ad1a4}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {08f43529-f399-48fa-87ae-9af07adcad78}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.843,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f64840d5-5887-4910-adbe-4027c0110525}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a062bbc6-dee5-4fbb-94de-24e73cf1ab01}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f80975a-fe92-42a2-86e0-3b99456fd0aa}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {a062bbc6-dee5-4fbb-94de-24e73cf1ab01}, !- Inlet Port
  {48d8da1a-c276-46fc-ab44-c591d7c95e4a}; !- Outlet Port

OS:Node,
  {f93ea876-ae68-4526-83d4-526f42e95380}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {c8216d0d-10e9-406f-a860-0746f6e4e6fa}, !- Inlet Port
  {27bd0f20-432b-4dbc-a34e-8bd6b1369cc5}; !- Outlet Port

OS:Connection,
  {48d8da1a-c276-46fc-ab44-c591d7c95e4a}, !- Handle
  {9f80975a-fe92-42a2-86e0-3b99456fd0aa}, !- Source Object
  3,                                      !- Outlet Port
  {ad2d9275-8367-41b6-b828-215c7d1ee86e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8216d0d-10e9-406f-a860-0746f6e4e6fa}, !- Handle
  {3126a730-5745-4d30-b3b1-44661adc5844}, !- Source Object
  2,                                      !- Outlet Port
  {f93ea876-ae68-4526-83d4-526f42e95380}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27bd0f20-432b-4dbc-a34e-8bd6b1369cc5}, !- Handle
  {f93ea876-ae68-4526-83d4-526f42e95380}, !- Source Object
  3,                                      !- Outlet Port
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {84147d63-2c44-4dbe-aca7-a326873c4b25}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {0b264d0d-464a-43a9-bc5f-5941d8258d90}, !- Inlet Port
  {08f43529-f399-48fa-87ae-9af07adcad78}; !- Outlet Port

OS:Connection,
  {0b264d0d-464a-43a9-bc5f-5941d8258d90}, !- Handle
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Source Object
  10,                                     !- Outlet Port
  {84147d63-2c44-4dbe-aca7-a326873c4b25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f43529-f399-48fa-87ae-9af07adcad78}, !- Handle
  {84147d63-2c44-4dbe-aca7-a326873c4b25}, !- Source Object
  3,                                      !- Outlet Port
  {f53cf0cf-b071-4455-91ce-338f8c9ad1a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a062bbc6-dee5-4fbb-94de-24e73cf1ab01}, !- Handle
  {f53cf0cf-b071-4455-91ce-338f8c9ad1a4}, !- Source Object
  12,                                     !- Outlet Port
  {9f80975a-fe92-42a2-86e0-3b99456fd0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3fd82929-3f21-4e6e-a759-28713221c3a5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {717a809e-b6a0-4827-b694-460da423830d}, !- Water Inlet Node Name
  {67e45268-7298-4b89-a828-00caca210fab}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6cf263cb-3413-499e-a97d-b132212bdcb0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {e768d972-1f01-4077-9370-6852688f1995}, !- Inlet Port
  {717a809e-b6a0-4827-b694-460da423830d}; !- Outlet Port

OS:Connection,
  {e768d972-1f01-4077-9370-6852688f1995}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  13,                                     !- Outlet Port
  {6cf263cb-3413-499e-a97d-b132212bdcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dbdad30a-22f1-465f-95a9-cfa2f9df8f0b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {67e45268-7298-4b89-a828-00caca210fab}, !- Inlet Port
  {4ac55e36-ab12-403a-a579-cab56266fdf3}; !- Outlet Port

OS:Connection,
  {717a809e-b6a0-4827-b694-460da423830d}, !- Handle
  {6cf263cb-3413-499e-a97d-b132212bdcb0}, !- Source Object
  3,                                      !- Outlet Port
  {3fd82929-3f21-4e6e-a759-28713221c3a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {67e45268-7298-4b89-a828-00caca210fab}, !- Handle
  {3fd82929-3f21-4e6e-a759-28713221c3a5}, !- Source Object
  6,                                      !- Outlet Port
  {dbdad30a-22f1-465f-95a9-cfa2f9df8f0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac55e36-ab12-403a-a579-cab56266fdf3}, !- Handle
  {dbdad30a-22f1-465f-95a9-cfa2f9df8f0b}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1bda5b8a-e2a3-4e82-8a7e-e5a4edc406c4}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {3fd82929-3f21-4e6e-a759-28713221c3a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {aa2d43fd-f20e-4ac0-8651-8f48bd1eab48}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {9f83728a-34ba-4bde-a133-b8bba5ae8793}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3fd82929-3f21-4e6e-a759-28713221c3a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {12812496-efc2-45e9-8b79-79ceda375223}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {079e0198-4c56-4bde-8c0c-dbb29f68815f}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {12812496-efc2-45e9-8b79-79ceda375223}, !- Inlet Port
  {a45edcd9-dcbf-47f4-8152-7015bdc801f1}; !- Outlet Port

OS:Node,
  {5861ae33-57df-4e7b-b088-f77d9349f268}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {70b72a15-4fd9-4676-a7d8-6fb0223b98b8}, !- Inlet Port
  {690f8810-2118-4513-97ab-a0f799128c08}; !- Outlet Port

OS:Connection,
  {a45edcd9-dcbf-47f4-8152-7015bdc801f1}, !- Handle
  {079e0198-4c56-4bde-8c0c-dbb29f68815f}, !- Source Object
  3,                                      !- Outlet Port
  {01ddbef7-9065-40e7-b856-81f6600e79c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b72a15-4fd9-4676-a7d8-6fb0223b98b8}, !- Handle
  {8d9b9d49-c600-4bec-beab-ba2616c6bdbe}, !- Source Object
  2,                                      !- Outlet Port
  {5861ae33-57df-4e7b-b088-f77d9349f268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {690f8810-2118-4513-97ab-a0f799128c08}, !- Handle
  {5861ae33-57df-4e7b-b088-f77d9349f268}, !- Source Object
  3,                                      !- Outlet Port
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6a9ccdd4-152e-4509-bf6c-1a0544e5dea8}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {9eeda8c5-7654-42a7-a834-18a84cf01fee}, !- Inlet Port
  {9f83728a-34ba-4bde-a133-b8bba5ae8793}; !- Outlet Port

OS:Connection,
  {9eeda8c5-7654-42a7-a834-18a84cf01fee}, !- Handle
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Source Object
  11,                                     !- Outlet Port
  {6a9ccdd4-152e-4509-bf6c-1a0544e5dea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f83728a-34ba-4bde-a133-b8bba5ae8793}, !- Handle
  {6a9ccdd4-152e-4509-bf6c-1a0544e5dea8}, !- Source Object
  3,                                      !- Outlet Port
  {aa2d43fd-f20e-4ac0-8651-8f48bd1eab48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12812496-efc2-45e9-8b79-79ceda375223}, !- Handle
  {aa2d43fd-f20e-4ac0-8651-8f48bd1eab48}, !- Source Object
  12,                                     !- Outlet Port
  {079e0198-4c56-4bde-8c0c-dbb29f68815f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d759f92f-c11e-47c0-9528-0499e968b027}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6e6de8e2-d8c3-4fb5-85be-906429d24fbe}, !- Water Inlet Node Name
  {25829592-af28-4709-b3e1-c95c47139fca}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {77d05d31-c2c5-4139-a567-b97da52df646}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {d0af0ecd-b098-48f9-b11b-f318228ceef1}, !- Inlet Port
  {6e6de8e2-d8c3-4fb5-85be-906429d24fbe}; !- Outlet Port

OS:Connection,
  {d0af0ecd-b098-48f9-b11b-f318228ceef1}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  14,                                     !- Outlet Port
  {77d05d31-c2c5-4139-a567-b97da52df646}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0f03f72-8ff9-4499-bbb3-e0a58f34d101}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {25829592-af28-4709-b3e1-c95c47139fca}, !- Inlet Port
  {f92e3ee8-38ca-4d90-ad1e-d2cb980e4a34}; !- Outlet Port

OS:Connection,
  {6e6de8e2-d8c3-4fb5-85be-906429d24fbe}, !- Handle
  {77d05d31-c2c5-4139-a567-b97da52df646}, !- Source Object
  3,                                      !- Outlet Port
  {d759f92f-c11e-47c0-9528-0499e968b027}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25829592-af28-4709-b3e1-c95c47139fca}, !- Handle
  {d759f92f-c11e-47c0-9528-0499e968b027}, !- Source Object
  6,                                      !- Outlet Port
  {d0f03f72-8ff9-4499-bbb3-e0a58f34d101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f92e3ee8-38ca-4d90-ad1e-d2cb980e4a34}, !- Handle
  {d0f03f72-8ff9-4499-bbb3-e0a58f34d101}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4217f9d4-4265-4446-8232-72ab6debe762}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {d759f92f-c11e-47c0-9528-0499e968b027}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fe2e0600-9f70-4ff6-a2f5-988dec7b4a4b}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {cac207ac-079d-4309-bc0d-2a304a5fb5c9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d759f92f-c11e-47c0-9528-0499e968b027}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9af623f6-85ab-4172-9e03-b7b02c327d01}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {505e8306-d568-45c6-ae8d-a4fe3c5af2fe}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {9af623f6-85ab-4172-9e03-b7b02c327d01}, !- Inlet Port
  {154b316c-d07a-426c-8d43-dfb70d7d3b85}; !- Outlet Port

OS:Node,
  {0d77b4ca-7b40-44ac-9761-0b656ea9e7b0}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {484746d3-651c-4cef-b668-d2ce920a5a20}, !- Inlet Port
  {c0a032bc-2657-4f09-8c35-e6e0c3cb61b8}; !- Outlet Port

OS:Connection,
  {154b316c-d07a-426c-8d43-dfb70d7d3b85}, !- Handle
  {505e8306-d568-45c6-ae8d-a4fe3c5af2fe}, !- Source Object
  3,                                      !- Outlet Port
  {4f3691e6-3d84-4ba9-a17b-89c66ec20bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484746d3-651c-4cef-b668-d2ce920a5a20}, !- Handle
  {033d4dc6-70e4-4cb4-b466-6c38de4a5ace}, !- Source Object
  2,                                      !- Outlet Port
  {0d77b4ca-7b40-44ac-9761-0b656ea9e7b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0a032bc-2657-4f09-8c35-e6e0c3cb61b8}, !- Handle
  {0d77b4ca-7b40-44ac-9761-0b656ea9e7b0}, !- Source Object
  3,                                      !- Outlet Port
  {37564d9c-273a-40af-a304-e86f90d1105d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30dc3bc5-98be-46ae-aff0-a67a2eb2c879}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {640b627e-0055-4f2a-9a95-cc00a1626c0b}, !- Inlet Port
  {cac207ac-079d-4309-bc0d-2a304a5fb5c9}; !- Outlet Port

OS:Connection,
  {640b627e-0055-4f2a-9a95-cc00a1626c0b}, !- Handle
  {3b70de0c-8254-4104-9ee8-108987cf9110}, !- Source Object
  12,                                     !- Outlet Port
  {30dc3bc5-98be-46ae-aff0-a67a2eb2c879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac207ac-079d-4309-bc0d-2a304a5fb5c9}, !- Handle
  {30dc3bc5-98be-46ae-aff0-a67a2eb2c879}, !- Source Object
  3,                                      !- Outlet Port
  {fe2e0600-9f70-4ff6-a2f5-988dec7b4a4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9af623f6-85ab-4172-9e03-b7b02c327d01}, !- Handle
  {fe2e0600-9f70-4ff6-a2f5-988dec7b4a4b}, !- Source Object
  12,                                     !- Outlet Port
  {505e8306-d568-45c6-ae8d-a4fe3c5af2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d8abc66a-8f9e-4db5-898a-51cf72e65076}, !- Handle
  VAV_POD_2,                              !- Name
  ,                                       !- Controller List Name
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule
  {8d803123-fb2c-4d0b-9ae7-854cd8186892}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {48bb5d70-7274-4abd-b466-b51c1f342c89}, !- Supply Side Inlet Node Name
  {df36379e-c568-47d7-889b-07b70efa1eb6}, !- Demand Side Outlet Node Name
  {9f5c5a36-fc0d-4e7e-abca-bb7821644338}, !- Demand Side Inlet Node A
  {331c6136-9e36-4785-853d-0088b0523975}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5f35995-35bb-4976-883c-a844df036336}, !- Demand Mixer Name
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f2a5e0ec-034d-4fcc-bb73-e2599c058087}, !- Handle
  VAV_POD_2 Supply Inlet Node,            !- Name
  {48bb5d70-7274-4abd-b466-b51c1f342c89}, !- Inlet Port
  {6b74d6eb-a6ef-4c34-8e14-0fdb65661e59}; !- Outlet Port

OS:Node,
  {73468e46-0b5c-4a01-ba48-ce53661e4b5d}, !- Handle
  VAV_POD_2 Supply Outlet Node,           !- Name
  {e0243eb7-2199-4dd8-aca7-53be5a94e3e5}, !- Inlet Port
  {331c6136-9e36-4785-853d-0088b0523975}; !- Outlet Port

OS:Connection,
  {48bb5d70-7274-4abd-b466-b51c1f342c89}, !- Handle
  {d8abc66a-8f9e-4db5-898a-51cf72e65076}, !- Source Object
  9,                                      !- Outlet Port
  {f2a5e0ec-034d-4fcc-bb73-e2599c058087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331c6136-9e36-4785-853d-0088b0523975}, !- Handle
  {73468e46-0b5c-4a01-ba48-ce53661e4b5d}, !- Source Object
  3,                                      !- Outlet Port
  {d8abc66a-8f9e-4db5-898a-51cf72e65076}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {07d53a38-c942-45df-9749-de828f90cad5}, !- Handle
  VAV_POD_2 Demand Inlet Node,            !- Name
  {9f5c5a36-fc0d-4e7e-abca-bb7821644338}, !- Inlet Port
  {8221a0a9-a1e9-42e7-9f85-96747d2eccc2}; !- Outlet Port

OS:Node,
  {6ae1a46c-baeb-4bb7-9b40-8dd804641de9}, !- Handle
  VAV_POD_2 Demand Outlet Node,           !- Name
  {55202e23-f09d-452d-a157-a882c8ac1f41}, !- Inlet Port
  {df36379e-c568-47d7-889b-07b70efa1eb6}; !- Outlet Port

OS:Node,
  {61477b03-bbb5-4c5d-aa50-c545688d3b51}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {69e14e31-5f3d-4877-930e-d68e068d87b3}, !- Inlet Port
  {eb127a78-41a0-4d80-85ab-b3f197f1ba57}; !- Outlet Port

OS:Connection,
  {9f5c5a36-fc0d-4e7e-abca-bb7821644338}, !- Handle
  {d8abc66a-8f9e-4db5-898a-51cf72e65076}, !- Source Object
  11,                                     !- Outlet Port
  {07d53a38-c942-45df-9749-de828f90cad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df36379e-c568-47d7-889b-07b70efa1eb6}, !- Handle
  {6ae1a46c-baeb-4bb7-9b40-8dd804641de9}, !- Source Object
  3,                                      !- Outlet Port
  {d8abc66a-8f9e-4db5-898a-51cf72e65076}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8221a0a9-a1e9-42e7-9f85-96747d2eccc2}, !- Inlet Node Name
  {0502b78f-8b86-4c93-904f-3987792e99a4}, !- Outlet Node Name 1
  {9b30fbda-f3f9-45b9-8a44-1169f7c9d027}, !- Outlet Node Name 2
  {b1e7d29c-ee16-4331-adaf-8207dbb67980}, !- Outlet Node Name 3
  {97a11a52-9fbb-4780-bfb6-39237ed7375a}, !- Outlet Node Name 4
  {68e4e05c-dd0c-43a2-84b9-78368d3f401b}, !- Outlet Node Name 5
  {0a7cfab3-cc40-41a1-bafe-36d24de30ce4}, !- Outlet Node Name 6
  {f45d7297-0af0-4687-8366-efa773e9dae7}, !- Outlet Node Name 7
  {ce5d4c34-8585-4162-ad18-5523cb58d69f}, !- Outlet Node Name 8
  {53f2b63c-5e26-4756-a242-208e77050fde}, !- Outlet Node Name 9
  {436f9413-82b2-470a-a48e-8973c8ba7a00}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {c5f35995-35bb-4976-883c-a844df036336}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {55202e23-f09d-452d-a157-a882c8ac1f41}, !- Outlet Node Name
  {bb5fcde6-ec8d-4108-8719-390cdc32fabe}, !- Inlet Node Name 1
  {39eb1ca3-53ef-4975-8089-8e3fb510b270}, !- Inlet Node Name 2
  {dc9d5265-1017-4216-84ab-26ff8888179c}, !- Inlet Node Name 3
  {5c4177c0-6ffc-47e7-af14-bd967d7323b0}, !- Inlet Node Name 4
  {384051e0-0edd-40aa-9f47-906dedfbb6bd}, !- Inlet Node Name 5
  {563a95ed-be15-4a10-aef9-fa084d06c4f5}, !- Inlet Node Name 6
  {a6e84526-fdc6-4d0b-bb12-649f14c91f46}, !- Inlet Node Name 7
  {4f5068ef-729c-4c11-ba66-4a789f87d593}, !- Inlet Node Name 8
  {7d1b07ae-d7c0-41c1-ae86-ce792127c925}, !- Inlet Node Name 9
  {08d7b61e-e3fa-438b-9178-91155daf6212}; !- Inlet Node Name 10

OS:Connection,
  {8221a0a9-a1e9-42e7-9f85-96747d2eccc2}, !- Handle
  {07d53a38-c942-45df-9749-de828f90cad5}, !- Source Object
  3,                                      !- Outlet Port
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55202e23-f09d-452d-a157-a882c8ac1f41}, !- Handle
  {c5f35995-35bb-4976-883c-a844df036336}, !- Source Object
  2,                                      !- Outlet Port
  {6ae1a46c-baeb-4bb7-9b40-8dd804641de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ac52b53d-414c-4dc3-94d2-a9b0fcb86607}, !- Handle
  {d8abc66a-8f9e-4db5-898a-51cf72e65076}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  7.5948032,                              !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {8d803123-fb2c-4d0b-9ae7-854cd8186892}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {835eff84-24fe-4484-8546-161cdd4320e4}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {a9b2cd23-3eec-4eab-91ae-63971d2d49a5}, !- Handle
  VAV_POD_2 Fan,                          !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {e8c1554c-2c3f-476d-b058-334af21e41b4}, !- Air Inlet Node Name
  {e0243eb7-2199-4dd8-aca7-53be5a94e3e5}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {e0243eb7-2199-4dd8-aca7-53be5a94e3e5}, !- Handle
  {a9b2cd23-3eec-4eab-91ae-63971d2d49a5}, !- Source Object
  17,                                     !- Outlet Port
  {73468e46-0b5c-4a01-ba48-ce53661e4b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {edc3c9dd-a1c3-489d-9f43-8f2a2dd376c3}, !- Handle
  VAV_POD_2 Main Htg Coil,                !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ad2ff294-f585-41d7-95b7-2634b0b63a38}, !- Water Inlet Node Name
  {095a55d6-cecc-4a84-b164-19b7a1152a22}, !- Water Outlet Node Name
  {626e5424-a503-4e85-bfa9-736142432252}, !- Air Inlet Node Name
  {01faabb8-0745-4274-a49b-5778ea067e19}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e39cd640-411f-49d2-9d32-6fecfbe581b3}, !- Handle
  VAV_POD_2 Main Htg Coil Inlet Water Node, !- Name
  {cec2d322-38b9-4137-a79d-ce115f05a464}, !- Inlet Port
  {ad2ff294-f585-41d7-95b7-2634b0b63a38}; !- Outlet Port

OS:Connection,
  {cec2d322-38b9-4137-a79d-ce115f05a464}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  15,                                     !- Outlet Port
  {e39cd640-411f-49d2-9d32-6fecfbe581b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e02b1346-4037-4831-af3f-e5a688fb9a06}, !- Handle
  VAV_POD_2 Main Htg Coil Outlet Water Node, !- Name
  {095a55d6-cecc-4a84-b164-19b7a1152a22}, !- Inlet Port
  {efa0d1aa-ed71-4a0f-b66b-68e24815992e}; !- Outlet Port

OS:Connection,
  {ad2ff294-f585-41d7-95b7-2634b0b63a38}, !- Handle
  {e39cd640-411f-49d2-9d32-6fecfbe581b3}, !- Source Object
  3,                                      !- Outlet Port
  {edc3c9dd-a1c3-489d-9f43-8f2a2dd376c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {095a55d6-cecc-4a84-b164-19b7a1152a22}, !- Handle
  {edc3c9dd-a1c3-489d-9f43-8f2a2dd376c3}, !- Source Object
  6,                                      !- Outlet Port
  {e02b1346-4037-4831-af3f-e5a688fb9a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa0d1aa-ed71-4a0f-b66b-68e24815992e}, !- Handle
  {e02b1346-4037-4831-af3f-e5a688fb9a06}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb08e1c4-fb16-40fc-818b-f8c439b1dfb0}, !- Handle
  VAV_POD_2 Main Htg Coil Controller,     !- Name
  {edc3c9dd-a1c3-489d-9f43-8f2a2dd376c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {b21a36c4-3561-42cb-8af3-0bd7b8b02fad}, !- Handle
  VAV_POD_2 Main Htg Coil Outlet Air Node, !- Name
  {01faabb8-0745-4274-a49b-5778ea067e19}, !- Inlet Port
  {e8c1554c-2c3f-476d-b058-334af21e41b4}; !- Outlet Port

OS:Connection,
  {01faabb8-0745-4274-a49b-5778ea067e19}, !- Handle
  {edc3c9dd-a1c3-489d-9f43-8f2a2dd376c3}, !- Source Object
  8,                                      !- Outlet Port
  {b21a36c4-3561-42cb-8af3-0bd7b8b02fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8c1554c-2c3f-476d-b058-334af21e41b4}, !- Handle
  {b21a36c4-3561-42cb-8af3-0bd7b8b02fad}, !- Source Object
  3,                                      !- Outlet Port
  {a9b2cd23-3eec-4eab-91ae-63971d2d49a5}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {c9b0dc41-f8c4-4ddd-a722-b445132bc1d4}, !- Handle
  VAV_POD_2 Clg Coil,                     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {cc954ca2-1276-4fa7-9a0e-28db6afbe673}, !- Water Inlet Node Name
  {b32a73e2-09ef-4fe1-b344-734e4a4c5e11}, !- Water Outlet Node Name
  {c8c14b7d-29c3-4f50-8932-2126ff3ae40d}, !- Air Inlet Node Name
  {80a0a4dc-ef84-4944-8969-b208f33ac63c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2c46b669-e58b-4f55-95d5-0b5732a49804}, !- Handle
  VAV_POD_2 Clg Coil Inlet Water Node,    !- Name
  {2442066f-bf75-4aa9-9e62-33c2a373398d}, !- Inlet Port
  {cc954ca2-1276-4fa7-9a0e-28db6afbe673}; !- Outlet Port

OS:Connection,
  {2442066f-bf75-4aa9-9e62-33c2a373398d}, !- Handle
  {eee3bdd0-bcd6-4946-96ba-f4518d2df962}, !- Source Object
  5,                                      !- Outlet Port
  {2c46b669-e58b-4f55-95d5-0b5732a49804}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {beeecca9-3cc3-46e7-83c4-790ea17aec5b}, !- Handle
  VAV_POD_2 Clg Coil Outlet Water Node,   !- Name
  {b32a73e2-09ef-4fe1-b344-734e4a4c5e11}, !- Inlet Port
  {6d124de5-b673-4559-8fff-570167cba2ed}; !- Outlet Port

OS:Connection,
  {cc954ca2-1276-4fa7-9a0e-28db6afbe673}, !- Handle
  {2c46b669-e58b-4f55-95d5-0b5732a49804}, !- Source Object
  3,                                      !- Outlet Port
  {c9b0dc41-f8c4-4ddd-a722-b445132bc1d4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b32a73e2-09ef-4fe1-b344-734e4a4c5e11}, !- Handle
  {c9b0dc41-f8c4-4ddd-a722-b445132bc1d4}, !- Source Object
  11,                                     !- Outlet Port
  {beeecca9-3cc3-46e7-83c4-790ea17aec5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d124de5-b673-4559-8fff-570167cba2ed}, !- Handle
  {beeecca9-3cc3-46e7-83c4-790ea17aec5b}, !- Source Object
  3,                                      !- Outlet Port
  {292039d7-5c8f-4633-afe8-2b4f40c3ecd2}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {eed95362-cc2b-4922-a8ce-9177653624bf}, !- Handle
  VAV_POD_2 Clg Coil Controller,          !- Name
  {c9b0dc41-f8c4-4ddd-a722-b445132bc1d4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9de016f6-2b0b-4fb8-9d5d-8ee7ca90b7bd}, !- Handle
  VAV_POD_2 Clg Coil Outlet Air Node,     !- Name
  {80a0a4dc-ef84-4944-8969-b208f33ac63c}, !- Inlet Port
  {626e5424-a503-4e85-bfa9-736142432252}; !- Outlet Port

OS:Connection,
  {80a0a4dc-ef84-4944-8969-b208f33ac63c}, !- Handle
  {c9b0dc41-f8c4-4ddd-a722-b445132bc1d4}, !- Source Object
  13,                                     !- Outlet Port
  {9de016f6-2b0b-4fb8-9d5d-8ee7ca90b7bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626e5424-a503-4e85-bfa9-736142432252}, !- Handle
  {9de016f6-2b0b-4fb8-9d5d-8ee7ca90b7bd}, !- Source Object
  3,                                      !- Outlet Port
  {edc3c9dd-a1c3-489d-9f43-8f2a2dd376c3}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {911614d2-e11b-4fde-9add-e524ce4ed82e}, !- Handle
  VAV_POD_2 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {d2b01157-ec68-42c0-8cd9-cb695f320a71}, !- Maximum Fraction of Outdoor Air Schedule Name
  {57905749-b984-4acd-a63e-78ffc55ff99a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {57905749-b984-4acd-a63e-78ffc55ff99a}, !- Handle
  VAV_POD_2 Vent Controller,              !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {415160ff-37de-4322-8421-3e11072e815c}, !- Handle
  VAV_POD_2 OA System,                    !- Name
  {911614d2-e11b-4fde-9add-e524ce4ed82e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8cfa5be2-f316-43b5-b9bb-cbfde5c47c61}, !- Mixed Air Node Name
  {6ecab0a5-c029-4523-9ba1-e6925ca50c6e}, !- Outdoor Air Stream Node Name
  {3e1dab94-79b6-4cbc-b2f0-773066c4eb07}, !- Relief Air Stream Node Name
  {6b74d6eb-a6ef-4c34-8e14-0fdb65661e59}; !- Return Air Stream Node Name

OS:Node,
  {524aafef-6c97-4c0d-bec8-05e910f7927e}, !- Handle
  VAV_POD_2 Outdoor Air Node,             !- Name
  ,                                       !- Inlet Port
  {e742a1fa-b070-4704-a1c9-b6769c9d3463}; !- Outlet Port

OS:Node,
  {1558a7fd-2465-4397-8a64-b1274c2e3902}, !- Handle
  VAV_POD_2 Relief Air Node,              !- Name
  {59172451-7972-4e82-9454-f8713ab275bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {86bd4858-aced-4c15-a0c3-a66c24a66f9c}, !- Handle
  VAV_POD_2 Mixed Air Node,               !- Name
  {8cfa5be2-f316-43b5-b9bb-cbfde5c47c61}, !- Inlet Port
  {c8c14b7d-29c3-4f50-8932-2126ff3ae40d}; !- Outlet Port

OS:Connection,
  {6b74d6eb-a6ef-4c34-8e14-0fdb65661e59}, !- Handle
  {f2a5e0ec-034d-4fcc-bb73-e2599c058087}, !- Source Object
  3,                                      !- Outlet Port
  {415160ff-37de-4322-8421-3e11072e815c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8cfa5be2-f316-43b5-b9bb-cbfde5c47c61}, !- Handle
  {415160ff-37de-4322-8421-3e11072e815c}, !- Source Object
  5,                                      !- Outlet Port
  {86bd4858-aced-4c15-a0c3-a66c24a66f9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c14b7d-29c3-4f50-8932-2126ff3ae40d}, !- Handle
  {86bd4858-aced-4c15-a0c3-a66c24a66f9c}, !- Source Object
  3,                                      !- Outlet Port
  {c9b0dc41-f8c4-4ddd-a722-b445132bc1d4}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {835eff84-24fe-4484-8546-161cdd4320e4}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f1b53b1a-18c3-493c-b0b1-2ced8b7932da}, !- Control Zone or Zone List Name
  {e3ff27ea-12e2-4a9f-8895-71dfc979e290}, !- Cooling Control Zone or Zone List Name
  {9c37123e-c387-41a1-a80d-f307ad437827}, !- Heating Control Zone or Zone List Name
  {5be615d1-a3aa-4937-9ea7-ab2a65a8d577}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f1b53b1a-18c3-493c-b0b1-2ced8b7932da}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {e3ff27ea-12e2-4a9f-8895-71dfc979e290}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9c37123e-c387-41a1-a80d-f307ad437827}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5be615d1-a3aa-4937-9ea7-ab2a65a8d577}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {a28296b7-f593-4c03-9eb5-80ff8afba8d5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {983c7791-0fc6-487a-8a90-2c1e21646bcb}, !- Water Inlet Node Name
  {8d1c73b3-7396-4f69-813c-cf16d4b38f0d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {828eeac9-4fbf-408d-9fbc-0d5cb9587c87}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {3ddfc8a0-90ae-4b1c-a27f-86f33d840082}, !- Inlet Port
  {983c7791-0fc6-487a-8a90-2c1e21646bcb}; !- Outlet Port

OS:Connection,
  {3ddfc8a0-90ae-4b1c-a27f-86f33d840082}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  16,                                     !- Outlet Port
  {828eeac9-4fbf-408d-9fbc-0d5cb9587c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d57b6f77-6255-4f93-8f2e-0b882537e0c8}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {8d1c73b3-7396-4f69-813c-cf16d4b38f0d}, !- Inlet Port
  {baf20520-746f-4c13-9501-7e1d57ff33a3}; !- Outlet Port

OS:Connection,
  {983c7791-0fc6-487a-8a90-2c1e21646bcb}, !- Handle
  {828eeac9-4fbf-408d-9fbc-0d5cb9587c87}, !- Source Object
  3,                                      !- Outlet Port
  {a28296b7-f593-4c03-9eb5-80ff8afba8d5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8d1c73b3-7396-4f69-813c-cf16d4b38f0d}, !- Handle
  {a28296b7-f593-4c03-9eb5-80ff8afba8d5}, !- Source Object
  6,                                      !- Outlet Port
  {d57b6f77-6255-4f93-8f2e-0b882537e0c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf20520-746f-4c13-9501-7e1d57ff33a3}, !- Handle
  {d57b6f77-6255-4f93-8f2e-0b882537e0c8}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f8d20bfa-d02e-402b-9afa-c9e62d5bcbf3}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a28296b7-f593-4c03-9eb5-80ff8afba8d5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {267d8ffd-0d5c-4d92-9d0a-e11f1b854d34}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {fc7388d6-615b-41c5-891c-5a711439aa47}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a28296b7-f593-4c03-9eb5-80ff8afba8d5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {69e14e31-5f3d-4877-930e-d68e068d87b3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7ca5a833-17ec-4ba7-beb8-b48400c1e49a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {ab0a3e5f-d0f6-4ece-95b9-4a9a9f0a5234}, !- Inlet Port
  {bb5fcde6-ec8d-4108-8719-390cdc32fabe}; !- Outlet Port

OS:Connection,
  {eb127a78-41a0-4d80-85ab-b3f197f1ba57}, !- Handle
  {61477b03-bbb5-4c5d-aa50-c545688d3b51}, !- Source Object
  3,                                      !- Outlet Port
  {c0ea418f-3e5c-4792-ae1b-7da8d08667a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab0a3e5f-d0f6-4ece-95b9-4a9a9f0a5234}, !- Handle
  {86e8ebbc-0f21-4502-b8e0-679aab50d566}, !- Source Object
  2,                                      !- Outlet Port
  {7ca5a833-17ec-4ba7-beb8-b48400c1e49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5fcde6-ec8d-4108-8719-390cdc32fabe}, !- Handle
  {7ca5a833-17ec-4ba7-beb8-b48400c1e49a}, !- Source Object
  3,                                      !- Outlet Port
  {c5f35995-35bb-4976-883c-a844df036336}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d5a6dc9-8914-42a1-a550-d566a1092475}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {0502b78f-8b86-4c93-904f-3987792e99a4}, !- Inlet Port
  {fc7388d6-615b-41c5-891c-5a711439aa47}; !- Outlet Port

OS:Connection,
  {0502b78f-8b86-4c93-904f-3987792e99a4}, !- Handle
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Source Object
  3,                                      !- Outlet Port
  {6d5a6dc9-8914-42a1-a550-d566a1092475}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7388d6-615b-41c5-891c-5a711439aa47}, !- Handle
  {6d5a6dc9-8914-42a1-a550-d566a1092475}, !- Source Object
  3,                                      !- Outlet Port
  {267d8ffd-0d5c-4d92-9d0a-e11f1b854d34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69e14e31-5f3d-4877-930e-d68e068d87b3}, !- Handle
  {267d8ffd-0d5c-4d92-9d0a-e11f1b854d34}, !- Source Object
  12,                                     !- Outlet Port
  {61477b03-bbb5-4c5d-aa50-c545688d3b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {03284d8d-0a85-4222-a1c3-0ca26aa0db44}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6edbcdc1-5da4-46dd-955b-35a80afe1711}, !- Water Inlet Node Name
  {b5f85dc2-f5bd-45c8-9cdb-83841fb48f69}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {02b0e201-cea8-4851-ade2-cd10ab69f4d5}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {fc5f53e6-d3ba-4696-be69-503e0dc3903c}, !- Inlet Port
  {6edbcdc1-5da4-46dd-955b-35a80afe1711}; !- Outlet Port

OS:Connection,
  {fc5f53e6-d3ba-4696-be69-503e0dc3903c}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  17,                                     !- Outlet Port
  {02b0e201-cea8-4851-ade2-cd10ab69f4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d207fec9-5866-419f-ae7c-cdd9d04460df}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {b5f85dc2-f5bd-45c8-9cdb-83841fb48f69}, !- Inlet Port
  {7f8aebed-2c57-423d-8751-af8479de0d74}; !- Outlet Port

OS:Connection,
  {6edbcdc1-5da4-46dd-955b-35a80afe1711}, !- Handle
  {02b0e201-cea8-4851-ade2-cd10ab69f4d5}, !- Source Object
  3,                                      !- Outlet Port
  {03284d8d-0a85-4222-a1c3-0ca26aa0db44}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b5f85dc2-f5bd-45c8-9cdb-83841fb48f69}, !- Handle
  {03284d8d-0a85-4222-a1c3-0ca26aa0db44}, !- Source Object
  6,                                      !- Outlet Port
  {d207fec9-5866-419f-ae7c-cdd9d04460df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8aebed-2c57-423d-8751-af8479de0d74}, !- Handle
  {d207fec9-5866-419f-ae7c-cdd9d04460df}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d1b2e1b9-7f7f-4cba-a19b-8648af21a68e}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {03284d8d-0a85-4222-a1c3-0ca26aa0db44}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b195b2fc-de10-497a-8965-1a63e8bc4847}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {3094ff12-2b0a-438e-8a60-2c86ef514729}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.788,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {03284d8d-0a85-4222-a1c3-0ca26aa0db44}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {06b31d34-07c3-4579-b94a-a502647e5733}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {16b89df5-ae00-4f9e-b88a-7e386a8fc677}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {06b31d34-07c3-4579-b94a-a502647e5733}, !- Inlet Port
  {f912f0a1-49fb-4d0b-abef-960297b398ac}; !- Outlet Port

OS:Node,
  {61676377-430f-438e-b96c-bb5c7381a138}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {f4133a50-1c8d-4ddb-9dda-0402cca7b069}, !- Inlet Port
  {39eb1ca3-53ef-4975-8089-8e3fb510b270}; !- Outlet Port

OS:Connection,
  {f912f0a1-49fb-4d0b-abef-960297b398ac}, !- Handle
  {16b89df5-ae00-4f9e-b88a-7e386a8fc677}, !- Source Object
  3,                                      !- Outlet Port
  {0779e53d-4bbb-4e67-858b-4a572546e5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4133a50-1c8d-4ddb-9dda-0402cca7b069}, !- Handle
  {943fd996-30dc-4dc5-bb30-6aef2dc5e176}, !- Source Object
  2,                                      !- Outlet Port
  {61676377-430f-438e-b96c-bb5c7381a138}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39eb1ca3-53ef-4975-8089-8e3fb510b270}, !- Handle
  {61676377-430f-438e-b96c-bb5c7381a138}, !- Source Object
  3,                                      !- Outlet Port
  {c5f35995-35bb-4976-883c-a844df036336}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3436b897-59f7-4c49-9e68-7eb6eff26a77}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {9b30fbda-f3f9-45b9-8a44-1169f7c9d027}, !- Inlet Port
  {3094ff12-2b0a-438e-8a60-2c86ef514729}; !- Outlet Port

OS:Connection,
  {9b30fbda-f3f9-45b9-8a44-1169f7c9d027}, !- Handle
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Source Object
  4,                                      !- Outlet Port
  {3436b897-59f7-4c49-9e68-7eb6eff26a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3094ff12-2b0a-438e-8a60-2c86ef514729}, !- Handle
  {3436b897-59f7-4c49-9e68-7eb6eff26a77}, !- Source Object
  3,                                      !- Outlet Port
  {b195b2fc-de10-497a-8965-1a63e8bc4847}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06b31d34-07c3-4579-b94a-a502647e5733}, !- Handle
  {b195b2fc-de10-497a-8965-1a63e8bc4847}, !- Source Object
  12,                                     !- Outlet Port
  {16b89df5-ae00-4f9e-b88a-7e386a8fc677}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {86af2703-d34d-4dba-946f-40df51cef128}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6d7f6660-9ba0-4aba-9109-e62834052762}, !- Water Inlet Node Name
  {19e989d1-8657-44fb-a35f-d91abad39205}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab060622-944c-4219-b4d1-ba8d8b1c93f5}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {e0b20fcd-30fa-4dcc-a1ea-f60f3c459aff}, !- Inlet Port
  {6d7f6660-9ba0-4aba-9109-e62834052762}; !- Outlet Port

OS:Connection,
  {e0b20fcd-30fa-4dcc-a1ea-f60f3c459aff}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  18,                                     !- Outlet Port
  {ab060622-944c-4219-b4d1-ba8d8b1c93f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {308f8609-fa30-4df2-90b9-09316bb3e352}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {19e989d1-8657-44fb-a35f-d91abad39205}, !- Inlet Port
  {63105314-1858-4892-9725-d55bcbc736ce}; !- Outlet Port

OS:Connection,
  {6d7f6660-9ba0-4aba-9109-e62834052762}, !- Handle
  {ab060622-944c-4219-b4d1-ba8d8b1c93f5}, !- Source Object
  3,                                      !- Outlet Port
  {86af2703-d34d-4dba-946f-40df51cef128}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {19e989d1-8657-44fb-a35f-d91abad39205}, !- Handle
  {86af2703-d34d-4dba-946f-40df51cef128}, !- Source Object
  6,                                      !- Outlet Port
  {308f8609-fa30-4df2-90b9-09316bb3e352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63105314-1858-4892-9725-d55bcbc736ce}, !- Handle
  {308f8609-fa30-4df2-90b9-09316bb3e352}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2010261a-6bfc-494d-8b2e-e8e157eb4fd7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {86af2703-d34d-4dba-946f-40df51cef128}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {bd83abf6-1759-44a9-8d22-5462801e92bb}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {d6cec28e-6389-4e1e-9556-72a6123a9cac}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {86af2703-d34d-4dba-946f-40df51cef128}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {075448cc-c984-49da-9746-54a2499b151d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0e7c0490-3075-444f-8c76-9f2298538746}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {075448cc-c984-49da-9746-54a2499b151d}, !- Inlet Port
  {432d7965-44de-4755-89d4-dd0dda789169}; !- Outlet Port

OS:Node,
  {3256a2fc-145a-4003-b2ae-df068fbb679b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {84712833-8367-4752-b4e1-7a28ba5770f4}, !- Inlet Port
  {dc9d5265-1017-4216-84ab-26ff8888179c}; !- Outlet Port

OS:Connection,
  {432d7965-44de-4755-89d4-dd0dda789169}, !- Handle
  {0e7c0490-3075-444f-8c76-9f2298538746}, !- Source Object
  3,                                      !- Outlet Port
  {1a81c2fd-60b5-4f23-b448-c58d74f8c015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84712833-8367-4752-b4e1-7a28ba5770f4}, !- Handle
  {9dc8f5f2-690c-4322-8b4f-0129ba396a00}, !- Source Object
  2,                                      !- Outlet Port
  {3256a2fc-145a-4003-b2ae-df068fbb679b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9d5265-1017-4216-84ab-26ff8888179c}, !- Handle
  {3256a2fc-145a-4003-b2ae-df068fbb679b}, !- Source Object
  3,                                      !- Outlet Port
  {c5f35995-35bb-4976-883c-a844df036336}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d1fdd380-3dcd-48d0-a869-384b7014f08b}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {b1e7d29c-ee16-4331-adaf-8207dbb67980}, !- Inlet Port
  {d6cec28e-6389-4e1e-9556-72a6123a9cac}; !- Outlet Port

OS:Connection,
  {b1e7d29c-ee16-4331-adaf-8207dbb67980}, !- Handle
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Source Object
  5,                                      !- Outlet Port
  {d1fdd380-3dcd-48d0-a869-384b7014f08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6cec28e-6389-4e1e-9556-72a6123a9cac}, !- Handle
  {d1fdd380-3dcd-48d0-a869-384b7014f08b}, !- Source Object
  3,                                      !- Outlet Port
  {bd83abf6-1759-44a9-8d22-5462801e92bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {075448cc-c984-49da-9746-54a2499b151d}, !- Handle
  {bd83abf6-1759-44a9-8d22-5462801e92bb}, !- Source Object
  12,                                     !- Outlet Port
  {0e7c0490-3075-444f-8c76-9f2298538746}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {66914eb6-a51a-4191-a2c6-678075c89b27}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {346ce92d-68e9-4bbd-8655-176c67419340}, !- Water Inlet Node Name
  {ce537dae-fd74-450b-8b79-7276002067dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4c506807-bd5b-4ed5-9431-7dfb216fcfcc}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {85c6997b-064b-4a1e-8779-d533114a24ee}, !- Inlet Port
  {346ce92d-68e9-4bbd-8655-176c67419340}; !- Outlet Port

OS:Connection,
  {85c6997b-064b-4a1e-8779-d533114a24ee}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  19,                                     !- Outlet Port
  {4c506807-bd5b-4ed5-9431-7dfb216fcfcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c070238c-e15f-4535-aa08-509515cd989a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {ce537dae-fd74-450b-8b79-7276002067dc}, !- Inlet Port
  {5ca718ad-d354-4f6d-b4c3-8b9b1f9a1992}; !- Outlet Port

OS:Connection,
  {346ce92d-68e9-4bbd-8655-176c67419340}, !- Handle
  {4c506807-bd5b-4ed5-9431-7dfb216fcfcc}, !- Source Object
  3,                                      !- Outlet Port
  {66914eb6-a51a-4191-a2c6-678075c89b27}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ce537dae-fd74-450b-8b79-7276002067dc}, !- Handle
  {66914eb6-a51a-4191-a2c6-678075c89b27}, !- Source Object
  6,                                      !- Outlet Port
  {c070238c-e15f-4535-aa08-509515cd989a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ca718ad-d354-4f6d-b4c3-8b9b1f9a1992}, !- Handle
  {c070238c-e15f-4535-aa08-509515cd989a}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {36811a12-865d-4a02-ab38-71a7a50d821a}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {66914eb6-a51a-4191-a2c6-678075c89b27}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1e15567f-9929-4c4e-853e-d8d4dcf75a08}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {3fb2a1c4-757f-41fe-906b-a5b65b4faa1b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {66914eb6-a51a-4191-a2c6-678075c89b27}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c611b3f2-741e-494b-8383-a047b2f92fb8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {78ecb84b-aa56-48f1-8c4a-5111280db2a7}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {c611b3f2-741e-494b-8383-a047b2f92fb8}, !- Inlet Port
  {4276982f-09ec-4e89-9869-f6211e709ecf}; !- Outlet Port

OS:Node,
  {52a9332c-7256-42c4-ad74-99a6800ad7a3}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {3b94233c-ab35-4b2b-8ee2-9fdd5b1e819d}, !- Inlet Port
  {5c4177c0-6ffc-47e7-af14-bd967d7323b0}; !- Outlet Port

OS:Connection,
  {4276982f-09ec-4e89-9869-f6211e709ecf}, !- Handle
  {78ecb84b-aa56-48f1-8c4a-5111280db2a7}, !- Source Object
  3,                                      !- Outlet Port
  {34bc67d3-1543-4450-a4b4-6d4f8d934155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b94233c-ab35-4b2b-8ee2-9fdd5b1e819d}, !- Handle
  {f622bc68-9418-419f-9137-bab34d4199e9}, !- Source Object
  2,                                      !- Outlet Port
  {52a9332c-7256-42c4-ad74-99a6800ad7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c4177c0-6ffc-47e7-af14-bd967d7323b0}, !- Handle
  {52a9332c-7256-42c4-ad74-99a6800ad7a3}, !- Source Object
  3,                                      !- Outlet Port
  {c5f35995-35bb-4976-883c-a844df036336}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43993d91-9dbc-445a-bf01-128f237a396d}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {97a11a52-9fbb-4780-bfb6-39237ed7375a}, !- Inlet Port
  {3fb2a1c4-757f-41fe-906b-a5b65b4faa1b}; !- Outlet Port

OS:Connection,
  {97a11a52-9fbb-4780-bfb6-39237ed7375a}, !- Handle
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Source Object
  6,                                      !- Outlet Port
  {43993d91-9dbc-445a-bf01-128f237a396d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fb2a1c4-757f-41fe-906b-a5b65b4faa1b}, !- Handle
  {43993d91-9dbc-445a-bf01-128f237a396d}, !- Source Object
  3,                                      !- Outlet Port
  {1e15567f-9929-4c4e-853e-d8d4dcf75a08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c611b3f2-741e-494b-8383-a047b2f92fb8}, !- Handle
  {1e15567f-9929-4c4e-853e-d8d4dcf75a08}, !- Source Object
  12,                                     !- Outlet Port
  {78ecb84b-aa56-48f1-8c4a-5111280db2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {9a808959-cacd-4f44-98eb-544e9bd8a30c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e3bf2f82-e450-4aa4-87c8-e7848451b65a}, !- Water Inlet Node Name
  {5f79a388-8065-478a-b79c-56eb643e5c3b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {39b918f1-d627-4b81-a775-1d6d9c9aedc8}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {83d22f19-8047-4dc0-8cfd-75cfcaaefb84}, !- Inlet Port
  {e3bf2f82-e450-4aa4-87c8-e7848451b65a}; !- Outlet Port

OS:Connection,
  {83d22f19-8047-4dc0-8cfd-75cfcaaefb84}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  20,                                     !- Outlet Port
  {39b918f1-d627-4b81-a775-1d6d9c9aedc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5db906bf-e7fa-417b-a0a9-a8341cae25e7}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {5f79a388-8065-478a-b79c-56eb643e5c3b}, !- Inlet Port
  {eee1f7bf-8884-4e9d-8bfe-d7effb7dacf7}; !- Outlet Port

OS:Connection,
  {e3bf2f82-e450-4aa4-87c8-e7848451b65a}, !- Handle
  {39b918f1-d627-4b81-a775-1d6d9c9aedc8}, !- Source Object
  3,                                      !- Outlet Port
  {9a808959-cacd-4f44-98eb-544e9bd8a30c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f79a388-8065-478a-b79c-56eb643e5c3b}, !- Handle
  {9a808959-cacd-4f44-98eb-544e9bd8a30c}, !- Source Object
  6,                                      !- Outlet Port
  {5db906bf-e7fa-417b-a0a9-a8341cae25e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee1f7bf-8884-4e9d-8bfe-d7effb7dacf7}, !- Handle
  {5db906bf-e7fa-417b-a0a9-a8341cae25e7}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a7940854-6b92-44e5-b061-e6e81e4bedb9}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {9a808959-cacd-4f44-98eb-544e9bd8a30c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ae658dd2-cdd2-4081-81b3-fa0e41b88fbf}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {8ff467d0-69e5-453d-921a-c8d256991699}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.464,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9a808959-cacd-4f44-98eb-544e9bd8a30c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ddb002a6-551e-4bb3-a092-b9ad939b0c12}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4a8a7d75-5c28-463a-895c-5a381c1c0240}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {ddb002a6-551e-4bb3-a092-b9ad939b0c12}, !- Inlet Port
  {ed5f73d4-3f69-4c30-a966-42f47cc2b4df}; !- Outlet Port

OS:Node,
  {915d8379-e81d-48e6-8e12-85768d402005}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {5db57a65-1d8e-4c72-bf71-8a2808d7ed59}, !- Inlet Port
  {384051e0-0edd-40aa-9f47-906dedfbb6bd}; !- Outlet Port

OS:Connection,
  {ed5f73d4-3f69-4c30-a966-42f47cc2b4df}, !- Handle
  {4a8a7d75-5c28-463a-895c-5a381c1c0240}, !- Source Object
  3,                                      !- Outlet Port
  {c251a7a2-d483-4d06-8636-6e9235dc05bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db57a65-1d8e-4c72-bf71-8a2808d7ed59}, !- Handle
  {51bc0725-03d6-451b-a455-58b47f9fb52c}, !- Source Object
  2,                                      !- Outlet Port
  {915d8379-e81d-48e6-8e12-85768d402005}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {384051e0-0edd-40aa-9f47-906dedfbb6bd}, !- Handle
  {915d8379-e81d-48e6-8e12-85768d402005}, !- Source Object
  3,                                      !- Outlet Port
  {c5f35995-35bb-4976-883c-a844df036336}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b71f7ffd-47da-4767-8f64-67e6044d97b4}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {68e4e05c-dd0c-43a2-84b9-78368d3f401b}, !- Inlet Port
  {8ff467d0-69e5-453d-921a-c8d256991699}; !- Outlet Port

OS:Connection,
  {68e4e05c-dd0c-43a2-84b9-78368d3f401b}, !- Handle
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Source Object
  7,                                      !- Outlet Port
  {b71f7ffd-47da-4767-8f64-67e6044d97b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ff467d0-69e5-453d-921a-c8d256991699}, !- Handle
  {b71f7ffd-47da-4767-8f64-67e6044d97b4}, !- Source Object
  3,                                      !- Outlet Port
  {ae658dd2-cdd2-4081-81b3-fa0e41b88fbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ddb002a6-551e-4bb3-a092-b9ad939b0c12}, !- Handle
  {ae658dd2-cdd2-4081-81b3-fa0e41b88fbf}, !- Source Object
  12,                                     !- Outlet Port
  {4a8a7d75-5c28-463a-895c-5a381c1c0240}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2d06b894-2191-49f6-bb46-5d9245c536b5}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f56e0745-e9fc-42f8-a0ce-16ef3d5af515}, !- Water Inlet Node Name
  {b1c7f398-848d-4b4b-a069-b486038b0080}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c41ea1c8-3586-4fab-90fe-10c68c05fbed}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {a9def6f4-164e-4fee-83ed-5df267372edb}, !- Inlet Port
  {f56e0745-e9fc-42f8-a0ce-16ef3d5af515}; !- Outlet Port

OS:Connection,
  {a9def6f4-164e-4fee-83ed-5df267372edb}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  21,                                     !- Outlet Port
  {c41ea1c8-3586-4fab-90fe-10c68c05fbed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8ac90dd-1d78-46ea-a602-6fd5fba608d5}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {b1c7f398-848d-4b4b-a069-b486038b0080}, !- Inlet Port
  {41e079f0-84e2-4f09-b77b-5eec77ac86b2}; !- Outlet Port

OS:Connection,
  {f56e0745-e9fc-42f8-a0ce-16ef3d5af515}, !- Handle
  {c41ea1c8-3586-4fab-90fe-10c68c05fbed}, !- Source Object
  3,                                      !- Outlet Port
  {2d06b894-2191-49f6-bb46-5d9245c536b5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1c7f398-848d-4b4b-a069-b486038b0080}, !- Handle
  {2d06b894-2191-49f6-bb46-5d9245c536b5}, !- Source Object
  6,                                      !- Outlet Port
  {c8ac90dd-1d78-46ea-a602-6fd5fba608d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e079f0-84e2-4f09-b77b-5eec77ac86b2}, !- Handle
  {c8ac90dd-1d78-46ea-a602-6fd5fba608d5}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {79458c02-d585-44a9-aa44-3ef39c81c30a}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {2d06b894-2191-49f6-bb46-5d9245c536b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1363fa6b-edfb-4cc4-ac4c-b2565a4f7571}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {e34f253f-1dd8-403a-9840-4a034c2615b0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.243,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2d06b894-2191-49f6-bb46-5d9245c536b5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {70e3517f-77db-44f7-8119-ca1eeefe94ea}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {abe10a7a-da3f-48d2-ab56-c09b6f903680}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {70e3517f-77db-44f7-8119-ca1eeefe94ea}, !- Inlet Port
  {7a23a7fa-f479-424d-86f9-717170c2853f}; !- Outlet Port

OS:Node,
  {3b723592-a72c-4bd4-af46-6c2ea1bddf26}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {55b36699-0799-40c8-b2a6-dbf61f1135fc}, !- Inlet Port
  {563a95ed-be15-4a10-aef9-fa084d06c4f5}; !- Outlet Port

OS:Connection,
  {7a23a7fa-f479-424d-86f9-717170c2853f}, !- Handle
  {abe10a7a-da3f-48d2-ab56-c09b6f903680}, !- Source Object
  3,                                      !- Outlet Port
  {4370dce1-5ed2-45a0-9d7b-a8f43890539c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b36699-0799-40c8-b2a6-dbf61f1135fc}, !- Handle
  {96e0320f-5906-4703-b778-c456a6840b79}, !- Source Object
  2,                                      !- Outlet Port
  {3b723592-a72c-4bd4-af46-6c2ea1bddf26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563a95ed-be15-4a10-aef9-fa084d06c4f5}, !- Handle
  {3b723592-a72c-4bd4-af46-6c2ea1bddf26}, !- Source Object
  3,                                      !- Outlet Port
  {c5f35995-35bb-4976-883c-a844df036336}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4705096a-301d-4b60-8632-ce97e1e9d56c}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {0a7cfab3-cc40-41a1-bafe-36d24de30ce4}, !- Inlet Port
  {e34f253f-1dd8-403a-9840-4a034c2615b0}; !- Outlet Port

OS:Connection,
  {0a7cfab3-cc40-41a1-bafe-36d24de30ce4}, !- Handle
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Source Object
  8,                                      !- Outlet Port
  {4705096a-301d-4b60-8632-ce97e1e9d56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34f253f-1dd8-403a-9840-4a034c2615b0}, !- Handle
  {4705096a-301d-4b60-8632-ce97e1e9d56c}, !- Source Object
  3,                                      !- Outlet Port
  {1363fa6b-edfb-4cc4-ac4c-b2565a4f7571}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70e3517f-77db-44f7-8119-ca1eeefe94ea}, !- Handle
  {1363fa6b-edfb-4cc4-ac4c-b2565a4f7571}, !- Source Object
  12,                                     !- Outlet Port
  {abe10a7a-da3f-48d2-ab56-c09b6f903680}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {c77828b7-be34-40c3-9f9b-2b5b333ba008}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2207ae62-9bf7-4c08-9af8-82b2da1f84cb}, !- Water Inlet Node Name
  {0ed8c8cf-5434-47b7-b039-7d662590bb81}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bf64222c-9c0e-4b2c-9934-cf882077aa95}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {63063db2-fc92-4e72-9503-df1a3feaf5b4}, !- Inlet Port
  {2207ae62-9bf7-4c08-9af8-82b2da1f84cb}; !- Outlet Port

OS:Connection,
  {63063db2-fc92-4e72-9503-df1a3feaf5b4}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  22,                                     !- Outlet Port
  {bf64222c-9c0e-4b2c-9934-cf882077aa95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9efa854-3dc9-4b6d-b8fd-8994bac3e9fc}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {0ed8c8cf-5434-47b7-b039-7d662590bb81}, !- Inlet Port
  {20a326fa-b8e9-4aec-8147-02cc1a84d582}; !- Outlet Port

OS:Connection,
  {2207ae62-9bf7-4c08-9af8-82b2da1f84cb}, !- Handle
  {bf64222c-9c0e-4b2c-9934-cf882077aa95}, !- Source Object
  3,                                      !- Outlet Port
  {c77828b7-be34-40c3-9f9b-2b5b333ba008}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0ed8c8cf-5434-47b7-b039-7d662590bb81}, !- Handle
  {c77828b7-be34-40c3-9f9b-2b5b333ba008}, !- Source Object
  6,                                      !- Outlet Port
  {a9efa854-3dc9-4b6d-b8fd-8994bac3e9fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a326fa-b8e9-4aec-8147-02cc1a84d582}, !- Handle
  {a9efa854-3dc9-4b6d-b8fd-8994bac3e9fc}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {985aeef6-98cb-4dbe-a397-4cdd7456186e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {c77828b7-be34-40c3-9f9b-2b5b333ba008}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {1b727ebf-5c27-49a9-ae36-2dbe74bcc09c}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {9df3307d-900f-43d0-940e-62ce023aa6b0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c77828b7-be34-40c3-9f9b-2b5b333ba008}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {988a5342-2042-4280-8922-a71835767832}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e00164db-3099-46d6-a0ea-607e10065c64}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {988a5342-2042-4280-8922-a71835767832}, !- Inlet Port
  {ef3ff384-76a0-493c-b337-a0f70e87eb17}; !- Outlet Port

OS:Node,
  {e52ddbdf-305d-474c-9314-eee298ddc15e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {6f0b0799-8507-4621-951f-d84281c23b14}, !- Inlet Port
  {a6e84526-fdc6-4d0b-bb12-649f14c91f46}; !- Outlet Port

OS:Connection,
  {ef3ff384-76a0-493c-b337-a0f70e87eb17}, !- Handle
  {e00164db-3099-46d6-a0ea-607e10065c64}, !- Source Object
  3,                                      !- Outlet Port
  {e5370a90-ce19-4976-9dda-fa8e0ff0b83a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0b0799-8507-4621-951f-d84281c23b14}, !- Handle
  {90b1d41e-9a6a-4930-84ab-dfe05e801eff}, !- Source Object
  2,                                      !- Outlet Port
  {e52ddbdf-305d-474c-9314-eee298ddc15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6e84526-fdc6-4d0b-bb12-649f14c91f46}, !- Handle
  {e52ddbdf-305d-474c-9314-eee298ddc15e}, !- Source Object
  3,                                      !- Outlet Port
  {c5f35995-35bb-4976-883c-a844df036336}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {18c1f1f5-2f9d-489a-bbfe-c75e4d4e0d5b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {f45d7297-0af0-4687-8366-efa773e9dae7}, !- Inlet Port
  {9df3307d-900f-43d0-940e-62ce023aa6b0}; !- Outlet Port

OS:Connection,
  {f45d7297-0af0-4687-8366-efa773e9dae7}, !- Handle
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Source Object
  9,                                      !- Outlet Port
  {18c1f1f5-2f9d-489a-bbfe-c75e4d4e0d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9df3307d-900f-43d0-940e-62ce023aa6b0}, !- Handle
  {18c1f1f5-2f9d-489a-bbfe-c75e4d4e0d5b}, !- Source Object
  3,                                      !- Outlet Port
  {1b727ebf-5c27-49a9-ae36-2dbe74bcc09c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {988a5342-2042-4280-8922-a71835767832}, !- Handle
  {1b727ebf-5c27-49a9-ae36-2dbe74bcc09c}, !- Source Object
  12,                                     !- Outlet Port
  {e00164db-3099-46d6-a0ea-607e10065c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5c5fc996-40fe-489c-bf19-d6d70829133b}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0b3096b0-9b84-4b14-8512-9b6f48d59bb3}, !- Water Inlet Node Name
  {6ad78b53-b284-4cc5-a4d5-a5535ca195e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a1e5f8bd-e687-4064-9341-e30b64892e0e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {a992ee6a-21a8-456c-bf7b-3b6d61699643}, !- Inlet Port
  {0b3096b0-9b84-4b14-8512-9b6f48d59bb3}; !- Outlet Port

OS:Connection,
  {a992ee6a-21a8-456c-bf7b-3b6d61699643}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  23,                                     !- Outlet Port
  {a1e5f8bd-e687-4064-9341-e30b64892e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30eb914b-5f2a-4368-a0a3-141c86ffcc44}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {6ad78b53-b284-4cc5-a4d5-a5535ca195e3}, !- Inlet Port
  {c9169d7d-1ce4-4dfd-9ce5-048f5bd334d9}; !- Outlet Port

OS:Connection,
  {0b3096b0-9b84-4b14-8512-9b6f48d59bb3}, !- Handle
  {a1e5f8bd-e687-4064-9341-e30b64892e0e}, !- Source Object
  3,                                      !- Outlet Port
  {5c5fc996-40fe-489c-bf19-d6d70829133b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ad78b53-b284-4cc5-a4d5-a5535ca195e3}, !- Handle
  {5c5fc996-40fe-489c-bf19-d6d70829133b}, !- Source Object
  6,                                      !- Outlet Port
  {30eb914b-5f2a-4368-a0a3-141c86ffcc44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9169d7d-1ce4-4dfd-9ce5-048f5bd334d9}, !- Handle
  {30eb914b-5f2a-4368-a0a3-141c86ffcc44}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {089eaed4-b0ff-4652-96bc-001bae848fe7}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {5c5fc996-40fe-489c-bf19-d6d70829133b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fa9d23f1-5700-4a4b-b86d-0696b82fc760}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {668bd23a-92d2-48d2-ae4d-1fd13f53cb5e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.842,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c5fc996-40fe-489c-bf19-d6d70829133b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {94562ffa-8674-484d-aaf7-dc80c7a4e151}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {447aa214-bc85-4732-ba9d-9ffdaacca57e}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {94562ffa-8674-484d-aaf7-dc80c7a4e151}, !- Inlet Port
  {68986076-36a4-4f37-971d-865fb91ffd0f}; !- Outlet Port

OS:Node,
  {1b2c004e-e625-46de-9b7b-5adcbb4036e2}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {d54b779e-24a1-4a28-9dbf-96c628a8044a}, !- Inlet Port
  {4f5068ef-729c-4c11-ba66-4a789f87d593}; !- Outlet Port

OS:Connection,
  {68986076-36a4-4f37-971d-865fb91ffd0f}, !- Handle
  {447aa214-bc85-4732-ba9d-9ffdaacca57e}, !- Source Object
  3,                                      !- Outlet Port
  {e3eaeff9-cc3e-4d12-a91e-6487d4effc6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54b779e-24a1-4a28-9dbf-96c628a8044a}, !- Handle
  {a43650e3-c082-4846-9d6c-be1f235b4585}, !- Source Object
  2,                                      !- Outlet Port
  {1b2c004e-e625-46de-9b7b-5adcbb4036e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f5068ef-729c-4c11-ba66-4a789f87d593}, !- Handle
  {1b2c004e-e625-46de-9b7b-5adcbb4036e2}, !- Source Object
  3,                                      !- Outlet Port
  {c5f35995-35bb-4976-883c-a844df036336}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {d8607cf3-8e70-4dd0-a4bb-dd83c7d541f4}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ce5d4c34-8585-4162-ad18-5523cb58d69f}, !- Inlet Port
  {668bd23a-92d2-48d2-ae4d-1fd13f53cb5e}; !- Outlet Port

OS:Connection,
  {ce5d4c34-8585-4162-ad18-5523cb58d69f}, !- Handle
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Source Object
  10,                                     !- Outlet Port
  {d8607cf3-8e70-4dd0-a4bb-dd83c7d541f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {668bd23a-92d2-48d2-ae4d-1fd13f53cb5e}, !- Handle
  {d8607cf3-8e70-4dd0-a4bb-dd83c7d541f4}, !- Source Object
  3,                                      !- Outlet Port
  {fa9d23f1-5700-4a4b-b86d-0696b82fc760}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94562ffa-8674-484d-aaf7-dc80c7a4e151}, !- Handle
  {fa9d23f1-5700-4a4b-b86d-0696b82fc760}, !- Source Object
  12,                                     !- Outlet Port
  {447aa214-bc85-4732-ba9d-9ffdaacca57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a44901c2-c7b2-401c-9e72-58da0569d689}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6d9a2553-b1da-4296-ba23-d41e633317b1}, !- Water Inlet Node Name
  {72861131-441e-42d8-9a3c-d44cd8a38590}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {cf4bcb36-fc1a-4362-a78d-ac4a7f30231a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {09bfc624-dc03-4cbf-a0b0-39f5ef369158}, !- Inlet Port
  {6d9a2553-b1da-4296-ba23-d41e633317b1}; !- Outlet Port

OS:Connection,
  {09bfc624-dc03-4cbf-a0b0-39f5ef369158}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  24,                                     !- Outlet Port
  {cf4bcb36-fc1a-4362-a78d-ac4a7f30231a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bba2ae5-5186-4ee3-b6f5-58a87e29244c}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {72861131-441e-42d8-9a3c-d44cd8a38590}, !- Inlet Port
  {e21f91d8-715d-4f90-9d1d-dae41da99b3a}; !- Outlet Port

OS:Connection,
  {6d9a2553-b1da-4296-ba23-d41e633317b1}, !- Handle
  {cf4bcb36-fc1a-4362-a78d-ac4a7f30231a}, !- Source Object
  3,                                      !- Outlet Port
  {a44901c2-c7b2-401c-9e72-58da0569d689}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {72861131-441e-42d8-9a3c-d44cd8a38590}, !- Handle
  {a44901c2-c7b2-401c-9e72-58da0569d689}, !- Source Object
  6,                                      !- Outlet Port
  {4bba2ae5-5186-4ee3-b6f5-58a87e29244c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21f91d8-715d-4f90-9d1d-dae41da99b3a}, !- Handle
  {4bba2ae5-5186-4ee3-b6f5-58a87e29244c}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cec4cbb6-2d21-4538-b154-7f5dcf390d4d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {a44901c2-c7b2-401c-9e72-58da0569d689}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7563593d-65f3-43e0-9f6a-2c34acd4a0d0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {e11a3d28-b992-4782-8fe9-bbc1f2658ab1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a44901c2-c7b2-401c-9e72-58da0569d689}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b1eab52f-9c45-423c-865a-b031c3ee545b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6f3789cc-938a-4f03-bada-4476da155203}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {b1eab52f-9c45-423c-865a-b031c3ee545b}, !- Inlet Port
  {65298646-b1e8-476f-8270-0e33f5246e5e}; !- Outlet Port

OS:Node,
  {cfb18894-1bb5-488d-9aad-db8576e4adab}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {eb6cdab8-de8e-4cf4-b84b-dc6378eb4a85}, !- Inlet Port
  {7d1b07ae-d7c0-41c1-ae86-ce792127c925}; !- Outlet Port

OS:Connection,
  {65298646-b1e8-476f-8270-0e33f5246e5e}, !- Handle
  {6f3789cc-938a-4f03-bada-4476da155203}, !- Source Object
  3,                                      !- Outlet Port
  {c5b65eec-72c6-4b28-9fe8-1eaf2f860682}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb6cdab8-de8e-4cf4-b84b-dc6378eb4a85}, !- Handle
  {c397167d-bf0d-4a68-a133-d21041c2b154}, !- Source Object
  2,                                      !- Outlet Port
  {cfb18894-1bb5-488d-9aad-db8576e4adab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d1b07ae-d7c0-41c1-ae86-ce792127c925}, !- Handle
  {cfb18894-1bb5-488d-9aad-db8576e4adab}, !- Source Object
  3,                                      !- Outlet Port
  {c5f35995-35bb-4976-883c-a844df036336}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ce9e94b3-5279-41b9-b70b-b30c2307fc33}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {53f2b63c-5e26-4756-a242-208e77050fde}, !- Inlet Port
  {e11a3d28-b992-4782-8fe9-bbc1f2658ab1}; !- Outlet Port

OS:Connection,
  {53f2b63c-5e26-4756-a242-208e77050fde}, !- Handle
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Source Object
  11,                                     !- Outlet Port
  {ce9e94b3-5279-41b9-b70b-b30c2307fc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e11a3d28-b992-4782-8fe9-bbc1f2658ab1}, !- Handle
  {ce9e94b3-5279-41b9-b70b-b30c2307fc33}, !- Source Object
  3,                                      !- Outlet Port
  {7563593d-65f3-43e0-9f6a-2c34acd4a0d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b1eab52f-9c45-423c-865a-b031c3ee545b}, !- Handle
  {7563593d-65f3-43e0-9f6a-2c34acd4a0d0}, !- Source Object
  12,                                     !- Outlet Port
  {6f3789cc-938a-4f03-bada-4476da155203}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {436b4418-4e9e-4578-96fd-2357bebcc2be}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {007b057d-a7de-462f-afd0-be88b64d7d10}, !- Water Inlet Node Name
  {d6ba3f23-3711-4c84-92c1-0b6b23613f1e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e44076b-eee0-4cde-93f3-e1967fb89d39}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {0264b7c7-1657-4744-956e-25cf722e8c30}, !- Inlet Port
  {007b057d-a7de-462f-afd0-be88b64d7d10}; !- Outlet Port

OS:Connection,
  {0264b7c7-1657-4744-956e-25cf722e8c30}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  25,                                     !- Outlet Port
  {9e44076b-eee0-4cde-93f3-e1967fb89d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a55db057-09d2-48e4-8a6d-5aca891c8f56}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {d6ba3f23-3711-4c84-92c1-0b6b23613f1e}, !- Inlet Port
  {974f1ca0-d171-44c7-8d89-90fe2b80d6f2}; !- Outlet Port

OS:Connection,
  {007b057d-a7de-462f-afd0-be88b64d7d10}, !- Handle
  {9e44076b-eee0-4cde-93f3-e1967fb89d39}, !- Source Object
  3,                                      !- Outlet Port
  {436b4418-4e9e-4578-96fd-2357bebcc2be}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d6ba3f23-3711-4c84-92c1-0b6b23613f1e}, !- Handle
  {436b4418-4e9e-4578-96fd-2357bebcc2be}, !- Source Object
  6,                                      !- Outlet Port
  {a55db057-09d2-48e4-8a6d-5aca891c8f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {974f1ca0-d171-44c7-8d89-90fe2b80d6f2}, !- Handle
  {a55db057-09d2-48e4-8a6d-5aca891c8f56}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {271b0e4e-c0b3-48d1-913b-c329d8d82459}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {436b4418-4e9e-4578-96fd-2357bebcc2be}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9cde549f-0419-4782-93f1-8c0b36b6951d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {1f3ca484-db1b-465d-b23f-1b10173db779}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {436b4418-4e9e-4578-96fd-2357bebcc2be}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ff117388-9365-4ca8-becc-8f221ac170d6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a8fbf176-1d18-4e43-a9b2-7cf67c650cd0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {ff117388-9365-4ca8-becc-8f221ac170d6}, !- Inlet Port
  {333a3df0-30c6-4402-acad-6056f52d0fb7}; !- Outlet Port

OS:Node,
  {56e22a53-d4d9-4cbf-b0a9-c6b67f81f8bf}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {7c364f2a-2ce9-4cb9-a046-6c4fa15155e2}, !- Inlet Port
  {08d7b61e-e3fa-438b-9178-91155daf6212}; !- Outlet Port

OS:Connection,
  {333a3df0-30c6-4402-acad-6056f52d0fb7}, !- Handle
  {a8fbf176-1d18-4e43-a9b2-7cf67c650cd0}, !- Source Object
  3,                                      !- Outlet Port
  {67dde784-bfae-46aa-ba41-d2a5b4a707fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c364f2a-2ce9-4cb9-a046-6c4fa15155e2}, !- Handle
  {f4df8877-eb2c-448b-bfd4-720520985b58}, !- Source Object
  2,                                      !- Outlet Port
  {56e22a53-d4d9-4cbf-b0a9-c6b67f81f8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d7b61e-e3fa-438b-9178-91155daf6212}, !- Handle
  {56e22a53-d4d9-4cbf-b0a9-c6b67f81f8bf}, !- Source Object
  3,                                      !- Outlet Port
  {c5f35995-35bb-4976-883c-a844df036336}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a427c951-9584-4530-92f2-1f9ce3f0a686}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {436f9413-82b2-470a-a48e-8973c8ba7a00}, !- Inlet Port
  {1f3ca484-db1b-465d-b23f-1b10173db779}; !- Outlet Port

OS:Connection,
  {436f9413-82b2-470a-a48e-8973c8ba7a00}, !- Handle
  {106708a7-abcc-485b-9fad-ffaed6795023}, !- Source Object
  12,                                     !- Outlet Port
  {a427c951-9584-4530-92f2-1f9ce3f0a686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f3ca484-db1b-465d-b23f-1b10173db779}, !- Handle
  {a427c951-9584-4530-92f2-1f9ce3f0a686}, !- Source Object
  3,                                      !- Outlet Port
  {9cde549f-0419-4782-93f1-8c0b36b6951d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff117388-9365-4ca8-becc-8f221ac170d6}, !- Handle
  {9cde549f-0419-4782-93f1-8c0b36b6951d}, !- Source Object
  12,                                     !- Outlet Port
  {a8fbf176-1d18-4e43-a9b2-7cf67c650cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bc832200-1479-44c5-97d5-a2fbfe269c88}, !- Handle
  VAV_POD_3,                              !- Name
  ,                                       !- Controller List Name
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule
  {4affd96a-4de7-4f76-8d2c-680dce37e352}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6d251c4e-8b44-4a03-a72a-7f77809f2f5e}, !- Supply Side Inlet Node Name
  {03c4ac81-43d1-4cbf-8269-83345c87c14c}, !- Demand Side Outlet Node Name
  {01515ca3-4b97-4b31-b9ea-f5aaf334be56}, !- Demand Side Inlet Node A
  {968c92bb-539b-40b6-98f1-70f8ecf36b16}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Demand Mixer Name
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aafd8f24-8372-42f4-bc9e-9dfc91fd8be8}, !- Handle
  VAV_POD_3 Supply Inlet Node,            !- Name
  {6d251c4e-8b44-4a03-a72a-7f77809f2f5e}, !- Inlet Port
  {d20d0981-da44-4b44-97ba-329c640be757}; !- Outlet Port

OS:Node,
  {46cbf5ad-f282-4c74-afc4-0fb2cb840a25}, !- Handle
  VAV_POD_3 Supply Outlet Node,           !- Name
  {29844d37-9566-41d8-8b03-b090767cded2}, !- Inlet Port
  {968c92bb-539b-40b6-98f1-70f8ecf36b16}; !- Outlet Port

OS:Connection,
  {6d251c4e-8b44-4a03-a72a-7f77809f2f5e}, !- Handle
  {bc832200-1479-44c5-97d5-a2fbfe269c88}, !- Source Object
  9,                                      !- Outlet Port
  {aafd8f24-8372-42f4-bc9e-9dfc91fd8be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968c92bb-539b-40b6-98f1-70f8ecf36b16}, !- Handle
  {46cbf5ad-f282-4c74-afc4-0fb2cb840a25}, !- Source Object
  3,                                      !- Outlet Port
  {bc832200-1479-44c5-97d5-a2fbfe269c88}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {83f68a01-2e78-4fee-a466-dccd61489c79}, !- Handle
  VAV_POD_3 Demand Inlet Node,            !- Name
  {01515ca3-4b97-4b31-b9ea-f5aaf334be56}, !- Inlet Port
  {38de3170-170f-4ac7-aee4-d0aabe8311da}; !- Outlet Port

OS:Node,
  {bc1ba1e1-0f4d-4963-8986-d7c6ae982cc2}, !- Handle
  VAV_POD_3 Demand Outlet Node,           !- Name
  {10878dea-614d-472d-ab8f-d898052cda24}, !- Inlet Port
  {03c4ac81-43d1-4cbf-8269-83345c87c14c}; !- Outlet Port

OS:Node,
  {6f315ebb-6ee0-431d-84b8-91d0ceabfa4b}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {92457776-c72b-4857-b829-4241f1dce46d}, !- Inlet Port
  {e3ef68ec-e781-4647-8358-ba11a3d8f6ba}; !- Outlet Port

OS:Connection,
  {01515ca3-4b97-4b31-b9ea-f5aaf334be56}, !- Handle
  {bc832200-1479-44c5-97d5-a2fbfe269c88}, !- Source Object
  11,                                     !- Outlet Port
  {83f68a01-2e78-4fee-a466-dccd61489c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03c4ac81-43d1-4cbf-8269-83345c87c14c}, !- Handle
  {bc1ba1e1-0f4d-4963-8986-d7c6ae982cc2}, !- Source Object
  3,                                      !- Outlet Port
  {bc832200-1479-44c5-97d5-a2fbfe269c88}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {38de3170-170f-4ac7-aee4-d0aabe8311da}, !- Inlet Node Name
  {12dfe90c-df8b-4c84-8495-3983d24ae262}, !- Outlet Node Name 1
  {b938d44c-73e9-4014-a527-ffbc3d8288e6}, !- Outlet Node Name 2
  {8e382f98-2ecb-43ef-acc5-620067cb523e}, !- Outlet Node Name 3
  {50142c06-3d39-4685-89f8-ed7fb59a27cb}, !- Outlet Node Name 4
  {4698156e-c124-47d5-a2b4-4be828b14470}, !- Outlet Node Name 5
  {1d662aeb-abcb-490d-bc7a-90176aadcfdf}, !- Outlet Node Name 6
  {16b18f61-c9c8-444a-8e2d-5513a7a5b7e6}, !- Outlet Node Name 7
  {58cc6297-bc4c-4340-ae60-8f9c5c206750}, !- Outlet Node Name 8
  {e63a8cff-c37b-4ccc-a3ef-3bbdd693c9b0}, !- Outlet Node Name 9
  {131c0f8e-c4d6-4469-b513-6486278926ce}; !- Outlet Node Name 10

OS:AirLoopHVAC:ZoneMixer,
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {10878dea-614d-472d-ab8f-d898052cda24}, !- Outlet Node Name
  {ce846f41-80f5-453f-8f04-0cc8e49e6af0}, !- Inlet Node Name 1
  {dbcbe4db-9f60-49b1-ae1f-0424b52e7547}, !- Inlet Node Name 2
  {2d5cf916-0e73-4811-9121-111e7150709b}, !- Inlet Node Name 3
  {5bc1406e-8a38-4ceb-b8ea-584355ea1693}, !- Inlet Node Name 4
  {899a2d08-90df-4c5d-ab0e-60891386b5ee}, !- Inlet Node Name 5
  {93ce6b01-9fc5-4d2d-b705-965b7965ae45}, !- Inlet Node Name 6
  {de13f70d-d4e5-4c3b-9744-75400dbee56f}, !- Inlet Node Name 7
  {a5e160a0-ab32-4fd4-8f44-c65a0b885813}, !- Inlet Node Name 8
  {7cf29781-2348-4bfd-9c4e-1ed68ec0a08f}, !- Inlet Node Name 9
  {561bb44d-ea5a-44b0-b3b6-cc8415cc5f9b}; !- Inlet Node Name 10

OS:Connection,
  {38de3170-170f-4ac7-aee4-d0aabe8311da}, !- Handle
  {83f68a01-2e78-4fee-a466-dccd61489c79}, !- Source Object
  3,                                      !- Outlet Port
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10878dea-614d-472d-ab8f-d898052cda24}, !- Handle
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Source Object
  2,                                      !- Outlet Port
  {bc1ba1e1-0f4d-4963-8986-d7c6ae982cc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e069a4c-f97b-46c3-b29f-2eb11ea650e3}, !- Handle
  {bc832200-1479-44c5-97d5-a2fbfe269c88}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  7.5948032,                              !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {4affd96a-4de7-4f76-8d2c-680dce37e352}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {13c7ce5d-be9b-415d-a2e3-40f2a01ba91f}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {256df8de-5cd7-474c-90b3-02c5337f49da}, !- Handle
  VAV_POD_3 Fan,                          !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.6084,                                 !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.936,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {67a36335-3c44-4d7c-b7b3-b23a1fd8567e}, !- Air Inlet Node Name
  {29844d37-9566-41d8-8b03-b090767cded2}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {29844d37-9566-41d8-8b03-b090767cded2}, !- Handle
  {256df8de-5cd7-474c-90b3-02c5337f49da}, !- Source Object
  17,                                     !- Outlet Port
  {46cbf5ad-f282-4c74-afc4-0fb2cb840a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {8146d30b-f59c-41be-8584-9a797af54426}, !- Handle
  VAV_POD_3 Main Htg Coil,                !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {55a35472-d252-4e3a-8aec-47086ad2ff4c}, !- Water Inlet Node Name
  {393db0d6-e5a1-48a4-9c71-c585532f826f}, !- Water Outlet Node Name
  {e6fbc999-0914-4475-96a2-683ecb2f835d}, !- Air Inlet Node Name
  {953ab212-0043-4c38-b074-d10994594ffa}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ed97f3ab-b0ff-4a28-b6f4-422152e6cb67}, !- Handle
  VAV_POD_3 Main Htg Coil Inlet Water Node, !- Name
  {0c03179b-5edb-4baa-9e86-ae982f671fa3}, !- Inlet Port
  {55a35472-d252-4e3a-8aec-47086ad2ff4c}; !- Outlet Port

OS:Connection,
  {0c03179b-5edb-4baa-9e86-ae982f671fa3}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  26,                                     !- Outlet Port
  {ed97f3ab-b0ff-4a28-b6f4-422152e6cb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {828d3438-d6a3-49a7-939e-2823674b25f0}, !- Handle
  VAV_POD_3 Main Htg Coil Outlet Water Node, !- Name
  {393db0d6-e5a1-48a4-9c71-c585532f826f}, !- Inlet Port
  {439dcce4-742d-4ea4-b73e-ffe787219982}; !- Outlet Port

OS:Connection,
  {55a35472-d252-4e3a-8aec-47086ad2ff4c}, !- Handle
  {ed97f3ab-b0ff-4a28-b6f4-422152e6cb67}, !- Source Object
  3,                                      !- Outlet Port
  {8146d30b-f59c-41be-8584-9a797af54426}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {393db0d6-e5a1-48a4-9c71-c585532f826f}, !- Handle
  {8146d30b-f59c-41be-8584-9a797af54426}, !- Source Object
  6,                                      !- Outlet Port
  {828d3438-d6a3-49a7-939e-2823674b25f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {439dcce4-742d-4ea4-b73e-ffe787219982}, !- Handle
  {828d3438-d6a3-49a7-939e-2823674b25f0}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b43a53a8-2c2f-4426-af6f-465d3425eaa6}, !- Handle
  VAV_POD_3 Main Htg Coil Controller,     !- Name
  {8146d30b-f59c-41be-8584-9a797af54426}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4aea9742-6898-46c7-ac78-e84596c27e33}, !- Handle
  VAV_POD_3 Main Htg Coil Outlet Air Node, !- Name
  {953ab212-0043-4c38-b074-d10994594ffa}, !- Inlet Port
  {67a36335-3c44-4d7c-b7b3-b23a1fd8567e}; !- Outlet Port

OS:Connection,
  {953ab212-0043-4c38-b074-d10994594ffa}, !- Handle
  {8146d30b-f59c-41be-8584-9a797af54426}, !- Source Object
  8,                                      !- Outlet Port
  {4aea9742-6898-46c7-ac78-e84596c27e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a36335-3c44-4d7c-b7b3-b23a1fd8567e}, !- Handle
  {4aea9742-6898-46c7-ac78-e84596c27e33}, !- Source Object
  3,                                      !- Outlet Port
  {256df8de-5cd7-474c-90b3-02c5337f49da}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {1902dc67-5fd7-4ede-8ff4-2fb0c419279c}, !- Handle
  VAV_POD_3 Clg Coil,                     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {87917f84-0cbf-40b1-85e1-efa2284641b9}, !- Water Inlet Node Name
  {2c332509-532c-406d-9ca9-343172e8581f}, !- Water Outlet Node Name
  {caac8945-9f5e-490a-a6c9-cf6a0b72aa82}, !- Air Inlet Node Name
  {94217d0c-68a0-4fc3-9cb1-c953e14da5ba}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {bb389411-caa0-496c-b9d3-65a87c90d1f9}, !- Handle
  VAV_POD_3 Clg Coil Inlet Water Node,    !- Name
  {6a1be8e4-d3ac-4c01-8029-cd72cef3af09}, !- Inlet Port
  {87917f84-0cbf-40b1-85e1-efa2284641b9}; !- Outlet Port

OS:Connection,
  {6a1be8e4-d3ac-4c01-8029-cd72cef3af09}, !- Handle
  {eee3bdd0-bcd6-4946-96ba-f4518d2df962}, !- Source Object
  6,                                      !- Outlet Port
  {bb389411-caa0-496c-b9d3-65a87c90d1f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff43b473-e5c9-4a8b-9b17-7adaf620ebd1}, !- Handle
  VAV_POD_3 Clg Coil Outlet Water Node,   !- Name
  {2c332509-532c-406d-9ca9-343172e8581f}, !- Inlet Port
  {5584f63a-0cc6-4bd6-a379-5ee618e920f9}; !- Outlet Port

OS:Connection,
  {87917f84-0cbf-40b1-85e1-efa2284641b9}, !- Handle
  {bb389411-caa0-496c-b9d3-65a87c90d1f9}, !- Source Object
  3,                                      !- Outlet Port
  {1902dc67-5fd7-4ede-8ff4-2fb0c419279c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2c332509-532c-406d-9ca9-343172e8581f}, !- Handle
  {1902dc67-5fd7-4ede-8ff4-2fb0c419279c}, !- Source Object
  11,                                     !- Outlet Port
  {ff43b473-e5c9-4a8b-9b17-7adaf620ebd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5584f63a-0cc6-4bd6-a379-5ee618e920f9}, !- Handle
  {ff43b473-e5c9-4a8b-9b17-7adaf620ebd1}, !- Source Object
  3,                                      !- Outlet Port
  {292039d7-5c8f-4633-afe8-2b4f40c3ecd2}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {20825ed1-8e3b-4e60-a4a1-9c49bd39db3c}, !- Handle
  VAV_POD_3 Clg Coil Controller,          !- Name
  {1902dc67-5fd7-4ede-8ff4-2fb0c419279c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {be4ddd89-dd84-42e2-99d9-ba10e6441816}, !- Handle
  VAV_POD_3 Clg Coil Outlet Air Node,     !- Name
  {94217d0c-68a0-4fc3-9cb1-c953e14da5ba}, !- Inlet Port
  {e6fbc999-0914-4475-96a2-683ecb2f835d}; !- Outlet Port

OS:Connection,
  {94217d0c-68a0-4fc3-9cb1-c953e14da5ba}, !- Handle
  {1902dc67-5fd7-4ede-8ff4-2fb0c419279c}, !- Source Object
  13,                                     !- Outlet Port
  {be4ddd89-dd84-42e2-99d9-ba10e6441816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6fbc999-0914-4475-96a2-683ecb2f835d}, !- Handle
  {be4ddd89-dd84-42e2-99d9-ba10e6441816}, !- Source Object
  3,                                      !- Outlet Port
  {8146d30b-f59c-41be-8584-9a797af54426}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {09556165-0b35-4fb2-89eb-d5639eb543a7}, !- Handle
  VAV_POD_3 OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {bc0ef10c-588b-44cf-b594-9fb2b537a103}, !- Maximum Fraction of Outdoor Air Schedule Name
  {56deaa59-af1d-4bc0-b68c-ba6f51c8b091}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {56deaa59-af1d-4bc0-b68c-ba6f51c8b091}, !- Handle
  VAV_POD_3 Vent Controller,              !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5d89977a-0cfd-4fce-bdbc-e8c17106d7a8}, !- Handle
  VAV_POD_3 OA System,                    !- Name
  {09556165-0b35-4fb2-89eb-d5639eb543a7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f7e4392f-8666-4360-b910-e07490f3a54d}, !- Mixed Air Node Name
  {eb923c38-694a-4b6c-9f61-2f372dbbcffa}, !- Outdoor Air Stream Node Name
  {57efd845-0d64-4f8d-a8fe-40235b78c7b2}, !- Relief Air Stream Node Name
  {d20d0981-da44-4b44-97ba-329c640be757}; !- Return Air Stream Node Name

OS:Node,
  {2bc21c5f-eec1-4554-b114-241dca0b9fb4}, !- Handle
  VAV_POD_3 Outdoor Air Node,             !- Name
  ,                                       !- Inlet Port
  {90d5e509-aba6-4ac1-b199-8d500d2da1e2}; !- Outlet Port

OS:Node,
  {6aa326ee-3aee-4b8e-a7b3-9e451527a88c}, !- Handle
  VAV_POD_3 Relief Air Node,              !- Name
  {7ceb0015-23d6-4082-b1ce-485bf6013671}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c679a84f-5056-4ee7-ab0a-03c9c2afb866}, !- Handle
  VAV_POD_3 Mixed Air Node,               !- Name
  {f7e4392f-8666-4360-b910-e07490f3a54d}, !- Inlet Port
  {caac8945-9f5e-490a-a6c9-cf6a0b72aa82}; !- Outlet Port

OS:Connection,
  {d20d0981-da44-4b44-97ba-329c640be757}, !- Handle
  {aafd8f24-8372-42f4-bc9e-9dfc91fd8be8}, !- Source Object
  3,                                      !- Outlet Port
  {5d89977a-0cfd-4fce-bdbc-e8c17106d7a8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f7e4392f-8666-4360-b910-e07490f3a54d}, !- Handle
  {5d89977a-0cfd-4fce-bdbc-e8c17106d7a8}, !- Source Object
  5,                                      !- Outlet Port
  {c679a84f-5056-4ee7-ab0a-03c9c2afb866}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caac8945-9f5e-490a-a6c9-cf6a0b72aa82}, !- Handle
  {c679a84f-5056-4ee7-ab0a-03c9c2afb866}, !- Source Object
  3,                                      !- Outlet Port
  {1902dc67-5fd7-4ede-8ff4-2fb0c419279c}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {13c7ce5d-be9b-415d-a2e3-40f2a01ba91f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {59e5f72a-55d3-46e9-a2a8-0f486a3d8d0f}, !- Control Zone or Zone List Name
  {8c7a02ff-9d45-40cb-8085-62b254e6e000}, !- Cooling Control Zone or Zone List Name
  {1e32627f-523c-44b3-82b8-d5fd3a400fb8}, !- Heating Control Zone or Zone List Name
  {6cdfa17e-fbcc-419a-b634-082fdb951f14}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {59e5f72a-55d3-46e9-a2a8-0f486a3d8d0f}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {8c7a02ff-9d45-40cb-8085-62b254e6e000}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1e32627f-523c-44b3-82b8-d5fd3a400fb8}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6cdfa17e-fbcc-419a-b634-082fdb951f14}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {f802490e-7d07-4db8-8564-0da812a82e7e}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3f930379-17de-4c4a-8a66-4458530707b0}, !- Water Inlet Node Name
  {9977f97f-4799-44aa-8393-d15ac7b30ccf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {86ddf580-76f4-4f1a-aae2-ce2b2830a53d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {67034702-b3e9-4a6d-85c3-299c867a3fe0}, !- Inlet Port
  {3f930379-17de-4c4a-8a66-4458530707b0}; !- Outlet Port

OS:Connection,
  {67034702-b3e9-4a6d-85c3-299c867a3fe0}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  27,                                     !- Outlet Port
  {86ddf580-76f4-4f1a-aae2-ce2b2830a53d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1474912-1847-477f-b2f5-3b4587f033f2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {9977f97f-4799-44aa-8393-d15ac7b30ccf}, !- Inlet Port
  {696f1b1c-ff66-40cb-a2b4-7464c0a4d45a}; !- Outlet Port

OS:Connection,
  {3f930379-17de-4c4a-8a66-4458530707b0}, !- Handle
  {86ddf580-76f4-4f1a-aae2-ce2b2830a53d}, !- Source Object
  3,                                      !- Outlet Port
  {f802490e-7d07-4db8-8564-0da812a82e7e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9977f97f-4799-44aa-8393-d15ac7b30ccf}, !- Handle
  {f802490e-7d07-4db8-8564-0da812a82e7e}, !- Source Object
  6,                                      !- Outlet Port
  {d1474912-1847-477f-b2f5-3b4587f033f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696f1b1c-ff66-40cb-a2b4-7464c0a4d45a}, !- Handle
  {d1474912-1847-477f-b2f5-3b4587f033f2}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {13804d0d-9580-4dd1-a4b5-faea8a3897c2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {f802490e-7d07-4db8-8564-0da812a82e7e}, !- Water Coil Name
