  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2cf4e9e2-7783-4b55-b4f5-83145c924fec}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {88687650-d5d6-4519-b36e-6ab40c470822}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f802490e-7d07-4db8-8564-0da812a82e7e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {92457776-c72b-4857-b829-4241f1dce46d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7ad9621a-37ac-4c57-97a5-d566548d58ab}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {445e6922-5bb6-4b4b-8ab3-8545f8fcbc00}, !- Inlet Port
  {ce846f41-80f5-453f-8f04-0cc8e49e6af0}; !- Outlet Port

OS:Connection,
  {e3ef68ec-e781-4647-8358-ba11a3d8f6ba}, !- Handle
  {6f315ebb-6ee0-431d-84b8-91d0ceabfa4b}, !- Source Object
  3,                                      !- Outlet Port
  {52588739-32b2-4c9b-93fb-8fa0680c034e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {445e6922-5bb6-4b4b-8ab3-8545f8fcbc00}, !- Handle
  {f9630d13-7564-4db8-b156-a90162674a01}, !- Source Object
  2,                                      !- Outlet Port
  {7ad9621a-37ac-4c57-97a5-d566548d58ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce846f41-80f5-453f-8f04-0cc8e49e6af0}, !- Handle
  {7ad9621a-37ac-4c57-97a5-d566548d58ab}, !- Source Object
  3,                                      !- Outlet Port
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {32ec2d1b-d258-4f99-8488-326615fc036d}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {12dfe90c-df8b-4c84-8495-3983d24ae262}, !- Inlet Port
  {88687650-d5d6-4519-b36e-6ab40c470822}; !- Outlet Port

OS:Connection,
  {12dfe90c-df8b-4c84-8495-3983d24ae262}, !- Handle
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Source Object
  3,                                      !- Outlet Port
  {32ec2d1b-d258-4f99-8488-326615fc036d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88687650-d5d6-4519-b36e-6ab40c470822}, !- Handle
  {32ec2d1b-d258-4f99-8488-326615fc036d}, !- Source Object
  3,                                      !- Outlet Port
  {2cf4e9e2-7783-4b55-b4f5-83145c924fec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92457776-c72b-4857-b829-4241f1dce46d}, !- Handle
  {2cf4e9e2-7783-4b55-b4f5-83145c924fec}, !- Source Object
  12,                                     !- Outlet Port
  {6f315ebb-6ee0-431d-84b8-91d0ceabfa4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {236f20e0-f016-4336-b065-7bf92b96fcc8}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d920044c-626e-4ffb-b8fc-9cab2c0fe3f4}, !- Water Inlet Node Name
  {86112cff-f1e4-47f2-821d-f59dcffeed92}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b7aa513-3d31-4ec7-810a-fcc809e94ac5}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {6a88e98a-357c-48d8-9c84-88f8c433d457}, !- Inlet Port
  {d920044c-626e-4ffb-b8fc-9cab2c0fe3f4}; !- Outlet Port

OS:Connection,
  {6a88e98a-357c-48d8-9c84-88f8c433d457}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  28,                                     !- Outlet Port
  {3b7aa513-3d31-4ec7-810a-fcc809e94ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04e9a6f2-4da7-4ee9-a0a9-c5dd51f885ff}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {86112cff-f1e4-47f2-821d-f59dcffeed92}, !- Inlet Port
  {09609de7-ce6a-4801-be45-e640799f4e58}; !- Outlet Port

OS:Connection,
  {d920044c-626e-4ffb-b8fc-9cab2c0fe3f4}, !- Handle
  {3b7aa513-3d31-4ec7-810a-fcc809e94ac5}, !- Source Object
  3,                                      !- Outlet Port
  {236f20e0-f016-4336-b065-7bf92b96fcc8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {86112cff-f1e4-47f2-821d-f59dcffeed92}, !- Handle
  {236f20e0-f016-4336-b065-7bf92b96fcc8}, !- Source Object
  6,                                      !- Outlet Port
  {04e9a6f2-4da7-4ee9-a0a9-c5dd51f885ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09609de7-ce6a-4801-be45-e640799f4e58}, !- Handle
  {04e9a6f2-4da7-4ee9-a0a9-c5dd51f885ff}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fdb27968-e031-4d7a-92a5-69def1e2a17c}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {236f20e0-f016-4336-b065-7bf92b96fcc8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {389751f4-fc0c-476a-912f-a2a7fa0bada2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {bf7cd19e-9fb8-46d6-b4bd-b24dd0b4b938}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.782,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {236f20e0-f016-4336-b065-7bf92b96fcc8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c00640d1-0285-471f-a6b4-b7e7382dcbe6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e8369158-aa84-4090-805c-698849acf7c1}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {c00640d1-0285-471f-a6b4-b7e7382dcbe6}, !- Inlet Port
  {fbcc01a9-6c8b-4999-8cee-cbb6b141df98}; !- Outlet Port

OS:Node,
  {7e3d75ff-b934-434c-9cfb-bd5b7c620216}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {1afe79d6-2719-49f2-aeb7-02cfbc944811}, !- Inlet Port
  {dbcbe4db-9f60-49b1-ae1f-0424b52e7547}; !- Outlet Port

OS:Connection,
  {fbcc01a9-6c8b-4999-8cee-cbb6b141df98}, !- Handle
  {e8369158-aa84-4090-805c-698849acf7c1}, !- Source Object
  3,                                      !- Outlet Port
  {d2c57d18-0ba2-44f9-bd0c-1b441d1a0213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1afe79d6-2719-49f2-aeb7-02cfbc944811}, !- Handle
  {043cb65d-d028-4376-8f40-2ff3a240db1e}, !- Source Object
  2,                                      !- Outlet Port
  {7e3d75ff-b934-434c-9cfb-bd5b7c620216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbcbe4db-9f60-49b1-ae1f-0424b52e7547}, !- Handle
  {7e3d75ff-b934-434c-9cfb-bd5b7c620216}, !- Source Object
  3,                                      !- Outlet Port
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a0521f82-b8b7-470a-a4a4-9fe4347b6d24}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {b938d44c-73e9-4014-a527-ffbc3d8288e6}, !- Inlet Port
  {bf7cd19e-9fb8-46d6-b4bd-b24dd0b4b938}; !- Outlet Port

OS:Connection,
  {b938d44c-73e9-4014-a527-ffbc3d8288e6}, !- Handle
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Source Object
  4,                                      !- Outlet Port
  {a0521f82-b8b7-470a-a4a4-9fe4347b6d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7cd19e-9fb8-46d6-b4bd-b24dd0b4b938}, !- Handle
  {a0521f82-b8b7-470a-a4a4-9fe4347b6d24}, !- Source Object
  3,                                      !- Outlet Port
  {389751f4-fc0c-476a-912f-a2a7fa0bada2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c00640d1-0285-471f-a6b4-b7e7382dcbe6}, !- Handle
  {389751f4-fc0c-476a-912f-a2a7fa0bada2}, !- Source Object
  12,                                     !- Outlet Port
  {e8369158-aa84-4090-805c-698849acf7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {dc4f2c4b-415d-4cfc-a717-b161a16e2412}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {a5551525-b4ea-44d3-9155-2f816e13397f}, !- Water Inlet Node Name
  {3d0047a6-2870-4f8d-97f7-7590c121fd60}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {708a5bd2-7e86-4e0c-b714-1cff8842adba}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {0d042109-3f07-483d-bf84-71571964d8fe}, !- Inlet Port
  {a5551525-b4ea-44d3-9155-2f816e13397f}; !- Outlet Port

OS:Connection,
  {0d042109-3f07-483d-bf84-71571964d8fe}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  29,                                     !- Outlet Port
  {708a5bd2-7e86-4e0c-b714-1cff8842adba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a499595b-4c49-4040-8544-4e40db3545fc}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {3d0047a6-2870-4f8d-97f7-7590c121fd60}, !- Inlet Port
  {08d4ffe1-973b-4760-b6aa-e7a7ab9a55f2}; !- Outlet Port

OS:Connection,
  {a5551525-b4ea-44d3-9155-2f816e13397f}, !- Handle
  {708a5bd2-7e86-4e0c-b714-1cff8842adba}, !- Source Object
  3,                                      !- Outlet Port
  {dc4f2c4b-415d-4cfc-a717-b161a16e2412}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3d0047a6-2870-4f8d-97f7-7590c121fd60}, !- Handle
  {dc4f2c4b-415d-4cfc-a717-b161a16e2412}, !- Source Object
  6,                                      !- Outlet Port
  {a499595b-4c49-4040-8544-4e40db3545fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d4ffe1-973b-4760-b6aa-e7a7ab9a55f2}, !- Handle
  {a499595b-4c49-4040-8544-4e40db3545fc}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d6e3f900-37c4-4eeb-8a8a-ad2fa9469d00}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {dc4f2c4b-415d-4cfc-a717-b161a16e2412}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b6be4362-c435-43ec-979b-c6ca0c17d9c8}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {ae64baf3-d21b-4074-bcf4-edc6860beccc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc4f2c4b-415d-4cfc-a717-b161a16e2412}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e9c7bf5-0414-42b7-a216-4ce9ac547c72}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b479a3f7-099c-44c7-905e-638bcf6073f2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {4e9c7bf5-0414-42b7-a216-4ce9ac547c72}, !- Inlet Port
  {f722f9d2-6745-4b66-8533-f290499e791c}; !- Outlet Port

OS:Node,
  {c1873daf-ff8c-4ff5-abca-295c35e8d469}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {90f6b4fa-190d-40ee-a80d-1d48cd7c9437}, !- Inlet Port
  {2d5cf916-0e73-4811-9121-111e7150709b}; !- Outlet Port

OS:Connection,
  {f722f9d2-6745-4b66-8533-f290499e791c}, !- Handle
  {b479a3f7-099c-44c7-905e-638bcf6073f2}, !- Source Object
  3,                                      !- Outlet Port
  {2341b8e3-2eda-4095-bb82-3eb00868d6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90f6b4fa-190d-40ee-a80d-1d48cd7c9437}, !- Handle
  {35d7dafa-664b-4607-abbf-ad6137516e90}, !- Source Object
  2,                                      !- Outlet Port
  {c1873daf-ff8c-4ff5-abca-295c35e8d469}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5cf916-0e73-4811-9121-111e7150709b}, !- Handle
  {c1873daf-ff8c-4ff5-abca-295c35e8d469}, !- Source Object
  3,                                      !- Outlet Port
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {571b2b96-b8a0-4528-bde6-dd45d9085513}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {8e382f98-2ecb-43ef-acc5-620067cb523e}, !- Inlet Port
  {ae64baf3-d21b-4074-bcf4-edc6860beccc}; !- Outlet Port

OS:Connection,
  {8e382f98-2ecb-43ef-acc5-620067cb523e}, !- Handle
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Source Object
  5,                                      !- Outlet Port
  {571b2b96-b8a0-4528-bde6-dd45d9085513}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae64baf3-d21b-4074-bcf4-edc6860beccc}, !- Handle
  {571b2b96-b8a0-4528-bde6-dd45d9085513}, !- Source Object
  3,                                      !- Outlet Port
  {b6be4362-c435-43ec-979b-c6ca0c17d9c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e9c7bf5-0414-42b7-a216-4ce9ac547c72}, !- Handle
  {b6be4362-c435-43ec-979b-c6ca0c17d9c8}, !- Source Object
  12,                                     !- Outlet Port
  {b479a3f7-099c-44c7-905e-638bcf6073f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b5ee8c18-3e84-4d86-a5ba-adfc60c27810}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {dfb23c17-9bcf-4d09-93c0-f19a05e202fc}, !- Water Inlet Node Name
  {6623c893-2de0-4eaa-9d82-8e152b274aa7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4894188a-6596-4479-82a5-02543124b019}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {3484a05c-feaa-4c9f-9969-e0757dec7a1b}, !- Inlet Port
  {dfb23c17-9bcf-4d09-93c0-f19a05e202fc}; !- Outlet Port

OS:Connection,
  {3484a05c-feaa-4c9f-9969-e0757dec7a1b}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  30,                                     !- Outlet Port
  {4894188a-6596-4479-82a5-02543124b019}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d5ce04f-53d7-479d-861f-c72128b6067b}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {6623c893-2de0-4eaa-9d82-8e152b274aa7}, !- Inlet Port
  {67fb50f8-950e-48ca-b850-80321ebd6aa6}; !- Outlet Port

OS:Connection,
  {dfb23c17-9bcf-4d09-93c0-f19a05e202fc}, !- Handle
  {4894188a-6596-4479-82a5-02543124b019}, !- Source Object
  3,                                      !- Outlet Port
  {b5ee8c18-3e84-4d86-a5ba-adfc60c27810}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6623c893-2de0-4eaa-9d82-8e152b274aa7}, !- Handle
  {b5ee8c18-3e84-4d86-a5ba-adfc60c27810}, !- Source Object
  6,                                      !- Outlet Port
  {6d5ce04f-53d7-479d-861f-c72128b6067b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fb50f8-950e-48ca-b850-80321ebd6aa6}, !- Handle
  {6d5ce04f-53d7-479d-861f-c72128b6067b}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f7cf89b8-6865-4743-8b41-68234e94e5c2}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {b5ee8c18-3e84-4d86-a5ba-adfc60c27810}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d2c6a2ce-3b9c-4dea-869a-da0f7674090d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {f33c7950-c4ea-438f-9bcc-a87e4c820d69}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.809,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b5ee8c18-3e84-4d86-a5ba-adfc60c27810}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e414bc42-7f85-4411-94ae-5843062e45ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {07ff002d-91ee-466f-9fc8-9bcaacddcc24}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {e414bc42-7f85-4411-94ae-5843062e45ee}, !- Inlet Port
  {cf4ed7d9-a051-4477-a4c0-770ffd4a332f}; !- Outlet Port

OS:Node,
  {3cdf94a3-fe5b-4c74-8559-a4bcdccd1ed0}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {0828142d-abc1-4b87-aead-89eec2ab6791}, !- Inlet Port
  {5bc1406e-8a38-4ceb-b8ea-584355ea1693}; !- Outlet Port

OS:Connection,
  {cf4ed7d9-a051-4477-a4c0-770ffd4a332f}, !- Handle
  {07ff002d-91ee-466f-9fc8-9bcaacddcc24}, !- Source Object
  3,                                      !- Outlet Port
  {dd928414-647d-4508-9441-1394494d909e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0828142d-abc1-4b87-aead-89eec2ab6791}, !- Handle
  {d907e1fc-52a4-48ca-8137-d67b849a7c66}, !- Source Object
  2,                                      !- Outlet Port
  {3cdf94a3-fe5b-4c74-8559-a4bcdccd1ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc1406e-8a38-4ceb-b8ea-584355ea1693}, !- Handle
  {3cdf94a3-fe5b-4c74-8559-a4bcdccd1ed0}, !- Source Object
  3,                                      !- Outlet Port
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fde96a9f-6761-4351-841d-85225b9316e3}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {50142c06-3d39-4685-89f8-ed7fb59a27cb}, !- Inlet Port
  {f33c7950-c4ea-438f-9bcc-a87e4c820d69}; !- Outlet Port

OS:Connection,
  {50142c06-3d39-4685-89f8-ed7fb59a27cb}, !- Handle
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Source Object
  6,                                      !- Outlet Port
  {fde96a9f-6761-4351-841d-85225b9316e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33c7950-c4ea-438f-9bcc-a87e4c820d69}, !- Handle
  {fde96a9f-6761-4351-841d-85225b9316e3}, !- Source Object
  3,                                      !- Outlet Port
  {d2c6a2ce-3b9c-4dea-869a-da0f7674090d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e414bc42-7f85-4411-94ae-5843062e45ee}, !- Handle
  {d2c6a2ce-3b9c-4dea-869a-da0f7674090d}, !- Source Object
  12,                                     !- Outlet Port
  {07ff002d-91ee-466f-9fc8-9bcaacddcc24}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {f9f23598-61b2-4024-b2aa-1591154b3864}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c6ab42ca-7870-4b85-96a7-80c6b47045f0}, !- Water Inlet Node Name
  {d8d0944c-c8ee-4810-98c1-820cdea1834e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {53cfd4f4-0fcb-4fa4-9507-fd504a28a7d6}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {70dd14e1-386e-46f4-bebc-dbecb544545d}, !- Inlet Port
  {c6ab42ca-7870-4b85-96a7-80c6b47045f0}; !- Outlet Port

OS:Connection,
  {70dd14e1-386e-46f4-bebc-dbecb544545d}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  31,                                     !- Outlet Port
  {53cfd4f4-0fcb-4fa4-9507-fd504a28a7d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {106ad5f2-60ef-45d3-875f-236331453af8}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {d8d0944c-c8ee-4810-98c1-820cdea1834e}, !- Inlet Port
  {a9c7c0f8-93ee-429a-8783-408ce9f8f8af}; !- Outlet Port

OS:Connection,
  {c6ab42ca-7870-4b85-96a7-80c6b47045f0}, !- Handle
  {53cfd4f4-0fcb-4fa4-9507-fd504a28a7d6}, !- Source Object
  3,                                      !- Outlet Port
  {f9f23598-61b2-4024-b2aa-1591154b3864}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d8d0944c-c8ee-4810-98c1-820cdea1834e}, !- Handle
  {f9f23598-61b2-4024-b2aa-1591154b3864}, !- Source Object
  6,                                      !- Outlet Port
  {106ad5f2-60ef-45d3-875f-236331453af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c7c0f8-93ee-429a-8783-408ce9f8f8af}, !- Handle
  {106ad5f2-60ef-45d3-875f-236331453af8}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c6451aac-033e-4f2a-870b-03ae77694f70}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {f9f23598-61b2-4024-b2aa-1591154b3864}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {765f6e9e-ee8e-41f5-8e9c-1ebfd19c7ea2}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {5ead3255-8da8-412d-8a19-835d1d1710e7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.453,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f9f23598-61b2-4024-b2aa-1591154b3864}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {09858d0c-a258-43c7-a0e7-d00846f479a6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2134d646-bf68-404e-a1ae-58814fd5c978}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {09858d0c-a258-43c7-a0e7-d00846f479a6}, !- Inlet Port
  {c53f0795-d8a7-4fa2-a941-d3e3a1b3a5d9}; !- Outlet Port

OS:Node,
  {4dd1088f-7e23-47c2-a753-f2d0098d90f6}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {873cd924-43be-4c1d-b7bf-5fc6e47cc7c6}, !- Inlet Port
  {899a2d08-90df-4c5d-ab0e-60891386b5ee}; !- Outlet Port

OS:Connection,
  {c53f0795-d8a7-4fa2-a941-d3e3a1b3a5d9}, !- Handle
  {2134d646-bf68-404e-a1ae-58814fd5c978}, !- Source Object
  3,                                      !- Outlet Port
  {28c98078-13dd-4bc3-99be-a879472f342c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873cd924-43be-4c1d-b7bf-5fc6e47cc7c6}, !- Handle
  {d4280809-d81a-4dd8-9c73-fcd99599cef9}, !- Source Object
  2,                                      !- Outlet Port
  {4dd1088f-7e23-47c2-a753-f2d0098d90f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899a2d08-90df-4c5d-ab0e-60891386b5ee}, !- Handle
  {4dd1088f-7e23-47c2-a753-f2d0098d90f6}, !- Source Object
  3,                                      !- Outlet Port
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {7b19283f-ba43-4623-9c3c-64cc559597cb}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {4698156e-c124-47d5-a2b4-4be828b14470}, !- Inlet Port
  {5ead3255-8da8-412d-8a19-835d1d1710e7}; !- Outlet Port

OS:Connection,
  {4698156e-c124-47d5-a2b4-4be828b14470}, !- Handle
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Source Object
  7,                                      !- Outlet Port
  {7b19283f-ba43-4623-9c3c-64cc559597cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ead3255-8da8-412d-8a19-835d1d1710e7}, !- Handle
  {7b19283f-ba43-4623-9c3c-64cc559597cb}, !- Source Object
  3,                                      !- Outlet Port
  {765f6e9e-ee8e-41f5-8e9c-1ebfd19c7ea2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09858d0c-a258-43c7-a0e7-d00846f479a6}, !- Handle
  {765f6e9e-ee8e-41f5-8e9c-1ebfd19c7ea2}, !- Source Object
  12,                                     !- Outlet Port
  {2134d646-bf68-404e-a1ae-58814fd5c978}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {b2fc5cb2-1209-4a30-b013-c1be577159a5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ca2eabb8-16a7-4d06-bacd-854b70671ad5}, !- Water Inlet Node Name
  {9fb33d42-0042-49c0-a05d-23510b51ae35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6a609a14-868b-4846-b2ff-cf8448e63b36}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {c2373a83-c7c8-4133-9aea-67f06119462e}, !- Inlet Port
  {ca2eabb8-16a7-4d06-bacd-854b70671ad5}; !- Outlet Port

OS:Connection,
  {c2373a83-c7c8-4133-9aea-67f06119462e}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  32,                                     !- Outlet Port
  {6a609a14-868b-4846-b2ff-cf8448e63b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {182c7ee0-11ae-4ded-b565-c79385d5451e}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {9fb33d42-0042-49c0-a05d-23510b51ae35}, !- Inlet Port
  {ef9b3438-dc78-42a7-bc9b-66dd0a2f6d99}; !- Outlet Port

OS:Connection,
  {ca2eabb8-16a7-4d06-bacd-854b70671ad5}, !- Handle
  {6a609a14-868b-4846-b2ff-cf8448e63b36}, !- Source Object
  3,                                      !- Outlet Port
  {b2fc5cb2-1209-4a30-b013-c1be577159a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9fb33d42-0042-49c0-a05d-23510b51ae35}, !- Handle
  {b2fc5cb2-1209-4a30-b013-c1be577159a5}, !- Source Object
  6,                                      !- Outlet Port
  {182c7ee0-11ae-4ded-b565-c79385d5451e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef9b3438-dc78-42a7-bc9b-66dd0a2f6d99}, !- Handle
  {182c7ee0-11ae-4ded-b565-c79385d5451e}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69995579-c59b-464e-8dd1-68585f1cb5d3}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {b2fc5cb2-1209-4a30-b013-c1be577159a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b2664a3e-59d6-4d0d-8576-222d72311056}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {10ed0a72-02e5-455b-8f60-9982565386a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.245,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b2fc5cb2-1209-4a30-b013-c1be577159a5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cd7162c0-f32e-4ae0-a27c-ab4f1c95b6e2}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {de7dcec8-68e5-4c24-8800-7b4345635bde}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {cd7162c0-f32e-4ae0-a27c-ab4f1c95b6e2}, !- Inlet Port
  {87f2b457-68f4-4add-baec-2827b17dacd4}; !- Outlet Port

OS:Node,
  {ab551fd8-54de-42c6-a1b3-fd8fff285970}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {0a39e6d8-61e8-4e31-ae67-2248f13e2c59}, !- Inlet Port
  {93ce6b01-9fc5-4d2d-b705-965b7965ae45}; !- Outlet Port

OS:Connection,
  {87f2b457-68f4-4add-baec-2827b17dacd4}, !- Handle
  {de7dcec8-68e5-4c24-8800-7b4345635bde}, !- Source Object
  3,                                      !- Outlet Port
  {d2f9b63d-9e04-46d2-803d-2b0d4612c8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a39e6d8-61e8-4e31-ae67-2248f13e2c59}, !- Handle
  {34eed579-4765-4427-bd24-f5d153bc8699}, !- Source Object
  2,                                      !- Outlet Port
  {ab551fd8-54de-42c6-a1b3-fd8fff285970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ce6b01-9fc5-4d2d-b705-965b7965ae45}, !- Handle
  {ab551fd8-54de-42c6-a1b3-fd8fff285970}, !- Source Object
  3,                                      !- Outlet Port
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {590bd3ce-418a-4f68-83e8-6fa17a8ffa95}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {1d662aeb-abcb-490d-bc7a-90176aadcfdf}, !- Inlet Port
  {10ed0a72-02e5-455b-8f60-9982565386a5}; !- Outlet Port

OS:Connection,
  {1d662aeb-abcb-490d-bc7a-90176aadcfdf}, !- Handle
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Source Object
  8,                                      !- Outlet Port
  {590bd3ce-418a-4f68-83e8-6fa17a8ffa95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ed0a72-02e5-455b-8f60-9982565386a5}, !- Handle
  {590bd3ce-418a-4f68-83e8-6fa17a8ffa95}, !- Source Object
  3,                                      !- Outlet Port
  {b2664a3e-59d6-4d0d-8576-222d72311056}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd7162c0-f32e-4ae0-a27c-ab4f1c95b6e2}, !- Handle
  {b2664a3e-59d6-4d0d-8576-222d72311056}, !- Source Object
  12,                                     !- Outlet Port
  {de7dcec8-68e5-4c24-8800-7b4345635bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {61e22383-525a-44ca-b2de-0a1a01de475d}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ad8230d9-8aa7-42b6-8a06-31a72c9e4589}, !- Water Inlet Node Name
  {2a9231ba-b9ed-403d-bc7e-aae599dbb39d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {afab5271-6a52-4e8f-810c-ddb4aff64508}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {fea74301-0bb3-4d2f-93fa-731cb3d83087}, !- Inlet Port
  {ad8230d9-8aa7-42b6-8a06-31a72c9e4589}; !- Outlet Port

OS:Connection,
  {fea74301-0bb3-4d2f-93fa-731cb3d83087}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  33,                                     !- Outlet Port
  {afab5271-6a52-4e8f-810c-ddb4aff64508}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c19f540d-3d8d-4563-92ec-c510ecc8e6d4}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {2a9231ba-b9ed-403d-bc7e-aae599dbb39d}, !- Inlet Port
  {63c2ee0b-dbf6-4c49-bcb0-b4a4df462d6d}; !- Outlet Port

OS:Connection,
  {ad8230d9-8aa7-42b6-8a06-31a72c9e4589}, !- Handle
  {afab5271-6a52-4e8f-810c-ddb4aff64508}, !- Source Object
  3,                                      !- Outlet Port
  {61e22383-525a-44ca-b2de-0a1a01de475d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2a9231ba-b9ed-403d-bc7e-aae599dbb39d}, !- Handle
  {61e22383-525a-44ca-b2de-0a1a01de475d}, !- Source Object
  6,                                      !- Outlet Port
  {c19f540d-3d8d-4563-92ec-c510ecc8e6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c2ee0b-dbf6-4c49-bcb0-b4a4df462d6d}, !- Handle
  {c19f540d-3d8d-4563-92ec-c510ecc8e6d4}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {adc2009c-3e4d-4ad6-829b-eaad247a25e0}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {61e22383-525a-44ca-b2de-0a1a01de475d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dda978a0-9f7e-467d-9d27-75850412b848}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {330d078d-51eb-433a-bc8d-058279a77fe6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {61e22383-525a-44ca-b2de-0a1a01de475d}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc094115-bf85-41fa-a6f6-234c7c12a885}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4042045e-c7c1-4575-9c04-3e4bc1089a53}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {fc094115-bf85-41fa-a6f6-234c7c12a885}, !- Inlet Port
  {dff6d26b-c3cd-4011-9a2f-31c0617c5627}; !- Outlet Port

OS:Node,
  {9b5b5f2b-36a4-4bda-8593-5a937ef8dd53}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {8fad5197-1ebe-4c86-8010-c396d1c69bb5}, !- Inlet Port
  {de13f70d-d4e5-4c3b-9744-75400dbee56f}; !- Outlet Port

OS:Connection,
  {dff6d26b-c3cd-4011-9a2f-31c0617c5627}, !- Handle
  {4042045e-c7c1-4575-9c04-3e4bc1089a53}, !- Source Object
  3,                                      !- Outlet Port
  {c852c6d5-5653-41ae-a275-ac3ef7659f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fad5197-1ebe-4c86-8010-c396d1c69bb5}, !- Handle
  {9fb5f389-17f0-4e51-ae81-afa22712bb88}, !- Source Object
  2,                                      !- Outlet Port
  {9b5b5f2b-36a4-4bda-8593-5a937ef8dd53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de13f70d-d4e5-4c3b-9744-75400dbee56f}, !- Handle
  {9b5b5f2b-36a4-4bda-8593-5a937ef8dd53}, !- Source Object
  3,                                      !- Outlet Port
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {63972a48-a58c-4812-892d-091cc3538fad}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {16b18f61-c9c8-444a-8e2d-5513a7a5b7e6}, !- Inlet Port
  {330d078d-51eb-433a-bc8d-058279a77fe6}; !- Outlet Port

OS:Connection,
  {16b18f61-c9c8-444a-8e2d-5513a7a5b7e6}, !- Handle
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Source Object
  9,                                      !- Outlet Port
  {63972a48-a58c-4812-892d-091cc3538fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330d078d-51eb-433a-bc8d-058279a77fe6}, !- Handle
  {63972a48-a58c-4812-892d-091cc3538fad}, !- Source Object
  3,                                      !- Outlet Port
  {dda978a0-9f7e-467d-9d27-75850412b848}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc094115-bf85-41fa-a6f6-234c7c12a885}, !- Handle
  {dda978a0-9f7e-467d-9d27-75850412b848}, !- Source Object
  12,                                     !- Outlet Port
  {4042045e-c7c1-4575-9c04-3e4bc1089a53}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {5e1c0f6f-7132-4171-9bd2-1867b102ccce}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9d7d32b4-533b-414c-9e7d-e78fabc1b9ca}, !- Water Inlet Node Name
  {5443ea69-b60a-42e6-ae74-a1f29b74ccc8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {687eb193-d544-4d15-bf75-4b96385ff563}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {5940d0a6-59e5-433f-87ac-e3d63174c0b3}, !- Inlet Port
  {9d7d32b4-533b-414c-9e7d-e78fabc1b9ca}; !- Outlet Port

OS:Connection,
  {5940d0a6-59e5-433f-87ac-e3d63174c0b3}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  34,                                     !- Outlet Port
  {687eb193-d544-4d15-bf75-4b96385ff563}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76acb329-79a7-4e96-b9a1-fdff43781307}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {5443ea69-b60a-42e6-ae74-a1f29b74ccc8}, !- Inlet Port
  {2126a715-a72f-462e-a2d4-1db6e71c2942}; !- Outlet Port

OS:Connection,
  {9d7d32b4-533b-414c-9e7d-e78fabc1b9ca}, !- Handle
  {687eb193-d544-4d15-bf75-4b96385ff563}, !- Source Object
  3,                                      !- Outlet Port
  {5e1c0f6f-7132-4171-9bd2-1867b102ccce}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5443ea69-b60a-42e6-ae74-a1f29b74ccc8}, !- Handle
  {5e1c0f6f-7132-4171-9bd2-1867b102ccce}, !- Source Object
  6,                                      !- Outlet Port
  {76acb329-79a7-4e96-b9a1-fdff43781307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2126a715-a72f-462e-a2d4-1db6e71c2942}, !- Handle
  {76acb329-79a7-4e96-b9a1-fdff43781307}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f7ce57f4-ce1f-4cec-a654-aecc79a89c7f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {5e1c0f6f-7132-4171-9bd2-1867b102ccce}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {04ee0eb3-a0f2-4112-9d24-4dc9ba1e21e1}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {16bf1fcd-862e-4240-9292-d925d04dece0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.831,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5e1c0f6f-7132-4171-9bd2-1867b102ccce}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {256f921e-a7b7-4c89-8e37-45eceb4c6075}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d7877e5a-cbe5-4cb0-bcaa-581a22d10199}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {256f921e-a7b7-4c89-8e37-45eceb4c6075}, !- Inlet Port
  {9966bd0b-4ddd-4545-a240-0f785ad2ad7c}; !- Outlet Port

OS:Node,
  {2fc3b2cb-1cca-42cb-bd8f-d1693d8cec5b}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {428d68a6-3b29-4bd5-8bc5-fc3aadaa033d}, !- Inlet Port
  {a5e160a0-ab32-4fd4-8f44-c65a0b885813}; !- Outlet Port

OS:Connection,
  {9966bd0b-4ddd-4545-a240-0f785ad2ad7c}, !- Handle
  {d7877e5a-cbe5-4cb0-bcaa-581a22d10199}, !- Source Object
  3,                                      !- Outlet Port
  {043ae1e0-859a-413b-9040-0f834b1aadd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428d68a6-3b29-4bd5-8bc5-fc3aadaa033d}, !- Handle
  {a5e07dc4-509d-4f0a-b815-547bcaa40327}, !- Source Object
  2,                                      !- Outlet Port
  {2fc3b2cb-1cca-42cb-bd8f-d1693d8cec5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e160a0-ab32-4fd4-8f44-c65a0b885813}, !- Handle
  {2fc3b2cb-1cca-42cb-bd8f-d1693d8cec5b}, !- Source Object
  3,                                      !- Outlet Port
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {6cf8009e-0ec2-49f6-bc0a-6c9ace16d861}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {58cc6297-bc4c-4340-ae60-8f9c5c206750}, !- Inlet Port
  {16bf1fcd-862e-4240-9292-d925d04dece0}; !- Outlet Port

OS:Connection,
  {58cc6297-bc4c-4340-ae60-8f9c5c206750}, !- Handle
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Source Object
  10,                                     !- Outlet Port
  {6cf8009e-0ec2-49f6-bc0a-6c9ace16d861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16bf1fcd-862e-4240-9292-d925d04dece0}, !- Handle
  {6cf8009e-0ec2-49f6-bc0a-6c9ace16d861}, !- Source Object
  3,                                      !- Outlet Port
  {04ee0eb3-a0f2-4112-9d24-4dc9ba1e21e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {256f921e-a7b7-4c89-8e37-45eceb4c6075}, !- Handle
  {04ee0eb3-a0f2-4112-9d24-4dc9ba1e21e1}, !- Source Object
  12,                                     !- Outlet Port
  {d7877e5a-cbe5-4cb0-bcaa-581a22d10199}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2dd6a924-7cc0-4250-81f8-acfb525fcca0}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9828e040-2a00-40c3-a743-266f60b80544}, !- Water Inlet Node Name
  {d76bde91-0333-4e9b-ae66-6bf313549bed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9acc1ae4-f536-4b80-a0a9-48680c3de566}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {2d3179ba-ad14-469d-906e-1ce515b15b0a}, !- Inlet Port
  {9828e040-2a00-40c3-a743-266f60b80544}; !- Outlet Port

OS:Connection,
  {2d3179ba-ad14-469d-906e-1ce515b15b0a}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  35,                                     !- Outlet Port
  {9acc1ae4-f536-4b80-a0a9-48680c3de566}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80a48512-fe2f-4ccc-a7d1-85d91e3d38a4}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {d76bde91-0333-4e9b-ae66-6bf313549bed}, !- Inlet Port
  {01059546-d2bb-4cd7-8b04-2f4018e10299}; !- Outlet Port

OS:Connection,
  {9828e040-2a00-40c3-a743-266f60b80544}, !- Handle
  {9acc1ae4-f536-4b80-a0a9-48680c3de566}, !- Source Object
  3,                                      !- Outlet Port
  {2dd6a924-7cc0-4250-81f8-acfb525fcca0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d76bde91-0333-4e9b-ae66-6bf313549bed}, !- Handle
  {2dd6a924-7cc0-4250-81f8-acfb525fcca0}, !- Source Object
  6,                                      !- Outlet Port
  {80a48512-fe2f-4ccc-a7d1-85d91e3d38a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01059546-d2bb-4cd7-8b04-2f4018e10299}, !- Handle
  {80a48512-fe2f-4ccc-a7d1-85d91e3d38a4}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {90b973f5-0dbd-47aa-b934-bed92404b983}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {2dd6a924-7cc0-4250-81f8-acfb525fcca0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {17261697-020d-42c3-86bd-90f2b54d1b10}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {7195cd1c-eb8b-4465-a94b-538d03555d8b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  1,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2dd6a924-7cc0-4250-81f8-acfb525fcca0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9624e97b-38df-4b3d-94bb-7803b98be2c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {10a043a9-1aed-4717-91b7-266ea2cbefac}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {9624e97b-38df-4b3d-94bb-7803b98be2c1}, !- Inlet Port
  {ded14203-a31b-47cd-8601-bd8b98c1c0bf}; !- Outlet Port

OS:Node,
  {79bd44d0-ff71-4d33-b44d-6c300a877efb}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {f7565777-4e30-4ee0-ae23-d25c3232b1fa}, !- Inlet Port
  {7cf29781-2348-4bfd-9c4e-1ed68ec0a08f}; !- Outlet Port

OS:Connection,
  {ded14203-a31b-47cd-8601-bd8b98c1c0bf}, !- Handle
  {10a043a9-1aed-4717-91b7-266ea2cbefac}, !- Source Object
  3,                                      !- Outlet Port
  {eb8cd5c9-7f12-4b43-a0fb-9314ab685951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7565777-4e30-4ee0-ae23-d25c3232b1fa}, !- Handle
  {c50ff88c-4793-4fbb-9af6-e654f9df5e87}, !- Source Object
  2,                                      !- Outlet Port
  {79bd44d0-ff71-4d33-b44d-6c300a877efb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf29781-2348-4bfd-9c4e-1ed68ec0a08f}, !- Handle
  {79bd44d0-ff71-4d33-b44d-6c300a877efb}, !- Source Object
  3,                                      !- Outlet Port
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3a0f39f7-4bb5-4d0a-929e-95edaf88b3be}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e63a8cff-c37b-4ccc-a3ef-3bbdd693c9b0}, !- Inlet Port
  {7195cd1c-eb8b-4465-a94b-538d03555d8b}; !- Outlet Port

OS:Connection,
  {e63a8cff-c37b-4ccc-a3ef-3bbdd693c9b0}, !- Handle
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Source Object
  11,                                     !- Outlet Port
  {3a0f39f7-4bb5-4d0a-929e-95edaf88b3be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7195cd1c-eb8b-4465-a94b-538d03555d8b}, !- Handle
  {3a0f39f7-4bb5-4d0a-929e-95edaf88b3be}, !- Source Object
  3,                                      !- Outlet Port
  {17261697-020d-42c3-86bd-90f2b54d1b10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9624e97b-38df-4b3d-94bb-7803b98be2c1}, !- Handle
  {17261697-020d-42c3-86bd-90f2b54d1b10}, !- Source Object
  12,                                     !- Outlet Port
  {10a043a9-1aed-4717-91b7-266ea2cbefac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {408aba04-47e5-4f3e-ad0f-71b53712d6b2}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {687f6b76-dc7f-48c7-b759-86ddfe8d8416}, !- Water Inlet Node Name
  {1ebd5243-c9d6-4350-9cb6-a8418a908067}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {7c157b86-f1cf-4681-9031-7861301a7977}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {4655ae06-d067-4856-bcb4-2440fda3f4e2}, !- Inlet Port
  {687f6b76-dc7f-48c7-b759-86ddfe8d8416}; !- Outlet Port

OS:Connection,
  {4655ae06-d067-4856-bcb4-2440fda3f4e2}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  36,                                     !- Outlet Port
  {7c157b86-f1cf-4681-9031-7861301a7977}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12cbb1eb-acb5-4ea5-af6d-8332e003a2a8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {1ebd5243-c9d6-4350-9cb6-a8418a908067}, !- Inlet Port
  {e59705ad-7899-45fe-be89-b40dbaf940b1}; !- Outlet Port

OS:Connection,
  {687f6b76-dc7f-48c7-b759-86ddfe8d8416}, !- Handle
  {7c157b86-f1cf-4681-9031-7861301a7977}, !- Source Object
  3,                                      !- Outlet Port
  {408aba04-47e5-4f3e-ad0f-71b53712d6b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ebd5243-c9d6-4350-9cb6-a8418a908067}, !- Handle
  {408aba04-47e5-4f3e-ad0f-71b53712d6b2}, !- Source Object
  6,                                      !- Outlet Port
  {12cbb1eb-acb5-4ea5-af6d-8332e003a2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e59705ad-7899-45fe-be89-b40dbaf940b1}, !- Handle
  {12cbb1eb-acb5-4ea5-af6d-8332e003a2a8}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5ebf5820-c0cf-4f11-a392-3de83bfa0005}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {408aba04-47e5-4f3e-ad0f-71b53712d6b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a6d2051-ea4d-427d-8dc2-7607556fc86c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {9cc61461-7855-46b7-95a6-c07a990d9f6e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.926,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {408aba04-47e5-4f3e-ad0f-71b53712d6b2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b20212ba-5f85-4d98-baa1-ae0eae912dc5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6ff9d671-214b-45e8-87ef-4a7e2c7e4c0a}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {b20212ba-5f85-4d98-baa1-ae0eae912dc5}, !- Inlet Port
  {58f9b840-3ddb-4306-8e16-c0bf3be94193}; !- Outlet Port

OS:Node,
  {44caebf8-caaa-476b-b73f-dcba5124468c}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {8949b10f-b128-4623-bca3-2340eecd6a6a}, !- Inlet Port
  {561bb44d-ea5a-44b0-b3b6-cc8415cc5f9b}; !- Outlet Port

OS:Connection,
  {58f9b840-3ddb-4306-8e16-c0bf3be94193}, !- Handle
  {6ff9d671-214b-45e8-87ef-4a7e2c7e4c0a}, !- Source Object
  3,                                      !- Outlet Port
  {05e6e3e4-9bd6-4f0d-80ae-8b12f231e602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8949b10f-b128-4623-bca3-2340eecd6a6a}, !- Handle
  {dd820c42-9678-46a9-a513-33d90c7c6a13}, !- Source Object
  2,                                      !- Outlet Port
  {44caebf8-caaa-476b-b73f-dcba5124468c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561bb44d-ea5a-44b0-b3b6-cc8415cc5f9b}, !- Handle
  {44caebf8-caaa-476b-b73f-dcba5124468c}, !- Source Object
  3,                                      !- Outlet Port
  {2518b02d-b58a-4af3-a19a-bdc8d29912b3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {69ae2a75-435d-4e7c-8d9e-55490c9588dd}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {131c0f8e-c4d6-4469-b513-6486278926ce}, !- Inlet Port
  {9cc61461-7855-46b7-95a6-c07a990d9f6e}; !- Outlet Port

OS:Connection,
  {131c0f8e-c4d6-4469-b513-6486278926ce}, !- Handle
  {5df8b9c5-5b7c-4b93-b084-3870e5d0c8e9}, !- Source Object
  12,                                     !- Outlet Port
  {69ae2a75-435d-4e7c-8d9e-55490c9588dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cc61461-7855-46b7-95a6-c07a990d9f6e}, !- Handle
  {69ae2a75-435d-4e7c-8d9e-55490c9588dd}, !- Source Object
  3,                                      !- Outlet Port
  {3a6d2051-ea4d-427d-8dc2-7607556fc86c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b20212ba-5f85-4d98-baa1-ae0eae912dc5}, !- Handle
  {3a6d2051-ea4d-427d-8dc2-7607556fc86c}, !- Source Object
  12,                                     !- Outlet Port
  {6ff9d671-214b-45e8-87ef-4a7e2c7e4c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8f37af27-4a06-4a33-84de-a84faeca3042}, !- Handle
  VAV_OTHER,                              !- Name
  ,                                       !- Controller List Name
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule
  {08837a4e-4f81-4a96-b0b0-8d6d2f7ae0fa}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {47f0d416-8cb0-43df-9da5-b371c0604709}, !- Supply Side Inlet Node Name
  {1b6307c1-ac70-4fd1-bae1-53825ff502b1}, !- Demand Side Outlet Node Name
  {09feba45-03ee-4379-bf57-0ca9068b16e5}, !- Demand Side Inlet Node A
  {1dc4cfa4-2715-4240-8f2e-72afed191285}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Demand Mixer Name
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {906f38b3-5caf-4eb1-bef8-ab62cb51ee24}, !- Handle
  VAV_OTHER Supply Inlet Node,            !- Name
  {47f0d416-8cb0-43df-9da5-b371c0604709}, !- Inlet Port
  {11bc93a5-5126-4cb0-a7dc-6fd470f396c6}; !- Outlet Port

OS:Node,
  {e68e2b12-4a0a-4210-a2a3-339978cc3a0a}, !- Handle
  VAV_OTHER Supply Outlet Node,           !- Name
  {1af35f7a-5dbb-4963-be3e-8bda14f070de}, !- Inlet Port
  {1dc4cfa4-2715-4240-8f2e-72afed191285}; !- Outlet Port

OS:Connection,
  {47f0d416-8cb0-43df-9da5-b371c0604709}, !- Handle
  {8f37af27-4a06-4a33-84de-a84faeca3042}, !- Source Object
  9,                                      !- Outlet Port
  {906f38b3-5caf-4eb1-bef8-ab62cb51ee24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc4cfa4-2715-4240-8f2e-72afed191285}, !- Handle
  {e68e2b12-4a0a-4210-a2a3-339978cc3a0a}, !- Source Object
  3,                                      !- Outlet Port
  {8f37af27-4a06-4a33-84de-a84faeca3042}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {098a5a89-31fd-4eb8-95c3-06a9c01de7fa}, !- Handle
  VAV_OTHER Demand Inlet Node,            !- Name
  {09feba45-03ee-4379-bf57-0ca9068b16e5}, !- Inlet Port
  {df53da3f-e42a-4575-b681-7f56b73c219c}; !- Outlet Port

OS:Node,
  {8d0c4fb5-b32b-43ee-9ddc-fd79bdf78490}, !- Handle
  VAV_OTHER Demand Outlet Node,           !- Name
  {43421a7e-eccd-4e3b-b9b2-189fa72bfe42}, !- Inlet Port
  {1b6307c1-ac70-4fd1-bae1-53825ff502b1}; !- Outlet Port

OS:Node,
  {80447749-4985-4cce-a592-a8f57a8d68fc}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {e960b0ad-ab4f-45b9-94af-dd2e0c053230}, !- Inlet Port
  {fdb29009-0b0c-4e8b-85b8-1ac2aa854f8a}; !- Outlet Port

OS:Connection,
  {09feba45-03ee-4379-bf57-0ca9068b16e5}, !- Handle
  {8f37af27-4a06-4a33-84de-a84faeca3042}, !- Source Object
  11,                                     !- Outlet Port
  {098a5a89-31fd-4eb8-95c3-06a9c01de7fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b6307c1-ac70-4fd1-bae1-53825ff502b1}, !- Handle
  {8d0c4fb5-b32b-43ee-9ddc-fd79bdf78490}, !- Source Object
  3,                                      !- Outlet Port
  {8f37af27-4a06-4a33-84de-a84faeca3042}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {df53da3f-e42a-4575-b681-7f56b73c219c}, !- Inlet Node Name
  {87d1e313-f4bc-4949-a650-5f84858f0308}, !- Outlet Node Name 1
  {f2fb7c1d-e2ec-4bf2-b0c2-b05de53d0f35}, !- Outlet Node Name 2
  {8ebf6d63-611a-44d0-81e9-904f93efd8a1}, !- Outlet Node Name 3
  {ecb7540a-c96c-4f76-9bc8-ba15953e6d40}, !- Outlet Node Name 4
  {e823ee2b-38a4-4e0e-85f7-270edb544f2a}, !- Outlet Node Name 5
  {cced8aca-0f61-49f5-a185-e986580a7053}, !- Outlet Node Name 6
  {bb9a3979-11ce-4bdd-8017-bc4f2a386839}, !- Outlet Node Name 7
  {d963cbe4-d0f7-4b7f-a770-49f3d5e291b3}, !- Outlet Node Name 8
  {c348dc85-1786-463a-9195-f54ae60f900f}, !- Outlet Node Name 9
  {288eed92-bb23-43bb-9e98-bcba351a2a9a}, !- Outlet Node Name 10
  {58f89e65-a5db-4d6a-960a-4f567d036e2a}; !- Outlet Node Name 11

OS:AirLoopHVAC:ZoneMixer,
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {43421a7e-eccd-4e3b-b9b2-189fa72bfe42}, !- Outlet Node Name
  {6684eaa4-2769-4d14-b86d-7fd3291a6314}, !- Inlet Node Name 1
  {193d6ec7-8324-4749-961a-7eb09646d57e}, !- Inlet Node Name 2
  {2bee2f33-91fd-42f0-ad8a-5644ae868e87}, !- Inlet Node Name 3
  {eb340023-4ef1-49eb-bb63-914166b146a6}, !- Inlet Node Name 4
  {437d5cee-26ed-4be5-b6a3-feb79743ac17}, !- Inlet Node Name 5
  {3483ca04-437f-47a1-8836-340695640bca}, !- Inlet Node Name 6
  {9ff21df9-54c2-4ad5-a6c2-3a1254c666d4}, !- Inlet Node Name 7
  {58bc6666-27cc-45ef-b503-a3d2dc00cd30}, !- Inlet Node Name 8
  {aa12f9c8-f205-4fb6-83dd-f9f4e6106e01}, !- Inlet Node Name 9
  {495134b3-55a9-4e46-a583-73aeb10c3a87}, !- Inlet Node Name 10
  {6a77f719-e8bc-4bb7-9194-64a781737bbb}; !- Inlet Node Name 11

OS:Connection,
  {df53da3f-e42a-4575-b681-7f56b73c219c}, !- Handle
  {098a5a89-31fd-4eb8-95c3-06a9c01de7fa}, !- Source Object
  3,                                      !- Outlet Port
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43421a7e-eccd-4e3b-b9b2-189fa72bfe42}, !- Handle
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Source Object
  2,                                      !- Outlet Port
  {8d0c4fb5-b32b-43ee-9ddc-fd79bdf78490}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0a4dc2ca-ae86-4e97-a54c-f79b562ff654}, !- Handle
  {8f37af27-4a06-4a33-84de-a84faeca3042}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  3.51752746666667,                       !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {08837a4e-4f81-4a96-b0b0-8d6d2f7ae0fa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {5e68479c-4b34-4539-bd4d-7e8fc9fff1b6}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {002a968b-d0e9-4f1e-b626-9d98a0065452}, !- Handle
  VAV_OTHER Fan,                          !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.61165,                                !- Fan Total Efficiency
  1389.9161178,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.1,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.941,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {0e10b8f0-680a-4d35-ad7f-819ec05b5761}, !- Air Inlet Node Name
  {1af35f7a-5dbb-4963-be3e-8bda14f070de}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {1af35f7a-5dbb-4963-be3e-8bda14f070de}, !- Handle
  {002a968b-d0e9-4f1e-b626-9d98a0065452}, !- Source Object
  17,                                     !- Outlet Port
  {e68e2b12-4a0a-4210-a2a3-339978cc3a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {2687356b-5ca8-47a4-b423-05411ba6b592}, !- Handle
  VAV_OTHER Main Htg Coil,                !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {635196f8-ede3-47f6-a828-203afd65236b}, !- Water Inlet Node Name
  {3ce73612-e9e7-4e72-9d45-35d94112a0e4}, !- Water Outlet Node Name
  {c3ef1c32-0a01-4e57-8b56-9fb6f5c1eb4b}, !- Air Inlet Node Name
  {76e50971-c9ba-4671-82fe-c46cdf53fb30}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ccc2278d-c451-4377-8a53-d8e57f8fee64}, !- Handle
  VAV_OTHER Main Htg Coil Inlet Water Node, !- Name
  {5bd0995a-3128-40e9-8bb5-7eba3e980d00}, !- Inlet Port
  {635196f8-ede3-47f6-a828-203afd65236b}; !- Outlet Port

OS:Connection,
  {5bd0995a-3128-40e9-8bb5-7eba3e980d00}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  37,                                     !- Outlet Port
  {ccc2278d-c451-4377-8a53-d8e57f8fee64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcbe1294-b506-4f62-b24e-4a8c9039c43f}, !- Handle
  VAV_OTHER Main Htg Coil Outlet Water Node, !- Name
  {3ce73612-e9e7-4e72-9d45-35d94112a0e4}, !- Inlet Port
  {49167dfb-eddb-4f8a-82b9-0f7fc32520b0}; !- Outlet Port

OS:Connection,
  {635196f8-ede3-47f6-a828-203afd65236b}, !- Handle
  {ccc2278d-c451-4377-8a53-d8e57f8fee64}, !- Source Object
  3,                                      !- Outlet Port
  {2687356b-5ca8-47a4-b423-05411ba6b592}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3ce73612-e9e7-4e72-9d45-35d94112a0e4}, !- Handle
  {2687356b-5ca8-47a4-b423-05411ba6b592}, !- Source Object
  6,                                      !- Outlet Port
  {bcbe1294-b506-4f62-b24e-4a8c9039c43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49167dfb-eddb-4f8a-82b9-0f7fc32520b0}, !- Handle
  {bcbe1294-b506-4f62-b24e-4a8c9039c43f}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d99e1a09-1881-4757-a290-e0c38da2c239}, !- Handle
  VAV_OTHER Main Htg Coil Controller,     !- Name
  {2687356b-5ca8-47a4-b423-05411ba6b592}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {61a4e90c-e610-47bc-9c43-236cf945e63b}, !- Handle
  VAV_OTHER Main Htg Coil Outlet Air Node, !- Name
  {76e50971-c9ba-4671-82fe-c46cdf53fb30}, !- Inlet Port
  {0e10b8f0-680a-4d35-ad7f-819ec05b5761}; !- Outlet Port

OS:Connection,
  {76e50971-c9ba-4671-82fe-c46cdf53fb30}, !- Handle
  {2687356b-5ca8-47a4-b423-05411ba6b592}, !- Source Object
  8,                                      !- Outlet Port
  {61a4e90c-e610-47bc-9c43-236cf945e63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e10b8f0-680a-4d35-ad7f-819ec05b5761}, !- Handle
  {61a4e90c-e610-47bc-9c43-236cf945e63b}, !- Source Object
  3,                                      !- Outlet Port
  {002a968b-d0e9-4f1e-b626-9d98a0065452}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {ef12c07d-f106-423e-b3ef-773b50f5d15a}, !- Handle
  VAV_OTHER Clg Coil,                     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c1fcfc14-3860-4b10-8f75-ee26489b451a}, !- Water Inlet Node Name
  {8d84b7d7-e700-480d-a4c7-9e2c66397388}, !- Water Outlet Node Name
  {da59326c-aa81-44c9-bb41-b42440827e98}, !- Air Inlet Node Name
  {c3c5aa74-c8d4-4ad0-af92-ce2bd6cbff76}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {19f44e0a-92bb-473d-9258-606e2c79ba24}, !- Handle
  VAV_OTHER Clg Coil Inlet Water Node,    !- Name
  {aaea866d-fb02-47a9-a5b5-156e02996eb4}, !- Inlet Port
  {c1fcfc14-3860-4b10-8f75-ee26489b451a}; !- Outlet Port

OS:Connection,
  {aaea866d-fb02-47a9-a5b5-156e02996eb4}, !- Handle
  {eee3bdd0-bcd6-4946-96ba-f4518d2df962}, !- Source Object
  7,                                      !- Outlet Port
  {19f44e0a-92bb-473d-9258-606e2c79ba24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3ff752d-fd2d-452d-81df-4f435e51779d}, !- Handle
  VAV_OTHER Clg Coil Outlet Water Node,   !- Name
  {8d84b7d7-e700-480d-a4c7-9e2c66397388}, !- Inlet Port
  {9abbb5ef-8f30-4c5e-8cfb-23370c51efca}; !- Outlet Port

OS:Connection,
  {c1fcfc14-3860-4b10-8f75-ee26489b451a}, !- Handle
  {19f44e0a-92bb-473d-9258-606e2c79ba24}, !- Source Object
  3,                                      !- Outlet Port
  {ef12c07d-f106-423e-b3ef-773b50f5d15a}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8d84b7d7-e700-480d-a4c7-9e2c66397388}, !- Handle
  {ef12c07d-f106-423e-b3ef-773b50f5d15a}, !- Source Object
  11,                                     !- Outlet Port
  {e3ff752d-fd2d-452d-81df-4f435e51779d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9abbb5ef-8f30-4c5e-8cfb-23370c51efca}, !- Handle
  {e3ff752d-fd2d-452d-81df-4f435e51779d}, !- Source Object
  3,                                      !- Outlet Port
  {292039d7-5c8f-4633-afe8-2b4f40c3ecd2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7dd9e0bf-d62c-4805-be8a-fba45a551ecf}, !- Handle
  VAV_OTHER Clg Coil Controller,          !- Name
  {ef12c07d-f106-423e-b3ef-773b50f5d15a}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {054c024c-1c98-493f-b24f-846c1964315b}, !- Handle
  VAV_OTHER Clg Coil Outlet Air Node,     !- Name
  {c3c5aa74-c8d4-4ad0-af92-ce2bd6cbff76}, !- Inlet Port
  {c3ef1c32-0a01-4e57-8b56-9fb6f5c1eb4b}; !- Outlet Port

OS:Connection,
  {c3c5aa74-c8d4-4ad0-af92-ce2bd6cbff76}, !- Handle
  {ef12c07d-f106-423e-b3ef-773b50f5d15a}, !- Source Object
  13,                                     !- Outlet Port
  {054c024c-1c98-493f-b24f-846c1964315b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ef1c32-0a01-4e57-8b56-9fb6f5c1eb4b}, !- Handle
  {054c024c-1c98-493f-b24f-846c1964315b}, !- Source Object
  3,                                      !- Outlet Port
  {2687356b-5ca8-47a4-b423-05411ba6b592}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {39917ef3-5042-4196-8e52-f23b19d5251c}, !- Handle
  VAV_OTHER OA Controller,                !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {51c90782-a44c-4648-bca0-1bf52e988635}, !- Maximum Fraction of Outdoor Air Schedule Name
  {963f71ae-caea-48ee-ad77-3ceb55c245f3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {963f71ae-caea-48ee-ad77-3ceb55c245f3}, !- Handle
  VAV_OTHER Vent Controller,              !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  Standard62.1VentilationRateProcedureWithLimit; !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {78d37b55-f015-45f6-9644-c6a9ed4bf71d}, !- Handle
  VAV_OTHER OA System,                    !- Name
  {39917ef3-5042-4196-8e52-f23b19d5251c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0aad3bc2-9fdd-47a7-ae09-b6013448ad5d}, !- Mixed Air Node Name
  {90bb2d0f-3640-404f-a0b0-5cd18e06110a}, !- Outdoor Air Stream Node Name
  {ccafce6f-35ae-4d64-a69c-e500a73791af}, !- Relief Air Stream Node Name
  {11bc93a5-5126-4cb0-a7dc-6fd470f396c6}; !- Return Air Stream Node Name

OS:Node,
  {161484be-f055-4b26-98ad-846da608cd0f}, !- Handle
  VAV_OTHER Outdoor Air Node,             !- Name
  ,                                       !- Inlet Port
  {f8596a81-21bc-4f92-b3f5-6a001aacc5b9}; !- Outlet Port

OS:Node,
  {06e07e2e-e059-4172-8095-49a72b71f567}, !- Handle
  VAV_OTHER Relief Air Node,              !- Name
  {b8586c79-8989-4d4a-b343-e9273213da40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {15b5586e-f4c5-4a6a-b69e-73eefe43b630}, !- Handle
  VAV_OTHER Mixed Air Node,               !- Name
  {0aad3bc2-9fdd-47a7-ae09-b6013448ad5d}, !- Inlet Port
  {da59326c-aa81-44c9-bb41-b42440827e98}; !- Outlet Port

OS:Connection,
  {11bc93a5-5126-4cb0-a7dc-6fd470f396c6}, !- Handle
  {906f38b3-5caf-4eb1-bef8-ab62cb51ee24}, !- Source Object
  3,                                      !- Outlet Port
  {78d37b55-f015-45f6-9644-c6a9ed4bf71d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0aad3bc2-9fdd-47a7-ae09-b6013448ad5d}, !- Handle
  {78d37b55-f015-45f6-9644-c6a9ed4bf71d}, !- Source Object
  5,                                      !- Outlet Port
  {15b5586e-f4c5-4a6a-b69e-73eefe43b630}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da59326c-aa81-44c9-bb41-b42440827e98}, !- Handle
  {15b5586e-f4c5-4a6a-b69e-73eefe43b630}, !- Source Object
  3,                                      !- Outlet Port
  {ef12c07d-f106-423e-b3ef-773b50f5d15a}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5e68479c-4b34-4539-bd4d-7e8fc9fff1b6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6c5978ca-64d6-48fd-8145-3b43d1d69cd5}, !- Control Zone or Zone List Name
  {8a6d1596-6491-44d9-8f7d-c8fc37a8ecd6}, !- Cooling Control Zone or Zone List Name
  {94d6054d-a727-465b-aa1d-0e1417d67e3b}, !- Heating Control Zone or Zone List Name
  {f3627941-9bbb-41e3-9783-c1da9ec07983}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6c5978ca-64d6-48fd-8145-3b43d1d69cd5}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {8a6d1596-6491-44d9-8f7d-c8fc37a8ecd6}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94d6054d-a727-465b-aa1d-0e1417d67e3b}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f3627941-9bbb-41e3-9783-c1da9ec07983}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {2a75d667-6119-4b43-9154-db5b43d8e362}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f2db319d-c1d1-4b87-8769-6a49e0a8d2e0}, !- Water Inlet Node Name
  {89b91dba-9878-4e4d-8636-51ed8f5791b7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c192d25d-2a3b-497f-a8f1-826416c42e72}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {74ba2e20-ab17-437b-a748-1e7c0562e5e7}, !- Inlet Port
  {f2db319d-c1d1-4b87-8769-6a49e0a8d2e0}; !- Outlet Port

OS:Connection,
  {74ba2e20-ab17-437b-a748-1e7c0562e5e7}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  38,                                     !- Outlet Port
  {c192d25d-2a3b-497f-a8f1-826416c42e72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3279a76d-1a75-410f-8958-32cea7e0e393}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {89b91dba-9878-4e4d-8636-51ed8f5791b7}, !- Inlet Port
  {a3621af9-8236-42a1-bc17-0276b0658dfb}; !- Outlet Port

OS:Connection,
  {f2db319d-c1d1-4b87-8769-6a49e0a8d2e0}, !- Handle
  {c192d25d-2a3b-497f-a8f1-826416c42e72}, !- Source Object
  3,                                      !- Outlet Port
  {2a75d667-6119-4b43-9154-db5b43d8e362}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {89b91dba-9878-4e4d-8636-51ed8f5791b7}, !- Handle
  {2a75d667-6119-4b43-9154-db5b43d8e362}, !- Source Object
  6,                                      !- Outlet Port
  {3279a76d-1a75-410f-8958-32cea7e0e393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3621af9-8236-42a1-bc17-0276b0658dfb}, !- Handle
  {3279a76d-1a75-410f-8958-32cea7e0e393}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ba842351-ce2b-4360-b951-22ba80462cbb}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {2a75d667-6119-4b43-9154-db5b43d8e362}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7bf62981-d45c-4c37-85e7-3ed5135fa4c8}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {a7397b54-55ce-4373-a35b-dffdaa4eea56}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.462,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2a75d667-6119-4b43-9154-db5b43d8e362}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e960b0ad-ab4f-45b9-94af-dd2e0c053230}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8958a287-049c-4b26-a815-908cdd371764}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {4f528f7e-53a9-43da-a3d6-910b78e24707}, !- Inlet Port
  {6684eaa4-2769-4d14-b86d-7fd3291a6314}; !- Outlet Port

OS:Connection,
  {fdb29009-0b0c-4e8b-85b8-1ac2aa854f8a}, !- Handle
  {80447749-4985-4cce-a592-a8f57a8d68fc}, !- Source Object
  3,                                      !- Outlet Port
  {38734aa3-beb2-480f-8656-5bc352adf35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f528f7e-53a9-43da-a3d6-910b78e24707}, !- Handle
  {69b05c0d-60fe-4ec9-bd9e-945f92916a54}, !- Source Object
  2,                                      !- Outlet Port
  {8958a287-049c-4b26-a815-908cdd371764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6684eaa4-2769-4d14-b86d-7fd3291a6314}, !- Handle
  {8958a287-049c-4b26-a815-908cdd371764}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6d6d4b60-19a1-45ee-96a1-ae52b1729bbd}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {87d1e313-f4bc-4949-a650-5f84858f0308}, !- Inlet Port
  {a7397b54-55ce-4373-a35b-dffdaa4eea56}; !- Outlet Port

OS:Connection,
  {87d1e313-f4bc-4949-a650-5f84858f0308}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  3,                                      !- Outlet Port
  {6d6d4b60-19a1-45ee-96a1-ae52b1729bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7397b54-55ce-4373-a35b-dffdaa4eea56}, !- Handle
  {6d6d4b60-19a1-45ee-96a1-ae52b1729bbd}, !- Source Object
  3,                                      !- Outlet Port
  {7bf62981-d45c-4c37-85e7-3ed5135fa4c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e960b0ad-ab4f-45b9-94af-dd2e0c053230}, !- Handle
  {7bf62981-d45c-4c37-85e7-3ed5135fa4c8}, !- Source Object
  12,                                     !- Outlet Port
  {80447749-4985-4cce-a592-a8f57a8d68fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {022908e5-0581-4917-9b35-5873d07bec30}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {deb6ac51-640c-486f-aa9a-2a59cb27a3b2}, !- Water Inlet Node Name
  {a979049c-4797-409c-9c72-1ee1797ebaa1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {648512f5-0809-4f00-9120-c44a11602c42}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {38e78509-3313-42f0-ac58-72f1b6d03ec4}, !- Inlet Port
  {deb6ac51-640c-486f-aa9a-2a59cb27a3b2}; !- Outlet Port

OS:Connection,
  {38e78509-3313-42f0-ac58-72f1b6d03ec4}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  39,                                     !- Outlet Port
  {648512f5-0809-4f00-9120-c44a11602c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa99f169-334e-4308-8420-37f73694f311}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {a979049c-4797-409c-9c72-1ee1797ebaa1}, !- Inlet Port
  {430ad76e-db22-4bec-a65f-538d3d53bccd}; !- Outlet Port

OS:Connection,
  {deb6ac51-640c-486f-aa9a-2a59cb27a3b2}, !- Handle
  {648512f5-0809-4f00-9120-c44a11602c42}, !- Source Object
  3,                                      !- Outlet Port
  {022908e5-0581-4917-9b35-5873d07bec30}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a979049c-4797-409c-9c72-1ee1797ebaa1}, !- Handle
  {022908e5-0581-4917-9b35-5873d07bec30}, !- Source Object
  6,                                      !- Outlet Port
  {aa99f169-334e-4308-8420-37f73694f311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {430ad76e-db22-4bec-a65f-538d3d53bccd}, !- Handle
  {aa99f169-334e-4308-8420-37f73694f311}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a595ab3d-b2a5-45f6-b59a-dd8812c9e4f3}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {022908e5-0581-4917-9b35-5873d07bec30}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {415818be-5e8a-425b-92d6-b6c39665a999}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {d2bb8827-2ba5-47fd-8929-eed3113516fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.233,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {022908e5-0581-4917-9b35-5873d07bec30}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {34dfcf44-173c-42da-96ca-a52a3b028f51}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a4140182-6a9d-4d66-9e14-78e2389fe6ca}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {34dfcf44-173c-42da-96ca-a52a3b028f51}, !- Inlet Port
  {85e4f661-5c48-41fb-9371-753e488b6d3b}; !- Outlet Port

OS:Node,
  {84713f22-7295-486e-bc27-a4869ca4d0a8}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {6128fbdb-ca9f-4b71-be8e-a3d8d93419cb}, !- Inlet Port
  {193d6ec7-8324-4749-961a-7eb09646d57e}; !- Outlet Port

OS:Connection,
  {85e4f661-5c48-41fb-9371-753e488b6d3b}, !- Handle
  {a4140182-6a9d-4d66-9e14-78e2389fe6ca}, !- Source Object
  3,                                      !- Outlet Port
  {6b5c63c0-2267-4a62-8503-cbf767cf182c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6128fbdb-ca9f-4b71-be8e-a3d8d93419cb}, !- Handle
  {15f346ad-31de-420d-8947-2f0e6b73e59d}, !- Source Object
  2,                                      !- Outlet Port
  {84713f22-7295-486e-bc27-a4869ca4d0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193d6ec7-8324-4749-961a-7eb09646d57e}, !- Handle
  {84713f22-7295-486e-bc27-a4869ca4d0a8}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e8f0892a-0a75-4369-9133-126259fbcfce}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {f2fb7c1d-e2ec-4bf2-b0c2-b05de53d0f35}, !- Inlet Port
  {d2bb8827-2ba5-47fd-8929-eed3113516fd}; !- Outlet Port

OS:Connection,
  {f2fb7c1d-e2ec-4bf2-b0c2-b05de53d0f35}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  4,                                      !- Outlet Port
  {e8f0892a-0a75-4369-9133-126259fbcfce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2bb8827-2ba5-47fd-8929-eed3113516fd}, !- Handle
  {e8f0892a-0a75-4369-9133-126259fbcfce}, !- Source Object
  3,                                      !- Outlet Port
  {415818be-5e8a-425b-92d6-b6c39665a999}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34dfcf44-173c-42da-96ca-a52a3b028f51}, !- Handle
  {415818be-5e8a-425b-92d6-b6c39665a999}, !- Source Object
  12,                                     !- Outlet Port
  {a4140182-6a9d-4d66-9e14-78e2389fe6ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {82155f1b-7b7c-45ed-aba2-2d7d16a17671}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil,        !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {05360104-8ccb-480d-b13b-62cfbdb11fb0}, !- Water Inlet Node Name
  {fce6b2bf-bc23-4180-8426-57788281cd99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {058eb395-22cb-48f6-9804-1679bb91b79f}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {ec3e61dd-5962-4a17-9de4-bcdec172bd87}, !- Inlet Port
  {05360104-8ccb-480d-b13b-62cfbdb11fb0}; !- Outlet Port

OS:Connection,
  {ec3e61dd-5962-4a17-9de4-bcdec172bd87}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  40,                                     !- Outlet Port
  {058eb395-22cb-48f6-9804-1679bb91b79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3d3c000-a9e1-4ff8-807b-117e1c74c7c5}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {fce6b2bf-bc23-4180-8426-57788281cd99}, !- Inlet Port
  {3655fd15-8ae1-4d78-91ff-0a472ea5f366}; !- Outlet Port

OS:Connection,
  {05360104-8ccb-480d-b13b-62cfbdb11fb0}, !- Handle
  {058eb395-22cb-48f6-9804-1679bb91b79f}, !- Source Object
  3,                                      !- Outlet Port
  {82155f1b-7b7c-45ed-aba2-2d7d16a17671}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fce6b2bf-bc23-4180-8426-57788281cd99}, !- Handle
  {82155f1b-7b7c-45ed-aba2-2d7d16a17671}, !- Source Object
  6,                                      !- Outlet Port
  {a3d3c000-a9e1-4ff8-807b-117e1c74c7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3655fd15-8ae1-4d78-91ff-0a472ea5f366}, !- Handle
  {a3d3c000-a9e1-4ff8-807b-117e1c74c7c5}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bfdb4639-9cda-4f5f-970c-be63a681d676}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {82155f1b-7b7c-45ed-aba2-2d7d16a17671}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {12ff306f-80db-4429-bf94-04c1fc3f90c2}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal,       !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {754f13ed-3195-4d97-81c1-f821d194d4a5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.305,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {82155f1b-7b7c-45ed-aba2-2d7d16a17671}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {afdc0dc0-17b0-485d-8cf3-c798a0983a94}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c2494547-41de-4cfe-9167-dcbfcddd80dc}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {afdc0dc0-17b0-485d-8cf3-c798a0983a94}, !- Inlet Port
  {19b5d76e-ec4a-4696-a7b5-3acd12a0bed6}; !- Outlet Port

OS:Node,
  {933f723b-9983-476e-85b9-6bd8b09af59f}, !- Handle
  Lobby_ZN_1_FLR_1 ZN Return Air Node,    !- Name
  {b519de17-abd8-43df-81cb-3bb25c762721}, !- Inlet Port
  {2bee2f33-91fd-42f0-ad8a-5644ae868e87}; !- Outlet Port

OS:Connection,
  {19b5d76e-ec4a-4696-a7b5-3acd12a0bed6}, !- Handle
  {c2494547-41de-4cfe-9167-dcbfcddd80dc}, !- Source Object
  3,                                      !- Outlet Port
  {18037c66-3851-499e-a23c-059673dc27c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b519de17-abd8-43df-81cb-3bb25c762721}, !- Handle
  {41e420e8-e943-46e3-b575-3f311474feb4}, !- Source Object
  2,                                      !- Outlet Port
  {933f723b-9983-476e-85b9-6bd8b09af59f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bee2f33-91fd-42f0-ad8a-5644ae868e87}, !- Handle
  {933f723b-9983-476e-85b9-6bd8b09af59f}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a070f212-e08c-4e58-ab02-2df3beca748e}, !- Handle
  Lobby_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {8ebf6d63-611a-44d0-81e9-904f93efd8a1}, !- Inlet Port
  {754f13ed-3195-4d97-81c1-f821d194d4a5}; !- Outlet Port

OS:Connection,
  {8ebf6d63-611a-44d0-81e9-904f93efd8a1}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  5,                                      !- Outlet Port
  {a070f212-e08c-4e58-ab02-2df3beca748e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {754f13ed-3195-4d97-81c1-f821d194d4a5}, !- Handle
  {a070f212-e08c-4e58-ab02-2df3beca748e}, !- Source Object
  3,                                      !- Outlet Port
  {12ff306f-80db-4429-bf94-04c1fc3f90c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {afdc0dc0-17b0-485d-8cf3-c798a0983a94}, !- Handle
  {12ff306f-80db-4429-bf94-04c1fc3f90c2}, !- Source Object
  12,                                     !- Outlet Port
  {c2494547-41de-4cfe-9167-dcbfcddd80dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {609471d9-5c7e-4851-b6c0-fa2c5f7f1566}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Reheat Coil,        !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {76880916-3151-407b-9a59-02044e808382}, !- Water Inlet Node Name
  {d3a47d45-328d-495e-8d38-aae586b69ec3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {32fd7d02-43f3-4ffb-9b49-af07cd8e398d}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {116d7d18-bdbe-4616-800c-cfb3243ad835}, !- Inlet Port
  {76880916-3151-407b-9a59-02044e808382}; !- Outlet Port

OS:Connection,
  {116d7d18-bdbe-4616-800c-cfb3243ad835}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  41,                                     !- Outlet Port
  {32fd7d02-43f3-4ffb-9b49-af07cd8e398d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0dfcf09c-5359-4abe-abd0-555a9e467d41}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {d3a47d45-328d-495e-8d38-aae586b69ec3}, !- Inlet Port
  {62017426-a0bb-4742-9e57-f527b6f9f1d5}; !- Outlet Port

OS:Connection,
  {76880916-3151-407b-9a59-02044e808382}, !- Handle
  {32fd7d02-43f3-4ffb-9b49-af07cd8e398d}, !- Source Object
  3,                                      !- Outlet Port
  {609471d9-5c7e-4851-b6c0-fa2c5f7f1566}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d3a47d45-328d-495e-8d38-aae586b69ec3}, !- Handle
  {609471d9-5c7e-4851-b6c0-fa2c5f7f1566}, !- Source Object
  6,                                      !- Outlet Port
  {0dfcf09c-5359-4abe-abd0-555a9e467d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62017426-a0bb-4742-9e57-f527b6f9f1d5}, !- Handle
  {0dfcf09c-5359-4abe-abd0-555a9e467d41}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d02bcd83-8e74-4268-ab5b-ac74ef7dfc4c}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {609471d9-5c7e-4851-b6c0-fa2c5f7f1566}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {23cb991a-b18f-44b9-bb87-a71d517b0720}, !- Handle
  Lobby_ZN_1_FLR_2 ZN VAV Terminal,       !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {ca129c6a-5a4d-4785-b710-a9a3ec339c30}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.193,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {609471d9-5c7e-4851-b6c0-fa2c5f7f1566}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b8158b71-7208-49e9-bfc8-c07b44d7bbaf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff85ba6e-7c15-4614-97ca-9c41b0c0ba27}, !- Handle
  Lobby_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {b8158b71-7208-49e9-bfc8-c07b44d7bbaf}, !- Inlet Port
  {46e39a05-04ea-4414-a001-9a82113663b3}; !- Outlet Port

OS:Node,
  {44d647b2-af01-4a2d-809d-132bf80761c8}, !- Handle
  Lobby_ZN_1_FLR_2 ZN Return Air Node,    !- Name
  {dd29c39e-2c53-4fec-95f1-6fa645a7006b}, !- Inlet Port
  {eb340023-4ef1-49eb-bb63-914166b146a6}; !- Outlet Port

OS:Connection,
  {46e39a05-04ea-4414-a001-9a82113663b3}, !- Handle
  {ff85ba6e-7c15-4614-97ca-9c41b0c0ba27}, !- Source Object
  3,                                      !- Outlet Port
  {c48f75a8-4cd6-4851-90e8-7c2f11e85017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd29c39e-2c53-4fec-95f1-6fa645a7006b}, !- Handle
  {c2e7d094-ebf6-4978-a3ea-0e2ba8949586}, !- Source Object
  2,                                      !- Outlet Port
  {44d647b2-af01-4a2d-809d-132bf80761c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb340023-4ef1-49eb-bb63-914166b146a6}, !- Handle
  {44d647b2-af01-4a2d-809d-132bf80761c8}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4487e02e-c97f-4f8e-85d1-e9101b55848f}, !- Handle
  Lobby_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {ecb7540a-c96c-4f76-9bc8-ba15953e6d40}, !- Inlet Port
  {ca129c6a-5a4d-4785-b710-a9a3ec339c30}; !- Outlet Port

OS:Connection,
  {ecb7540a-c96c-4f76-9bc8-ba15953e6d40}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  6,                                      !- Outlet Port
  {4487e02e-c97f-4f8e-85d1-e9101b55848f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca129c6a-5a4d-4785-b710-a9a3ec339c30}, !- Handle
  {4487e02e-c97f-4f8e-85d1-e9101b55848f}, !- Source Object
  3,                                      !- Outlet Port
  {23cb991a-b18f-44b9-bb87-a71d517b0720}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8158b71-7208-49e9-bfc8-c07b44d7bbaf}, !- Handle
  {23cb991a-b18f-44b9-bb87-a71d517b0720}, !- Source Object
  12,                                     !- Outlet Port
  {ff85ba6e-7c15-4614-97ca-9c41b0c0ba27}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {caa02875-8a08-4a5f-b1f1-e6eafb614eab}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Reheat Coil,    !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fe7e3714-0142-4560-9ef8-6238736579bc}, !- Water Inlet Node Name
  {23b4cc2e-7d7c-4ab2-8e33-97880be33270}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2fdccf82-a200-4c20-9f7f-b44a3fbd1f09}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {2613ec29-80c7-4e83-88cb-6e2869cd42f5}, !- Inlet Port
  {fe7e3714-0142-4560-9ef8-6238736579bc}; !- Outlet Port

OS:Connection,
  {2613ec29-80c7-4e83-88cb-6e2869cd42f5}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  42,                                     !- Outlet Port
  {2fdccf82-a200-4c20-9f7f-b44a3fbd1f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {136340d1-6c5c-427b-8595-de59a6018889}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {23b4cc2e-7d7c-4ab2-8e33-97880be33270}, !- Inlet Port
  {81299f47-9d14-4fe6-bc67-ddf7192a0d91}; !- Outlet Port

OS:Connection,
  {fe7e3714-0142-4560-9ef8-6238736579bc}, !- Handle
  {2fdccf82-a200-4c20-9f7f-b44a3fbd1f09}, !- Source Object
  3,                                      !- Outlet Port
  {caa02875-8a08-4a5f-b1f1-e6eafb614eab}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {23b4cc2e-7d7c-4ab2-8e33-97880be33270}, !- Handle
  {caa02875-8a08-4a5f-b1f1-e6eafb614eab}, !- Source Object
  6,                                      !- Outlet Port
  {136340d1-6c5c-427b-8595-de59a6018889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81299f47-9d14-4fe6-bc67-ddf7192a0d91}, !- Handle
  {136340d1-6c5c-427b-8595-de59a6018889}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d34fe821-f8f7-4b74-8a59-449b5cda5966}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {caa02875-8a08-4a5f-b1f1-e6eafb614eab}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ec5e3e7f-0806-4e02-8c74-04a75a64535f}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN VAV Terminal,   !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {89c51e4a-ad94-4006-8973-833d23c5db0b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {caa02875-8a08-4a5f-b1f1-e6eafb614eab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bd1dbfdc-3297-4fc3-8498-76458771df49}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3222fb30-e27a-4e7c-83ac-60532948ee12}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {bd1dbfdc-3297-4fc3-8498-76458771df49}, !- Inlet Port
  {3af943d4-a21c-4238-954b-8c3d96f27a20}; !- Outlet Port

OS:Node,
  {e6ad7e1e-dd57-4a36-967b-7f89408efbee}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {2d657c30-c6d6-4c0a-b8d7-dfa3a662f6e2}, !- Inlet Port
  {437d5cee-26ed-4be5-b6a3-feb79743ac17}; !- Outlet Port

OS:Connection,
  {3af943d4-a21c-4238-954b-8c3d96f27a20}, !- Handle
  {3222fb30-e27a-4e7c-83ac-60532948ee12}, !- Source Object
  3,                                      !- Outlet Port
  {280a2223-d4eb-4d91-85c6-b2c03e5629d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d657c30-c6d6-4c0a-b8d7-dfa3a662f6e2}, !- Handle
  {1eb3cc48-0560-43c3-903e-c45852f70ea0}, !- Source Object
  2,                                      !- Outlet Port
  {e6ad7e1e-dd57-4a36-967b-7f89408efbee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {437d5cee-26ed-4be5-b6a3-feb79743ac17}, !- Handle
  {e6ad7e1e-dd57-4a36-967b-7f89408efbee}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2a694b91-72cc-4971-8eee-61ce949d929a}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {e823ee2b-38a4-4e0e-85f7-270edb544f2a}, !- Inlet Port
  {89c51e4a-ad94-4006-8973-833d23c5db0b}; !- Outlet Port

OS:Connection,
  {e823ee2b-38a4-4e0e-85f7-270edb544f2a}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  7,                                      !- Outlet Port
  {2a694b91-72cc-4971-8eee-61ce949d929a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89c51e4a-ad94-4006-8973-833d23c5db0b}, !- Handle
  {2a694b91-72cc-4971-8eee-61ce949d929a}, !- Source Object
  3,                                      !- Outlet Port
  {ec5e3e7f-0806-4e02-8c74-04a75a64535f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd1dbfdc-3297-4fc3-8498-76458771df49}, !- Handle
  {ec5e3e7f-0806-4e02-8c74-04a75a64535f}, !- Source Object
  12,                                     !- Outlet Port
  {3222fb30-e27a-4e7c-83ac-60532948ee12}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ec612cad-e9da-40f3-818d-0f678c1b718a}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Reheat Coil,    !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e1029cee-14b5-475a-9a35-5e931609578a}, !- Water Inlet Node Name
  {912d1ec2-1211-4161-8406-e2fc706a22c2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b03fdaa-2355-4ae4-bd93-b9e060e00d10}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {a58ee71f-42bd-4f19-ba2b-7af235ad0042}, !- Inlet Port
  {e1029cee-14b5-475a-9a35-5e931609578a}; !- Outlet Port

OS:Connection,
  {a58ee71f-42bd-4f19-ba2b-7af235ad0042}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  43,                                     !- Outlet Port
  {3b03fdaa-2355-4ae4-bd93-b9e060e00d10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {253d0ad1-cfd7-423b-9c5b-258807738aea}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {912d1ec2-1211-4161-8406-e2fc706a22c2}, !- Inlet Port
  {75b973ed-9a8b-475d-a527-553cd3597c91}; !- Outlet Port

OS:Connection,
  {e1029cee-14b5-475a-9a35-5e931609578a}, !- Handle
  {3b03fdaa-2355-4ae4-bd93-b9e060e00d10}, !- Source Object
  3,                                      !- Outlet Port
  {ec612cad-e9da-40f3-818d-0f678c1b718a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {912d1ec2-1211-4161-8406-e2fc706a22c2}, !- Handle
  {ec612cad-e9da-40f3-818d-0f678c1b718a}, !- Source Object
  6,                                      !- Outlet Port
  {253d0ad1-cfd7-423b-9c5b-258807738aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75b973ed-9a8b-475d-a527-553cd3597c91}, !- Handle
  {253d0ad1-cfd7-423b-9c5b-258807738aea}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {30f3963c-1cbe-42d4-96e3-c810aa63e605}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {ec612cad-e9da-40f3-818d-0f678c1b718a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {09feadb9-dc63-4147-8934-433a2dbf5778}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN VAV Terminal,   !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {43f926b9-5b02-4e8a-8485-83c5e6d6ee67}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.01,                                   !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ec612cad-e9da-40f3-818d-0f678c1b718a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d1ddd0cc-7d7c-445d-81ee-e19e0500d08f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {69e000b9-a5b6-4375-a71c-ef021db6bee1}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {d1ddd0cc-7d7c-445d-81ee-e19e0500d08f}, !- Inlet Port
  {c637495e-3d5f-437d-bd3b-663025815f90}; !- Outlet Port

OS:Node,
  {bd2180d0-4620-4e5e-83a4-be0b1dd72d49}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {328c002d-e5cf-49c0-9c1a-77c87fa62d0e}, !- Inlet Port
  {3483ca04-437f-47a1-8836-340695640bca}; !- Outlet Port

OS:Connection,
  {c637495e-3d5f-437d-bd3b-663025815f90}, !- Handle
  {69e000b9-a5b6-4375-a71c-ef021db6bee1}, !- Source Object
  3,                                      !- Outlet Port
  {b0cededb-471d-45bf-9f2d-52178e18ba58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328c002d-e5cf-49c0-9c1a-77c87fa62d0e}, !- Handle
  {77293967-45de-42ea-b986-ccbbc4f15617}, !- Source Object
  2,                                      !- Outlet Port
  {bd2180d0-4620-4e5e-83a4-be0b1dd72d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3483ca04-437f-47a1-8836-340695640bca}, !- Handle
  {bd2180d0-4620-4e5e-83a4-be0b1dd72d49}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {aa1b89be-0413-4bc6-8eb5-8ac7542aee51}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {cced8aca-0f61-49f5-a185-e986580a7053}, !- Inlet Port
  {43f926b9-5b02-4e8a-8485-83c5e6d6ee67}; !- Outlet Port

OS:Connection,
  {cced8aca-0f61-49f5-a185-e986580a7053}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  8,                                      !- Outlet Port
  {aa1b89be-0413-4bc6-8eb5-8ac7542aee51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f926b9-5b02-4e8a-8485-83c5e6d6ee67}, !- Handle
  {aa1b89be-0413-4bc6-8eb5-8ac7542aee51}, !- Source Object
  3,                                      !- Outlet Port
  {09feadb9-dc63-4147-8934-433a2dbf5778}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d1ddd0cc-7d7c-445d-81ee-e19e0500d08f}, !- Handle
  {09feadb9-dc63-4147-8934-433a2dbf5778}, !- Source Object
  12,                                     !- Outlet Port
  {69e000b9-a5b6-4375-a71c-ef021db6bee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {4af0ba9f-e778-4eba-af11-475851e07dcc}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil,      !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bc1fdc04-50d8-4ad3-a594-329f26dc423d}, !- Water Inlet Node Name
  {4c75b6f7-b856-460e-a350-f9465970c228}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4fb99e62-f2fc-4593-98e9-e676ab3247c2}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {05f8a51b-d5b3-4f0b-9075-827dfced7084}, !- Inlet Port
  {bc1fdc04-50d8-4ad3-a594-329f26dc423d}; !- Outlet Port

OS:Connection,
  {05f8a51b-d5b3-4f0b-9075-827dfced7084}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  44,                                     !- Outlet Port
  {4fb99e62-f2fc-4593-98e9-e676ab3247c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {360da39d-d60f-469c-9c9b-da0c40981635}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {4c75b6f7-b856-460e-a350-f9465970c228}, !- Inlet Port
  {28d6cbe5-d42e-4b84-ab36-f561aa7e0a5b}; !- Outlet Port

OS:Connection,
  {bc1fdc04-50d8-4ad3-a594-329f26dc423d}, !- Handle
  {4fb99e62-f2fc-4593-98e9-e676ab3247c2}, !- Source Object
  3,                                      !- Outlet Port
  {4af0ba9f-e778-4eba-af11-475851e07dcc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c75b6f7-b856-460e-a350-f9465970c228}, !- Handle
  {4af0ba9f-e778-4eba-af11-475851e07dcc}, !- Source Object
  6,                                      !- Outlet Port
  {360da39d-d60f-469c-9c9b-da0c40981635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d6cbe5-d42e-4b84-ab36-f561aa7e0a5b}, !- Handle
  {360da39d-d60f-469c-9c9b-da0c40981635}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5be67961-1970-4556-b1f0-a96a1503980e}, !- Handle
  Offices_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {4af0ba9f-e778-4eba-af11-475851e07dcc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b5305612-d892-491d-81d5-117d8bde210f}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {e14e6e8d-8c5f-4ef4-91a1-00eb378f723f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {e593f4db-6662-4082-8d81-811ce6ac23ac}, !- Minimum Air Flow Fraction Schedule Name
  {4af0ba9f-e778-4eba-af11-475851e07dcc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {67c6d75e-e30d-49af-9f61-a477d7522ffd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {105574e6-7708-4f75-b75c-8d742a425bb9}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {67c6d75e-e30d-49af-9f61-a477d7522ffd}, !- Inlet Port
  {d59b05ce-070f-43e8-b174-25b6178e5ac4}; !- Outlet Port

OS:Node,
  {5ae56982-faf7-4307-a8d7-fe8e7dc01847}, !- Handle
  Offices_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {e08cefb6-a58a-4c72-8047-ad20866b2994}, !- Inlet Port
  {9ff21df9-54c2-4ad5-a6c2-3a1254c666d4}; !- Outlet Port

OS:Connection,
  {d59b05ce-070f-43e8-b174-25b6178e5ac4}, !- Handle
  {105574e6-7708-4f75-b75c-8d742a425bb9}, !- Source Object
  3,                                      !- Outlet Port
  {01bc141c-c356-4ad5-bc9f-4141d182af17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e08cefb6-a58a-4c72-8047-ad20866b2994}, !- Handle
  {1425459d-5415-4298-bf43-b5142b9ae190}, !- Source Object
  2,                                      !- Outlet Port
  {5ae56982-faf7-4307-a8d7-fe8e7dc01847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ff21df9-54c2-4ad5-a6c2-3a1254c666d4}, !- Handle
  {5ae56982-faf7-4307-a8d7-fe8e7dc01847}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1f4449db-be85-45f2-8b8e-3b93aebf6e68}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {bb9a3979-11ce-4bdd-8017-bc4f2a386839}, !- Inlet Port
  {e14e6e8d-8c5f-4ef4-91a1-00eb378f723f}; !- Outlet Port

OS:Connection,
  {bb9a3979-11ce-4bdd-8017-bc4f2a386839}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  9,                                      !- Outlet Port
  {1f4449db-be85-45f2-8b8e-3b93aebf6e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e14e6e8d-8c5f-4ef4-91a1-00eb378f723f}, !- Handle
  {1f4449db-be85-45f2-8b8e-3b93aebf6e68}, !- Source Object
  3,                                      !- Outlet Port
  {b5305612-d892-491d-81d5-117d8bde210f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67c6d75e-e30d-49af-9f61-a477d7522ffd}, !- Handle
  {b5305612-d892-491d-81d5-117d8bde210f}, !- Source Object
  12,                                     !- Outlet Port
  {105574e6-7708-4f75-b75c-8d742a425bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {260fbb5d-6d51-4f76-b5a6-8ea5e03d3a79}, !- Handle
  Offices_ZN_1_FLR_2 ZN Reheat Coil,      !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {81a4bc3e-24f3-4e0e-b11b-2c16bd6a2068}, !- Water Inlet Node Name
  {1ea7af98-6bc8-4080-beeb-41c2b98b2bbc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {73780697-8801-4f94-ac07-e7daa9b29fca}, !- Handle
  Offices_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {f908382c-4f65-4153-a7dd-014c1509d805}, !- Inlet Port
  {81a4bc3e-24f3-4e0e-b11b-2c16bd6a2068}; !- Outlet Port

OS:Connection,
  {f908382c-4f65-4153-a7dd-014c1509d805}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  45,                                     !- Outlet Port
  {73780697-8801-4f94-ac07-e7daa9b29fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4818a49f-228d-4b64-926e-1232e5a37c2d}, !- Handle
  Offices_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {1ea7af98-6bc8-4080-beeb-41c2b98b2bbc}, !- Inlet Port
  {db98cfbb-79e1-4b55-a9f9-c7dc0c2d1c62}; !- Outlet Port

OS:Connection,
  {81a4bc3e-24f3-4e0e-b11b-2c16bd6a2068}, !- Handle
  {73780697-8801-4f94-ac07-e7daa9b29fca}, !- Source Object
  3,                                      !- Outlet Port
  {260fbb5d-6d51-4f76-b5a6-8ea5e03d3a79}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1ea7af98-6bc8-4080-beeb-41c2b98b2bbc}, !- Handle
  {260fbb5d-6d51-4f76-b5a6-8ea5e03d3a79}, !- Source Object
  6,                                      !- Outlet Port
  {4818a49f-228d-4b64-926e-1232e5a37c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db98cfbb-79e1-4b55-a9f9-c7dc0c2d1c62}, !- Handle
  {4818a49f-228d-4b64-926e-1232e5a37c2d}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {598cd2e5-9f58-47fd-b44b-b9ecd243dd8b}, !- Handle
  Offices_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {260fbb5d-6d51-4f76-b5a6-8ea5e03d3a79}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5d1eb6d4-4293-46fb-9dc5-6cd958e2946b}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {f54898e1-7fb8-4027-ab4e-114a7471fc4a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Scheduled,                              !- Zone Minimum Air Flow Input Method
  0,                                      !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  {317aa2b1-5105-461b-a0a0-73901425aad4}, !- Minimum Air Flow Fraction Schedule Name
  {260fbb5d-6d51-4f76-b5a6-8ea5e03d3a79}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e97299e-0571-497b-a58f-d8b8d434b078}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {35be2f2e-ff3f-4718-96e2-c4ee6ff3ac07}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {4e97299e-0571-497b-a58f-d8b8d434b078}, !- Inlet Port
  {c67a2558-1054-4ba9-aaa5-bad628255d7f}; !- Outlet Port

OS:Node,
  {42e88231-a658-42e1-8897-5a9a7453c2b2}, !- Handle
  Offices_ZN_1_FLR_2 ZN Return Air Node,  !- Name
  {20a3bfec-9f2f-42b8-a222-a90a544ba045}, !- Inlet Port
  {58bc6666-27cc-45ef-b503-a3d2dc00cd30}; !- Outlet Port

OS:Connection,
  {c67a2558-1054-4ba9-aaa5-bad628255d7f}, !- Handle
  {35be2f2e-ff3f-4718-96e2-c4ee6ff3ac07}, !- Source Object
  3,                                      !- Outlet Port
  {29ea4e7a-a173-415c-8af6-ac0abf5bdf58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a3bfec-9f2f-42b8-a222-a90a544ba045}, !- Handle
  {37120afe-8e11-4514-b681-9c2e2f703396}, !- Source Object
  2,                                      !- Outlet Port
  {42e88231-a658-42e1-8897-5a9a7453c2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58bc6666-27cc-45ef-b503-a3d2dc00cd30}, !- Handle
  {42e88231-a658-42e1-8897-5a9a7453c2b2}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {b31416fa-f847-4eea-ac08-6976769a26c0}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {d963cbe4-d0f7-4b7f-a770-49f3d5e291b3}, !- Inlet Port
  {f54898e1-7fb8-4027-ab4e-114a7471fc4a}; !- Outlet Port

OS:Connection,
  {d963cbe4-d0f7-4b7f-a770-49f3d5e291b3}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  10,                                     !- Outlet Port
  {b31416fa-f847-4eea-ac08-6976769a26c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f54898e1-7fb8-4027-ab4e-114a7471fc4a}, !- Handle
  {b31416fa-f847-4eea-ac08-6976769a26c0}, !- Source Object
  3,                                      !- Outlet Port
  {5d1eb6d4-4293-46fb-9dc5-6cd958e2946b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e97299e-0571-497b-a58f-d8b8d434b078}, !- Handle
  {5d1eb6d4-4293-46fb-9dc5-6cd958e2946b}, !- Source Object
  12,                                     !- Outlet Port
  {35be2f2e-ff3f-4718-96e2-c4ee6ff3ac07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {816b5e03-0d26-4368-b6ad-a30ec56e94c3}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {00a2bd03-2286-4013-9933-664208a9676a}, !- Water Inlet Node Name
  {eff2bb6f-354d-4eee-9071-644a3a7259a7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d36e6638-abeb-4427-a53f-1aec5113fd28}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {a33509f3-f645-4e51-a604-824583ff8d2f}, !- Inlet Port
  {00a2bd03-2286-4013-9933-664208a9676a}; !- Outlet Port

OS:Connection,
  {a33509f3-f645-4e51-a604-824583ff8d2f}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  46,                                     !- Outlet Port
  {d36e6638-abeb-4427-a53f-1aec5113fd28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b0d8fcb-b66e-4ba8-a6f1-60ae75bedb52}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {eff2bb6f-354d-4eee-9071-644a3a7259a7}, !- Inlet Port
  {98d17492-e9fa-4f64-8ed4-cb050a18f58c}; !- Outlet Port

OS:Connection,
  {00a2bd03-2286-4013-9933-664208a9676a}, !- Handle
  {d36e6638-abeb-4427-a53f-1aec5113fd28}, !- Source Object
  3,                                      !- Outlet Port
  {816b5e03-0d26-4368-b6ad-a30ec56e94c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eff2bb6f-354d-4eee-9071-644a3a7259a7}, !- Handle
  {816b5e03-0d26-4368-b6ad-a30ec56e94c3}, !- Source Object
  6,                                      !- Outlet Port
  {2b0d8fcb-b66e-4ba8-a6f1-60ae75bedb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d17492-e9fa-4f64-8ed4-cb050a18f58c}, !- Handle
  {2b0d8fcb-b66e-4ba8-a6f1-60ae75bedb52}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b287e2db-6958-4db1-84db-2a5d813bacbd}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {816b5e03-0d26-4368-b6ad-a30ec56e94c3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c8b1db8a-62db-4993-bd6b-53985345ecf6}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Terminal, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {c8d77467-0f4a-4e01-a8c9-6f01be186928}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.636,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {816b5e03-0d26-4368-b6ad-a30ec56e94c3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2b6b904d-4f77-44bf-9e1b-151fd16c6eaa}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {55568aad-717c-4b3e-9827-4d2c80536d2f}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {2b6b904d-4f77-44bf-9e1b-151fd16c6eaa}, !- Inlet Port
  {a4cf9365-2c34-4aba-9b33-1425d87d2532}; !- Outlet Port

OS:Node,
  {5800daf3-c50f-445b-b825-840d38e06250}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN Return Air Node, !- Name
  {ecaf151e-2e88-4c23-a9a0-a8a869dcdce7}, !- Inlet Port
  {aa12f9c8-f205-4fb6-83dd-f9f4e6106e01}; !- Outlet Port

OS:Connection,
  {a4cf9365-2c34-4aba-9b33-1425d87d2532}, !- Handle
  {55568aad-717c-4b3e-9827-4d2c80536d2f}, !- Source Object
  3,                                      !- Outlet Port
  {b0e774bc-0996-4b70-9c61-7c7da2c0e1aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecaf151e-2e88-4c23-a9a0-a8a869dcdce7}, !- Handle
  {c32b1357-016c-4ea0-9b0d-8ec193842228}, !- Source Object
  2,                                      !- Outlet Port
  {5800daf3-c50f-445b-b825-840d38e06250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa12f9c8-f205-4fb6-83dd-f9f4e6106e01}, !- Handle
  {5800daf3-c50f-445b-b825-840d38e06250}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {214a7d63-bd60-47f8-a157-e78af2b702cc}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {c348dc85-1786-463a-9195-f54ae60f900f}, !- Inlet Port
  {c8d77467-0f4a-4e01-a8c9-6f01be186928}; !- Outlet Port

OS:Connection,
  {c348dc85-1786-463a-9195-f54ae60f900f}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  11,                                     !- Outlet Port
  {214a7d63-bd60-47f8-a157-e78af2b702cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8d77467-0f4a-4e01-a8c9-6f01be186928}, !- Handle
  {214a7d63-bd60-47f8-a157-e78af2b702cc}, !- Source Object
  3,                                      !- Outlet Port
  {c8b1db8a-62db-4993-bd6b-53985345ecf6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b6b904d-4f77-44bf-9e1b-151fd16c6eaa}, !- Handle
  {c8b1db8a-62db-4993-bd6b-53985345ecf6}, !- Source Object
  12,                                     !- Outlet Port
  {55568aad-717c-4b3e-9827-4d2c80536d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cbed6f45-93f4-4f9b-9140-f626ec008510}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil,         !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {eade8030-ab19-4671-b550-494a99e78848}, !- Water Inlet Node Name
  {e0e2169f-bffb-4932-89fe-050dd549b021}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9b8223fd-3b32-4171-a473-f280dcaeae85}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Inlet Water Node, !- Name
  {c8f52a27-d87d-4a88-95e5-e4c6dfea5039}, !- Inlet Port
  {eade8030-ab19-4671-b550-494a99e78848}; !- Outlet Port

OS:Connection,
  {c8f52a27-d87d-4a88-95e5-e4c6dfea5039}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  47,                                     !- Outlet Port
  {9b8223fd-3b32-4171-a473-f280dcaeae85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc558232-a3ae-4bc2-b0cd-0b9308a8f27d}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Outlet Water Node, !- Name
  {e0e2169f-bffb-4932-89fe-050dd549b021}, !- Inlet Port
  {b22e1a61-e387-47ac-8f05-e9c8d5236bb0}; !- Outlet Port

OS:Connection,
  {eade8030-ab19-4671-b550-494a99e78848}, !- Handle
  {9b8223fd-3b32-4171-a473-f280dcaeae85}, !- Source Object
  3,                                      !- Outlet Port
  {cbed6f45-93f4-4f9b-9140-f626ec008510}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e0e2169f-bffb-4932-89fe-050dd549b021}, !- Handle
  {cbed6f45-93f4-4f9b-9140-f626ec008510}, !- Source Object
  6,                                      !- Outlet Port
  {dc558232-a3ae-4bc2-b0cd-0b9308a8f27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b22e1a61-e387-47ac-8f05-e9c8d5236bb0}, !- Handle
  {dc558232-a3ae-4bc2-b0cd-0b9308a8f27d}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fab2386f-f160-4925-97e2-a34ef24d64bc}, !- Handle
  Mech_ZN_1_FLR_1 ZN Reheat Coil Controller, !- Name
  {cbed6f45-93f4-4f9b-9140-f626ec008510}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b4285bd1-3b7e-44d1-a4d7-c12f092a8abf}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal,        !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {0edbbfa5-530b-4f59-b2c5-0f89cc8ffefc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.357,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cbed6f45-93f4-4f9b-9140-f626ec008510}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7ba2426f-067c-4d3c-a894-e240439ae44e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f1bf6f67-8652-4cdd-b89a-13b7bcbe2477}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Outlet Air Node, !- Name
  {7ba2426f-067c-4d3c-a894-e240439ae44e}, !- Inlet Port
  {d91aa5aa-b516-4bbd-ae8f-74db3977e5be}; !- Outlet Port

OS:Node,
  {c7cbea5c-ce65-4af8-bf35-947c552ad6ae}, !- Handle
  Mech_ZN_1_FLR_1 ZN Return Air Node,     !- Name
  {eee1e0e2-600c-4ce0-a5c0-462ced5891c6}, !- Inlet Port
  {495134b3-55a9-4e46-a583-73aeb10c3a87}; !- Outlet Port

OS:Connection,
  {d91aa5aa-b516-4bbd-ae8f-74db3977e5be}, !- Handle
  {f1bf6f67-8652-4cdd-b89a-13b7bcbe2477}, !- Source Object
  3,                                      !- Outlet Port
  {87042dc2-f029-4ecc-aa5b-ca7ef94ea4ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee1e0e2-600c-4ce0-a5c0-462ced5891c6}, !- Handle
  {28b88053-101b-4569-b98c-c3a409051731}, !- Source Object
  2,                                      !- Outlet Port
  {c7cbea5c-ce65-4af8-bf35-947c552ad6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495134b3-55a9-4e46-a583-73aeb10c3a87}, !- Handle
  {c7cbea5c-ce65-4af8-bf35-947c552ad6ae}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24cf637c-0791-4651-9fa4-068b11d69880}, !- Handle
  Mech_ZN_1_FLR_1 ZN VAV Terminal Inlet Air Node, !- Name
  {288eed92-bb23-43bb-9e98-bcba351a2a9a}, !- Inlet Port
  {0edbbfa5-530b-4f59-b2c5-0f89cc8ffefc}; !- Outlet Port

OS:Connection,
  {288eed92-bb23-43bb-9e98-bcba351a2a9a}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  12,                                     !- Outlet Port
  {24cf637c-0791-4651-9fa4-068b11d69880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0edbbfa5-530b-4f59-b2c5-0f89cc8ffefc}, !- Handle
  {24cf637c-0791-4651-9fa4-068b11d69880}, !- Source Object
  3,                                      !- Outlet Port
  {b4285bd1-3b7e-44d1-a4d7-c12f092a8abf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ba2426f-067c-4d3c-a894-e240439ae44e}, !- Handle
  {b4285bd1-3b7e-44d1-a4d7-c12f092a8abf}, !- Source Object
  12,                                     !- Outlet Port
  {f1bf6f67-8652-4cdd-b89a-13b7bcbe2477}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {38c8c4af-cd3e-462d-ab49-89e07d63ba8e}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil,         !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1cfb6dc2-8600-4b8f-bda3-d59210dc6496}, !- Water Inlet Node Name
  {8ba6c443-c79b-444d-a80d-720fab7416d2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1f6cc3a7-d522-4cd3-bcbf-5e63f7b521bd}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil Inlet Water Node, !- Name
  {ceb8ba23-ea57-4891-a9fd-53410bccb773}, !- Inlet Port
  {1cfb6dc2-8600-4b8f-bda3-d59210dc6496}; !- Outlet Port

OS:Connection,
  {ceb8ba23-ea57-4891-a9fd-53410bccb773}, !- Handle
  {324b7064-cad8-4419-b731-02c70eb6b122}, !- Source Object
  48,                                     !- Outlet Port
  {1f6cc3a7-d522-4cd3-bcbf-5e63f7b521bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ff6150d-1c22-42c8-bfe5-6333a206031b}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil Outlet Water Node, !- Name
  {8ba6c443-c79b-444d-a80d-720fab7416d2}, !- Inlet Port
  {54ebbab7-b806-43fb-86ef-caf1f76ebe0d}; !- Outlet Port

OS:Connection,
  {1cfb6dc2-8600-4b8f-bda3-d59210dc6496}, !- Handle
  {1f6cc3a7-d522-4cd3-bcbf-5e63f7b521bd}, !- Source Object
  3,                                      !- Outlet Port
  {38c8c4af-cd3e-462d-ab49-89e07d63ba8e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8ba6c443-c79b-444d-a80d-720fab7416d2}, !- Handle
  {38c8c4af-cd3e-462d-ab49-89e07d63ba8e}, !- Source Object
  6,                                      !- Outlet Port
  {2ff6150d-1c22-42c8-bfe5-6333a206031b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54ebbab7-b806-43fb-86ef-caf1f76ebe0d}, !- Handle
  {2ff6150d-1c22-42c8-bfe5-6333a206031b}, !- Source Object
  3,                                      !- Outlet Port
  {a3def13b-dadb-4df1-add8-a79ce2f9f3be}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6d169cfb-c86a-4797-bb57-7d9c8e9db27a}, !- Handle
  Mech_ZN_1_FLR_2 ZN Reheat Coil Controller, !- Name
  {38c8c4af-cd3e-462d-ab49-89e07d63ba8e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a8b1b0c2-d0e8-4d76-8392-eedc700ec9c2}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Terminal,        !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {a2380c0c-6f76-47a6-b3bc-ebf76536469c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.548,                                  !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {38c8c4af-cd3e-462d-ab49-89e07d63ba8e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e31692b1-52a4-4526-8a4b-f16db21965a4}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5de4ddac-54f1-4f41-a8e2-d3fc4698fb48}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Terminal Outlet Air Node, !- Name
  {e31692b1-52a4-4526-8a4b-f16db21965a4}, !- Inlet Port
  {7b7f2d7b-5e68-4cb1-a4d5-f50ded75159f}; !- Outlet Port

OS:Node,
  {f00928b3-fa17-47ee-a474-a2ecc40d1136}, !- Handle
  Mech_ZN_1_FLR_2 ZN Return Air Node,     !- Name
  {6aaeaca9-1815-41c6-b222-2e6501ae7188}, !- Inlet Port
  {6a77f719-e8bc-4bb7-9194-64a781737bbb}; !- Outlet Port

OS:Connection,
  {7b7f2d7b-5e68-4cb1-a4d5-f50ded75159f}, !- Handle
  {5de4ddac-54f1-4f41-a8e2-d3fc4698fb48}, !- Source Object
  3,                                      !- Outlet Port
  {86e0ac37-ca18-464e-9491-f95de7aecb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aaeaca9-1815-41c6-b222-2e6501ae7188}, !- Handle
  {2f8d36ce-206e-4c4c-9e6a-2f1ce6b318dc}, !- Source Object
  2,                                      !- Outlet Port
  {f00928b3-fa17-47ee-a474-a2ecc40d1136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a77f719-e8bc-4bb7-9194-64a781737bbb}, !- Handle
  {f00928b3-fa17-47ee-a474-a2ecc40d1136}, !- Source Object
  3,                                      !- Outlet Port
  {d4256d92-65a7-4a2a-a7f3-f201d5434b5d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {c6fd694f-26f1-46b0-ae3e-6c6e568c2c39}, !- Handle
  Mech_ZN_1_FLR_2 ZN VAV Terminal Inlet Air Node, !- Name
  {58f89e65-a5db-4d6a-960a-4f567d036e2a}, !- Inlet Port
  {a2380c0c-6f76-47a6-b3bc-ebf76536469c}; !- Outlet Port

OS:Connection,
  {58f89e65-a5db-4d6a-960a-4f567d036e2a}, !- Handle
  {0deb1f40-a7f4-44fa-a754-8f5462a1cb67}, !- Source Object
  13,                                     !- Outlet Port
  {c6fd694f-26f1-46b0-ae3e-6c6e568c2c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2380c0c-6f76-47a6-b3bc-ebf76536469c}, !- Handle
  {c6fd694f-26f1-46b0-ae3e-6c6e568c2c39}, !- Source Object
  3,                                      !- Outlet Port
  {a8b1b0c2-d0e8-4d76-8392-eedc700ec9c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e31692b1-52a4-4526-8a4b-f16db21965a4}, !- Handle
  {a8b1b0c2-d0e8-4d76-8392-eedc700ec9c2}, !- Source Object
  12,                                     !- Outlet Port
  {5de4ddac-54f1-4f41-a8e2-d3fc4698fb48}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {31bcb795-e6fe-46fa-bfd3-9002f2228b31}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5,           !- Name
  ,                                       !- Controller List Name
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule
  {5cfda1db-5e98-4e15-82eb-6181e45eb23b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {20bae5e7-1267-4220-b911-d9c1c17d61ff}, !- Supply Side Inlet Node Name
  {73859846-37c2-4228-8982-664ebcd326fb}, !- Demand Side Outlet Node Name
  {5ac357b9-21ab-4b6f-a2f5-cbfb40d51802}, !- Demand Side Inlet Node A
  {12c0583f-692c-4361-9952-9c052047ec1c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e3fbe42-6bc5-45e8-b24c-73bf005db9f4}, !- Demand Mixer Name
  {90459a48-64ec-43ad-b4d9-4cffad66a55f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {00b563c8-df56-4156-89b6-9ee0b2e90788}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Inlet Node, !- Name
  {20bae5e7-1267-4220-b911-d9c1c17d61ff}, !- Inlet Port
  {09d1726c-5839-4a2d-91a1-941293e2a1b3}; !- Outlet Port

OS:Node,
  {23dca8cd-c112-4b82-9f9d-98e9b964c28a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Supply Outlet Node, !- Name
  {ea07af2b-e95d-4825-ab98-90cedc6d4c2b}, !- Inlet Port
  {12c0583f-692c-4361-9952-9c052047ec1c}; !- Outlet Port

OS:Connection,
  {20bae5e7-1267-4220-b911-d9c1c17d61ff}, !- Handle
  {31bcb795-e6fe-46fa-bfd3-9002f2228b31}, !- Source Object
  9,                                      !- Outlet Port
  {00b563c8-df56-4156-89b6-9ee0b2e90788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c0583f-692c-4361-9952-9c052047ec1c}, !- Handle
  {23dca8cd-c112-4b82-9f9d-98e9b964c28a}, !- Source Object
  3,                                      !- Outlet Port
  {31bcb795-e6fe-46fa-bfd3-9002f2228b31}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b845c6b5-1820-442d-a828-f2e1425b3863}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Demand Inlet Node, !- Name
  {5ac357b9-21ab-4b6f-a2f5-cbfb40d51802}, !- Inlet Port
  {ef9902c6-bd3d-4867-aa10-467056f37783}; !- Outlet Port

OS:Node,
  {76e48950-9fcb-466a-8310-65a0c9acabe7}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Demand Outlet Node, !- Name
  {877a1072-5c2d-4dca-a6ef-ca66438a66d5}, !- Inlet Port
  {73859846-37c2-4228-8982-664ebcd326fb}; !- Outlet Port

OS:Node,
  {aeb819be-15e8-4912-822d-4303179bf575}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser Outlet Air Node, !- Name
  {c5297975-475b-4c0d-a742-81e02561cf10}, !- Inlet Port
  {f5b342e1-b0d2-44de-8969-fcfda81938ad}; !- Outlet Port

OS:Connection,
  {5ac357b9-21ab-4b6f-a2f5-cbfb40d51802}, !- Handle
  {31bcb795-e6fe-46fa-bfd3-9002f2228b31}, !- Source Object
  11,                                     !- Outlet Port
  {b845c6b5-1820-442d-a828-f2e1425b3863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73859846-37c2-4228-8982-664ebcd326fb}, !- Handle
  {76e48950-9fcb-466a-8310-65a0c9acabe7}, !- Source Object
  3,                                      !- Outlet Port
  {31bcb795-e6fe-46fa-bfd3-9002f2228b31}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90459a48-64ec-43ad-b4d9-4cffad66a55f}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {ef9902c6-bd3d-4867-aa10-467056f37783}, !- Inlet Node Name
  {a96c2938-8cfa-4c14-8e8c-508d2d3a5c0a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6e3fbe42-6bc5-45e8-b24c-73bf005db9f4}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {877a1072-5c2d-4dca-a6ef-ca66438a66d5}, !- Outlet Node Name
  {f33cc098-61fa-4981-81cb-8b3b324cf6d9}; !- Inlet Node Name 1

OS:Connection,
  {ef9902c6-bd3d-4867-aa10-467056f37783}, !- Handle
  {b845c6b5-1820-442d-a828-f2e1425b3863}, !- Source Object
  3,                                      !- Outlet Port
  {90459a48-64ec-43ad-b4d9-4cffad66a55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {877a1072-5c2d-4dca-a6ef-ca66438a66d5}, !- Handle
  {6e3fbe42-6bc5-45e8-b24c-73bf005db9f4}, !- Source Object
  2,                                      !- Outlet Port
  {76e48950-9fcb-466a-8310-65a0c9acabe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {faa9754b-f693-4357-bfbf-4120aa798291}, !- Handle
  {31bcb795-e6fe-46fa-bfd3-9002f2228b31}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {5cfda1db-5e98-4e15-82eb-6181e45eb23b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {56947ab8-284b-4bd8-8432-10011c235070}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ad5b873a-28c6-4c36-8f93-ad4bf0ae1a21}, !- Handle
  Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {24e83bac-872f-4ec1-a77a-e141dfedee67}, !- Control Zone Name
  {23dca8cd-c112-4b82-9f9d-98e9b964c28a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {444b7489-7eb0-4b8f-9ff4-dc919d6580a7}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Gas Htg Coil 1157kBtu/hr 0.8 Thermal Eff, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {9dfeaecd-aea8-4993-9f70-a8be01b0a382}, !- Handle
  Always Off Discrete,                    !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {d2978cff-5e8a-46c1-9c3a-a81c29f608f6}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 No Heat,   !- Name
  {9dfeaecd-aea8-4993-9f70-a8be01b0a382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {0b5644e9-cbce-49c2-bff2-a71f5cc533c9}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 2spd DX AC Clg Coil 540kBtu/hr 13IEER, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4208154b-20d7-443c-b2e2-952d93d7e4df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Energy Input Ratio Function of Temperature Curve Name
  {37213115-0a09-4623-bbce-fc0c92fdc393}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46355fb6-a9ea-481b-8e26-fe98b6dda522}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {96e18f90-14a5-4d2a-9c6f-6936dd850df0}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Fan,       !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5f7b381b-b8e4-4add-9e4a-5c3618a25ed5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1e08a43c-36bd-494f-afbe-df1005d3bc52}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5f7b381b-b8e4-4add-9e4a-5c3618a25ed5}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1e08a43c-36bd-494f-afbe-df1005d3bc52}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a0114523-8067-4baa-9f1b-3ee21ba92b47}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Unitary AC, !- Name
  Load,                                   !- Control Type
  {24e83bac-872f-4ec1-a77a-e141dfedee67}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule Name
  {dffbefca-d0d6-4e04-ab78-75e8c43f8ebf}, !- Air Inlet Node Name
  {ea07af2b-e95d-4825-ab98-90cedc6d4c2b}, !- Air Outlet Node Name
  {96e18f90-14a5-4d2a-9c6f-6936dd850df0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Supply Air Fan Operating Mode Schedule Name
  {444b7489-7eb0-4b8f-9ff4-dc919d6580a7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0b5644e9-cbce-49c2-bff2-a71f5cc533c9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d2978cff-5e8a-46c1-9c3a-a81c29f608f6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ea07af2b-e95d-4825-ab98-90cedc6d4c2b}, !- Handle
  {a0114523-8067-4baa-9f1b-3ee21ba92b47}, !- Source Object
  7,                                      !- Outlet Port
  {23dca8cd-c112-4b82-9f9d-98e9b964c28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {85b4abe4-c205-40ee-9246-538296d50539}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e25cc8c7-8e76-4cf5-a4c3-831ae737e017}, !- Maximum Fraction of Outdoor Air Schedule Name
  {38fd27c6-fc33-4714-b11a-0393eeccb86e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {38fd27c6-fc33-4714-b11a-0393eeccb86e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {875c4683-0062-4335-88f1-dc37cc7e5b3e}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 OA System, !- Name
  {85b4abe4-c205-40ee-9246-538296d50539}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f2f0400c-f156-4b2c-91bb-0e5c4e6971ea}, !- Mixed Air Node Name
  {c267c07d-0a36-47df-be30-1971f1760e6a}, !- Outdoor Air Stream Node Name
  {10f48d21-d42c-47cb-bc2b-114e7d51c4ef}, !- Relief Air Stream Node Name
  {09d1726c-5839-4a2d-91a1-941293e2a1b3}; !- Return Air Stream Node Name

OS:Node,
  {c5d742d4-fa97-4e5d-a1b5-19dd5838eff1}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3e2fc8b1-232f-42f1-a4d2-a8b2c20ec5b3}; !- Outlet Port

OS:Node,
  {c01dc66a-f628-440c-aa71-885475d802ce}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Relief Air Node, !- Name
  {52cb4264-4bec-4b45-9c9f-7ba09bffdc50}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {0529a2c5-a0c7-4d80-b6e3-2916c8dabd87}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Mixed Air Node, !- Name
  {f2f0400c-f156-4b2c-91bb-0e5c4e6971ea}, !- Inlet Port
  {dffbefca-d0d6-4e04-ab78-75e8c43f8ebf}; !- Outlet Port

OS:Connection,
  {09d1726c-5839-4a2d-91a1-941293e2a1b3}, !- Handle
  {00b563c8-df56-4156-89b6-9ee0b2e90788}, !- Source Object
  3,                                      !- Outlet Port
  {875c4683-0062-4335-88f1-dc37cc7e5b3e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2f0400c-f156-4b2c-91bb-0e5c4e6971ea}, !- Handle
  {875c4683-0062-4335-88f1-dc37cc7e5b3e}, !- Source Object
  5,                                      !- Outlet Port
  {0529a2c5-a0c7-4d80-b6e3-2916c8dabd87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dffbefca-d0d6-4e04-ab78-75e8c43f8ebf}, !- Handle
  {0529a2c5-a0c7-4d80-b6e3-2916c8dabd87}, !- Source Object
  3,                                      !- Outlet Port
  {a0114523-8067-4baa-9f1b-3ee21ba92b47}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {56947ab8-284b-4bd8-8432-10011c235070}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0f052406-0f62-47b4-b1f3-04ab737043e2}, !- Control Zone or Zone List Name
  {5aea2704-566d-40c6-9091-741c5a1617dd}, !- Cooling Control Zone or Zone List Name
  {05500892-d460-4d03-9054-0e645029607f}, !- Heating Control Zone or Zone List Name
  {f5c50651-96cf-4790-9d27-572a142ceb3c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f052406-0f62-47b4-b1f3-04ab737043e2}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {5aea2704-566d-40c6-9091-741c5a1617dd}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {05500892-d460-4d03-9054-0e645029607f}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f5c50651-96cf-4790-9d27-572a142ceb3c}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47283248-b59c-48a0-9be3-154a4602a1d2}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser,  !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {3f82b499-0a0b-4a31-8c9f-bbdcde9ab3a8}, !- Air Inlet Node Name
  {c5297975-475b-4c0d-a742-81e02561cf10}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0bb4acb1-f585-47fa-827e-86b000f4826c}, !- Handle
  Gym_ZN_1_FLR_1 ZN Return Air Node,      !- Name
  {da2db7db-94cb-436d-a9b9-cd99e3a9106c}, !- Inlet Port
  {f33cc098-61fa-4981-81cb-8b3b324cf6d9}; !- Outlet Port

OS:Connection,
  {f5b342e1-b0d2-44de-8969-fcfda81938ad}, !- Handle
  {aeb819be-15e8-4912-822d-4303179bf575}, !- Source Object
  3,                                      !- Outlet Port
  {c3e9cefb-a5f5-49d9-a2a2-50e90b33b44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da2db7db-94cb-436d-a9b9-cd99e3a9106c}, !- Handle
  {ff18bcb9-9899-4900-a03b-171f6223aa89}, !- Source Object
  2,                                      !- Outlet Port
  {0bb4acb1-f585-47fa-827e-86b000f4826c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33cc098-61fa-4981-81cb-8b3b324cf6d9}, !- Handle
  {0bb4acb1-f585-47fa-827e-86b000f4826c}, !- Source Object
  3,                                      !- Outlet Port
  {6e3fbe42-6bc5-45e8-b24c-73bf005db9f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f796561-89d3-41e0-b839-c7a88b084277}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 Diffuser Inlet Air Node, !- Name
  {a96c2938-8cfa-4c14-8e8c-508d2d3a5c0a}, !- Inlet Port
  {3f82b499-0a0b-4a31-8c9f-bbdcde9ab3a8}; !- Outlet Port

OS:Connection,
  {a96c2938-8cfa-4c14-8e8c-508d2d3a5c0a}, !- Handle
  {90459a48-64ec-43ad-b4d9-4cffad66a55f}, !- Source Object
  3,                                      !- Outlet Port
  {6f796561-89d3-41e0-b839-c7a88b084277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f82b499-0a0b-4a31-8c9f-bbdcde9ab3a8}, !- Handle
  {6f796561-89d3-41e0-b839-c7a88b084277}, !- Source Object
  3,                                      !- Outlet Port
  {47283248-b59c-48a0-9be3-154a4602a1d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5297975-475b-4c0d-a742-81e02561cf10}, !- Handle
  {47283248-b59c-48a0-9be3-154a4602a1d2}, !- Source Object
  4,                                      !- Outlet Port
  {aeb819be-15e8-4912-822d-4303179bf575}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {396313f9-7bdb-4575-bba5-73c6a65eb825}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6,       !- Name
  ,                                       !- Controller List Name
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule
  {76a35fe3-280e-45b4-a425-cba94bd9a06a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0103b9e2-dab9-4e86-a6a7-8b89af86d4b6}, !- Supply Side Inlet Node Name
  {39a8e029-6934-4236-8c65-024c054721fe}, !- Demand Side Outlet Node Name
  {7fc86856-64ba-495d-9f95-ec39cde82fd7}, !- Demand Side Inlet Node A
  {c8eda45f-6587-47ba-a098-7cffe93e0636}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ea363219-f0b2-49b9-b3b3-07a2cd9b430a}, !- Demand Mixer Name
  {feeca6a8-809d-45fa-98b6-6a286b88165f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1cf04c6f-0ded-4a12-83bc-8850e9adc69c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Inlet Node, !- Name
  {0103b9e2-dab9-4e86-a6a7-8b89af86d4b6}, !- Inlet Port
  {48ce5888-5fa8-4c4d-a96d-d3e88ed32115}; !- Outlet Port

OS:Node,
  {2d1cfe15-1754-48bc-a7aa-a56683ea715f}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Supply Outlet Node, !- Name
  {0da8bc82-6e2a-4f9b-be5a-d5a25c00e0a3}, !- Inlet Port
  {c8eda45f-6587-47ba-a098-7cffe93e0636}; !- Outlet Port

OS:Connection,
  {0103b9e2-dab9-4e86-a6a7-8b89af86d4b6}, !- Handle
  {396313f9-7bdb-4575-bba5-73c6a65eb825}, !- Source Object
  9,                                      !- Outlet Port
  {1cf04c6f-0ded-4a12-83bc-8850e9adc69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8eda45f-6587-47ba-a098-7cffe93e0636}, !- Handle
  {2d1cfe15-1754-48bc-a7aa-a56683ea715f}, !- Source Object
  3,                                      !- Outlet Port
  {396313f9-7bdb-4575-bba5-73c6a65eb825}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9401180a-bb9f-4f65-885b-5aac25db95a2}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Demand Inlet Node, !- Name
  {7fc86856-64ba-495d-9f95-ec39cde82fd7}, !- Inlet Port
  {b8476411-2e4c-4eaa-9279-0e12cb15f4d1}; !- Outlet Port

OS:Node,
  {46207216-122e-463d-a7bd-c4240afe21c2}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Demand Outlet Node, !- Name
  {c5f90fd2-5295-4c87-b2a1-5b75ac64c897}, !- Inlet Port
  {39a8e029-6934-4236-8c65-024c054721fe}; !- Outlet Port

OS:Node,
  {9932fda9-a96b-4b44-bfc9-17b8bc956f5c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser Outlet Air Node, !- Name
  {3186727d-b32a-4930-90e9-da140e7c422e}, !- Inlet Port
  {f741fa9e-5b2c-4d2e-93d0-ca4c8f3d1432}; !- Outlet Port

OS:Connection,
  {7fc86856-64ba-495d-9f95-ec39cde82fd7}, !- Handle
  {396313f9-7bdb-4575-bba5-73c6a65eb825}, !- Source Object
  11,                                     !- Outlet Port
  {9401180a-bb9f-4f65-885b-5aac25db95a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a8e029-6934-4236-8c65-024c054721fe}, !- Handle
  {46207216-122e-463d-a7bd-c4240afe21c2}, !- Source Object
  3,                                      !- Outlet Port
  {396313f9-7bdb-4575-bba5-73c6a65eb825}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {feeca6a8-809d-45fa-98b6-6a286b88165f}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {b8476411-2e4c-4eaa-9279-0e12cb15f4d1}, !- Inlet Node Name
  {609b2917-8a8d-4942-9adc-f0faa0371159}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ea363219-f0b2-49b9-b3b3-07a2cd9b430a}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {c5f90fd2-5295-4c87-b2a1-5b75ac64c897}, !- Outlet Node Name
  {3991de8e-42fe-4e9c-9fa0-23b29065064b}; !- Inlet Node Name 1

OS:Connection,
  {b8476411-2e4c-4eaa-9279-0e12cb15f4d1}, !- Handle
  {9401180a-bb9f-4f65-885b-5aac25db95a2}, !- Source Object
  3,                                      !- Outlet Port
  {feeca6a8-809d-45fa-98b6-6a286b88165f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f90fd2-5295-4c87-b2a1-5b75ac64c897}, !- Handle
  {ea363219-f0b2-49b9-b3b3-07a2cd9b430a}, !- Source Object
  2,                                      !- Outlet Port
  {46207216-122e-463d-a7bd-c4240afe21c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a5379400-cbf7-4be6-bc7d-d74869992dd9}, !- Handle
  {396313f9-7bdb-4575-bba5-73c6a65eb825}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {76a35fe3-280e-45b4-a425-cba94bd9a06a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {307b5760-fb82-4d3b-b9e1-f16ef3fc711a}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {85f478fa-8e0b-492d-a74d-ba1e380a922a}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8aa8d639-ebf1-4840-ae38-fc17702efcc2}, !- Control Zone Name
  {2d1cfe15-1754-48bc-a7aa-a56683ea715f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {c13fda36-8aa1-442b-a21d-65d53999c5aa}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Gas Htg Coil 862kBtu/hr 0.8 Thermal Eff, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b8d5a9eb-0fbb-460a-8383-56cf1a1e623f}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 No Heat, !- Name
  {9dfeaecd-aea8-4993-9f70-a8be01b0a382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {3ea4136e-43fe-4306-85b3-4f59a206463f}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 2spd DX AC Clg Coil 434kBtu/hr 13IEER, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4208154b-20d7-443c-b2e2-952d93d7e4df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Energy Input Ratio Function of Temperature Curve Name
  {37213115-0a09-4623-bbce-fc0c92fdc393}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46355fb6-a9ea-481b-8e26-fe98b6dda522}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {0e0a93b5-5c60-45cc-aaf2-9e3043a537ca}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Fan,   !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9b529e18-4024-4767-9870-7d42393510c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24275c08-2dd5-496a-a226-026fc5c8b69e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9b529e18-4024-4767-9870-7d42393510c1}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24275c08-2dd5-496a-a226-026fc5c8b69e}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fa1de703-a38d-4feb-9330-cbebd0afc8ad}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Unitary AC, !- Name
  Load,                                   !- Control Type
  {8aa8d639-ebf1-4840-ae38-fc17702efcc2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule Name
  {c548d12a-0cb6-4bdd-ac37-6ba76af14a4c}, !- Air Inlet Node Name
  {0da8bc82-6e2a-4f9b-be5a-d5a25c00e0a3}, !- Air Outlet Node Name
  {0e0a93b5-5c60-45cc-aaf2-9e3043a537ca}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Supply Air Fan Operating Mode Schedule Name
  {c13fda36-8aa1-442b-a21d-65d53999c5aa}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3ea4136e-43fe-4306-85b3-4f59a206463f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b8d5a9eb-0fbb-460a-8383-56cf1a1e623f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0da8bc82-6e2a-4f9b-be5a-d5a25c00e0a3}, !- Handle
  {fa1de703-a38d-4feb-9330-cbebd0afc8ad}, !- Source Object
  7,                                      !- Outlet Port
  {2d1cfe15-1754-48bc-a7aa-a56683ea715f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {db38ed55-b2f3-45f2-b5ce-5c9a237e31ec}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {abeb6ef8-222d-46b2-a130-d83b7417601a}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2dd98925-a07b-438e-8d0d-28ad37173197}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {2dd98925-a07b-438e-8d0d-28ad37173197}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0b05f4c1-acaa-4f63-8157-e9c5e1bfccc3}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 OA System, !- Name
  {db38ed55-b2f3-45f2-b5ce-5c9a237e31ec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1a080411-f3d5-4d22-abe8-bb5dc604cf7d}, !- Mixed Air Node Name
  {973e82d2-9d7e-43b0-9ddb-adfd41971c23}, !- Outdoor Air Stream Node Name
  {34df2710-c477-48e8-80cf-d0f7f12fa18f}, !- Relief Air Stream Node Name
  {48ce5888-5fa8-4c4d-a96d-d3e88ed32115}; !- Return Air Stream Node Name

OS:Node,
  {c0d5882d-f576-4dee-aa60-27b7a7f031f6}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e7ea6d70-ac58-456a-8525-42df58f59318}; !- Outlet Port

OS:Node,
  {68e32ce0-44af-4d04-8e81-a36783c5f8eb}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Relief Air Node, !- Name
  {5bb33d4b-65d5-4168-be70-5cb87c5200b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {47bd5634-bcbe-45bd-be54-d2a829978084}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Mixed Air Node, !- Name
  {1a080411-f3d5-4d22-abe8-bb5dc604cf7d}, !- Inlet Port
  {c548d12a-0cb6-4bdd-ac37-6ba76af14a4c}; !- Outlet Port

OS:Connection,
  {48ce5888-5fa8-4c4d-a96d-d3e88ed32115}, !- Handle
  {1cf04c6f-0ded-4a12-83bc-8850e9adc69c}, !- Source Object
  3,                                      !- Outlet Port
  {0b05f4c1-acaa-4f63-8157-e9c5e1bfccc3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1a080411-f3d5-4d22-abe8-bb5dc604cf7d}, !- Handle
  {0b05f4c1-acaa-4f63-8157-e9c5e1bfccc3}, !- Source Object
  5,                                      !- Outlet Port
  {47bd5634-bcbe-45bd-be54-d2a829978084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c548d12a-0cb6-4bdd-ac37-6ba76af14a4c}, !- Handle
  {47bd5634-bcbe-45bd-be54-d2a829978084}, !- Source Object
  3,                                      !- Outlet Port
  {fa1de703-a38d-4feb-9330-cbebd0afc8ad}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {307b5760-fb82-4d3b-b9e1-f16ef3fc711a}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e88bf720-7bb3-4e35-bb3c-65890fee9ac4}, !- Control Zone or Zone List Name
  {a3486adf-baba-4ab9-bfe2-5ffd97f76ebd}, !- Cooling Control Zone or Zone List Name
  {7d8e6d97-1ad3-44e4-af35-b11a3cc9d6af}, !- Heating Control Zone or Zone List Name
  {2fdd8866-79e2-4321-80d2-4e9b5ad53dd8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e88bf720-7bb3-4e35-bb3c-65890fee9ac4}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {a3486adf-baba-4ab9-bfe2-5ffd97f76ebd}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d8e6d97-1ad3-44e4-af35-b11a3cc9d6af}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2fdd8866-79e2-4321-80d2-4e9b5ad53dd8}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59369c8c-32d5-4869-8232-ee48aecc54cc}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {4f37779f-ac78-4edf-adf4-457f699bc6c6}, !- Air Inlet Node Name
  {3186727d-b32a-4930-90e9-da140e7c422e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a2a3c634-4c06-419c-bf3a-e6dff63a6756}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {3f543507-4f6a-4ee0-8df3-9ecc545fbe25}, !- Inlet Port
  {3991de8e-42fe-4e9c-9fa0-23b29065064b}; !- Outlet Port

OS:Connection,
  {f741fa9e-5b2c-4d2e-93d0-ca4c8f3d1432}, !- Handle
  {9932fda9-a96b-4b44-bfc9-17b8bc956f5c}, !- Source Object
  3,                                      !- Outlet Port
  {f8e3f657-70b9-4e5d-b6e4-271daa455973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f543507-4f6a-4ee0-8df3-9ecc545fbe25}, !- Handle
  {f960087b-3f61-4da5-b906-9e60d309a4e5}, !- Source Object
  2,                                      !- Outlet Port
  {a2a3c634-4c06-419c-bf3a-e6dff63a6756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3991de8e-42fe-4e9c-9fa0-23b29065064b}, !- Handle
  {a2a3c634-4c06-419c-bf3a-e6dff63a6756}, !- Source Object
  3,                                      !- Outlet Port
  {ea363219-f0b2-49b9-b3b3-07a2cd9b430a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1a25b52-42a8-4c50-b547-625c5b422867}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 Diffuser Inlet Air Node, !- Name
  {609b2917-8a8d-4942-9adc-f0faa0371159}, !- Inlet Port
  {4f37779f-ac78-4edf-adf4-457f699bc6c6}; !- Outlet Port

OS:Connection,
  {609b2917-8a8d-4942-9adc-f0faa0371159}, !- Handle
  {feeca6a8-809d-45fa-98b6-6a286b88165f}, !- Source Object
  3,                                      !- Outlet Port
  {c1a25b52-42a8-4c50-b547-625c5b422867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f37779f-ac78-4edf-adf4-457f699bc6c6}, !- Handle
  {c1a25b52-42a8-4c50-b547-625c5b422867}, !- Source Object
  3,                                      !- Outlet Port
  {59369c8c-32d5-4869-8232-ee48aecc54cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3186727d-b32a-4930-90e9-da140e7c422e}, !- Handle
  {59369c8c-32d5-4869-8232-ee48aecc54cc}, !- Source Object
  4,                                      !- Outlet Port
  {9932fda9-a96b-4b44-bfc9-17b8bc956f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6e3ab621-7560-4ffe-a4ab-52b8702d5dc3}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7,    !- Name
  ,                                       !- Controller List Name
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule
  {b12b665b-9d94-46d1-b91a-873481276137}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e8df42cd-cf66-4092-bfa3-32a49a028a95}, !- Supply Side Inlet Node Name
  {9e44da1e-84ec-4ba5-8fe5-c1667c4dab45}, !- Demand Side Outlet Node Name
  {16a5aa18-db11-4515-972e-525f8a187143}, !- Demand Side Inlet Node A
  {e4ef64ea-452e-4e49-8655-553f9a86c6c7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5bbd6283-c314-4436-ba81-9a60a9611f51}, !- Demand Mixer Name
  {2a344521-baa5-446f-8e63-6985092c0349}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ff8bb35c-36ec-4a17-84e8-542d298907fd}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Inlet Node, !- Name
  {e8df42cd-cf66-4092-bfa3-32a49a028a95}, !- Inlet Port
  {a6a88096-6098-4076-8b7f-12e3aeb8abe0}; !- Outlet Port

OS:Node,
  {30a96b63-695d-46a8-a706-b7c8eb98a235}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Supply Outlet Node, !- Name
  {b814844e-bfed-4ab5-977d-cef9ce9a2336}, !- Inlet Port
  {e4ef64ea-452e-4e49-8655-553f9a86c6c7}; !- Outlet Port

OS:Connection,
  {e8df42cd-cf66-4092-bfa3-32a49a028a95}, !- Handle
  {6e3ab621-7560-4ffe-a4ab-52b8702d5dc3}, !- Source Object
  9,                                      !- Outlet Port
  {ff8bb35c-36ec-4a17-84e8-542d298907fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4ef64ea-452e-4e49-8655-553f9a86c6c7}, !- Handle
  {30a96b63-695d-46a8-a706-b7c8eb98a235}, !- Source Object
  3,                                      !- Outlet Port
  {6e3ab621-7560-4ffe-a4ab-52b8702d5dc3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {77e37f71-9ad6-4c8a-9236-4120d9f6237a}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Demand Inlet Node, !- Name
  {16a5aa18-db11-4515-972e-525f8a187143}, !- Inlet Port
  {51634f32-7d84-4312-9660-c0f85eb82dc6}; !- Outlet Port

OS:Node,
  {c53c0fe8-7472-4714-ab08-b6a96f4bd619}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Demand Outlet Node, !- Name
  {419b170c-2ab6-47af-bf77-65b09cb0321b}, !- Inlet Port
  {9e44da1e-84ec-4ba5-8fe5-c1667c4dab45}; !- Outlet Port

OS:Node,
  {10d8204b-ec25-40c8-a9ef-174adb4092c6}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser Outlet Air Node, !- Name
  {62d6d553-c4af-4b9c-a6fa-7a56219e25e0}, !- Inlet Port
  {f9357f12-850e-4ff5-8f5b-cdcd75942e6d}; !- Outlet Port

OS:Connection,
  {16a5aa18-db11-4515-972e-525f8a187143}, !- Handle
  {6e3ab621-7560-4ffe-a4ab-52b8702d5dc3}, !- Source Object
  11,                                     !- Outlet Port
  {77e37f71-9ad6-4c8a-9236-4120d9f6237a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e44da1e-84ec-4ba5-8fe5-c1667c4dab45}, !- Handle
  {c53c0fe8-7472-4714-ab08-b6a96f4bd619}, !- Source Object
  3,                                      !- Outlet Port
  {6e3ab621-7560-4ffe-a4ab-52b8702d5dc3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2a344521-baa5-446f-8e63-6985092c0349}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {51634f32-7d84-4312-9660-c0f85eb82dc6}, !- Inlet Node Name
  {a32b3377-1ced-4a2d-82f7-528ec38aa8cf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5bbd6283-c314-4436-ba81-9a60a9611f51}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {419b170c-2ab6-47af-bf77-65b09cb0321b}, !- Outlet Node Name
  {807e6636-a9c3-4fdc-a237-e372bbcb42ae}; !- Inlet Node Name 1

OS:Connection,
  {51634f32-7d84-4312-9660-c0f85eb82dc6}, !- Handle
  {77e37f71-9ad6-4c8a-9236-4120d9f6237a}, !- Source Object
  3,                                      !- Outlet Port
  {2a344521-baa5-446f-8e63-6985092c0349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {419b170c-2ab6-47af-bf77-65b09cb0321b}, !- Handle
  {5bbd6283-c314-4436-ba81-9a60a9611f51}, !- Source Object
  2,                                      !- Outlet Port
  {c53c0fe8-7472-4714-ab08-b6a96f4bd619}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b00e8a5-00ce-4662-aac3-bc65287fb226}, !- Handle
  {6e3ab621-7560-4ffe-a4ab-52b8702d5dc3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {b12b665b-9d94-46d1-b91a-873481276137}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {518a2a2a-4603-4ee8-8662-3868627dbd02}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {848a97df-568a-4fde-b802-65b8b678b257}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {64ecdd9e-3abc-4974-91d3-1a1255886a62}, !- Control Zone Name
  {30a96b63-695d-46a8-a706-b7c8eb98a235}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {babd68f1-6694-4594-baf6-490a10f05fcb}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Gas Htg Coil 1018kBtu/hr 0.8 Thermal Eff, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {97e4b8cc-c568-404f-b0a0-39f7b4f05f56}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 No Heat, !- Name
  {9dfeaecd-aea8-4993-9f70-a8be01b0a382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {8389daee-29bd-48fa-8498-e3b53f2e3ed9}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 2spd DX AC Clg Coil 344kBtu/hr 13IEER, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4208154b-20d7-443c-b2e2-952d93d7e4df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Energy Input Ratio Function of Temperature Curve Name
  {37213115-0a09-4623-bbce-fc0c92fdc393}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46355fb6-a9ea-481b-8e26-fe98b6dda522}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {1341773a-6089-4650-896c-a10737ee8eb8}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Fan, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.59605,                                !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.917,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c653dc76-b632-4756-989d-33b17258e209}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27695511-8e13-4e18-a731-86b686d9b3e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c653dc76-b632-4756-989d-33b17258e209}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27695511-8e13-4e18-a731-86b686d9b3e5}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f35b1778-8d59-46bc-8e47-4762ed1e3253}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Unitary AC, !- Name
  Load,                                   !- Control Type
  {64ecdd9e-3abc-4974-91d3-1a1255886a62}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule Name
  {fa937f23-eb76-4e07-96fb-ba1a62d4dc83}, !- Air Inlet Node Name
  {b814844e-bfed-4ab5-977d-cef9ce9a2336}, !- Air Outlet Node Name
  {1341773a-6089-4650-896c-a10737ee8eb8}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Supply Air Fan Operating Mode Schedule Name
  {babd68f1-6694-4594-baf6-490a10f05fcb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8389daee-29bd-48fa-8498-e3b53f2e3ed9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {97e4b8cc-c568-404f-b0a0-39f7b4f05f56}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b814844e-bfed-4ab5-977d-cef9ce9a2336}, !- Handle
  {f35b1778-8d59-46bc-8e47-4762ed1e3253}, !- Source Object
  7,                                      !- Outlet Port
  {30a96b63-695d-46a8-a706-b7c8eb98a235}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {56fdecec-de9c-431b-b76e-069de7fbbcc8}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {a37da507-8a4f-4187-896d-c6649aece720}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c5aa8847-e9e4-4f2c-8d7a-1a4f055f67d2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c5aa8847-e9e4-4f2c-8d7a-1a4f055f67d2}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {98f2aed0-50b2-4831-a9a6-8611568c9799}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 OA System, !- Name
  {56fdecec-de9c-431b-b76e-069de7fbbcc8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f5c8166-b54c-4bcd-9a33-4a1792bbd2b9}, !- Mixed Air Node Name
  {c6685ef5-ffcb-4099-9820-e565ab4394cc}, !- Outdoor Air Stream Node Name
  {fb337e7e-9c0a-4afe-9065-32b5ba6c2be2}, !- Relief Air Stream Node Name
  {a6a88096-6098-4076-8b7f-12e3aeb8abe0}; !- Return Air Stream Node Name

OS:Node,
  {3029f934-c577-49e8-82ad-8f686bdeca03}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {20dffa55-2772-4d63-b4df-f49a515cf236}; !- Outlet Port

OS:Node,
  {b1aab5c6-271a-4e12-add6-1153734a7146}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Relief Air Node, !- Name
  {20c56078-1e3e-4f7f-8e86-43903de25ee3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {4aa39ff2-2f34-45aa-8b42-92c78013f21c}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Mixed Air Node, !- Name
  {3f5c8166-b54c-4bcd-9a33-4a1792bbd2b9}, !- Inlet Port
  {fa937f23-eb76-4e07-96fb-ba1a62d4dc83}; !- Outlet Port

OS:Connection,
  {a6a88096-6098-4076-8b7f-12e3aeb8abe0}, !- Handle
  {ff8bb35c-36ec-4a17-84e8-542d298907fd}, !- Source Object
  3,                                      !- Outlet Port
  {98f2aed0-50b2-4831-a9a6-8611568c9799}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3f5c8166-b54c-4bcd-9a33-4a1792bbd2b9}, !- Handle
  {98f2aed0-50b2-4831-a9a6-8611568c9799}, !- Source Object
  5,                                      !- Outlet Port
  {4aa39ff2-2f34-45aa-8b42-92c78013f21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa937f23-eb76-4e07-96fb-ba1a62d4dc83}, !- Handle
  {4aa39ff2-2f34-45aa-8b42-92c78013f21c}, !- Source Object
  3,                                      !- Outlet Port
  {f35b1778-8d59-46bc-8e47-4762ed1e3253}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {518a2a2a-4603-4ee8-8662-3868627dbd02}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {36b6cc86-9d56-4a82-970a-b63bd5566116}, !- Control Zone or Zone List Name
  {15d0325d-b23b-4b24-aab4-bcce3b1599b7}, !- Cooling Control Zone or Zone List Name
  {470067ef-2285-4a16-8e23-da55d16a05f9}, !- Heating Control Zone or Zone List Name
  {275075d4-4e4e-4aa7-bf6c-446ec84064a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {36b6cc86-9d56-4a82-970a-b63bd5566116}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {15d0325d-b23b-4b24-aab4-bcce3b1599b7}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {470067ef-2285-4a16-8e23-da55d16a05f9}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {275075d4-4e4e-4aa7-bf6c-446ec84064a0}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5f751319-d951-4756-8643-3e270c53ba59}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {34102d1e-d4c0-4c4d-931e-a2e553133741}, !- Air Inlet Node Name
  {62d6d553-c4af-4b9c-a6fa-7a56219e25e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c98cf3d4-9200-41c1-a38c-49925d6b294c}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {33f2c3f0-112e-4b5d-950f-4ca44cc80939}, !- Inlet Port
  {807e6636-a9c3-4fdc-a237-e372bbcb42ae}; !- Outlet Port

OS:Connection,
  {f9357f12-850e-4ff5-8f5b-cdcd75942e6d}, !- Handle
  {10d8204b-ec25-40c8-a9ef-174adb4092c6}, !- Source Object
  3,                                      !- Outlet Port
  {88271877-c7eb-4ff9-b459-5a2f9e1441b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33f2c3f0-112e-4b5d-950f-4ca44cc80939}, !- Handle
  {aa972325-b3f0-4de2-86ce-083d1405c488}, !- Source Object
  2,                                      !- Outlet Port
  {c98cf3d4-9200-41c1-a38c-49925d6b294c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {807e6636-a9c3-4fdc-a237-e372bbcb42ae}, !- Handle
  {c98cf3d4-9200-41c1-a38c-49925d6b294c}, !- Source Object
  3,                                      !- Outlet Port
  {5bbd6283-c314-4436-ba81-9a60a9611f51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c37f72f7-6d58-4503-bd2c-4b446afc64ab}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 Diffuser Inlet Air Node, !- Name
  {a32b3377-1ced-4a2d-82f7-528ec38aa8cf}, !- Inlet Port
  {34102d1e-d4c0-4c4d-931e-a2e553133741}; !- Outlet Port

OS:Connection,
  {a32b3377-1ced-4a2d-82f7-528ec38aa8cf}, !- Handle
  {2a344521-baa5-446f-8e63-6985092c0349}, !- Source Object
  3,                                      !- Outlet Port
  {c37f72f7-6d58-4503-bd2c-4b446afc64ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34102d1e-d4c0-4c4d-931e-a2e553133741}, !- Handle
  {c37f72f7-6d58-4503-bd2c-4b446afc64ab}, !- Source Object
  3,                                      !- Outlet Port
  {5f751319-d951-4756-8643-3e270c53ba59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62d6d553-c4af-4b9c-a6fa-7a56219e25e0}, !- Handle
  {5f751319-d951-4756-8643-3e270c53ba59}, !- Source Object
  4,                                      !- Outlet Port
  {10d8204b-ec25-40c8-a9ef-174adb4092c6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4acc857-6d1b-4f99-a081-50d145a5de8c}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8,       !- Name
  ,                                       !- Controller List Name
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule
  {f2858d93-4e21-4934-b19b-19c13bd895bc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f985720-f69c-4745-8f3b-89718b594681}, !- Supply Side Inlet Node Name
  {996bf124-23d7-4f75-82d5-4f9ff21a76b5}, !- Demand Side Outlet Node Name
  {98a38e7d-eaac-47b6-b2a9-49fc1143b138}, !- Demand Side Inlet Node A
  {20a7fa55-bcc6-4223-8c8c-0d7838826723}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {05d188a9-1767-473a-b586-f4da1caccfd7}, !- Demand Mixer Name
  {4afc04fb-f25e-48da-bed0-cc7f806fb191}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ea4cead0-f9a8-47a8-9677-42b6cb0a3ed9}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Supply Inlet Node, !- Name
  {7f985720-f69c-4745-8f3b-89718b594681}, !- Inlet Port
  {670ade5f-c3c5-4104-b38e-8c2ef24b92c9}; !- Outlet Port

OS:Node,
  {fdac89c6-dfcd-4c10-81d0-7299b3a82fd0}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Supply Outlet Node, !- Name
  {43c9a83d-f34d-4c0e-8009-3bb955a60443}, !- Inlet Port
  {20a7fa55-bcc6-4223-8c8c-0d7838826723}; !- Outlet Port

OS:Connection,
  {7f985720-f69c-4745-8f3b-89718b594681}, !- Handle
  {b4acc857-6d1b-4f99-a081-50d145a5de8c}, !- Source Object
  9,                                      !- Outlet Port
  {ea4cead0-f9a8-47a8-9677-42b6cb0a3ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a7fa55-bcc6-4223-8c8c-0d7838826723}, !- Handle
  {fdac89c6-dfcd-4c10-81d0-7299b3a82fd0}, !- Source Object
  3,                                      !- Outlet Port
  {b4acc857-6d1b-4f99-a081-50d145a5de8c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c6cd490-e605-4f9a-af4d-907a3938a39d}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Demand Inlet Node, !- Name
  {98a38e7d-eaac-47b6-b2a9-49fc1143b138}, !- Inlet Port
  {e587de7b-ef2e-4cfb-a0e0-2269b1932697}; !- Outlet Port

OS:Node,
  {6096c519-5d15-42b0-8467-8e3a29ca6bd3}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Demand Outlet Node, !- Name
  {f41789d0-6345-455f-9115-1fd7f6927ffe}, !- Inlet Port
  {996bf124-23d7-4f75-82d5-4f9ff21a76b5}; !- Outlet Port

OS:Node,
  {77de317e-d655-40a6-bc5b-f33d2738b32d}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser Outlet Air Node, !- Name
  {c0954a1e-93aa-41c3-afbc-09d32bc2c26b}, !- Inlet Port
  {824d6b5c-dd10-4669-a05a-ee3f6afa5852}; !- Outlet Port

OS:Connection,
  {98a38e7d-eaac-47b6-b2a9-49fc1143b138}, !- Handle
  {b4acc857-6d1b-4f99-a081-50d145a5de8c}, !- Source Object
  11,                                     !- Outlet Port
  {1c6cd490-e605-4f9a-af4d-907a3938a39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {996bf124-23d7-4f75-82d5-4f9ff21a76b5}, !- Handle
  {6096c519-5d15-42b0-8467-8e3a29ca6bd3}, !- Source Object
  3,                                      !- Outlet Port
  {b4acc857-6d1b-4f99-a081-50d145a5de8c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4afc04fb-f25e-48da-bed0-cc7f806fb191}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {e587de7b-ef2e-4cfb-a0e0-2269b1932697}, !- Inlet Node Name
  {2690ab4c-3fad-4b5b-a0c4-44f4e6eeb79a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {05d188a9-1767-473a-b586-f4da1caccfd7}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {f41789d0-6345-455f-9115-1fd7f6927ffe}, !- Outlet Node Name
  {8fa44a60-a13f-417e-8043-068f01a25919}; !- Inlet Node Name 1

OS:Connection,
  {e587de7b-ef2e-4cfb-a0e0-2269b1932697}, !- Handle
  {1c6cd490-e605-4f9a-af4d-907a3938a39d}, !- Source Object
  3,                                      !- Outlet Port
  {4afc04fb-f25e-48da-bed0-cc7f806fb191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f41789d0-6345-455f-9115-1fd7f6927ffe}, !- Handle
  {05d188a9-1767-473a-b586-f4da1caccfd7}, !- Source Object
  2,                                      !- Outlet Port
  {6096c519-5d15-42b0-8467-8e3a29ca6bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {112102b4-922c-436b-b119-c58a5e31e72f}, !- Handle
  {b4acc857-6d1b-4f99-a081-50d145a5de8c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {f2858d93-4e21-4934-b19b-19c13bd895bc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {4a865727-f676-46a3-9b64-8a35b79069dd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {16c455e2-6ffd-43be-bdb3-38ecc0da5660}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- Control Zone Name
  {fdac89c6-dfcd-4c10-81d0-7299b3a82fd0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {774ddb04-e915-4f74-b496-ee9c6ddf845e}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Gas Htg Coil 167kBtu/hr 0.81 AFUE, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {372e7d9a-055d-41ab-afaf-39b7e3d79f98}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 No Heat, !- Name
  {9dfeaecd-aea8-4993-9f70-a8be01b0a382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {c09ebfc4-3367-42fc-b76f-64d6b0df0370}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 2spd DX AC Clg Coil 86kBtu/hr 14.6IEER, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.62154748501574,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4208154b-20d7-443c-b2e2-952d93d7e4df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Energy Input Ratio Function of Temperature Curve Name
  {37213115-0a09-4623-bbce-fc0c92fdc393}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46355fb6-a9ea-481b-8e26-fe98b6dda522}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.62154748501574,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {48e0964f-f8aa-4e89-a292-10a00134ae69}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Fan,   !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c5282482-a677-4adc-b618-ac4e449f815c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5c866f9-2451-44f4-9491-b2e103228f24}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c5282482-a677-4adc-b618-ac4e449f815c}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5c866f9-2451-44f4-9491-b2e103228f24}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8bca8b1b-c279-4546-aa83-4e8dd49ecb70}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Unitary AC, !- Name
  Load,                                   !- Control Type
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule Name
  {55b2e470-f4ab-4b00-a223-557ed25dac17}, !- Air Inlet Node Name
  {43c9a83d-f34d-4c0e-8009-3bb955a60443}, !- Air Outlet Node Name
  {48e0964f-f8aa-4e89-a292-10a00134ae69}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Supply Air Fan Operating Mode Schedule Name
  {774ddb04-e915-4f74-b496-ee9c6ddf845e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c09ebfc4-3367-42fc-b76f-64d6b0df0370}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {372e7d9a-055d-41ab-afaf-39b7e3d79f98}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {43c9a83d-f34d-4c0e-8009-3bb955a60443}, !- Handle
  {8bca8b1b-c279-4546-aa83-4e8dd49ecb70}, !- Source Object
  7,                                      !- Outlet Port
  {fdac89c6-dfcd-4c10-81d0-7299b3a82fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {89bfb0d8-d6b4-4e4e-88e4-39e5c8f06171}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f3e87124-bca3-457e-9716-1a4322e589de}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f3e87124-bca3-457e-9716-1a4322e589de}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1505096f-65f1-4354-9083-99370ac83200}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 OA System, !- Name
  {89bfb0d8-d6b4-4e4e-88e4-39e5c8f06171}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b641b0c8-57dc-4bd5-8051-d9649c9aeece}, !- Mixed Air Node Name
  {132aea8a-7b69-4d00-aa0b-06fddae1a4f7}, !- Outdoor Air Stream Node Name
  {c583aa4b-67df-43e5-8492-f96b78bed985}, !- Relief Air Stream Node Name
  {670ade5f-c3c5-4104-b38e-8c2ef24b92c9}; !- Return Air Stream Node Name

OS:Node,
  {fc7820ad-d1f2-4bd6-93e0-ce3c7c3e94ac}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {132aea8a-7b69-4d00-aa0b-06fddae1a4f7}; !- Outlet Port

OS:Connection,
  {132aea8a-7b69-4d00-aa0b-06fddae1a4f7}, !- Handle
  {fc7820ad-d1f2-4bd6-93e0-ce3c7c3e94ac}, !- Source Object
  3,                                      !- Outlet Port
  {1505096f-65f1-4354-9083-99370ac83200}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c5d4aaa-92b7-40b5-accd-daca03fc941d}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Relief Air Node, !- Name
  {c583aa4b-67df-43e5-8492-f96b78bed985}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c583aa4b-67df-43e5-8492-f96b78bed985}, !- Handle
  {1505096f-65f1-4354-9083-99370ac83200}, !- Source Object
  7,                                      !- Outlet Port
  {6c5d4aaa-92b7-40b5-accd-daca03fc941d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af6ad37e-af60-4ab8-bcea-25b305ba0232}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Mixed Air Node, !- Name
  {b641b0c8-57dc-4bd5-8051-d9649c9aeece}, !- Inlet Port
  {55b2e470-f4ab-4b00-a223-557ed25dac17}; !- Outlet Port

OS:Connection,
  {670ade5f-c3c5-4104-b38e-8c2ef24b92c9}, !- Handle
  {ea4cead0-f9a8-47a8-9677-42b6cb0a3ed9}, !- Source Object
  3,                                      !- Outlet Port
  {1505096f-65f1-4354-9083-99370ac83200}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b641b0c8-57dc-4bd5-8051-d9649c9aeece}, !- Handle
  {1505096f-65f1-4354-9083-99370ac83200}, !- Source Object
  5,                                      !- Outlet Port
  {af6ad37e-af60-4ab8-bcea-25b305ba0232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55b2e470-f4ab-4b00-a223-557ed25dac17}, !- Handle
  {af6ad37e-af60-4ab8-bcea-25b305ba0232}, !- Source Object
  3,                                      !- Outlet Port
  {8bca8b1b-c279-4546-aa83-4e8dd49ecb70}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4a865727-f676-46a3-9b64-8a35b79069dd}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {92245dfa-9ad7-4911-80f5-3eeefc6bf974}, !- Control Zone or Zone List Name
  {fef8b711-93bc-4a0a-ba52-8ff7a9a26bd9}, !- Cooling Control Zone or Zone List Name
  {977d58fc-1c2c-4fe7-853b-8d8c7a3a453a}, !- Heating Control Zone or Zone List Name
  {c4319ba4-f524-4de0-ba72-0a900c633710}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92245dfa-9ad7-4911-80f5-3eeefc6bf974}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {fef8b711-93bc-4a0a-ba52-8ff7a9a26bd9}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {977d58fc-1c2c-4fe7-853b-8d8c7a3a453a}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c4319ba4-f524-4de0-ba72-0a900c633710}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6674eee7-0c32-485c-804e-fcfbcc6e96a6}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {dcb4c1f6-4ca6-4e2e-b204-61da96c994ab}, !- Air Inlet Node Name
  {c0954a1e-93aa-41c3-afbc-09d32bc2c26b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b49b9105-f634-4719-a962-6f1d225cbb8f}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Return Air Node,  !- Name
  {3423017e-882d-45a0-a66e-d540139f8445}, !- Inlet Port
  {8fa44a60-a13f-417e-8043-068f01a25919}; !- Outlet Port

OS:Connection,
  {824d6b5c-dd10-4669-a05a-ee3f6afa5852}, !- Handle
  {77de317e-d655-40a6-bc5b-f33d2738b32d}, !- Source Object
  3,                                      !- Outlet Port
  {178da7a1-e30f-4edd-8ce7-e03f6d5af004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3423017e-882d-45a0-a66e-d540139f8445}, !- Handle
  {a8516fc0-d381-4f30-983f-8eac54fa2372}, !- Source Object
  2,                                      !- Outlet Port
  {b49b9105-f634-4719-a962-6f1d225cbb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa44a60-a13f-417e-8043-068f01a25919}, !- Handle
  {b49b9105-f634-4719-a962-6f1d225cbb8f}, !- Source Object
  3,                                      !- Outlet Port
  {05d188a9-1767-473a-b586-f4da1caccfd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9aa488e-e02b-45e2-9bc7-2f7b1170be10}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN PSZ-AC_4-8 Diffuser Inlet Air Node, !- Name
  {2690ab4c-3fad-4b5b-a0c4-44f4e6eeb79a}, !- Inlet Port
  {dcb4c1f6-4ca6-4e2e-b204-61da96c994ab}; !- Outlet Port

OS:Connection,
  {2690ab4c-3fad-4b5b-a0c4-44f4e6eeb79a}, !- Handle
  {4afc04fb-f25e-48da-bed0-cc7f806fb191}, !- Source Object
  3,                                      !- Outlet Port
  {d9aa488e-e02b-45e2-9bc7-2f7b1170be10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb4c1f6-4ca6-4e2e-b204-61da96c994ab}, !- Handle
  {d9aa488e-e02b-45e2-9bc7-2f7b1170be10}, !- Source Object
  3,                                      !- Outlet Port
  {6674eee7-0c32-485c-804e-fcfbcc6e96a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0954a1e-93aa-41c3-afbc-09d32bc2c26b}, !- Handle
  {6674eee7-0c32-485c-804e-fcfbcc6e96a6}, !- Source Object
  4,                                      !- Outlet Port
  {77de317e-d655-40a6-bc5b-f33d2738b32d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b364ba18-ac67-4376-b82a-d314dba3828d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9,     !- Name
  ,                                       !- Controller List Name
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule
  {1857d9b9-19db-4330-aefb-35bff2cf529a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c779b0a4-6608-456c-b2b4-1e2ed94a9a96}, !- Supply Side Inlet Node Name
  {8c64501a-ba26-4491-af1d-d192ffcc420f}, !- Demand Side Outlet Node Name
  {3d6f3c5b-5891-4d5f-94ba-d719029e7c72}, !- Demand Side Inlet Node A
  {e5e71698-a22c-40fd-b640-326686a9ea01}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a6490f55-3ecd-4683-a132-2ebbaa7920f9}, !- Demand Mixer Name
  {49b197ea-5b6a-4e6b-a06e-59344f46bfe6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {55e0e336-70c5-4a8c-8139-7318c13455b4}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Inlet Node, !- Name
  {c779b0a4-6608-456c-b2b4-1e2ed94a9a96}, !- Inlet Port
  {ddd22cc6-c51c-4f4a-bccd-42a64a45ee99}; !- Outlet Port

OS:Node,
  {ef058ee1-a482-46aa-84bc-a2042f0f7ae2}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Supply Outlet Node, !- Name
  {baf96009-92bf-44dd-9942-9f4c0d0e0dad}, !- Inlet Port
  {e5e71698-a22c-40fd-b640-326686a9ea01}; !- Outlet Port

OS:Connection,
  {c779b0a4-6608-456c-b2b4-1e2ed94a9a96}, !- Handle
  {b364ba18-ac67-4376-b82a-d314dba3828d}, !- Source Object
  9,                                      !- Outlet Port
  {55e0e336-70c5-4a8c-8139-7318c13455b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e71698-a22c-40fd-b640-326686a9ea01}, !- Handle
  {ef058ee1-a482-46aa-84bc-a2042f0f7ae2}, !- Source Object
  3,                                      !- Outlet Port
  {b364ba18-ac67-4376-b82a-d314dba3828d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9c36d108-7d64-4672-98ed-5e43909009ce}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Demand Inlet Node, !- Name
  {3d6f3c5b-5891-4d5f-94ba-d719029e7c72}, !- Inlet Port
  {de30bfad-ad08-4653-864a-a616e5e637bf}; !- Outlet Port

OS:Node,
  {13fe04bb-d02b-4fae-8682-2db27ed480ad}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Demand Outlet Node, !- Name
  {47fc730d-25f6-4038-abbc-5e8845a97041}, !- Inlet Port
  {8c64501a-ba26-4491-af1d-d192ffcc420f}; !- Outlet Port

OS:Node,
  {adf26466-586d-4771-a8e0-998bf82652c3}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser Outlet Air Node, !- Name
  {258caebf-364d-4549-ade1-378592ee9b9f}, !- Inlet Port
  {2e2a0ed0-0215-411a-b0dd-5bfa662c4d0a}; !- Outlet Port

OS:Connection,
  {3d6f3c5b-5891-4d5f-94ba-d719029e7c72}, !- Handle
  {b364ba18-ac67-4376-b82a-d314dba3828d}, !- Source Object
  11,                                     !- Outlet Port
  {9c36d108-7d64-4672-98ed-5e43909009ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c64501a-ba26-4491-af1d-d192ffcc420f}, !- Handle
  {13fe04bb-d02b-4fae-8682-2db27ed480ad}, !- Source Object
  3,                                      !- Outlet Port
  {b364ba18-ac67-4376-b82a-d314dba3828d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {49b197ea-5b6a-4e6b-a06e-59344f46bfe6}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {de30bfad-ad08-4653-864a-a616e5e637bf}, !- Inlet Node Name
  {397ec4c8-a8d7-492f-b0b7-01bba6583ca0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a6490f55-3ecd-4683-a132-2ebbaa7920f9}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {47fc730d-25f6-4038-abbc-5e8845a97041}, !- Outlet Node Name
  {d1f72c1c-afa6-49f9-a5e8-bd72fea9db76}; !- Inlet Node Name 1

OS:Connection,
  {de30bfad-ad08-4653-864a-a616e5e637bf}, !- Handle
  {9c36d108-7d64-4672-98ed-5e43909009ce}, !- Source Object
  3,                                      !- Outlet Port
  {49b197ea-5b6a-4e6b-a06e-59344f46bfe6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47fc730d-25f6-4038-abbc-5e8845a97041}, !- Handle
  {a6490f55-3ecd-4683-a132-2ebbaa7920f9}, !- Source Object
  2,                                      !- Outlet Port
  {13fe04bb-d02b-4fae-8682-2db27ed480ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b7392fb-c01a-4a40-996c-663943c3a284}, !- Handle
  {b364ba18-ac67-4376-b82a-d314dba3828d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {1857d9b9-19db-4330-aefb-35bff2cf529a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {d0d3206d-9a6a-40e1-a0c7-0d0489f682cf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f1ff7b6a-e74a-4b94-bc80-4f7975098e55}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d51e1c8b-0381-408d-b2bf-3658486c3124}, !- Control Zone Name
  {ef058ee1-a482-46aa-84bc-a2042f0f7ae2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {39f76f41-6c02-486a-8752-295bb9c228bc}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Gas Htg Coil 738kBtu/hr 0.8 Thermal Eff, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {69c27c01-406d-4e3a-9aeb-38ede9344c58}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 No Heat, !- Name
  {9dfeaecd-aea8-4993-9f70-a8be01b0a382}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {55d5a637-a229-4fa1-9470-b4b44ef78d18}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 2spd DX AC Clg Coil 250kBtu/hr 13IEER, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4208154b-20d7-443c-b2e2-952d93d7e4df}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Energy Input Ratio Function of Temperature Curve Name
  {37213115-0a09-4623-bbce-fc0c92fdc393}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {46355fb6-a9ea-481b-8e26-fe98b6dda522}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.59496860323357,                       !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {be49a96d-f390-4c5f-af03-9b1938b4faef}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Fan, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19d4ad31-3a2b-41fe-9ad8-7a0f2d2a33cf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {921ea255-eece-4e47-9520-f3f078de86f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {19d4ad31-3a2b-41fe-9ad8-7a0f2d2a33cf}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {921ea255-eece-4e47-9520-f3f078de86f2}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f9524ddd-494c-46ba-97c3-a1277c1b717e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Unitary AC, !- Name
  Load,                                   !- Control Type
  {d51e1c8b-0381-408d-b2bf-3658486c3124}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Availability Schedule Name
  {f2756c2b-40c3-40c5-926a-b53d4693a5c4}, !- Air Inlet Node Name
  {baf96009-92bf-44dd-9942-9f4c0d0e0dad}, !- Air Outlet Node Name
  {be49a96d-f390-4c5f-af03-9b1938b4faef}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {88f91a37-ef7a-49c8-9a5f-301a98b234ce}, !- Supply Air Fan Operating Mode Schedule Name
  {39f76f41-6c02-486a-8752-295bb9c228bc}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {55d5a637-a229-4fa1-9470-b4b44ef78d18}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {69c27c01-406d-4e3a-9aeb-38ede9344c58}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {baf96009-92bf-44dd-9942-9f4c0d0e0dad}, !- Handle
  {f9524ddd-494c-46ba-97c3-a1277c1b717e}, !- Source Object
  7,                                      !- Outlet Port
  {ef058ee1-a482-46aa-84bc-a2042f0f7ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3049c387-2560-44d4-b180-80d2d3bc5712}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31caf933-a677-4ccd-bc8d-1bc50d95c0a4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {341cf36b-86c9-45f4-8a87-425b9d354d6c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {e92e3680-f5aa-40fc-8379-6b6f872d9f41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e92e3680-f5aa-40fc-8379-6b6f872d9f41}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c7134a5-68aa-4bce-93c3-40b51947e2e2}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 OA System, !- Name
  {3049c387-2560-44d4-b180-80d2d3bc5712}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4f90d16e-0bb2-4108-b36c-bd17fafcdc1f}, !- Mixed Air Node Name
  {18bfc281-9f44-49c5-bccb-36770c01fc35}, !- Outdoor Air Stream Node Name
  {ef355259-6e5c-4faf-8452-ebe105e3e185}, !- Relief Air Stream Node Name
  {ddd22cc6-c51c-4f4a-bccd-42a64a45ee99}; !- Return Air Stream Node Name

OS:Node,
  {9d18c0aa-835a-4bff-bbba-befd9f9a356d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2f394b6d-cf1a-4071-88ce-51e724669648}; !- Outlet Port

OS:Node,
  {ea6ac365-6dfe-4cbd-af3b-5aa88d10a5d2}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Relief Air Node, !- Name
  {a72c8903-dbfe-4605-9393-8d40f79b4c26}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {7a5da426-5fac-4623-b0ad-8d8c7bb11045}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Mixed Air Node, !- Name
  {4f90d16e-0bb2-4108-b36c-bd17fafcdc1f}, !- Inlet Port
  {f2756c2b-40c3-40c5-926a-b53d4693a5c4}; !- Outlet Port

OS:Connection,
  {ddd22cc6-c51c-4f4a-bccd-42a64a45ee99}, !- Handle
  {55e0e336-70c5-4a8c-8139-7318c13455b4}, !- Source Object
  3,                                      !- Outlet Port
  {6c7134a5-68aa-4bce-93c3-40b51947e2e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4f90d16e-0bb2-4108-b36c-bd17fafcdc1f}, !- Handle
  {6c7134a5-68aa-4bce-93c3-40b51947e2e2}, !- Source Object
  5,                                      !- Outlet Port
  {7a5da426-5fac-4623-b0ad-8d8c7bb11045}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2756c2b-40c3-40c5-926a-b53d4693a5c4}, !- Handle
  {7a5da426-5fac-4623-b0ad-8d8c7bb11045}, !- Source Object
  3,                                      !- Outlet Port
  {f9524ddd-494c-46ba-97c3-a1277c1b717e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d0d3206d-9a6a-40e1-a0c7-0d0489f682cf}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {029c6690-f656-4828-b5d2-a2c3daee5447}, !- Control Zone or Zone List Name
  {aa4a98db-e417-4369-8fd8-69776a0941ca}, !- Cooling Control Zone or Zone List Name
  {52da20b7-af6a-407e-9c9a-90310a9df2a7}, !- Heating Control Zone or Zone List Name
  {099fc33e-8681-4bb9-a878-9f8d4bf30e2c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {029c6690-f656-4828-b5d2-a2c3daee5447}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {aa4a98db-e417-4369-8fd8-69776a0941ca}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {52da20b7-af6a-407e-9c9a-90310a9df2a7}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {099fc33e-8681-4bb9-a878-9f8d4bf30e2c}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4b0a2cff-3d78-4c9b-a912-38d783404b9d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {d9cafee7-222b-4631-a61d-ed1462f248ed}, !- Air Inlet Node Name
  {258caebf-364d-4549-ade1-378592ee9b9f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c79fefa1-8f8b-445d-9f28-f8331023109f}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN Return Air Node, !- Name
  {53e811db-714f-4ceb-8963-4af766c9d1e5}, !- Inlet Port
  {d1f72c1c-afa6-49f9-a5e8-bd72fea9db76}; !- Outlet Port

OS:Connection,
  {2e2a0ed0-0215-411a-b0dd-5bfa662c4d0a}, !- Handle
  {adf26466-586d-4771-a8e0-998bf82652c3}, !- Source Object
  3,                                      !- Outlet Port
  {7812fcb2-3213-4c81-b22e-643de623906f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e811db-714f-4ceb-8963-4af766c9d1e5}, !- Handle
  {336296bd-3a76-432d-b846-4a6877c9336e}, !- Source Object
  2,                                      !- Outlet Port
  {c79fefa1-8f8b-445d-9f28-f8331023109f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f72c1c-afa6-49f9-a5e8-bd72fea9db76}, !- Handle
  {c79fefa1-8f8b-445d-9f28-f8331023109f}, !- Source Object
  3,                                      !- Outlet Port
  {a6490f55-3ecd-4683-a132-2ebbaa7920f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebc2b63c-67e0-449c-97cd-f02fb42d8158}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 Diffuser Inlet Air Node, !- Name
  {397ec4c8-a8d7-492f-b0b7-01bba6583ca0}, !- Inlet Port
  {d9cafee7-222b-4631-a61d-ed1462f248ed}; !- Outlet Port

OS:Connection,
  {397ec4c8-a8d7-492f-b0b7-01bba6583ca0}, !- Handle
  {49b197ea-5b6a-4e6b-a06e-59344f46bfe6}, !- Source Object
  3,                                      !- Outlet Port
  {ebc2b63c-67e0-449c-97cd-f02fb42d8158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9cafee7-222b-4631-a61d-ed1462f248ed}, !- Handle
  {ebc2b63c-67e0-449c-97cd-f02fb42d8158}, !- Source Object
  3,                                      !- Outlet Port
  {4b0a2cff-3d78-4c9b-a912-38d783404b9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {258caebf-364d-4549-ade1-378592ee9b9f}, !- Handle
  {4b0a2cff-3d78-4c9b-a912-38d783404b9d}, !- Source Object
  4,                                      !- Outlet Port
  {adf26466-586d-4771-a8e0-998bf82652c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {be9d7157-5f40-4c42-b4d9-a00d1d771f11}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH,    !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  {0c11a86e-0309-4001-8016-fb2cc30b4a5f}, !- Default Day Schedule Name
  {8c6b7b0d-3767-4347-861b-3e38c371953b}, !- Summer Design Day Schedule Name
  {f0609f86-a513-4191-b115-f55827637129}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c11a86e-0309-4001-8016-fb2cc30b4a5f}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Default, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1044b839-08c7-4116-a366-6e240d269b54}, !- Handle
  Schedule Rule 102,                      !- Name
  {be9d7157-5f40-4c42-b4d9-a00d1d771f11}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c548a0b0-5956-4ff3-b59d-28c5fae824d8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c548a0b0-5956-4ff3-b59d-28c5fae824d8}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d0d5c2f2-aa32-4fed-b29d-414b37902507}, !- Handle
  Schedule Rule 103,                      !- Name
  {be9d7157-5f40-4c42-b4d9-a00d1d771f11}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0a93b64b-4d86-44f5-b816-9ec637a668ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {0a93b64b-4d86-44f5-b816-9ec637a668ce}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 1, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f006dbf6-6947-451c-8ca7-27a83c184934}, !- Handle
  Schedule Rule 104,                      !- Name
  {be9d7157-5f40-4c42-b4d9-a00d1d771f11}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7b1d4c2c-6b16-4b79-8cb2-8c7cb5e4e59e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7b1d4c2c-6b16-4b79-8cb2-8c7cb5e4e59e}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wkdy Day 2, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b57e0944-ba44-4559-bed3-d848aebad2ce}, !- Handle
  Schedule Rule 105,                      !- Name
  {be9d7157-5f40-4c42-b4d9-a00d1d771f11}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c62f841-db9d-4251-a9da-b917af55296a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0c62f841-db9d-4251-a9da-b917af55296a}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f8fe11df-682e-4d93-8f19-7269ef13f710}, !- Handle
  Schedule Rule 106,                      !- Name
  {be9d7157-5f40-4c42-b4d9-a00d1d771f11}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {540fa6ea-9d84-4f9b-b836-fec0faaee985}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {540fa6ea-9d84-4f9b-b836-fec0faaee985}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Wknd Day 1, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0609f86-a513-4191-b115-f55827637129}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {8c6b7b0d-3767-4347-861b-3e38c371953b}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ffd4f539-86d1-481f-aad3-f55aa1afca1c}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  {efc758c5-27e2-4b02-9c06-76bdf5a0c052}, !- Default Day Schedule Name
  {8f23aa04-ae24-4f9f-a630-ddd962c48924}, !- Summer Design Day Schedule Name
  {bc131439-7c1a-4fb8-865c-7b4b9c8a4df6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {efc758c5-27e2-4b02-9c06-76bdf5a0c052}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Default, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bc131439-7c1a-4fb8-865c-7b4b9c8a4df6}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Winter Design Day, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f23aa04-ae24-4f9f-a630-ddd962c48924}, !- Handle
  SchoolSecondary Kitchen_Exhaust_SCH_DCV Summer Design Day, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4047d38-a8a9-4b02-9d08-0e7dc2a4b889}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  {a40564ed-4a78-4ee9-b1f8-d6830c5aa19a}, !- Default Day Schedule Name
  {b2d1f1e7-549a-4185-9590-cdc30f0638e4}, !- Summer Design Day Schedule Name
  {492798ed-74de-4972-97b5-e8b75ab0142e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a40564ed-4a78-4ee9-b1f8-d6830c5aa19a}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c8bee14-d68e-499a-a4a2-be1ee2e59bf5}, !- Handle
  Schedule Rule 107,                      !- Name
  {e4047d38-a8a9-4b02-9d08-0e7dc2a4b889}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {719d0368-114d-4b02-9a31-827d43782d5f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {719d0368-114d-4b02-9a31-827d43782d5f}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc38e05b-d45b-4027-9ebd-41a31777620e}, !- Handle
  Schedule Rule 108,                      !- Name
  {e4047d38-a8a9-4b02-9d08-0e7dc2a4b889}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {04013c16-7abc-4c96-83d5-260be93f5577}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {04013c16-7abc-4c96-83d5-260be93f5577}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 1, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {424f036a-4bc7-4326-8449-b6c5b83cb889}, !- Handle
  Schedule Rule 109,                      !- Name
  {e4047d38-a8a9-4b02-9d08-0e7dc2a4b889}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2da29cea-446a-42e9-8a57-c57fc376eafc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2da29cea-446a-42e9-8a57-c57fc376eafc}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wkdy Day 2, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e44abce9-8e98-4bdf-8e80-49289be74db5}, !- Handle
  Schedule Rule 110,                      !- Name
  {e4047d38-a8a9-4b02-9d08-0e7dc2a4b889}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {29bf26a1-9ee7-4e24-b008-24a8e6fa59cb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {29bf26a1-9ee7-4e24-b008-24a8e6fa59cb}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a2bdb36b-0311-45f7-9326-b5ff1abbcb8e}, !- Handle
  Schedule Rule 111,                      !- Name
  {e4047d38-a8a9-4b02-9d08-0e7dc2a4b889}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3c4d96f1-74fb-4d8b-874a-8d624de38be7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3c4d96f1-74fb-4d8b-874a-8d624de38be7}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Wknd Day 1, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {492798ed-74de-4972-97b5-e8b75ab0142e}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b2d1f1e7-549a-4185-9590-cdc30f0638e4}, !- Handle
  SchoolSecondary Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day, !- Name
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.746296296296296,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {4b2d6866-77f0-4486-8d7e-deb1bcdd95ea}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan,      !- Name
  {be9d7157-5f40-4c42-b4d9-a00d1d771f11}, !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  2.54851619328,                          !- Maximum Flow Rate {m3/s}
  {73d91cdd-856d-45bf-aa29-00fe1d7d95f2}, !- Air Inlet Node Name
  {c82b4ff2-66c8-4581-a58e-ff4f0d282ee4}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  {ffd4f539-86d1-481f-aad3-f55aa1afca1c}, !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {e4047d38-a8a9-4b02-9d08-0e7dc2a4b889}; !- Balanced Exhaust Fraction Schedule Name

OS:ScheduleTypeLimits,
  {f4f16569-9617-41bf-b054-77463b00de8f}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Node,
  {aa67071c-3dab-41b6-9594-bf9d8675462e}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {42f7fa0c-9b3b-4a94-89d9-94d5441ce3b1}, !- Inlet Port
  {73d91cdd-856d-45bf-aa29-00fe1d7d95f2}; !- Outlet Port

OS:Connection,
  {42f7fa0c-9b3b-4a94-89d9-94d5441ce3b1}, !- Handle
  {946bf68d-459e-4eec-87be-2f374bff4855}, !- Source Object
  2,                                      !- Outlet Port
  {aa67071c-3dab-41b6-9594-bf9d8675462e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73d91cdd-856d-45bf-aa29-00fe1d7d95f2}, !- Handle
  {aa67071c-3dab-41b6-9594-bf9d8675462e}, !- Source Object
  3,                                      !- Outlet Port
  {4b2d6866-77f0-4486-8d7e-deb1bcdd95ea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6f44044-4211-463b-98fe-e8469716608a}, !- Handle
  Kitchen_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {c82b4ff2-66c8-4581-a58e-ff4f0d282ee4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c82b4ff2-66c8-4581-a58e-ff4f0d282ee4}, !- Handle
  {4b2d6866-77f0-4486-8d7e-deb1bcdd95ea}, !- Source Object
  7,                                      !- Outlet Port
  {f6f44044-4211-463b-98fe-e8469716608a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8e905b24-904f-428f-b1da-0743b8e11488}, !- Handle
  SchoolSecondary Hours_of_operation,     !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  {3f94d39e-62ec-451e-8ece-dd9d6adb9d9b}, !- Default Day Schedule Name
  {16057be3-abdc-426b-930e-f5f46e7ab7fc}, !- Summer Design Day Schedule Name
  {417bfcf5-9c51-4435-a10e-f0310b5f4efc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f94d39e-62ec-451e-8ece-dd9d6adb9d9b}, !- Handle
  SchoolSecondary Hours_of_operation Default, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {417bfcf5-9c51-4435-a10e-f0310b5f4efc}, !- Handle
  SchoolSecondary Hours_of_operation Winter Design Day, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {16057be3-abdc-426b-930e-f5f46e7ab7fc}, !- Handle
  SchoolSecondary Hours_of_operation Summer Design Day, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4070434b-da00-4059-af87-36433714bc36}, !- Handle
  Schedule Rule 112,                      !- Name
  {8e905b24-904f-428f-b1da-0743b8e11488}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d82eea8e-eac2-460e-9186-a825400c84bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d82eea8e-eac2-460e-9186-a825400c84bc}, !- Handle
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {21812692-1569-4168-93da-eb494fdc74b8}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan,    !- Name
  {8e905b24-904f-428f-b1da-0743b8e11488}, !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {3004158c-5727-462c-a7e4-0f6fc6aad43c}, !- Air Inlet Node Name
  {2d157f12-2770-4f85-be14-4664c82cd13e}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5611abd1-68ea-430b-a560-2c97fc05720a}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan Inlet Air Node, !- Name
  {86302420-3146-485f-82c9-9a0c374d7b3d}, !- Inlet Port
  {3004158c-5727-462c-a7e4-0f6fc6aad43c}; !- Outlet Port

OS:Connection,
  {86302420-3146-485f-82c9-9a0c374d7b3d}, !- Handle
  {98315c0a-5634-4da7-815c-5584d577fd07}, !- Source Object
  2,                                      !- Outlet Port
  {5611abd1-68ea-430b-a560-2c97fc05720a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3004158c-5727-462c-a7e4-0f6fc6aad43c}, !- Handle
  {5611abd1-68ea-430b-a560-2c97fc05720a}, !- Source Object
  3,                                      !- Outlet Port
  {21812692-1569-4168-93da-eb494fdc74b8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bab3cf7-4454-40bb-a242-55fc7b3a2c8f}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan Outlet Air Node, !- Name
  {2d157f12-2770-4f85-be14-4664c82cd13e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d157f12-2770-4f85-be14-4664c82cd13e}, !- Handle
  {21812692-1569-4168-93da-eb494fdc74b8}, !- Source Object
  7,                                      !- Outlet Port
  {3bab3cf7-4454-40bb-a242-55fc7b3a2c8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {217bb530-bfd1-46c9-b1d8-eb5a1dc5c3cd}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan,    !- Name
  {8e905b24-904f-428f-b1da-0743b8e11488}, !- Availability Schedule Name
  0.539830335097002,                      !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {b326e25a-8f9a-45d0-8e67-34a12fd2c298}, !- Air Inlet Node Name
  {cbccbc92-61d6-4fa0-9972-dbdf4c7e0e3a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {eb1aba92-7cb2-427d-bab4-9b9791f24c47}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan Inlet Air Node, !- Name
  {9e553b47-2c03-48b2-b056-9396366152b6}, !- Inlet Port
  {b326e25a-8f9a-45d0-8e67-34a12fd2c298}; !- Outlet Port

OS:Connection,
  {9e553b47-2c03-48b2-b056-9396366152b6}, !- Handle
  {f4446895-3655-445e-845e-9c44df9f2415}, !- Source Object
  2,                                      !- Outlet Port
  {eb1aba92-7cb2-427d-bab4-9b9791f24c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b326e25a-8f9a-45d0-8e67-34a12fd2c298}, !- Handle
  {eb1aba92-7cb2-427d-bab4-9b9791f24c47}, !- Source Object
  3,                                      !- Outlet Port
  {217bb530-bfd1-46c9-b1d8-eb5a1dc5c3cd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f706b293-0eb5-4c90-ac31-b5645a89b4c6}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan Outlet Air Node, !- Name
  {cbccbc92-61d6-4fa0-9972-dbdf4c7e0e3a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbccbc92-61d6-4fa0-9972-dbdf4c7e0e3a}, !- Handle
  {217bb530-bfd1-46c9-b1d8-eb5a1dc5c3cd}, !- Source Object
  7,                                      !- Outlet Port
  {f706b293-0eb5-4c90-ac31-b5645a89b4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {dc620de2-8b0e-4389-a830-e759b1c8f714}, !- Handle
  RefrSystem - Secondary School,          !- Name
  {556293e5-88ee-4b46-be81-b6f7110874df}, !- Refrigerated CaseAndWalkInList Name
  {c89100e1-61a5-405d-b97f-41ed8f8cacbb}, !- Refrigeration TransferLoad List Name
  {0d0f6fbb-882a-4e12-a747-1dc99772be8d}, !- Refrigeration Condenser Name
  {417af216-ace5-4cca-b524-c29802c07d58}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {f5c9e7b5-7270-4a01-9dea-6217bae9175a}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {556293e5-88ee-4b46-be81-b6f7110874df}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {dc16b8eb-13d3-4087-8860-f15d7833af84}, !- Model Object 1
  {c5cf8ce3-2329-48ad-8e96-e535889286b2}; !- Model Object 2

OS:ModelObjectList,
  {c89100e1-61a5-405d-b97f-41ed8f8cacbb}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {417af216-ace5-4cca-b524-c29802c07d58}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {3986af1d-cd12-4d7f-a3f0-9d4e89953bcb}, !- Model Object 1
  {0c862bb9-23ce-4273-a32c-489b5bf4dbc6}, !- Model Object 2
  {84089ca6-d224-4d76-bf20-426ea89ca891}, !- Model Object 3
  {a20e7fcd-7a14-468d-8dd5-3babc6b938b1}, !- Model Object 4
  {b569985f-9813-47d8-b1fd-d170be06d445}, !- Model Object 5
  {67265b26-f4c2-468a-aaac-7c647b7b6363}, !- Model Object 6
  {8c4ed7dc-c972-4931-a31b-75458eb14657}, !- Model Object 7
  {8aa8f641-bbd7-4f70-80cf-d0e8a18f0fd8}, !- Model Object 8
  {d791e4eb-e04b-4158-a8fb-be8a02e96ff1}, !- Model Object 9
  {be2a5015-8b54-4170-a5a1-26f6f8c06e43}, !- Model Object 10
  {c1eb49b6-c474-41b4-92b1-d21da2c5bfdc}, !- Model Object 11
  {1793e7a5-a1eb-4b88-86be-86b13fda7335}, !- Model Object 12
  {bdacb671-b7d6-4336-b30e-7a283729041a}, !- Model Object 13
  {d3b9db20-2872-46b5-bc51-98891e5815b0}, !- Model Object 14
  {30a2f911-db6e-45d6-b2fa-e73d6555d5aa}, !- Model Object 15
  {dbe74e2e-8c9f-414c-8790-359feb775922}, !- Model Object 16
  {7f54fad0-6a13-45b7-8641-46a172c4b74c}, !- Model Object 17
  {b6479767-c90b-4ffe-9438-d37ef41ffaab}, !- Model Object 18
  {cbf6f20c-57c0-40c2-8304-07cc5c31b596}, !- Model Object 19
  {a62004e0-3a2f-4322-b1c5-80eb2dc92a88}; !- Model Object 20

OS:ModelObjectList,
  {f5c9e7b5-7270-4a01-9dea-6217bae9175a}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {3986af1d-cd12-4d7f-a3f0-9d4e89953bcb}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Handle
  New_Low_Temp_Comp_Pwr_Curve_2019_AWEF,  !- Name
  3190.567669,                            !- Coefficient1 Constant
  31.21455902,                            !- Coefficient2 x
  0.824135669,                            !- Coefficient3 x**2
  65.64840219,                            !- Coefficient4 y
  0.444451165,                            !- Coefficient5 y**2
  0.995619969,                            !- Coefficient6 x*y
  0.01540287,                             !- Coefficient7 x**3
  0.002926011,                            !- Coefficient8 y**3
  0.002366341,                            !- Coefficient9 x**2*y
  -0.000381295,                           !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Handle
  New_Low_Temp_Comp_Cap_Curve,            !- Name
  58336.861,                              !- Coefficient1 Constant
  1561.7435,                              !- Coefficient2 x
  6.6068129,                              !- Coefficient3 x**2
  -283.65007,                             !- Coefficient4 y
  -0.12023494,                            !- Coefficient5 y**2
  -12.495749,                             !- Coefficient6 x*y
  -0.11627856,                            !- Coefficient7 x**3
  0.0022770009,                           !- Coefficient8 y**3
  -0.11814833,                            !- Coefficient9 x**2*y
  0.032839613,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {0c862bb9-23ce-4273-a32c-489b5bf4dbc6}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {84089ca6-d224-4d76-bf20-426ea89ca891}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a20e7fcd-7a14-468d-8dd5-3babc6b938b1}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b569985f-9813-47d8-b1fd-d170be06d445}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {67265b26-f4c2-468a-aaac-7c647b7b6363}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8c4ed7dc-c972-4931-a31b-75458eb14657}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8aa8f641-bbd7-4f70-80cf-d0e8a18f0fd8}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {d791e4eb-e04b-4158-a8fb-be8a02e96ff1}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {be2a5015-8b54-4170-a5a1-26f6f8c06e43}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c1eb49b6-c474-41b4-92b1-d21da2c5bfdc}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {1793e7a5-a1eb-4b88-86be-86b13fda7335}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {bdacb671-b7d6-4336-b30e-7a283729041a}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {d3b9db20-2872-46b5-bc51-98891e5815b0}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {30a2f911-db6e-45d6-b2fa-e73d6555d5aa}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {dbe74e2e-8c9f-414c-8790-359feb775922}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7f54fad0-6a13-45b7-8641-46a172c4b74c}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b6479767-c90b-4ffe-9438-d37ef41ffaab}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {cbf6f20c-57c0-40c2-8304-07cc5c31b596}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a62004e0-3a2f-4322-b1c5-80eb2dc92a88}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {571111ec-e2e3-466b-9b0f-bc3f31884ef2}, !- Refrigeration Compressor Power Curve Name
  {eb5d5227-eec2-4d3c-ac68-3434b219b096}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
  {c1d58f13-5915-40ac-81e3-32eda157c352}, !- Handle
  SchoolSecondary walkin_occ_lght_SCH,    !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {95ca6ade-49dd-46e5-96a0-a2c02752a422}, !- Default Day Schedule Name
  {950a81c0-d118-4d1d-8ae8-5488d4074743}, !- Summer Design Day Schedule Name
  {f5786dc4-b68e-4c06-8b83-6357a4815550}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {95ca6ade-49dd-46e5-96a0-a2c02752a422}, !- Handle
  SchoolSecondary walkin_occ_lght_SCH Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {950a81c0-d118-4d1d-8ae8-5488d4074743}, !- Handle
  SchoolSecondary walkin_occ_lght_SCH Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {23049728-7811-46e8-a553-2cdc2e884675}, !- Handle
  Schedule Rule 113,                      !- Name
  {c1d58f13-5915-40ac-81e3-32eda157c352}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {11ec8202-aaf0-4005-86af-39022e3fc2e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {11ec8202-aaf0-4005-86af-39022e3fc2e7}, !- Handle
  SchoolSecondary walkin_occ_lght_SCH Wkdy Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.468,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {dad33e8d-803b-4652-9b92-edd1533ecf00}, !- Handle
  Schedule Rule 114,                      !- Name
  {c1d58f13-5915-40ac-81e3-32eda157c352}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {653dbc8e-551e-45d3-80ba-5c8f384bd4cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {653dbc8e-551e-45d3-80ba-5c8f384bd4cd}, !- Handle
  SchoolSecondary walkin_occ_lght_SCH Wkdy Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {2006f1f8-f6c2-402f-85fb-900aeda564c9}, !- Handle
  Schedule Rule 115,                      !- Name
  {c1d58f13-5915-40ac-81e3-32eda157c352}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1d49d5d7-0d93-4ee8-bcd3-c412f370d5d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d49d5d7-0d93-4ee8-bcd3-c412f370d5d2}, !- Handle
  SchoolSecondary walkin_occ_lght_SCH Wkdy Day 2, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.468,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {24661f55-324b-4d7f-859f-a135186dc9ab}, !- Handle
  Schedule Rule 116,                      !- Name
  {c1d58f13-5915-40ac-81e3-32eda157c352}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc4ac787-92ec-44d5-90e1-d2f5a4fc7f43}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cc4ac787-92ec-44d5-90e1-d2f5a4fc7f43}, !- Handle
  SchoolSecondary walkin_occ_lght_SCH Wknd Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {fea9785c-6b04-4734-ba04-4c5c76d2f982}, !- Handle
  Schedule Rule 117,                      !- Name
  {c1d58f13-5915-40ac-81e3-32eda157c352}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c9e6bc8-6f31-46af-a81d-34f24707ace7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2c9e6bc8-6f31-46af-a81d-34f24707ace7}, !- Handle
  SchoolSecondary walkin_occ_lght_SCH Wknd Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f5786dc4-b68e-4c06-8b83-6357a4815550}, !- Handle
  SchoolSecondary walkin_occ_lght_SCH Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {9af4f17e-bae5-49ac-bd72-53bcb537249a}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {dc16b8eb-13d3-4087-8860-f15d7833af84}, !- Handle
  Case Secondary School,                  !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.31999999999998,                       !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {9af4f17e-bae5-49ac-bd72-53bcb537249a}, !- Latent Case Credit Curve Name
  15.71428571,                            !- Standard Case Fan Power per Unit Length {W/m}
  15.71428571,                            !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  33,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {c1d58f13-5915-40ac-81e3-32eda157c352}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {a3ca42dd-412f-4422-983b-8b4f25dbd565}, !- Case Defrost Schedule Name
  {3bfd7dd8-fa94-41a9-9eb6-ea3ac3288087}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {eb0c429a-ae2f-4269-a65a-a115f8cb7f2b}, !- Refrigerated Case Restocking Schedule Name
  {c9da7cb1-26d2-425e-aedb-220e3a9c16de}, !- Case Credit Fraction Schedule Name
  -5.56;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {eb0c429a-ae2f-4269-a65a-a115f8cb7f2b}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {e1010073-082d-481b-a8e1-37bc0ba37a8e}, !- Schedule Type Limits Name
  {11dcfd38-eae2-4bf2-8c78-f596d53c0f7b}, !- Default Day Schedule Name
  {83c90407-a843-499f-8cb5-d4f0763e067b}, !- Summer Design Day Schedule Name
  {2bddf6de-5e99-4c04-945d-569c61848b3f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11dcfd38-eae2-4bf2-8c78-f596d53c0f7b}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {e1010073-082d-481b-a8e1-37bc0ba37a8e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {2bddf6de-5e99-4c04-945d-569c61848b3f}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {e1010073-082d-481b-a8e1-37bc0ba37a8e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {83c90407-a843-499f-8cb5-d4f0763e067b}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {e1010073-082d-481b-a8e1-37bc0ba37a8e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
