  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {e1010073-082d-481b-a8e1-37bc0ba37a8e}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:AdditionalProperties,
  {3b127e4b-4853-4ed1-ac09-699c0eacc719}, !- Handle
  {dc16b8eb-13d3-4087-8860-f15d7833af84}, !- Object Name
  case_category,                          !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Deli Cases;                             !- Feature Value 1

OS:Schedule:Ruleset,
  {a3ca42dd-412f-4422-983b-8b4f25dbd565}, !- Handle
  Case Secondary School Defrost,          !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {40d2df93-15e7-415e-a591-2466647f9b37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40d2df93-15e7-415e-a591-2466647f9b37}, !- Handle
  Case Secondary School Defrost Default,  !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {3bfd7dd8-fa94-41a9-9eb6-ea3ac3288087}, !- Handle
  Case Secondary School Defrost 1,        !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {a4803ad0-3af7-4e12-b81a-38026caee5af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4803ad0-3af7-4e12-b81a-38026caee5af}, !- Handle
  Case Secondary School Defrost Default 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c9da7cb1-26d2-425e-aedb-220e3a9c16de}, !- Handle
  Case Secondary School Case Credit,      !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {1fb34d21-9cf2-47aa-8a42-83f4b94863ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fb34d21-9cf2-47aa-8a42-83f4b94863ec}, !- Handle
  Case Secondary School Case Credit Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {c5cf8ce3-2329-48ad-8e96-e535889286b2}, !- Handle
  Walk-In Secondary School,               !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  5372.88057799463,                       !- Rated Coil Cooling Capacity {W}
  -23,                                    !- Operating Temperature {C}
  -28.3333333333333,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  500,                                    !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  241.56,                                 !- Rated Total Lighting Power {W}
  {980bcabc-8fde-4835-9f26-c840137fd637}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {1ed3cde5-115e-4846-b455-532cc208d140}, !- Defrost Schedule Name
  {67fe9717-3ffb-4f38-8537-709b3676a786}, !- Defrost Drip-Down Schedule Name
  3001.2,                                 !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  {60c01557-5e5f-43ee-ae91-8cc082dc2d69}, !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  22.2967296,                             !- Insulated Floor Surface Area {m2}
  0.207,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {16d2fb11-1d93-4279-a3a0-5d03f90afb1d}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {16d2fb11-1d93-4279-a3a0-5d03f90afb1d}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- Zone Name
  43.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.235,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  ,                                       !- Height of Glass Reach In Doors Facing Zone {m}
  ,                                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  2,                                      !- Area of Stocking Doors Facing Zone {m2}
  2,                                      !- Height of Stocking Doors Facing Zone {m}
  ,                                       !- Stocking Door U Value Facing Zone {W/m2-K}
  {8e299c78-24d3-47f5-8fb8-5de827a02f90}, !- Stocking Door Opening Schedule Name Facing Zone
  StripCurtain;                           !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {60c01557-5e5f-43ee-ae91-8cc082dc2d69}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {91d13b81-da46-47ab-b8ff-969e762e3f14}, !- Schedule Type Limits Name
  {d520bada-2738-4153-8e86-3da4e6c4e459}, !- Default Day Schedule Name
  {519574e5-6dbb-4b22-922d-3be2b043382b}, !- Summer Design Day Schedule Name
  {129fa0d0-2e4b-4512-8268-2bfca119eb76}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d520bada-2738-4153-8e86-3da4e6c4e459}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {91d13b81-da46-47ab-b8ff-969e762e3f14}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {129fa0d0-2e4b-4512-8268-2bfca119eb76}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {91d13b81-da46-47ab-b8ff-969e762e3f14}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {519574e5-6dbb-4b22-922d-3be2b043382b}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {91d13b81-da46-47ab-b8ff-969e762e3f14}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {83208290-6fbe-483a-9929-339df8a582f5}, !- Handle
  Schedule Rule 118,                      !- Name
  {60c01557-5e5f-43ee-ae91-8cc082dc2d69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ad26fd99-b352-47d5-86ed-ebafa666e509}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ad26fd99-b352-47d5-86ed-ebafa666e509}, !- Handle
  SchoolSecondary Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {91d13b81-da46-47ab-b8ff-969e762e3f14}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {91d13b81-da46-47ab-b8ff-969e762e3f14}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:Schedule:Ruleset,
  {980bcabc-8fde-4835-9f26-c840137fd637}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH,         !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {7210028e-28c5-4901-b0ad-44041927556c}, !- Default Day Schedule Name
  {c3147f8e-d4e2-4be1-8b92-574fed2c1953}, !- Summer Design Day Schedule Name
  {f589f708-2bdc-4130-ba7f-2e0df2f05fca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7210028e-28c5-4901-b0ad-44041927556c}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {c3147f8e-d4e2-4be1-8b92-574fed2c1953}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {347cef37-777b-4d24-a731-93a857329f2e}, !- Handle
  Schedule Rule 119,                      !- Name
  {980bcabc-8fde-4835-9f26-c840137fd637}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {47c37cdb-cbcb-4e88-838a-f80eb5a2f6ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47c37cdb-cbcb-4e88-838a-f80eb5a2f6ae}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {d465e0f2-a870-44b0-9cf3-5122a6479391}, !- Handle
  Schedule Rule 120,                      !- Name
  {980bcabc-8fde-4835-9f26-c840137fd637}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {68afeb45-6cb5-4152-9e52-e22691406e91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {68afeb45-6cb5-4152-9e52-e22691406e91}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {41d3436b-dee4-4f0d-be04-361ae3c11990}, !- Handle
  Schedule Rule 121,                      !- Name
  {980bcabc-8fde-4835-9f26-c840137fd637}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5b9fe6c1-4ae8-4484-9847-505cd13d5a20}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5b9fe6c1-4ae8-4484-9847-505cd13d5a20}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wkdy Day 2, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1773,                                 !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1773;                                 !- Value Until Time 3

OS:Schedule:Rule,
  {9e46a2b3-7815-41b5-9afe-f84dc767d21f}, !- Handle
  Schedule Rule 122,                      !- Name
  {980bcabc-8fde-4835-9f26-c840137fd637}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6073701b-10ec-4cbe-87f6-c32ad9b82caf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6073701b-10ec-4cbe-87f6-c32ad9b82caf}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {b1267182-2881-49c1-8117-3c9037dcf972}, !- Handle
  Schedule Rule 123,                      !- Name
  {980bcabc-8fde-4835-9f26-c840137fd637}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dc7fb09c-22d7-47c9-ad9a-63a1a910f339}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dc7fb09c-22d7-47c9-ad9a-63a1a910f339}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Wknd Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1773;                                 !- Value Until Time 1

OS:Schedule:Day,
  {f589f708-2bdc-4130-ba7f-2e0df2f05fca}, !- Handle
  SchoolSecondary BLDG_LIGHT_SCH Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e299c78-24d3-47f5-8fb8-5de827a02f90}, !- Handle
  door_wi_sched,                          !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {68e3c103-dbea-466f-8139-1281b3f198f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68e3c103-dbea-466f-8139-1281b3f198f9}, !- Handle
  door_wi_sched Default,                  !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {eebac931-7e28-49b9-b872-0af0bec996e1}, !- Handle
  {c5cf8ce3-2329-48ad-8e96-e535889286b2}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {1ed3cde5-115e-4846-b455-532cc208d140}, !- Handle
  Walk-In Secondary School Defrost,       !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {d94ef3a0-da03-4842-82a2-90482a0387b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d94ef3a0-da03-4842-82a2-90482a0387b5}, !- Handle
  Walk-In Secondary School Defrost Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {67fe9717-3ffb-4f38-8537-709b3676a786}, !- Handle
  Walk-In Secondary School Defrost 1,     !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {5edee136-1d8d-4e39-a138-9a8bfabb343d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5edee136-1d8d-4e39-a138-9a8bfabb343d}, !- Handle
  Walk-In Secondary School Defrost Default 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {77dd61ce-8ab0-4bc8-a80c-dd5fb6bb188b}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  2036.97120814082,                       !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {0d0f6fbb-882a-4e12-a747-1dc99772be8d}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {77dd61ce-8ab0-4bc8-a80c-dd5fb6bb188b}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  1198.05040956246,                       !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {8f5ac72e-e6a5-4702-bcfb-dbbd0feba545}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d107f10b-1bc3-48ad-8164-6ab7c69d93e3}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {de15d663-2a77-41bd-9d80-524574915801}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e2c31086-1417-45d2-8bf5-2347b7377b41}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a2084e50-8e82-4db5-ae7b-597fd86aac7f}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {8683fab8-fcc4-42fb-9f7a-c156e06e2903}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {a1d39ddc-938c-4096-a3af-7b11671bed73}, !- Handle
  Foundation F 0.9W/m*K Perim 18.0m Area 210.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  210,                                    !- Area {m2}
  18;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a41a364d-49fa-4014-944a-2ec3b7e95475}, !- Handle
  Foundation F 0.9W/m*K Perim 5.0m Area 320.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  320,                                    !- Area {m2}
  5;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {3bb19d0d-4903-44e3-9814-d1ed6b96b281}, !- Handle
  Foundation F 0.9W/m*K Perim 76.0m Area 1248.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  1248,                                   !- Area {m2}
  76;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {691e144e-adfc-4b46-abb4-24190579bc07}, !- Handle
  Foundation F 0.9W/m*K Perim 38.0m Area 988.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  988,                                    !- Area {m2}
  38;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {5013fdd1-0675-46ae-8607-d7860cc4c63e}, !- Handle
  Foundation F 0.9W/m*K Perim 53.0m Area 477.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  477,                                    !- Area {m2}
  53;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9b8b9cac-0624-4abb-86e1-7026545cc72f}, !- Handle
  Foundation F 0.9W/m*K Perim 15.0m Area 210.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  210,                                    !- Area {m2}
  15;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2f8d2cbe-7c4b-4ae6-9912-91eeed7ad4cc}, !- Handle
  Foundation F 0.9W/m*K Perim 35.0m Area 1140.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  1140,                                   !- Area {m2}
  35;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {72c7b961-265f-494e-bc7f-86457d84b537}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 342.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  342,                                    !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {af05a67c-d94c-4f2f-b63a-e9a89125c7b1}, !- Handle
  Foundation F 0.9W/m*K Perim 52.0m Area 532.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  532,                                    !- Area {m2}
  52;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {e7d1a8fe-6454-4580-881e-14eaf6ebe65b}, !- Handle
  Foundation F 0.9W/m*K Perim 9.0m Area 216.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  216,                                    !- Area {m2}
  9;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {12562475-571f-4285-886f-bcbfd3858f3c}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 1976.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  1976,                                   !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6ce23218-bfbc-4de5-91f4-7b6ab49569ef}, !- Handle
  Foundation F 0.9W/m*K Perim 20.0m Area 99.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  99,                                     !- Area {m2}
  20;                                     !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {46ffdab9-9b96-4332-a8da-2404264520f8}, !- Handle
  Foundation F 0.9W/m*K Perim 50.0m Area 624.0m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  624,                                    !- Area {m2}
  50;                                     !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {616ee116-cd0d-4460-b3c0-33846a57c698}, !- Handle
  90.1-2019 - SecSchl - ASHRAE 169-2013-4A, !- Name
  {2f429785-2174-466a-9bf4-e0b8d9ed0791}, !- Default Exterior Surface Constructions Name
  {d0d44931-f410-4908-be95-490bc144e56d}, !- Default Interior Surface Constructions Name
  {6c74e38a-8e1d-48b8-8ec5-4f67e0f52f60}, !- Default Ground Contact Surface Constructions Name
  {d690e34b-95cc-4feb-8810-f97277b8baa7}, !- Default Exterior SubSurface Constructions Name
  {32591e25-0c28-46e6-bf18-6af72446ab07}, !- Default Interior SubSurface Constructions Name
  {f7aa83ea-40ae-4e28-9b9b-d2f28033bbd5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2f429785-2174-466a-9bf4-e0b8d9ed0791}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8eb72c45-0d16-4c43-88a8-8bd1b0557dfa}, !- Floor Construction Name
  {6e4a747c-d9d1-423b-b89f-134dc4381ee3}, !- Wall Construction Name
  {5448074e-bee5-4f03-8dd8-75638f92b867}; !- Roof Ceiling Construction Name

OS:Construction,
  {8eb72c45-0d16-4c43-88a8-8bd1b0557dfa}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {4248026b-8974-4093-a357-bd216803a040}, !- Layer 1
  {395e84e2-e8fd-4a1b-8877-a54076a50207}, !- Layer 2
  {7a98afa0-0eb0-4a2e-bd78-4a4e51fd95d5}; !- Layer 3

OS:Material:NoMass,
  {4248026b-8974-4093-a357-bd216803a040}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {395e84e2-e8fd-4a1b-8877-a54076a50207}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {7a98afa0-0eb0-4a2e-bd78-4a4e51fd95d5}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4488712d-1c91-49e2-8981-afd77559f449}, !- Handle
  {8eb72c45-0d16-4c43-88a8-8bd1b0557dfa}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6e4a747c-d9d1-423b-b89f-134dc4381ee3}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {b8cfd23a-32f7-4b9d-aec5-153b0e3b6652}, !- Layer 1
  {3bc873d8-6bd7-4da6-a56c-b6431e2603b1}, !- Layer 2
  {a7829991-0320-4da6-b143-5e13098cdb96}, !- Layer 3
  {3bc873d8-6bd7-4da6-a56c-b6431e2603b1}; !- Layer 4

OS:Material,
  {b8cfd23a-32f7-4b9d-aec5-153b0e3b6652}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3bc873d8-6bd7-4da6-a56c-b6431e2603b1}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a7829991-0320-4da6-b143-5e13098cdb96}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f75c7769-32cc-479d-9470-d698b60e3a57}, !- Handle
  {6e4a747c-d9d1-423b-b89f-134dc4381ee3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {5448074e-bee5-4f03-8dd8-75638f92b867}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {bbd4a142-cd53-46ac-b662-c76c185bff7d}, !- Layer 1
  {1429b0a4-b01c-4756-8efc-2a68be35216b}, !- Layer 2
  {7472bb7d-adfe-49c9-8421-8b774c0e2cef}; !- Layer 3

OS:Material,
  {bbd4a142-cd53-46ac-b662-c76c185bff7d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1429b0a4-b01c-4756-8efc-2a68be35216b}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7472bb7d-adfe-49c9-8421-8b774c0e2cef}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7ddaf3cf-38b6-4775-857e-1f002565305d}, !- Handle
  {5448074e-bee5-4f03-8dd8-75638f92b867}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {d0d44931-f410-4908-be95-490bc144e56d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {8f487ffe-08c5-4045-8f03-670803f8fe70}, !- Floor Construction Name
  {fd863aab-a695-4ae7-bad8-806fccc64952}, !- Wall Construction Name
  {c95697b9-f094-493d-8902-6c21381a3445}; !- Roof Ceiling Construction Name

OS:Construction,
  {8f487ffe-08c5-4045-8f03-670803f8fe70}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {d107f10b-1bc3-48ad-8164-6ab7c69d93e3}, !- Layer 1
  {8f5ac72e-e6a5-4702-bcfb-dbbd0feba545}; !- Layer 2

OS:StandardsInformation:Construction,
  {c855cf66-e777-477b-9d2b-66a50a4c9e24}, !- Handle
  {8f487ffe-08c5-4045-8f03-670803f8fe70}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fd863aab-a695-4ae7-bad8-806fccc64952}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {e2c31086-1417-45d2-8bf5-2347b7377b41}, !- Layer 1
  {e2c31086-1417-45d2-8bf5-2347b7377b41}; !- Layer 2

OS:StandardsInformation:Construction,
  {476a9dac-d4bc-4238-bf26-3484564b9a0c}, !- Handle
  {fd863aab-a695-4ae7-bad8-806fccc64952}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c95697b9-f094-493d-8902-6c21381a3445}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {8f5ac72e-e6a5-4702-bcfb-dbbd0feba545}, !- Layer 1
  {d107f10b-1bc3-48ad-8164-6ab7c69d93e3}; !- Layer 2

OS:StandardsInformation:Construction,
  {544cb803-e299-4ca1-88b9-8f34c9aa03d5}, !- Handle
  {c95697b9-f094-493d-8902-6c21381a3445}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {6c74e38a-8e1d-48b8-8ec5-4f67e0f52f60}, !- Handle
  Default Surface Constructions 3,        !- Name
  {54b53b96-32a3-4db4-ab05-17c105de55a0}, !- Floor Construction Name
  {825dc44f-6ee3-439b-9c85-a7edb00b4e1a}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {54b53b96-32a3-4db4-ab05-17c105de55a0}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {4b11538e-71ef-44ce-b662-f64598cc3951}, !- Layer 1
  {7a98afa0-0eb0-4a2e-bd78-4a4e51fd95d5}; !- Layer 2

OS:Material:NoMass,
  {8a24ff0f-8c25-45a4-90be-bec8fb87484a}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4b11538e-71ef-44ce-b662-f64598cc3951}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d87fbd68-f81f-4b0a-bcc9-10f86b7af188}, !- Handle
  {54b53b96-32a3-4db4-ab05-17c105de55a0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {825dc44f-6ee3-439b-9c85-a7edb00b4e1a}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {d06d28bc-77dd-45e3-9101-c14583463885}; !- Layer 1

OS:Material,
  {d06d28bc-77dd-45e3-9101-c14583463885}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5526fb50-f6a6-41fa-965d-fa10b21e9eb7}, !- Handle
  {825dc44f-6ee3-439b-9c85-a7edb00b4e1a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d690e34b-95cc-4feb-8810-f97277b8baa7}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {04db5789-3e25-4025-9b49-e31b2df7776d}, !- Fixed Window Construction Name
  {f17c9e1a-2ad8-4e9c-9545-6f6d3a4f1333}, !- Operable Window Construction Name
  {e24eff63-c5e4-46c3-bb46-b8fea2184204}, !- Door Construction Name
  {bdf5f934-a946-4050-a07f-0b1d629a5aca}, !- Glass Door Construction Name
  {80da5e83-85ca-4c25-bda5-559a516e94ce}, !- Overhead Door Construction Name
  {acbcf784-dd28-43b3-b34d-efbb59eb1f91}, !- Skylight Construction Name
  {12814056-6179-4c3f-8ba1-bcd86800c70c}, !- Tubular Daylight Dome Construction Name
  {12814056-6179-4c3f-8ba1-bcd86800c70c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {04db5789-3e25-4025-9b49-e31b2df7776d}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {5c2387ab-7133-47d6-a880-81f8dddd4473}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5c2387ab-7133-47d6-a880-81f8dddd4473}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4b35ae2f-16a1-406a-98b1-7abe01fb9568}, !- Handle
  {04db5789-3e25-4025-9b49-e31b2df7776d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {f17c9e1a-2ad8-4e9c-9545-6f6d3a4f1333}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {0a403777-c087-43d4-9264-1d53f1a243a4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {0a403777-c087-43d4-9264-1d53f1a243a4}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {6d960c00-6196-4035-8ed6-b31771859ac0}, !- Handle
  {f17c9e1a-2ad8-4e9c-9545-6f6d3a4f1333}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {e24eff63-c5e4-46c3-bb46-b8fea2184204}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {f61fd312-10ac-4ca9-8ca3-4fda02444ff5}, !- Layer 1
  {8a24ff0f-8c25-45a4-90be-bec8fb87484a}; !- Layer 2

OS:Material,
  {f61fd312-10ac-4ca9-8ca3-4fda02444ff5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {72bdad56-05f9-4b2c-ae8b-48a5e264d48c}, !- Handle
  {e24eff63-c5e4-46c3-bb46-b8fea2184204}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bdf5f934-a946-4050-a07f-0b1d629a5aca}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {5962ece5-9397-4c87-8bd9-e89c24342c61}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5962ece5-9397-4c87-8bd9-e89c24342c61}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {13f811d6-e469-42d4-9db1-30435d5afc02}, !- Handle
  {bdf5f934-a946-4050-a07f-0b1d629a5aca}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {80da5e83-85ca-4c25-bda5-559a516e94ce}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {e59ebe5a-b37d-41ec-9688-c8e2f679bb79}; !- Layer 1

OS:Material:NoMass,
  {e59ebe5a-b37d-41ec-9688-c8e2f679bb79}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {81cd8f42-02b2-4206-a4c9-61c28f916530}, !- Handle
  {80da5e83-85ca-4c25-bda5-559a516e94ce}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {acbcf784-dd28-43b3-b34d-efbb59eb1f91}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {8b6bbd6d-16c6-42ed-a374-3cabfe16221c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {8b6bbd6d-16c6-42ed-a374-3cabfe16221c}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {bcfca6a6-c999-4036-a6b8-93264efd22ed}, !- Handle
  {acbcf784-dd28-43b3-b34d-efbb59eb1f91}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {12814056-6179-4c3f-8ba1-bcd86800c70c}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {b48a8a06-4738-4586-b627-1f12df11d077}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b48a8a06-4738-4586-b627-1f12df11d077}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {cea300fd-052f-4f91-84f3-75928f05cf64}, !- Handle
  {12814056-6179-4c3f-8ba1-bcd86800c70c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {32591e25-0c28-46e6-bf18-6af72446ab07}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {12814056-6179-4c3f-8ba1-bcd86800c70c}, !- Fixed Window Construction Name
  {12814056-6179-4c3f-8ba1-bcd86800c70c}, !- Operable Window Construction Name
  {45c09795-eaf1-4882-b67d-e6559c41ae34}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {45c09795-eaf1-4882-b67d-e6559c41ae34}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {aa297023-02fc-4995-b32c-c813d2bdb8b2}; !- Layer 1

OS:Material,
  {aa297023-02fc-4995-b32c-c813d2bdb8b2}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {047fc068-16dd-45d1-8129-96e31496f4ca}, !- Handle
  {45c09795-eaf1-4882-b67d-e6559c41ae34}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f7aa83ea-40ae-4e28-9b9b-d2f28033bbd5}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {aa297023-02fc-4995-b32c-c813d2bdb8b2}; !- Layer 1

OS:StandardsInformation:Construction,
  {dae4b060-a14c-4572-a114-54f9c3c2724a}, !- Handle
  {f7aa83ea-40ae-4e28-9b9b-d2f28033bbd5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:EnergyManagementSystem:Sensor,
  {d9b6daac-65ba-4086-9b77-b9cf611f6b96}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {e7c84663-7c43-4841-b111-9e09d727e927}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {1f1ee36a-d89a-463f-8faa-563c2efc75dd}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0194; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {8b28f4c7-258f-4691-bb3b-996e14af8463}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {1f1ee36a-d89a-463f-8faa-563c2efc75dd}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {3e5171b7-0382-4039-9322-e7f0183c4ee3}, !- Handle
  Wired_LTG,                              !- Name
  {e7c84663-7c43-4841-b111-9e09d727e927}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {038d6ecb-1768-4b6d-b082-b576a2ecec7e}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {3e2faade-f78f-4c46-9aa3-a0718de459c0}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  2 Elevator Lift Motors,                 !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {1d5750a2-80e7-4758-8926-60bb5bd05f2a}, !- Handle
  Transformer_1,                          !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  225000,                                 !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.989,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  Wired_Int_EQUIP;                        !- Meter Name 2

OS:ElectricEquipment:Definition,
  {a2a6f0a7-9d77-47e4-b8cc-58cd436e5ef9}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  555,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {c4b29487-be4e-4f7c-83e2-2287e02b3c9f}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  313.3,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.25,                                   !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8a377cf6-e7e4-45bb-b3e9-52212ffe2d02}, !- Handle
  Kitchen_Reach-in-Freezer,               !- Name
  {a2a6f0a7-9d77-47e4-b8cc-58cd436e5ef9}, !- Electric Equipment Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  {27a95ea9-8b87-4c3e-bfb0-18998624915a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {b23a1799-9928-4f70-9360-4061bc2c98d9}, !- Handle
  Kitchen_Reach-in-Refrigerator,          !- Name
  {c4b29487-be4e-4f7c-83e2-2287e02b3c9f}, !- Electric Equipment Definition Name
  {3c2c9bf3-6852-4456-ac7a-ecf10a342639}, !- Space or SpaceType Name
  {27a95ea9-8b87-4c3e-bfb0-18998624915a}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {27a95ea9-8b87-4c3e-bfb0-18998624915a}, !- Handle
  SchoolSecondary ALWAYS_ON,              !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {fff0225b-de78-44ff-a1c9-a5b39825e37e}, !- Default Day Schedule Name
  {ed3ae20a-b3ba-4353-bca7-b1b26bc4b1ba}, !- Summer Design Day Schedule Name
  {c6b44439-c5db-4e8e-92f4-deaf1d224fe7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fff0225b-de78-44ff-a1c9-a5b39825e37e}, !- Handle
  SchoolSecondary ALWAYS_ON Default,      !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6b44439-c5db-4e8e-92f4-deaf1d224fe7}, !- Handle
  SchoolSecondary ALWAYS_ON Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed3ae20a-b3ba-4353-bca7-b1b26bc4b1ba}, !- Handle
  SchoolSecondary ALWAYS_ON Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {56e012b2-7ed2-4131-b579-0e4ab6636316}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {12fdd829-d60c-4fd3-a796-e56543a922f6}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {56e012b2-7ed2-4131-b579-0e4ab6636316}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {7e72029b-5969-4440-a347-458ff20f4a6c}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7e72029b-5969-4440-a347-458ff20f4a6c}, !- Handle
  SchoolSecondary BLDG_ELEVATORS,         !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {601d8276-d0d6-4349-a9ab-873bfc794aef}, !- Default Day Schedule Name
  {1d5a3015-4cdd-44ff-9c00-a05bf2047b3f}, !- Summer Design Day Schedule Name
  {e002d7f4-d512-4319-8b3a-d60f3ccebb2e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {601d8276-d0d6-4349-a9ab-873bfc794aef}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e002d7f4-d512-4319-8b3a-d60f3ccebb2e}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d5a3015-4cdd-44ff-9c00-a05bf2047b3f}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {662cda58-cbd1-4644-b3f0-7e580f9ff333}, !- Handle
  Schedule Rule 124,                      !- Name
  {7e72029b-5969-4440-a347-458ff20f4a6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9696375a-7420-404d-8b76-e012d6337d27}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9696375a-7420-404d-8b76-e012d6337d27}, !- Handle
  SchoolSecondary BLDG_ELEVATORS Wkdy Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {e3710c47-9022-4ed1-9e97-c01e6e526c81}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {354c862f-ebb2-41ad-a55b-ad136ca2303d}, !- Handle
  2 Elevator Fans,                        !- Name
  {e3710c47-9022-4ed1-9e97-c01e6e526c81}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {c63f3051-ab1d-4ba4-8a90-3447bff7eea2}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c63f3051-ab1d-4ba4-8a90-3447bff7eea2}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {d415c0ed-3d8c-4a06-a8d0-51a29d2e2dab}, !- Default Day Schedule Name
  {aa2e7307-2803-459f-89a2-83a8e38c0169}, !- Summer Design Day Schedule Name
  {6bc39c5e-0693-41c4-bb7f-fea19ca1c757}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d415c0ed-3d8c-4a06-a8d0-51a29d2e2dab}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bc39c5e-0693-41c4-bb7f-fea19ca1c757}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa2e7307-2803-459f-89a2-83a8e38c0169}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f388283a-0dfb-4548-b964-ed18e86b1a97}, !- Handle
  Schedule Rule 125,                      !- Name
  {c63f3051-ab1d-4ba4-8a90-3447bff7eea2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff1f80d8-bb03-4697-a168-32a401164f47}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff1f80d8-bb03-4697-a168-32a401164f47}, !- Handle
  SchoolSecondary ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:ElectricEquipment:Definition,
  {8d7ed612-afd5-4b07-8a12-9acec976ea14}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {1eaa13e4-97bb-4c77-857c-196d04ddce18}, !- Handle
  2 Elevator Lights,                      !- Name
  {8d7ed612-afd5-4b07-8a12-9acec976ea14}, !- Electric Equipment Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  {c63f3051-ab1d-4ba4-8a90-3447bff7eea2}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Fan:ZoneExhaust,
  {19e4ba99-6959-492e-8520-38af963e17aa}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan, !- Name
  {8e905b24-904f-428f-b1da-0743b8e11488}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {99cf06e8-c117-4425-ba71-03e58dc5c059}, !- Air Inlet Node Name
  {2a5ad317-6fd4-4157-9140-e5eeae71e79a}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {203a200c-2f2d-402c-9997-304f5e95b993}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {01b3bbaa-2519-4e18-a5a8-ed23e8146857}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan Inlet Air Node, !- Name
  {ba4fd667-72bd-4503-8edf-2cd438968b83}, !- Inlet Port
  {99cf06e8-c117-4425-ba71-03e58dc5c059}; !- Outlet Port

OS:Connection,
  {ba4fd667-72bd-4503-8edf-2cd438968b83}, !- Handle
  {5ce595d9-fc17-49bb-8fba-8ff07950c612}, !- Source Object
  2,                                      !- Outlet Port
  {01b3bbaa-2519-4e18-a5a8-ed23e8146857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99cf06e8-c117-4425-ba71-03e58dc5c059}, !- Handle
  {01b3bbaa-2519-4e18-a5a8-ed23e8146857}, !- Source Object
  3,                                      !- Outlet Port
  {19e4ba99-6959-492e-8520-38af963e17aa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fc0e9e69-f559-4afb-a369-f92702009c4f}, !- Handle
  Main_Corridor_ZN_1_FLR_1 ZN Dummy Transfer Air (Source) Fan Outlet Air Node, !- Name
  {2a5ad317-6fd4-4157-9140-e5eeae71e79a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a5ad317-6fd4-4157-9140-e5eeae71e79a}, !- Handle
  {19e4ba99-6959-492e-8520-38af963e17aa}, !- Source Object
  7,                                      !- Outlet Port
  {fc0e9e69-f559-4afb-a369-f92702009c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {203a200c-2f2d-402c-9997-304f5e95b993}, !- Handle
  Bathrooms_ZN_1_FLR_1 ZN Exhaust Fan Balanced Air Flow Schedule, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  {c7af96be-0ddc-42b7-9e9a-5db2623f79ff}, !- Default Day Schedule Name
  {d554f02f-977b-4f60-95dd-4be44369148f}, !- Summer Design Day Schedule Name
  {33064a77-9cae-47b6-9c95-c0dbc44f0c3c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7af96be-0ddc-42b7-9e9a-5db2623f79ff}, !- Handle
  SchoolSecondary Hours_of_operation Default 1, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d554f02f-977b-4f60-95dd-4be44369148f}, !- Handle
  SchoolSecondary Hours_of_operation Summer Design Day 1, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {33064a77-9cae-47b6-9c95-c0dbc44f0c3c}, !- Handle
  SchoolSecondary Hours_of_operation Winter Design Day 1, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {18de411c-b821-44f4-a262-cc4b824f1050}, !- Handle
  Schedule Rule 126,                      !- Name
  {203a200c-2f2d-402c-9997-304f5e95b993}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {47630c38-42bf-48df-b808-8710a17a8272}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47630c38-42bf-48df-b808-8710a17a8272}, !- Handle
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day 1, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ccef2c2e-4241-4e9e-81a7-1ae65df97c95}, !- Handle
  DesignDaysOnly,                         !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {5799ed1a-2f21-4ef8-9c28-35753475ba0e}, !- Default Day Schedule Name
  {9a37561b-b8e7-4531-b8bb-326504d3cd53}, !- Summer Design Day Schedule Name
  {f2b1f4b7-18fe-4db5-bfba-90cb20ec9b92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5799ed1a-2f21-4ef8-9c28-35753475ba0e}, !- Handle
  DesignDaysOnly Default,                 !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f2b1f4b7-18fe-4db5-bfba-90cb20ec9b92}, !- Handle
  DesignDaysOnly Winter Design Day,       !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a37561b-b8e7-4531-b8bb-326504d3cd53}, !- Handle
  DesignDaysOnly Summer Design Day,       !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {eeb5d842-63ef-4b14-925a-54788aac7693}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Dummy Transfer Air (Source) Fan, !- Name
  {8e905b24-904f-428f-b1da-0743b8e11488}, !- Availability Schedule Name
  1,                                      !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  0.28316846592,                          !- Maximum Flow Rate {m3/s}
  {015efc92-62ff-42da-98a5-aa8e68ba923f}, !- Air Inlet Node Name
  {25e6ecf9-d709-4d9d-8164-1852573041da}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled,                              !- System Availability Manager Coupling Mode
  ,                                       !- Minimum Zone Temperature Limit Schedule Name
  {e5b48dff-9240-4c3f-b5c8-d8ae086ab0d0}; !- Balanced Exhaust Fraction Schedule Name

OS:Node,
  {44924651-b238-4395-97a2-ff857a8591d7}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Dummy Transfer Air (Source) Fan Inlet Air Node, !- Name
  {5830e279-2060-44ff-ad0a-e172afa62628}, !- Inlet Port
  {015efc92-62ff-42da-98a5-aa8e68ba923f}; !- Outlet Port

OS:Connection,
  {5830e279-2060-44ff-ad0a-e172afa62628}, !- Handle
  {1542e213-0504-40c6-9118-3af1cb41c417}, !- Source Object
  2,                                      !- Outlet Port
  {44924651-b238-4395-97a2-ff857a8591d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {015efc92-62ff-42da-98a5-aa8e68ba923f}, !- Handle
  {44924651-b238-4395-97a2-ff857a8591d7}, !- Source Object
  3,                                      !- Outlet Port
  {eeb5d842-63ef-4b14-925a-54788aac7693}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c4ac1ae8-6a81-4d88-ad2b-5297ecbeac77}, !- Handle
  Main_Corridor_ZN_1_FLR_2 ZN Dummy Transfer Air (Source) Fan Outlet Air Node, !- Name
  {25e6ecf9-d709-4d9d-8164-1852573041da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25e6ecf9-d709-4d9d-8164-1852573041da}, !- Handle
  {eeb5d842-63ef-4b14-925a-54788aac7693}, !- Source Object
  7,                                      !- Outlet Port
  {c4ac1ae8-6a81-4d88-ad2b-5297ecbeac77}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e5b48dff-9240-4c3f-b5c8-d8ae086ab0d0}, !- Handle
  Bathrooms_ZN_1_FLR_2 ZN Exhaust Fan Balanced Air Flow Schedule, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  {119e5c98-c050-4c1c-9509-9e7a7b9fb2e5}, !- Default Day Schedule Name
  {31b2d5c1-231e-40e9-80b2-caa8dc85d4e7}, !- Summer Design Day Schedule Name
  {9deeb156-2618-4248-a2e8-c8a5ba38126a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {119e5c98-c050-4c1c-9509-9e7a7b9fb2e5}, !- Handle
  SchoolSecondary Hours_of_operation Default 2, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31b2d5c1-231e-40e9-80b2-caa8dc85d4e7}, !- Handle
  SchoolSecondary Hours_of_operation Summer Design Day 2, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9deeb156-2618-4248-a2e8-c8a5ba38126a}, !- Handle
  SchoolSecondary Hours_of_operation Winter Design Day 2, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {04abdb6b-8277-477d-b866-e21e02926e69}, !- Handle
  Schedule Rule 127,                      !- Name
  {e5b48dff-9240-4c3f-b5c8-d8ae086ab0d0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0f5745b5-50a5-4f4b-bc9a-75ad799e7f7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0f5745b5-50a5-4f4b-bc9a-75ad799e7f7d}, !- Handle
  SchoolSecondary Hours_of_operation WntrDsn|SmrDsn|Wkdy Day 2, !- Name
  {572c2a1e-6245-4b20-a0ac-c1eb8d0141e0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Material,
  {e2c457dd-9c62-41f1-aab9-0001c39df5a5}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1a742189-5d94-487d-877f-40f66cccca36}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {e2c457dd-9c62-41f1-aab9-0001c39df5a5}; !- Layer 1

OS:InternalMass:Definition,
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Handle
  Internal Mass Definition 1,             !- Name
  {1a742189-5d94-487d-877f-40f66cccca36}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a4cc2819-fcac-4b9b-93ba-6a1f8bb13c8e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8ca4fd8d-3d71-4b25-bdaa-10e8463fa562}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bcbf86dc-b967-4750-a796-79c9f6a49e54}, !- Handle
  Bathrooms_ZN_1_FLR_1 Mass,              !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cd27643e-5983-485c-b072-68d110f26936}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1 Mass,         !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {82bfa886-b1ad-43eb-a34e-32ce9ae4d2e4}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Mass,                !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {184031b4-7f82-4152-b34e-fdc0d7b71c51}, !- Handle
  Auditorium_ZN_1_FLR_1 Mass,             !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {5f789bba-7193-456e-9860-da115b0fe194}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ad6bfd95-6709-48b0-b44b-cdb0b59dfe0a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dcfed740-8462-4f37-9536-e2abe08b8c62}, !- Handle
  Lobby_ZN_1_FLR_2 Mass,                  !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {201dfcb1-e473-4cb4-87c4-209cb56d88d3}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1 Mass,         !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {83c8f019-e869-45d1-a8e5-8b44d4dfd222}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9f3589c9-9cba-4c71-a5b7-01782d2fff0e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {434f86ac-a4fe-4cfb-83ab-8d4db78fc95f}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e54bc544-f370-45e9-a6cc-2bf3a1c2dbaa}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {565f0232-6395-47f1-a593-99ed42b1f5f7}, !- Handle
  Lobby_ZN_1_FLR_1 Mass,                  !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {57210ec1-6ac3-4468-866b-afc56ff3cac0}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Mass,          !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fbca19ed-ce30-4b30-9635-d2ffd180aa36}, !- Handle
  Mech_ZN_1_FLR_1 Mass,                   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {298c699a-c280-464d-b91b-6c629af469b9}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2 Mass,         !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1cd788bc-23f6-417e-9a39-3fc0b5ef28ff}, !- Handle
  Offices_ZN_1_FLR_2 Mass,                !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f233d5db-3e64-41f4-a2f7-f215b01ea25e}, !- Handle
  Offices_ZN_1_FLR_1 Mass,                !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6587a204-b99f-4f81-9013-fb3fcd71ba49}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {79dc92aa-a6dd-4766-92e2-30f5125a7ab7}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {54ba8384-720b-4d40-ab2e-00601a4447ee}, !- Handle
  Kitchen_ZN_1_FLR_1 Mass,                !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1691758-98b9-4235-b764-4f6e70e70a18}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7e5934a4-f99c-4422-a709-2d465bdca756}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2845e7de-f789-4e42-bdc1-6f3e646516f9}, !- Handle
  Gym_ZN_1_FLR_1 Mass,                    !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {70b79e3d-24dd-45c0-aaf4-8d0374633e2c}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8cf06a2a-7cad-4b6d-8e4c-840d736916da}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74666861-ff91-493a-b670-1cfe400f43aa}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6b94c9ba-d9d3-4228-946e-94feeb8b3ff5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2 Mass,         !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {386cb709-9b8f-4443-bffd-851a37d9dd06}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2 Mass,         !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9b98e6f2-f083-4cc8-80a6-58f189e55a0f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {33c8e274-54bb-4f95-8cb1-1e12ed9a6ac8}, !- Handle
  Bathrooms_ZN_1_FLR_2 Mass,              !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9eb0d1ec-04cd-4c50-b28e-4b29496e7da5}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4bbdde10-3093-4aad-9b30-5514f9eb4b9e}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {389b5c02-d62d-4627-8bb3-202895de62ad}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d84bc417-7595-46ab-88bd-bc18447664f0}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9ac81157-8e22-426a-8091-a6a863aa1c51}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af487e46-c2be-47f8-8ce1-c8b91a15160c}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Mass,          !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {20efeb15-9956-4d3d-b68a-5e86e7ed34a8}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1 Mass,         !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ed9b50af-9ec4-47ee-8245-d39ba07f599f}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a7e52e1f-15e5-4697-9a34-c575ed4c270c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0036d994-10f2-4b37-b4e3-e57d84e7041d}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Mass,     !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {7304af82-2270-4e7e-942a-30009ec725ec}, !- Handle
  Mech_ZN_1_FLR_2 Mass,                   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a6c697fe-9599-4319-9908-69b9181c73ca}, !- Handle
  Cafeteria_ZN_1_FLR_1 Mass,              !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {019dd0c8-a4f4-4e81-becc-9a8577657c4c}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Mass,   !- Name
  {0fa5589a-85c8-49b3-815a-59b65723ee5c}, !- Internal Mass Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {02fd33ae-2176-4e7f-9e40-2f193e76c53c}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a9633b09-68f1-467b-8d9f-494d9b5a95e1}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7a7a0b07-ee78-40bb-a911-505d6f0380b0}, !- Plant Side Inlet Node Name
  {05a64357-e484-4049-97f0-d5787abe331e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cde97c99-0fdd-4870-a725-2984fab61bb4}, !- Demand Side Inlet Node Name
  {f9b47509-b7b4-45ec-8764-1d9aea855156}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9cba415a-dd7b-4403-8862-d544a623dffe}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a9b59fec-05e3-42d7-90c3-87bbf04b0540}, !- Demand Mixer Name
  {f129d1bc-b631-4d51-a4ec-fdc87c6c3ed0}, !- Demand Splitter Name
  {f65121c1-95d4-4648-8a89-f279a6bab292}, !- Supply Mixer Name
  {cbac37d4-99fb-4094-8434-a72928f1fc60}; !- Supply Splitter Name

OS:Node,
  {3df48a54-f0e7-4250-b478-aa19cab6cea2}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {7a7a0b07-ee78-40bb-a911-505d6f0380b0}, !- Inlet Port
  {88a6ac0d-065f-45b8-85ed-07adba3c2bdd}; !- Outlet Port

OS:Node,
  {a9633b09-68f1-467b-8d9f-494d9b5a95e1}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {e6750223-e761-43b5-8834-51e789fa91bf}, !- Inlet Port
  {05a64357-e484-4049-97f0-d5787abe331e}; !- Outlet Port

OS:Node,
  {609c9f4e-0b1a-4724-ac7b-0a7331c212ae}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {a29ade16-8a6a-428f-896d-0ffcdf385111}, !- Inlet Port
  {df8ff46b-aac0-4ade-ac21-015bdb904720}; !- Outlet Port

OS:Connector:Mixer,
  {f65121c1-95d4-4648-8a89-f279a6bab292}, !- Handle
  Connector Mixer 5,                      !- Name
  {51cf1b98-5d36-4fbc-9f60-a3bf08380d46}, !- Outlet Branch Name
  {83214961-55f2-416f-b5f4-50acab57d8c4}, !- Inlet Branch Name 1
  {e4b71ec8-74bc-45b2-b47a-88dcfa1f5898}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {cbac37d4-99fb-4094-8434-a72928f1fc60}, !- Handle
  Connector Splitter 5,                   !- Name
  {b74bf2ac-39f8-4437-9baa-e587fbbf8e56}, !- Inlet Branch Name
  {a29ade16-8a6a-428f-896d-0ffcdf385111}, !- Outlet Branch Name 1
  {5dead236-49c2-495d-809c-a894e20bbdf7}; !- Outlet Branch Name 2

OS:Connection,
  {7a7a0b07-ee78-40bb-a911-505d6f0380b0}, !- Handle
  {02fd33ae-2176-4e7f-9e40-2f193e76c53c}, !- Source Object
  14,                                     !- Outlet Port
  {3df48a54-f0e7-4250-b478-aa19cab6cea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29ade16-8a6a-428f-896d-0ffcdf385111}, !- Handle
  {cbac37d4-99fb-4094-8434-a72928f1fc60}, !- Source Object
  3,                                      !- Outlet Port
  {609c9f4e-0b1a-4724-ac7b-0a7331c212ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05a64357-e484-4049-97f0-d5787abe331e}, !- Handle
  {a9633b09-68f1-467b-8d9f-494d9b5a95e1}, !- Source Object
  3,                                      !- Outlet Port
  {02fd33ae-2176-4e7f-9e40-2f193e76c53c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b9b0404f-5af8-486a-83c5-23909351f01f}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {cde97c99-0fdd-4870-a725-2984fab61bb4}, !- Inlet Port
  {271e7abe-efa7-4918-a24d-ede3eebf6d39}; !- Outlet Port

OS:Node,
  {56f403f7-251c-49b7-a032-4502afefc53a}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {77e6c76e-4a12-4d90-bf32-9c498014cdc1}, !- Inlet Port
  {f9b47509-b7b4-45ec-8764-1d9aea855156}; !- Outlet Port

OS:Node,
  {e3be86b1-0690-446e-bcb4-996394bd9cd4}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {dd152d34-03a8-45fb-a43b-c1211bce5d73}, !- Inlet Port
  {2eaf3196-665f-459c-9283-d8167f78eea6}; !- Outlet Port

OS:Connector:Mixer,
  {a9b59fec-05e3-42d7-90c3-87bbf04b0540}, !- Handle
  Connector Mixer 6,                      !- Name
  {cf870c48-4a34-44a6-8fb6-a79d3e8ce545}, !- Outlet Branch Name
  {f62a8211-c628-4ca1-a74f-dfe49daf3844}, !- Inlet Branch Name 1
  {40a6d29d-c4a8-49ce-a562-3067279a1435}, !- Inlet Branch Name 2
  {6fb8df87-9496-46c5-aa91-179337c2e324}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f129d1bc-b631-4d51-a4ec-fdc87c6c3ed0}, !- Handle
  Connector Splitter 6,                   !- Name
  {271e7abe-efa7-4918-a24d-ede3eebf6d39}, !- Inlet Branch Name
  {dd152d34-03a8-45fb-a43b-c1211bce5d73}, !- Outlet Branch Name 1
  {626f9951-5824-400b-b446-5fe4793fa2e9}, !- Outlet Branch Name 2
  {7e51a053-30a6-403e-a598-a3bdb4e4b6bf}; !- Outlet Branch Name 3

OS:Connection,
  {cde97c99-0fdd-4870-a725-2984fab61bb4}, !- Handle
  {02fd33ae-2176-4e7f-9e40-2f193e76c53c}, !- Source Object
  17,                                     !- Outlet Port
  {b9b0404f-5af8-486a-83c5-23909351f01f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {271e7abe-efa7-4918-a24d-ede3eebf6d39}, !- Handle
  {b9b0404f-5af8-486a-83c5-23909351f01f}, !- Source Object
  3,                                      !- Outlet Port
  {f129d1bc-b631-4d51-a4ec-fdc87c6c3ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd152d34-03a8-45fb-a43b-c1211bce5d73}, !- Handle
  {f129d1bc-b631-4d51-a4ec-fdc87c6c3ed0}, !- Source Object
  3,                                      !- Outlet Port
  {e3be86b1-0690-446e-bcb4-996394bd9cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b47509-b7b4-45ec-8764-1d9aea855156}, !- Handle
  {56f403f7-251c-49b7-a032-4502afefc53a}, !- Source Object
  3,                                      !- Outlet Port
  {02fd33ae-2176-4e7f-9e40-2f193e76c53c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9370320c-2d94-49c6-8127-4a903a40bedb}, !- Handle
  {02fd33ae-2176-4e7f-9e40-2f193e76c53c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9cba415a-dd7b-4403-8862-d544a623dffe}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {b6d98aa2-de20-4c16-9e2d-805440e03041}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {3652e3e4-bff6-4882-8cf4-e16e88621016}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3652e3e4-bff6-4882-8cf4-e16e88621016}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1232501c-e248-4a28-a4d6-a040bce28f4e}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b6d98aa2-de20-4c16-9e2d-805440e03041}, !- Schedule Name
  {a9633b09-68f1-467b-8d9f-494d9b5a95e1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {12e5e475-30a1-4ca4-a971-5a9a7d9549fc}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {88a6ac0d-065f-45b8-85ed-07adba3c2bdd}, !- Inlet Node Name
  {4738c5c6-704e-4d39-934d-7a689bebbb07}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  34026,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.874515,                               !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {ecc6d639-50b3-42c1-ab0e-52c6f1478dc5}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {4738c5c6-704e-4d39-934d-7a689bebbb07}, !- Inlet Port
  {b74bf2ac-39f8-4437-9baa-e587fbbf8e56}; !- Outlet Port

OS:Connection,
  {88a6ac0d-065f-45b8-85ed-07adba3c2bdd}, !- Handle
  {3df48a54-f0e7-4250-b478-aa19cab6cea2}, !- Source Object
  3,                                      !- Outlet Port
  {12e5e475-30a1-4ca4-a971-5a9a7d9549fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4738c5c6-704e-4d39-934d-7a689bebbb07}, !- Handle
  {12e5e475-30a1-4ca4-a971-5a9a7d9549fc}, !- Source Object
  3,                                      !- Outlet Port
  {ecc6d639-50b3-42c1-ab0e-52c6f1478dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b74bf2ac-39f8-4437-9baa-e587fbbf8e56}, !- Handle
  {ecc6d639-50b3-42c1-ab0e-52c6f1478dc5}, !- Source Object
  3,                                      !- Outlet Port
  {cbac37d4-99fb-4094-8434-a72928f1fc60}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {1a7676fc-c5a1-4b29-8a22-f2423ddbeedf}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {b6d98aa2-de20-4c16-9e2d-805440e03041}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1205.0801294642,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1205.0801294642,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {90dcb531-0e53-40ff-8ab6-3a3aac2f4dfc}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {df8ff46b-aac0-4ade-ac21-015bdb904720}, !- Use Side Inlet Node Name
  {03df28b1-25f0-43e6-a4ff-b51df40b7414}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {ad0886c2-77eb-428b-866e-1542adc75543}, !- Handle
  Schedule Day 1,                         !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {7870bfa9-e62a-4830-88bc-ff643cc156e0}, !- Handle
  Schedule Day 2,                         !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {59ada570-bb53-4777-90f0-7ab86294c14f}, !- Handle
  {1a7676fc-c5a1-4b29-8a22-f2423ddbeedf}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {15f89bc7-f82f-4213-bcb3-e9d926a2a041}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {03df28b1-25f0-43e6-a4ff-b51df40b7414}, !- Inlet Port
  {83214961-55f2-416f-b5f4-50acab57d8c4}; !- Outlet Port

OS:Connection,
  {df8ff46b-aac0-4ade-ac21-015bdb904720}, !- Handle
  {609c9f4e-0b1a-4724-ac7b-0a7331c212ae}, !- Source Object
  3,                                      !- Outlet Port
  {1a7676fc-c5a1-4b29-8a22-f2423ddbeedf}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {03df28b1-25f0-43e6-a4ff-b51df40b7414}, !- Handle
  {1a7676fc-c5a1-4b29-8a22-f2423ddbeedf}, !- Source Object
  32,                                     !- Outlet Port
  {15f89bc7-f82f-4213-bcb3-e9d926a2a041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83214961-55f2-416f-b5f4-50acab57d8c4}, !- Handle
  {15f89bc7-f82f-4213-bcb3-e9d926a2a041}, !- Source Object
  3,                                      !- Outlet Port
  {f65121c1-95d4-4648-8a89-f279a6bab292}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8e364ebb-d742-4dac-b68b-8739af22844e}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4b694aad-5603-4cfa-8ef1-25d590aa3091}, !- Inlet Node Name
  {1bffadec-c4f8-4c4a-9fe0-70bb2af422bd}; !- Outlet Node Name

OS:Node,
  {ab349e55-e4a7-47bb-a783-ea0e111a95d1}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {5dead236-49c2-495d-809c-a894e20bbdf7}, !- Inlet Port
  {4b694aad-5603-4cfa-8ef1-25d590aa3091}; !- Outlet Port

OS:Connection,
  {5dead236-49c2-495d-809c-a894e20bbdf7}, !- Handle
  {cbac37d4-99fb-4094-8434-a72928f1fc60}, !- Source Object
  4,                                      !- Outlet Port
  {ab349e55-e4a7-47bb-a783-ea0e111a95d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e478dcc-310d-489a-95bb-6d42800fd201}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {1bffadec-c4f8-4c4a-9fe0-70bb2af422bd}, !- Inlet Port
  {e4b71ec8-74bc-45b2-b47a-88dcfa1f5898}; !- Outlet Port

OS:Connection,
  {4b694aad-5603-4cfa-8ef1-25d590aa3091}, !- Handle
  {ab349e55-e4a7-47bb-a783-ea0e111a95d1}, !- Source Object
  3,                                      !- Outlet Port
  {8e364ebb-d742-4dac-b68b-8739af22844e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bffadec-c4f8-4c4a-9fe0-70bb2af422bd}, !- Handle
  {8e364ebb-d742-4dac-b68b-8739af22844e}, !- Source Object
  3,                                      !- Outlet Port
  {1e478dcc-310d-489a-95bb-6d42800fd201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4b71ec8-74bc-45b2-b47a-88dcfa1f5898}, !- Handle
  {1e478dcc-310d-489a-95bb-6d42800fd201}, !- Source Object
  3,                                      !- Outlet Port
  {f65121c1-95d4-4648-8a89-f279a6bab292}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {111bb5d4-6a02-405b-955c-5d721afc9013}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {2eaf3196-665f-459c-9283-d8167f78eea6}, !- Inlet Node Name
  {c979068a-7771-4fd3-bc50-50f89097ada5}; !- Outlet Node Name

OS:Node,
  {852b7ead-a711-4d1b-9326-b953a2defe7d}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c979068a-7771-4fd3-bc50-50f89097ada5}, !- Inlet Port
  {f62a8211-c628-4ca1-a74f-dfe49daf3844}; !- Outlet Port

OS:Connection,
  {2eaf3196-665f-459c-9283-d8167f78eea6}, !- Handle
  {e3be86b1-0690-446e-bcb4-996394bd9cd4}, !- Source Object
  3,                                      !- Outlet Port
  {111bb5d4-6a02-405b-955c-5d721afc9013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c979068a-7771-4fd3-bc50-50f89097ada5}, !- Handle
  {111bb5d4-6a02-405b-955c-5d721afc9013}, !- Source Object
  3,                                      !- Outlet Port
  {852b7ead-a711-4d1b-9326-b953a2defe7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f62a8211-c628-4ca1-a74f-dfe49daf3844}, !- Handle
  {852b7ead-a711-4d1b-9326-b953a2defe7d}, !- Source Object
  3,                                      !- Outlet Port
  {a9b59fec-05e3-42d7-90c3-87bbf04b0540}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a196b0aa-2cd6-4c89-9ac5-de419d533231}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {8de923ba-af0b-4c8f-acaf-1dadf3aa076e}, !- Inlet Node Name
  {e6750223-e761-43b5-8834-51e789fa91bf}; !- Outlet Node Name

OS:Node,
  {b6e7a872-8109-4021-878b-dd1fe5a12878}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {51cf1b98-5d36-4fbc-9f60-a3bf08380d46}, !- Inlet Port
  {8de923ba-af0b-4c8f-acaf-1dadf3aa076e}; !- Outlet Port

OS:Connection,
  {51cf1b98-5d36-4fbc-9f60-a3bf08380d46}, !- Handle
  {f65121c1-95d4-4648-8a89-f279a6bab292}, !- Source Object
  2,                                      !- Outlet Port
  {b6e7a872-8109-4021-878b-dd1fe5a12878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de923ba-af0b-4c8f-acaf-1dadf3aa076e}, !- Handle
  {b6e7a872-8109-4021-878b-dd1fe5a12878}, !- Source Object
  3,                                      !- Outlet Port
  {a196b0aa-2cd6-4c89-9ac5-de419d533231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6750223-e761-43b5-8834-51e789fa91bf}, !- Handle
  {a196b0aa-2cd6-4c89-9ac5-de419d533231}, !- Source Object
  3,                                      !- Outlet Port
  {a9633b09-68f1-467b-8d9f-494d9b5a95e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {95935477-d9b2-4112-81bc-25affeaa5320}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {043747a3-e5e8-418e-8392-abfa0f977960}, !- Inlet Node Name
  {77e6c76e-4a12-4d90-bf32-9c498014cdc1}; !- Outlet Node Name

OS:Node,
  {1fc6bf6c-1396-46bf-b1f9-793690d2a24d}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {cf870c48-4a34-44a6-8fb6-a79d3e8ce545}, !- Inlet Port
  {043747a3-e5e8-418e-8392-abfa0f977960}; !- Outlet Port

OS:Connection,
  {cf870c48-4a34-44a6-8fb6-a79d3e8ce545}, !- Handle
  {a9b59fec-05e3-42d7-90c3-87bbf04b0540}, !- Source Object
  2,                                      !- Outlet Port
  {1fc6bf6c-1396-46bf-b1f9-793690d2a24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043747a3-e5e8-418e-8392-abfa0f977960}, !- Handle
  {1fc6bf6c-1396-46bf-b1f9-793690d2a24d}, !- Source Object
  3,                                      !- Outlet Port
  {95935477-d9b2-4112-81bc-25affeaa5320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77e6c76e-4a12-4d90-bf32-9c498014cdc1}, !- Handle
  {95935477-d9b2-4112-81bc-25affeaa5320}, !- Source Object
  3,                                      !- Outlet Port
  {56f403f7-251c-49b7-a032-4502afefc53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fa7f3183-b87a-4cd0-a689-e87bde8570c6}, !- Handle
  SchoolSecondary BLDG_SWH_SCH,           !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {2c855931-e469-4ff9-ab28-b053c4baa2fb}, !- Default Day Schedule Name
  {8020b0d2-a658-4528-a6bc-6971211ef764}, !- Summer Design Day Schedule Name
  {e5784b15-9534-40ee-af1b-e4a759001437}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2c855931-e469-4ff9-ab28-b053c4baa2fb}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Default,   !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8fc2f5ed-5ea0-4e22-b8c9-2099f2cf1195}, !- Handle
  Schedule Rule 128,                      !- Name
  {fa7f3183-b87a-4cd0-a689-e87bde8570c6}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {4461b121-df0c-4316-8360-6a9c8cc78c16}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4461b121-df0c-4316-8360-6a9c8cc78c16}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sat Day,   !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8020b0d2-a658-4528-a6bc-6971211ef764}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {c8f99386-4acc-4f91-81ab-75d55aaa4687}, !- Handle
  Schedule Rule 129,                      !- Name
  {fa7f3183-b87a-4cd0-a689-e87bde8570c6}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a558f633-347a-4a21-abe7-eb1c2a782c3c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a558f633-347a-4a21-abe7-eb1c2a782c3c}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37f1e2cb-c678-4cbf-bf59-34584d77a43d}, !- Handle
  Schedule Rule 130,                      !- Name
  {fa7f3183-b87a-4cd0-a689-e87bde8570c6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ec102b1b-4bc6-4c21-9ee6-7297fa753d88}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ec102b1b-4bc6-4c21-9ee6-7297fa753d88}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Sun|Sat Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d20e7894-8c7b-4fc2-b3f0-3d3fc16c1489}, !- Handle
  Schedule Rule 131,                      !- Name
  {fa7f3183-b87a-4cd0-a689-e87bde8570c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ee8bd335-1be6-41bc-a99c-94dd2f247b34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ee8bd335-1be6-41bc-a99c-94dd2f247b34}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day,  !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {e00b2fe8-9dc2-4288-b6bf-80180695dda1}, !- Handle
  Schedule Rule 132,                      !- Name
  {fa7f3183-b87a-4cd0-a689-e87bde8570c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {183c26e0-4372-41bb-81da-7301655b1c25}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {183c26e0-4372-41bb-81da-7301655b1c25}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {e2a38d1b-4f0a-497a-a4d3-dbaa4e5b0811}, !- Handle
  Schedule Rule 133,                      !- Name
  {fa7f3183-b87a-4cd0-a689-e87bde8570c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77556899-c1ef-478e-92b0-9127aa875638}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77556899-c1ef-478e-92b0-9127aa875638}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Wkdy Day 2, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.63,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.72,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.79,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.83,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.61,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.65,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.1,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {e5784b15-9534-40ee-af1b-e4a759001437}, !- Handle
  SchoolSecondary BLDG_SWH_SCH Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:WaterUse:Equipment:Definition,
  {b2d0ac88-166a-4c6c-b611-55e01f59f8b4}, !- Handle
  Main 7.63gpm 140F,                      !- Name
  ,                                       !- End-Use Subcategory
  0.000481378198528166,                   !- Peak Flow Rate {m3/s}
  {a2e5aaa6-7996-4555-a70e-b0a7b3e27c5d}, !- Target Temperature Schedule Name
  {3e8634bb-f67e-4139-bc30-33017439727f}, !- Sensible Fraction Schedule Name
  {f2743725-b34f-45f4-b932-33af8f444545}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3e8634bb-f67e-4139-bc30-33017439727f}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {4781096f-cf52-4dbd-b9cb-b86064ca5321}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4781096f-cf52-4dbd-b9cb-b86064ca5321}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2743725-b34f-45f4-b932-33af8f444545}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {fd556078-c676-4792-91dd-15a9fb040dc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd556078-c676-4792-91dd-15a9fb040dc9}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2e5aaa6-7996-4555-a70e-b0a7b3e27c5d}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {78097c51-7e0b-48d6-932d-da85eca5458a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78097c51-7e0b-48d6-932d-da85eca5458a}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f98cd7b3-baa5-45b1-b0bf-5fe94d85e4c6}, !- Handle
  Main Service Water Use 7.63gpm 140F,    !- Name
  {b2d0ac88-166a-4c6c-b611-55e01f59f8b4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fa7f3183-b87a-4cd0-a689-e87bde8570c6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {22698a66-8536-4028-b6ce-d613ac7017aa}, !- Handle
  Main WUC 7.63gpm 140F,                  !- Name
  {46dafaff-ef11-46de-9bca-39e7ed1cf650}, !- Inlet Node Name
  {497e5cfa-9015-4fc6-8dab-62b53ccd99ab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {b6d98aa2-de20-4c16-9e2d-805440e03041}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f98cd7b3-baa5-45b1-b0bf-5fe94d85e4c6}; !- Water Use Equipment Name 1

OS:Node,
  {90552e95-afa6-4230-ae35-46834b1c07e3}, !- Handle
  Main WUC 7.63gpm 140F Inlet Water Node, !- Name
  {626f9951-5824-400b-b446-5fe4793fa2e9}, !- Inlet Port
  {46dafaff-ef11-46de-9bca-39e7ed1cf650}; !- Outlet Port

OS:Connection,
  {626f9951-5824-400b-b446-5fe4793fa2e9}, !- Handle
  {f129d1bc-b631-4d51-a4ec-fdc87c6c3ed0}, !- Source Object
  4,                                      !- Outlet Port
  {90552e95-afa6-4230-ae35-46834b1c07e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66bdac8c-891d-4a01-a5f1-fa7a5db0386c}, !- Handle
  Main WUC 7.63gpm 140F Outlet Water Node, !- Name
  {497e5cfa-9015-4fc6-8dab-62b53ccd99ab}, !- Inlet Port
  {40a6d29d-c4a8-49ce-a562-3067279a1435}; !- Outlet Port

OS:Connection,
  {46dafaff-ef11-46de-9bca-39e7ed1cf650}, !- Handle
  {90552e95-afa6-4230-ae35-46834b1c07e3}, !- Source Object
  3,                                      !- Outlet Port
  {22698a66-8536-4028-b6ce-d613ac7017aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497e5cfa-9015-4fc6-8dab-62b53ccd99ab}, !- Handle
  {22698a66-8536-4028-b6ce-d613ac7017aa}, !- Source Object
  3,                                      !- Outlet Port
  {66bdac8c-891d-4a01-a5f1-fa7a5db0386c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40a6d29d-c4a8-49ce-a562-3067279a1435}, !- Handle
  {66bdac8c-891d-4a01-a5f1-fa7a5db0386c}, !- Source Object
  3,                                      !- Outlet Port
  {a9b59fec-05e3-42d7-90c3-87bbf04b0540}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {bf65284e-9555-4ce8-ad56-a5bc0c434452}, !- Handle
  Booster Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {df59f57e-24e3-4a34-8ab8-35d42f2fb4d7}, !- Loop Temperature Setpoint Node Name
  84.2222222222223,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7b78e280-61df-49cf-ae35-9ba3d96a2d90}, !- Plant Side Inlet Node Name
  {8b0e8bc4-b035-4a82-b8c4-9c999c4fb362}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7b5d38d5-93d3-4722-be42-ce8eaa0d4eaa}, !- Demand Side Inlet Node Name
  {e1e0aff5-9b98-4d97-85a5-eabe056139b6}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {50f290b9-2c91-4094-b983-192cafecaa29}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {890bf7d7-a040-460f-a0a1-21e4179d541d}, !- Demand Mixer Name
  {e8822e0c-71c0-4786-a1e5-66b0bc4f39ce}, !- Demand Splitter Name
  {44dc5493-86d1-4d9b-811e-8317ecf2fabd}, !- Supply Mixer Name
  {10116240-0a85-4892-9fb6-cf10a768fba6}; !- Supply Splitter Name

OS:Node,
  {30940a23-d7b2-4a6b-a24e-ecb35480b5cc}, !- Handle
  Booster Service Water Loop Supply Inlet Node, !- Name
  {7b78e280-61df-49cf-ae35-9ba3d96a2d90}, !- Inlet Port
  {b0490778-a430-49ba-936c-37ae6a265e6d}; !- Outlet Port

OS:Node,
  {df59f57e-24e3-4a34-8ab8-35d42f2fb4d7}, !- Handle
  Booster Service Water Loop Supply Outlet Node, !- Name
  {04ab76d2-0ba2-4355-8c4a-a48697f3fe54}, !- Inlet Port
  {8b0e8bc4-b035-4a82-b8c4-9c999c4fb362}; !- Outlet Port

OS:Node,
  {4a099032-8545-4622-b3a7-d3617c6cb0d3}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {86c993ce-1b55-439d-b75b-ce1242a508fd}, !- Inlet Port
  {c7472a3d-423d-4990-a341-a435a527ce62}; !- Outlet Port

OS:Connector:Mixer,
  {44dc5493-86d1-4d9b-811e-8317ecf2fabd}, !- Handle
  Connector Mixer 7,                      !- Name
  {76db5ced-e524-4992-8b1d-391067fc7296}, !- Outlet Branch Name
  {8900b910-6ed0-404b-beb2-4ff8a2c5a95c}, !- Inlet Branch Name 1
  {e3c724f3-9bd0-442a-884c-f890b6f2ea67}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {10116240-0a85-4892-9fb6-cf10a768fba6}, !- Handle
  Connector Splitter 7,                   !- Name
  {77b353a8-c494-444f-95c4-d3d0eaf9e596}, !- Inlet Branch Name
  {86c993ce-1b55-439d-b75b-ce1242a508fd}, !- Outlet Branch Name 1
  {b7fed7ac-dc57-43a3-9c75-1d80ae85dee6}; !- Outlet Branch Name 2

OS:Connection,
  {7b78e280-61df-49cf-ae35-9ba3d96a2d90}, !- Handle
  {bf65284e-9555-4ce8-ad56-a5bc0c434452}, !- Source Object
  14,                                     !- Outlet Port
  {30940a23-d7b2-4a6b-a24e-ecb35480b5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c993ce-1b55-439d-b75b-ce1242a508fd}, !- Handle
  {10116240-0a85-4892-9fb6-cf10a768fba6}, !- Source Object
  3,                                      !- Outlet Port
  {4a099032-8545-4622-b3a7-d3617c6cb0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b0e8bc4-b035-4a82-b8c4-9c999c4fb362}, !- Handle
  {df59f57e-24e3-4a34-8ab8-35d42f2fb4d7}, !- Source Object
  3,                                      !- Outlet Port
  {bf65284e-9555-4ce8-ad56-a5bc0c434452}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {b82b92e6-f82c-4d0d-a44d-66609bf01294}, !- Handle
  Booster Service Water Loop Demand Inlet Node, !- Name
  {7b5d38d5-93d3-4722-be42-ce8eaa0d4eaa}, !- Inlet Port
  {d792ffe4-220d-49bf-ba6a-3c39207425de}; !- Outlet Port

OS:Node,
  {72cabce9-196f-4477-a0e9-26658cb54410}, !- Handle
  Booster Service Water Loop Demand Outlet Node, !- Name
  {971cb3ee-ccc0-46e3-8c90-5b6058c763b7}, !- Inlet Port
  {e1e0aff5-9b98-4d97-85a5-eabe056139b6}; !- Outlet Port

OS:Node,
  {b2dbf13a-8018-4b46-b2c5-c890234964af}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {9836f26e-f979-42c8-8fe9-68c6aa30c72e}, !- Inlet Port
  {f6374eda-72f6-42ac-aae1-2849a60dba4c}; !- Outlet Port

OS:Connector:Mixer,
  {890bf7d7-a040-460f-a0a1-21e4179d541d}, !- Handle
  Connector Mixer 8,                      !- Name
  {29cba29a-3ec4-46bb-8d98-a561ce01a499}, !- Outlet Branch Name
  {ba36919c-b4c0-4310-8df5-dc3bf61afa62}, !- Inlet Branch Name 1
  {a4737c3c-2261-4f8f-acdf-6a8d2d85d3cf}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e8822e0c-71c0-4786-a1e5-66b0bc4f39ce}, !- Handle
  Connector Splitter 8,                   !- Name
  {a84f4d88-1a16-440c-aed5-8d266b988a78}, !- Inlet Branch Name
  {9836f26e-f979-42c8-8fe9-68c6aa30c72e}, !- Outlet Branch Name 1
  {35855ce2-0856-482e-b239-d2f724c39608}; !- Outlet Branch Name 2

OS:Connection,
  {7b5d38d5-93d3-4722-be42-ce8eaa0d4eaa}, !- Handle
  {bf65284e-9555-4ce8-ad56-a5bc0c434452}, !- Source Object
  17,                                     !- Outlet Port
  {b82b92e6-f82c-4d0d-a44d-66609bf01294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9836f26e-f979-42c8-8fe9-68c6aa30c72e}, !- Handle
  {e8822e0c-71c0-4786-a1e5-66b0bc4f39ce}, !- Source Object
  3,                                      !- Outlet Port
  {b2dbf13a-8018-4b46-b2c5-c890234964af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e0aff5-9b98-4d97-85a5-eabe056139b6}, !- Handle
  {72cabce9-196f-4477-a0e9-26658cb54410}, !- Source Object
  3,                                      !- Outlet Port
  {bf65284e-9555-4ce8-ad56-a5bc0c434452}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {97ebf16a-e9c8-45b4-a158-2ffcc37a0695}, !- Handle
  {bf65284e-9555-4ce8-ad56-a5bc0c434452}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  84.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {50f290b9-2c91-4094-b983-192cafecaa29}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:WaterHeater:Mixed,
  {724353ff-2806-46d1-96f2-4c33c5d05cca}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {b46f520a-542b-4af2-b413-ecf77bd31b7d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  84.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  14000.0050221271,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {5d3cb099-6c9f-4b3e-9f60-7dcae1604be7}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.25340635291256,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.25340635291256,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c7472a3d-423d-4990-a341-a435a527ce62}, !- Use Side Inlet Node Name
  {83db4379-18b0-4ccc-ae06-bcc2851c862e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Day,
  {35978caa-987b-4562-908f-f3045ea8becf}, !- Handle
  Schedule Day 3,                         !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e06b0901-60fd-4b57-8aa6-cad52f9cd5a5}, !- Handle
  Schedule Day 4,                         !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {2b1b102a-cd15-45c4-8068-1642956c8a77}, !- Handle
  {724353ff-2806-46d1-96f2-4c33c5d05cca}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {b46f520a-542b-4af2-b413-ecf77bd31b7d}, !- Handle
  Service Water Loop Temp - 184F,         !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {ae9d9974-e9c4-4519-bed1-3351bc5de619}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae9d9974-e9c4-4519-bed1-3351bc5de619}, !- Handle
  Service Water Loop Temp - 184F Default, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  84.2222222222223;                       !- Value Until Time 1

OS:Schedule:Day,
  {ee4fb9e9-10d9-4737-82a0-19f712ae2bf3}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {5402aef7-f1ca-42e5-abbc-16a1e111e1bb}, !- Handle
  6.0gal Electricity Booster Water Heater - 48kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {83db4379-18b0-4ccc-ae06-bcc2851c862e}, !- Inlet Port
  {8900b910-6ed0-404b-beb2-4ff8a2c5a95c}; !- Outlet Port

OS:Connection,
  {c7472a3d-423d-4990-a341-a435a527ce62}, !- Handle
  {4a099032-8545-4622-b3a7-d3617c6cb0d3}, !- Source Object
  3,                                      !- Outlet Port
  {724353ff-2806-46d1-96f2-4c33c5d05cca}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {83db4379-18b0-4ccc-ae06-bcc2851c862e}, !- Handle
  {724353ff-2806-46d1-96f2-4c33c5d05cca}, !- Source Object
  32,                                     !- Outlet Port
  {5402aef7-f1ca-42e5-abbc-16a1e111e1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8900b910-6ed0-404b-beb2-4ff8a2c5a95c}, !- Handle
  {5402aef7-f1ca-42e5-abbc-16a1e111e1bb}, !- Source Object
  3,                                      !- Outlet Port
  {44dc5493-86d1-4d9b-811e-8317ecf2fabd}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b2b74b27-6117-4a84-94b5-901fc9d3f742}, !- Handle
  Service Water Booster Temp - 184F,      !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {e054e3c2-4563-4a57-b243-5de51cd03acd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e054e3c2-4563-4a57-b243-5de51cd03acd}, !- Handle
  Service Water Booster Temp - 184F Default, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  84.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d207b03d-091f-46c3-ad5c-94200e3da14b}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b2b74b27-6117-4a84-94b5-901fc9d3f742}, !- Schedule Name
  {df59f57e-24e3-4a34-8ab8-35d42f2fb4d7}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {38313945-0df7-4d8d-a53e-7d969c17252a}, !- Handle
  Booster Water Loop Pump,                !- Name
  {a42dfbbc-9dce-427a-bd17-60d7a0b631e2}, !- Inlet Node Name
  {604d892f-9cf6-4cdb-97be-85562f7d55c7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {42ff401d-428b-44cb-b1f3-c153d05fc258}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {604d892f-9cf6-4cdb-97be-85562f7d55c7}, !- Inlet Port
  {77b353a8-c494-444f-95c4-d3d0eaf9e596}; !- Outlet Port

OS:Connection,
  {604d892f-9cf6-4cdb-97be-85562f7d55c7}, !- Handle
  {38313945-0df7-4d8d-a53e-7d969c17252a}, !- Source Object
  3,                                      !- Outlet Port
  {42ff401d-428b-44cb-b1f3-c153d05fc258}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b353a8-c494-444f-95c4-d3d0eaf9e596}, !- Handle
  {42ff401d-428b-44cb-b1f3-c153d05fc258}, !- Source Object
  3,                                      !- Outlet Port
  {10116240-0a85-4892-9fb6-cf10a768fba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1831024a-da1e-4a5c-a219-dd5e1ec4dcd6}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {58ce5af5-78d5-4400-89cb-075ecbea098d}, !- Inlet Node Name
  {80bb8dc6-19ac-4362-bdc1-fa1fd9a842c1}; !- Outlet Node Name

OS:Node,
  {7aff4536-e952-46ee-b458-e5fa1eab9c91}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {b7fed7ac-dc57-43a3-9c75-1d80ae85dee6}, !- Inlet Port
  {58ce5af5-78d5-4400-89cb-075ecbea098d}; !- Outlet Port

OS:Connection,
  {b7fed7ac-dc57-43a3-9c75-1d80ae85dee6}, !- Handle
  {10116240-0a85-4892-9fb6-cf10a768fba6}, !- Source Object
  4,                                      !- Outlet Port
  {7aff4536-e952-46ee-b458-e5fa1eab9c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cdad3cc-e413-4bf4-9e55-2eba23ae7464}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {80bb8dc6-19ac-4362-bdc1-fa1fd9a842c1}, !- Inlet Port
  {e3c724f3-9bd0-442a-884c-f890b6f2ea67}; !- Outlet Port

OS:Connection,
  {58ce5af5-78d5-4400-89cb-075ecbea098d}, !- Handle
  {7aff4536-e952-46ee-b458-e5fa1eab9c91}, !- Source Object
  3,                                      !- Outlet Port
  {1831024a-da1e-4a5c-a219-dd5e1ec4dcd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80bb8dc6-19ac-4362-bdc1-fa1fd9a842c1}, !- Handle
  {1831024a-da1e-4a5c-a219-dd5e1ec4dcd6}, !- Source Object
  3,                                      !- Outlet Port
  {6cdad3cc-e413-4bf4-9e55-2eba23ae7464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c724f3-9bd0-442a-884c-f890b6f2ea67}, !- Handle
  {6cdad3cc-e413-4bf4-9e55-2eba23ae7464}, !- Source Object
  3,                                      !- Outlet Port
  {44dc5493-86d1-4d9b-811e-8317ecf2fabd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65b59676-9fa6-48cd-84bd-f89e8ebd1650}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f6374eda-72f6-42ac-aae1-2849a60dba4c}, !- Inlet Node Name
  {a0fa73e2-1560-4ead-ab2c-baddc093e466}; !- Outlet Node Name

OS:Node,
  {b41ebee4-6b32-4195-9244-1d9d605a446d}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {a0fa73e2-1560-4ead-ab2c-baddc093e466}, !- Inlet Port
  {ba36919c-b4c0-4310-8df5-dc3bf61afa62}; !- Outlet Port

OS:Connection,
  {f6374eda-72f6-42ac-aae1-2849a60dba4c}, !- Handle
  {b2dbf13a-8018-4b46-b2c5-c890234964af}, !- Source Object
  3,                                      !- Outlet Port
  {65b59676-9fa6-48cd-84bd-f89e8ebd1650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0fa73e2-1560-4ead-ab2c-baddc093e466}, !- Handle
  {65b59676-9fa6-48cd-84bd-f89e8ebd1650}, !- Source Object
  3,                                      !- Outlet Port
  {b41ebee4-6b32-4195-9244-1d9d605a446d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba36919c-b4c0-4310-8df5-dc3bf61afa62}, !- Handle
  {b41ebee4-6b32-4195-9244-1d9d605a446d}, !- Source Object
  3,                                      !- Outlet Port
  {890bf7d7-a040-460f-a0a1-21e4179d541d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7287dfc8-9cd6-48df-b018-ad5ef4709e4b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {abd8731f-de4c-4098-8360-1740d1d979bd}, !- Inlet Node Name
  {04ab76d2-0ba2-4355-8c4a-a48697f3fe54}; !- Outlet Node Name

OS:Node,
  {c1491263-5f76-4e9f-8b7d-ddb41302bfbc}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {76db5ced-e524-4992-8b1d-391067fc7296}, !- Inlet Port
  {abd8731f-de4c-4098-8360-1740d1d979bd}; !- Outlet Port

OS:Connection,
  {76db5ced-e524-4992-8b1d-391067fc7296}, !- Handle
  {44dc5493-86d1-4d9b-811e-8317ecf2fabd}, !- Source Object
  2,                                      !- Outlet Port
  {c1491263-5f76-4e9f-8b7d-ddb41302bfbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd8731f-de4c-4098-8360-1740d1d979bd}, !- Handle
  {c1491263-5f76-4e9f-8b7d-ddb41302bfbc}, !- Source Object
  3,                                      !- Outlet Port
  {7287dfc8-9cd6-48df-b018-ad5ef4709e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ab76d2-0ba2-4355-8c4a-a48697f3fe54}, !- Handle
  {7287dfc8-9cd6-48df-b018-ad5ef4709e4b}, !- Source Object
  3,                                      !- Outlet Port
  {df59f57e-24e3-4a34-8ab8-35d42f2fb4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3024fda9-3c33-446a-be02-cf8bbb7b4887}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {d792ffe4-220d-49bf-ba6a-3c39207425de}, !- Inlet Node Name
  {d1f06bd9-ba8c-48fa-9736-8ec270ddbacd}; !- Outlet Node Name

OS:Node,
  {30a36d7a-c102-4f8c-92e8-1bae4d40f883}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {d1f06bd9-ba8c-48fa-9736-8ec270ddbacd}, !- Inlet Port
  {a84f4d88-1a16-440c-aed5-8d266b988a78}; !- Outlet Port

OS:Connection,
  {d792ffe4-220d-49bf-ba6a-3c39207425de}, !- Handle
  {b82b92e6-f82c-4d0d-a44d-66609bf01294}, !- Source Object
  3,                                      !- Outlet Port
  {3024fda9-3c33-446a-be02-cf8bbb7b4887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1f06bd9-ba8c-48fa-9736-8ec270ddbacd}, !- Handle
  {3024fda9-3c33-446a-be02-cf8bbb7b4887}, !- Source Object
  3,                                      !- Outlet Port
  {30a36d7a-c102-4f8c-92e8-1bae4d40f883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a84f4d88-1a16-440c-aed5-8d266b988a78}, !- Handle
  {30a36d7a-c102-4f8c-92e8-1bae4d40f883}, !- Source Object
  3,                                      !- Outlet Port
  {e8822e0c-71c0-4786-a1e5-66b0bc4f39ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b4f8cef8-e847-4f61-9fa0-eeabf388acac}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {993d2966-f11c-4e58-aec7-07ded863bbae}, !- Inlet Node Name
  {971cb3ee-ccc0-46e3-8c90-5b6058c763b7}; !- Outlet Node Name

OS:Node,
  {7ef1d53e-6d88-424f-a7c2-646588535bc0}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {29cba29a-3ec4-46bb-8d98-a561ce01a499}, !- Inlet Port
  {993d2966-f11c-4e58-aec7-07ded863bbae}; !- Outlet Port

OS:Connection,
  {29cba29a-3ec4-46bb-8d98-a561ce01a499}, !- Handle
  {890bf7d7-a040-460f-a0a1-21e4179d541d}, !- Source Object
  2,                                      !- Outlet Port
  {7ef1d53e-6d88-424f-a7c2-646588535bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {993d2966-f11c-4e58-aec7-07ded863bbae}, !- Handle
  {7ef1d53e-6d88-424f-a7c2-646588535bc0}, !- Source Object
  3,                                      !- Outlet Port
  {b4f8cef8-e847-4f61-9fa0-eeabf388acac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {971cb3ee-ccc0-46e3-8c90-5b6058c763b7}, !- Handle
  {b4f8cef8-e847-4f61-9fa0-eeabf388acac}, !- Source Object
  3,                                      !- Outlet Port
  {72cabce9-196f-4477-a0e9-26658cb54410}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {7639d64a-b3b5-4076-8b9b-b97284afcf17}, !- Handle
  Booster Water Heating Heat Exchanger,   !- Name
  ,                                       !- Availability Schedule Name
  {facd6e6f-2da6-4bac-a994-e9c542cd4058}, !- Loop Demand Side Inlet Node
  {9fb81405-de4f-42cb-9abb-713dcfa9206c}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {b0490778-a430-49ba-936c-37ae6a265e6d}, !- Loop Supply Side Inlet Node
  {e5b7ab10-db52-4124-b3ff-63049883ffb5}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {25d1fce5-1bb7-4fdc-825a-11eedc6c6b2a}, !- Handle
  Booster Water Loop Pump Inlet Water Node, !- Name
  {e5b7ab10-db52-4124-b3ff-63049883ffb5}, !- Inlet Port
  {a42dfbbc-9dce-427a-bd17-60d7a0b631e2}; !- Outlet Port

OS:Connection,
  {b0490778-a430-49ba-936c-37ae6a265e6d}, !- Handle
  {30940a23-d7b2-4a6b-a24e-ecb35480b5cc}, !- Source Object
  3,                                      !- Outlet Port
  {7639d64a-b3b5-4076-8b9b-b97284afcf17}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {e5b7ab10-db52-4124-b3ff-63049883ffb5}, !- Handle
  {7639d64a-b3b5-4076-8b9b-b97284afcf17}, !- Source Object
  7,                                      !- Outlet Port
  {25d1fce5-1bb7-4fdc-825a-11eedc6c6b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42dfbbc-9dce-427a-bd17-60d7a0b631e2}, !- Handle
  {25d1fce5-1bb7-4fdc-825a-11eedc6c6b2a}, !- Source Object
  3,                                      !- Outlet Port
  {38313945-0df7-4d8d-a53e-7d969c17252a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {79acddf9-7051-4b50-a4a9-819ed5422eee}, !- Handle
  Booster Water Heating Heat Exchanger Demand Inlet Water Node, !- Name
  {7e51a053-30a6-403e-a598-a3bdb4e4b6bf}, !- Inlet Port
  {facd6e6f-2da6-4bac-a994-e9c542cd4058}; !- Outlet Port

OS:Connection,
  {7e51a053-30a6-403e-a598-a3bdb4e4b6bf}, !- Handle
  {f129d1bc-b631-4d51-a4ec-fdc87c6c3ed0}, !- Source Object
  5,                                      !- Outlet Port
  {79acddf9-7051-4b50-a4a9-819ed5422eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {016592f2-58ec-4130-ae06-c3a0c7745093}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {9fb81405-de4f-42cb-9abb-713dcfa9206c}, !- Inlet Port
  {eb58e217-0477-41b3-aee3-62561a104201}; !- Outlet Port

OS:Connection,
  {facd6e6f-2da6-4bac-a994-e9c542cd4058}, !- Handle
  {79acddf9-7051-4b50-a4a9-819ed5422eee}, !- Source Object
  3,                                      !- Outlet Port
  {7639d64a-b3b5-4076-8b9b-b97284afcf17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fb81405-de4f-42cb-9abb-713dcfa9206c}, !- Handle
  {7639d64a-b3b5-4076-8b9b-b97284afcf17}, !- Source Object
  4,                                      !- Outlet Port
  {016592f2-58ec-4130-ae06-c3a0c7745093}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {b59e903b-8702-4a7b-9a0a-38c4f41aaed4}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {eb58e217-0477-41b3-aee3-62561a104201}, !- Inlet Node
  {bb727e91-e135-4445-8aba-7e6dbd282e04}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  12.4666666666667,                       !- Source Temperature {C}
  {9550b2be-d06a-4860-8010-c1ef93d11438}; !- Source Temperature Schedule Name {C}

OS:Node,
  {15b9de22-a887-4979-9905-324987d84f50}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {bb727e91-e135-4445-8aba-7e6dbd282e04}, !- Inlet Port
  {6fb8df87-9496-46c5-aa91-179337c2e324}; !- Outlet Port

OS:Connection,
  {eb58e217-0477-41b3-aee3-62561a104201}, !- Handle
  {016592f2-58ec-4130-ae06-c3a0c7745093}, !- Source Object
  3,                                      !- Outlet Port
  {b59e903b-8702-4a7b-9a0a-38c4f41aaed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb727e91-e135-4445-8aba-7e6dbd282e04}, !- Handle
  {b59e903b-8702-4a7b-9a0a-38c4f41aaed4}, !- Source Object
  3,                                      !- Outlet Port
  {15b9de22-a887-4979-9905-324987d84f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb8df87-9496-46c5-aa91-179337c2e324}, !- Handle
  {15b9de22-a887-4979-9905-324987d84f50}, !- Source Object
  3,                                      !- Outlet Port
  {a9b59fec-05e3-42d7-90c3-87bbf04b0540}, !- Target Object
  5;                                      !- Inlet Port

OS:Schedule:Constant,
  {9550b2be-d06a-4860-8010-c1ef93d11438}, !- Handle
  Booster Water Makeup Temperature,       !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  12.4666666666667;                       !- Value

OS:WaterUse:Equipment:Definition,
  {92e5fc49-f5ac-4ff2-b9c9-fbde7bf9532c}, !- Handle
  Booster 23.7gpm 180F,                   !- Name
  ,                                       !- End-Use Subcategory
  0.00149523765466809,                    !- Peak Flow Rate {m3/s}
  {436b64a9-6634-4ed6-b577-05f3648485a4}, !- Target Temperature Schedule Name
  {3e8634bb-f67e-4139-bc30-33017439727f}, !- Sensible Fraction Schedule Name
  {f2743725-b34f-45f4-b932-33af8f444545}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {436b64a9-6634-4ed6-b577-05f3648485a4}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  {83040aad-74bc-42a5-a540-a4ac6064020f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83040aad-74bc-42a5-a540-a4ac6064020f}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {f1c41578-d66b-4387-b762-f5a53325e065}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {d59a94d3-025b-4763-b86f-9a36fd5e4b6a}, !- Handle
  Booster Service Water Use 23.7gpm 180F, !- Name
  {92e5fc49-f5ac-4ff2-b9c9-fbde7bf9532c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {fa7f3183-b87a-4cd0-a689-e87bde8570c6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {11ffd3f0-2c3f-4bbc-9d21-730933637986}, !- Handle
  Booster WUC 23.7gpm 180F,               !- Name
  {2c8e9373-aefc-46df-950e-f13ff4fe0687}, !- Inlet Node Name
  {cd78bffb-ac5e-4566-9a6e-0d554fe94fda}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {b2b74b27-6117-4a84-94b5-901fc9d3f742}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d59a94d3-025b-4763-b86f-9a36fd5e4b6a}; !- Water Use Equipment Name 1

OS:Node,
  {f79ecaa7-ba3c-4bc6-8b50-3e6fe1f8c7c6}, !- Handle
  Booster WUC 23.7gpm 180F Inlet Water Node, !- Name
  {35855ce2-0856-482e-b239-d2f724c39608}, !- Inlet Port
  {2c8e9373-aefc-46df-950e-f13ff4fe0687}; !- Outlet Port

OS:Connection,
  {35855ce2-0856-482e-b239-d2f724c39608}, !- Handle
  {e8822e0c-71c0-4786-a1e5-66b0bc4f39ce}, !- Source Object
  4,                                      !- Outlet Port
  {f79ecaa7-ba3c-4bc6-8b50-3e6fe1f8c7c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2529813d-63bc-453c-aff8-538ffce1a1a4}, !- Handle
  Booster WUC 23.7gpm 180F Outlet Water Node, !- Name
  {cd78bffb-ac5e-4566-9a6e-0d554fe94fda}, !- Inlet Port
  {a4737c3c-2261-4f8f-acdf-6a8d2d85d3cf}; !- Outlet Port

OS:Connection,
  {2c8e9373-aefc-46df-950e-f13ff4fe0687}, !- Handle
  {f79ecaa7-ba3c-4bc6-8b50-3e6fe1f8c7c6}, !- Source Object
  3,                                      !- Outlet Port
  {11ffd3f0-2c3f-4bbc-9d21-730933637986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd78bffb-ac5e-4566-9a6e-0d554fe94fda}, !- Handle
  {11ffd3f0-2c3f-4bbc-9d21-730933637986}, !- Source Object
  3,                                      !- Outlet Port
  {2529813d-63bc-453c-aff8-538ffce1a1a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4737c3c-2261-4f8f-acdf-6a8d2d85d3cf}, !- Handle
  {2529813d-63bc-453c-aff8-538ffce1a1a4}, !- Source Object
  3,                                      !- Outlet Port
  {890bf7d7-a040-460f-a0a1-21e4179d541d}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {6221322c-b7e1-4b5b-9f02-428f6cbf7643}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  5960.35;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {ea4eef88-3852-46c5-bfb1-3f9aec682af5}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b_2016, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {0691a40b-3e70-4e9a-aef3-32872bcd4765}, !- Default Day Schedule Name
  {445b6961-d1aa-4ea0-9dfc-96775548b101}, !- Summer Design Day Schedule Name
  {82923030-219c-41bc-8570-947dadf6ef18}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0691a40b-3e70-4e9a-aef3-32872bcd4765}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b_2016 Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {82923030-219c-41bc-8570-947dadf6ef18}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {445b6961-d1aa-4ea0-9dfc-96775548b101}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {f93b7a01-7397-4d3e-9766-328bbf5e12b9}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {6221322c-b7e1-4b5b-9f02-428f6cbf7643}, !- Exterior Lights Definition Name
  {ea4eef88-3852-46c5-bfb1-3f9aec682af5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {e01de7df-dd0d-4d33-a5d7-0bc653b3fb38}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  441.8;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {b6ae8239-9bb7-4d29-bc7a-6ebf709b4863}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {6c6c8c48-31e7-4b00-be18-f7de46b77beb}, !- Default Day Schedule Name
  {75b4ecbc-790d-4925-bcdc-148473f70c16}, !- Summer Design Day Schedule Name
  {7b540408-0caf-4382-ad72-8c055ad58b53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c6c8c48-31e7-4b00-be18-f7de46b77beb}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7b540408-0caf-4382-ad72-8c055ad58b53}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Winter Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {75b4ecbc-790d-4925-bcdc-148473f70c16}, !- Handle
  SchoolSecondary Exterior_lighting_schedule_a Summer Design Day, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {bb679c9d-0c0d-4437-8fd2-05846d6bd656}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {e01de7df-dd0d-4d33-a5d7-0bc653b3fb38}, !- Exterior Lights Definition Name
  {b6ae8239-9bb7-4d29-bc7a-6ebf709b4863}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {b2e703b7-75a4-4170-b256-2cf2ae149d57}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {57050213-2951-44ba-a99f-421e3818c6ae}, !- Handle
  SchoolSecondary_BUSINESS_SCH,           !- Name
  ,                                       !- Schedule Type Limits Name
  {72e1e175-5429-4fe0-ac78-618a5000521c}, !- Default Day Schedule Name
  {0df79196-03db-4e32-88c8-2dfc48b71ec5}, !- Summer Design Day Schedule Name
  {bb251cc6-314b-4049-ad70-050c0dec34f9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72e1e175-5429-4fe0-ac78-618a5000521c}, !- Handle
  SchoolSecondary_BUSINESS_SCH Default,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0df79196-03db-4e32-88c8-2dfc48b71ec5}, !- Handle
  SchoolSecondary_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c8be64e1-3302-4ade-adad-79873e391ff2}, !- Handle
  Schedule Rule 134,                      !- Name
  {57050213-2951-44ba-a99f-421e3818c6ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e3431b2b-0afa-49d2-84b5-4ea01488b67e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e3431b2b-0afa-49d2-84b5-4ea01488b67e}, !- Handle
  SchoolSecondary_BUSINESS_SCH Wkdy Day,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bb251cc6-314b-4049-ad70-050c0dec34f9}, !- Handle
  SchoolSecondary_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9d079b4b-e740-414b-98db-71a278cc2819}, !- Handle
  Business_Sensor,                        !- Name
  SchoolSecondary_BUSINESS_SCH,           !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Lights,
  {74f0b054-3535-44ea-9459-8ba6837f7893}, !- Handle
  Auditorium_ZN_1_FLR_1-SecondarySchool Auditorium Lights, !- Name
  {ac65a9d6-13f2-4434-a28e-f7c38635b32e}, !- Lights Definition Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3f93cab8-eedc-4502-8d51-6a049407d703}, !- Handle
  ems_Auditorium_ZN_1_FLR_1_LSr,          !- Name
  Auditorium_ZN_1_FLR_1,                  !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9089af67-2288-40dc-8e88-189c51f3390d}, !- Handle
  ems_Auditorium_ZN_1_FLR_1_Light1_Actuator, !- Name
  {74f0b054-3535-44ea-9459-8ba6837f7893}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {9afb3bcc-f466-426d-84be-d73696352d8a}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {95e496c7-6381-4e4a-b2ae-7c415481cb82}, !- Handle
  SET_ems_Auditorium_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Auditorium_ZN_1_FLR_1_LSr_IP=0.093*ems_Auditorium_ZN_1_FLR_1_LSr/988.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Auditorium_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Auditorium_ZN_1_FLR_1_Light1_Actuator = 0.02*988.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Auditorium_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {6e3178d0-efb7-4c18-ba2c-cea638752dbf}, !- Handle
  SET_ems_Auditorium_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {95e496c7-6381-4e4a-b2ae-7c415481cb82}; !- Program Name 1

OS:Lights,
  {5fc25f85-e10c-40d5-a853-8192d972f748}, !- Handle
  Aux_Gym_ZN_1_FLR_1-SecondarySchool Gym Lights, !- Name
  {b2ee222f-a3ae-4875-994c-7eb6149f2bbc}, !- Lights Definition Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {99ca8212-efe8-4d3b-afc3-7857c6d97f2d}, !- Handle
  ems_Aux_Gym_ZN_1_FLR_1_LSr,             !- Name
  Aux_Gym_ZN_1_FLR_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {08db9cf8-7359-4ae7-ba76-96159dc138f4}, !- Handle
  ems_Aux_Gym_ZN_1_FLR_1_Light1_Actuator, !- Name
  {5fc25f85-e10c-40d5-a853-8192d972f748}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {1f8115fc-d646-4ebe-bc81-700a54c9f971}, !- Handle
  SET_ems_Aux_Gym_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Aux_Gym_ZN_1_FLR_1_LSr_IP=0.093*ems_Aux_Gym_ZN_1_FLR_1_LSr/1248.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Aux_Gym_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Aux_Gym_ZN_1_FLR_1_Light1_Actuator = 0.02*1248.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Aux_Gym_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ae375271-ebb6-4f9a-bdd9-7205574c7e8a}, !- Handle
  SET_ems_Aux_Gym_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {1f8115fc-d646-4ebe-bc81-700a54c9f971}; !- Program Name 1

OS:Lights,
  {aa470f10-5707-4496-a618-fe01e6adc7d8}, !- Handle
  Bathrooms_ZN_1_FLR_1-SecondarySchool Restroom Lights, !- Name
  {56d45558-e11b-4e3b-b80e-350b8d730fee}, !- Lights Definition Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ed27528c-fead-4170-9237-c651952d79a7}, !- Handle
  ems_Bathrooms_ZN_1_FLR_1_LSr,           !- Name
  Bathrooms_ZN_1_FLR_1,                   !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {845fd768-ba9a-4519-aefd-082e6e9f39d9}, !- Handle
  ems_Bathrooms_ZN_1_FLR_1_Light1_Actuator, !- Name
  {aa470f10-5707-4496-a618-fe01e6adc7d8}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {ba9727a8-6c08-4245-bc56-5397118db0a4}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {df33a2e4-0590-4316-aeb0-4692da7cf44b}, !- Handle
  SET_ems_Bathrooms_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Bathrooms_ZN_1_FLR_1_LSr_IP=0.093*ems_Bathrooms_ZN_1_FLR_1_LSr/210.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Bathrooms_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Bathrooms_ZN_1_FLR_1_Light1_Actuator = 0.02*210.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Bathrooms_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c6e0c092-22f2-4168-a5b3-296dfb0758f1}, !- Handle
  SET_ems_Bathrooms_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {df33a2e4-0590-4316-aeb0-4692da7cf44b}; !- Program Name 1

OS:Lights,
  {e449907e-9e50-4be4-b19e-674c58cae5ba}, !- Handle
  Bathrooms_ZN_1_FLR_2-SecondarySchool Restroom Lights, !- Name
  {56d45558-e11b-4e3b-b80e-350b8d730fee}, !- Lights Definition Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {50f98811-451a-430c-bf82-c6ca5baa45cf}, !- Handle
  ems_Bathrooms_ZN_1_FLR_2_LSr,           !- Name
  Bathrooms_ZN_1_FLR_2,                   !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5be4216d-526f-44e0-860b-a035f17d27f2}, !- Handle
  ems_Bathrooms_ZN_1_FLR_2_Light1_Actuator, !- Name
  {e449907e-9e50-4be4-b19e-674c58cae5ba}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5c0956b0-baeb-4424-8043-ef9bf17eecfa}, !- Handle
  SET_ems_Bathrooms_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Bathrooms_ZN_1_FLR_2_LSr_IP=0.093*ems_Bathrooms_ZN_1_FLR_2_LSr/210.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Bathrooms_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Bathrooms_ZN_1_FLR_2_Light1_Actuator = 0.02*210.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Bathrooms_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {c3ba2ee9-8f14-40cc-9508-da14dee72571}, !- Handle
  SET_ems_Bathrooms_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {5c0956b0-baeb-4424-8043-ef9bf17eecfa}; !- Program Name 1

OS:Lights,
  {cd3daa68-4c7e-40af-a8a0-9ae8da482c4d}, !- Handle
  Cafeteria_ZN_1_FLR_1-SecondarySchool Cafeteria Lights, !- Name
  {33e091bb-9c1c-4b6f-a1da-19f33b91ac4b}, !- Lights Definition Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {b1502f81-0c90-4f64-954e-1a5731445189}, !- Handle
  ems_Cafeteria_ZN_1_FLR_1_LSr,           !- Name
  Cafeteria_ZN_1_FLR_1,                   !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e5c0ba9a-d823-4ac7-a880-a0abe3c1a6d8}, !- Handle
  ems_Cafeteria_ZN_1_FLR_1_Light1_Actuator, !- Name
  {cd3daa68-4c7e-40af-a8a0-9ae8da482c4d}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {4df5e3e9-4558-49e9-b589-cc23916d222a}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {47a18be1-ea3c-4670-aeae-b1afe5ee18a5}, !- Handle
  SET_ems_Cafeteria_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Cafeteria_ZN_1_FLR_1_LSr_IP=0.093*ems_Cafeteria_ZN_1_FLR_1_LSr/624.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Cafeteria_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Cafeteria_ZN_1_FLR_1_Light1_Actuator = 0.02*624.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Cafeteria_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {e5ccf897-c05b-4e4e-bbe0-edfe171f1cb2}, !- Handle
  SET_ems_Cafeteria_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {47a18be1-ea3c-4670-aeae-b1afe5ee18a5}; !- Program Name 1

OS:Lights,
  {fab37793-d452-4a3a-aa43-b6a243addd3e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {995e626b-8050-4d80-9a3c-9af77de4c12f}, !- Handle
  ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0601a8a5-9cb9-4333-8e28-314a406e8e2d}, !- Handle
  ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {fab37793-d452-4a3a-aa43-b6a243addd3e}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {33defb17-169e-46a9-ac88-7866eeb792c7}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {03649a7e-3ee2-4337-8f5d-bfa1401e62ad}, !- Handle
  SET_ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {4077896b-2298-4e8e-811c-688ef857c734}, !- Handle
  SET_ems_Corner_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {03649a7e-3ee2-4337-8f5d-bfa1401e62ad}; !- Program Name 1

OS:Lights,
  {5987cd31-f6e8-4e0a-8e4d-022f8efd2aea}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {4ac88315-b1d4-4674-8e4f-9166b7f667c5}, !- Handle
  ems_Corner_Class_1_Pod_1_ZN_1_FLR_2_LSr, !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fd309a74-8af4-40f0-bb5f-0fc2e90f1c71}, !- Handle
  ems_Corner_Class_1_Pod_1_ZN_1_FLR_2_Light1_Actuator, !- Name
  {5987cd31-f6e8-4e0a-8e4d-022f8efd2aea}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {39b018fd-a6b2-4d9a-b75e-72a78ca02aee}, !- Handle
  SET_ems_Corner_Class_1_Pod_1_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Corner_Class_1_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*ems_Corner_Class_1_Pod_1_ZN_1_FLR_2_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_1_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_1_Pod_1_ZN_1_FLR_2_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_1_Pod_1_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {7d66c2d1-f6e6-4799-8d54-5e0c8cb3f6c8}, !- Handle
  SET_ems_Corner_Class_1_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {39b018fd-a6b2-4d9a-b75e-72a78ca02aee}; !- Program Name 1

OS:Lights,
  {dedeb6b1-3197-4366-8359-c289878f8b0b}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {69d9d76b-f430-400d-9b26-d8f26646400d}, !- Handle
  ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {46a634da-c9ce-4e40-8a09-b48c23600674}, !- Handle
  ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {dedeb6b1-3197-4366-8359-c289878f8b0b}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {4676ac15-4773-4fd6-bc8e-0e9a1d7682a1}, !- Handle
  SET_ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {1f001ea3-183a-492b-9879-27a274f4be41}, !- Handle
  SET_ems_Corner_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {4676ac15-4773-4fd6-bc8e-0e9a1d7682a1}; !- Program Name 1

OS:Lights,
  {354d703b-1208-4137-9eea-d3deedbffd26}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {e9d0c22a-7fb0-4a9f-a2be-1d43e515091d}, !- Handle
  ems_Corner_Class_1_Pod_2_ZN_1_FLR_2_LSr, !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b277926a-89b0-47db-9301-38f991ed4f33}, !- Handle
  ems_Corner_Class_1_Pod_2_ZN_1_FLR_2_Light1_Actuator, !- Name
  {354d703b-1208-4137-9eea-d3deedbffd26}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {67db535a-e9d5-4822-bde9-04239f365467}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {50691aa5-2b35-4057-a4b7-1fcafb930ba4}, !- Handle
  SET_ems_Corner_Class_1_Pod_2_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Corner_Class_1_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*ems_Corner_Class_1_Pod_2_ZN_1_FLR_2_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_1_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_1_Pod_2_ZN_1_FLR_2_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_1_Pod_2_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {e6df3a88-1656-4494-9818-74c078744ec5}, !- Handle
  SET_ems_Corner_Class_1_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {50691aa5-2b35-4057-a4b7-1fcafb930ba4}; !- Program Name 1

OS:Lights,
  {358bc24a-01fe-49be-97e1-d7f79d596384}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {380f6c79-8425-4e65-8d20-dd653deeb68a}, !- Handle
  ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {972b2dfa-54eb-4ed4-b302-543b2a4d66cb}, !- Handle
  ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {358bc24a-01fe-49be-97e1-d7f79d596384}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {04b784d5-af1c-4232-bc42-e5a8d59bc246}, !- Handle
  SET_ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {9bb7eb87-d1ec-4bae-89bb-6d86b61772b9}, !- Handle
  SET_ems_Corner_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {04b784d5-af1c-4232-bc42-e5a8d59bc246}; !- Program Name 1

OS:Lights,
  {f77a9e1f-f624-42c5-ba84-081ef08bec66}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {5e83bdcf-93a9-4c56-a91a-0eda08eaa52c}, !- Handle
  ems_Corner_Class_1_Pod_3_ZN_1_FLR_2_LSr, !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a0eba8f8-5bc3-437a-80a2-595fe4bbc6af}, !- Handle
  ems_Corner_Class_1_Pod_3_ZN_1_FLR_2_Light1_Actuator, !- Name
  {f77a9e1f-f624-42c5-ba84-081ef08bec66}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {db901331-8783-4932-bbcd-197c7bbbb277}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {60bef3d4-f20f-4fd5-b20a-6ffcdf993559}, !- Handle
  SET_ems_Corner_Class_1_Pod_3_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Corner_Class_1_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*ems_Corner_Class_1_Pod_3_ZN_1_FLR_2_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_1_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_1_Pod_3_ZN_1_FLR_2_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_1_Pod_3_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {78628237-7070-4d80-a1ac-b5c3bdbe6762}, !- Handle
  SET_ems_Corner_Class_1_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {60bef3d4-f20f-4fd5-b20a-6ffcdf993559}; !- Program Name 1

OS:Lights,
  {37540303-c19a-4186-839b-b4fdcc921c21}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {37d84b31-ff0b-4a32-8d9e-b628454d9d6e}, !- Handle
  ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f888654e-c9b7-4752-b998-a2dcbf686fa3}, !- Handle
  ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {37540303-c19a-4186-839b-b4fdcc921c21}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f35bdd1b-7239-443c-8ce4-931fbd224ce8}, !- Handle
  SET_ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {65f1b421-0095-4fa5-b78b-3c6c163b2e59}, !- Handle
  SET_ems_Corner_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {f35bdd1b-7239-443c-8ce4-931fbd224ce8}; !- Program Name 1

OS:Lights,
  {27cd81f6-0e13-4915-9047-f057627f4049}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3487d5ff-693d-4113-ad33-9a23828fc08c}, !- Handle
  ems_Corner_Class_2_Pod_1_ZN_1_FLR_2_LSr, !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5aeb9e2e-c632-49e2-bd76-c2f1fb4d87b4}, !- Handle
  ems_Corner_Class_2_Pod_1_ZN_1_FLR_2_Light1_Actuator, !- Name
  {27cd81f6-0e13-4915-9047-f057627f4049}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {82b7e1fd-6926-4c9b-ad04-b6901978795a}, !- Handle
  SET_ems_Corner_Class_2_Pod_1_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Corner_Class_2_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*ems_Corner_Class_2_Pod_1_ZN_1_FLR_2_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_2_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_2_Pod_1_ZN_1_FLR_2_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_2_Pod_1_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {480521b3-900a-4edb-a77c-0f367887b2f1}, !- Handle
  SET_ems_Corner_Class_2_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {82b7e1fd-6926-4c9b-ad04-b6901978795a}; !- Program Name 1

OS:Lights,
  {e94192a0-a157-4b08-8411-b4814d7c221f}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {951232e4-53f6-4aee-8d53-d15fb077b6d7}, !- Handle
  ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0b096773-175d-44c2-8afa-4d76f6d40391}, !- Handle
  ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {e94192a0-a157-4b08-8411-b4814d7c221f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ecaf1378-c277-4a43-a8c8-30431820d9d7}, !- Handle
  SET_ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b69595c0-776b-49ac-846b-696c70bd85f2}, !- Handle
  SET_ems_Corner_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ecaf1378-c277-4a43-a8c8-30431820d9d7}; !- Program Name 1

OS:Lights,
  {b0c8d63b-1597-4fb2-b7e3-f4abbe30e2c8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {77af67f8-3b86-43ff-820f-25695a30d949}, !- Handle
  ems_Corner_Class_2_Pod_2_ZN_1_FLR_2_LSr, !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {29aaded2-225f-4ebf-98d7-1fb522b399f9}, !- Handle
  ems_Corner_Class_2_Pod_2_ZN_1_FLR_2_Light1_Actuator, !- Name
  {b0c8d63b-1597-4fb2-b7e3-f4abbe30e2c8}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a265bd0e-215e-4b25-9486-a7c51e281367}, !- Handle
  SET_ems_Corner_Class_2_Pod_2_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Corner_Class_2_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*ems_Corner_Class_2_Pod_2_ZN_1_FLR_2_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_2_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_2_Pod_2_ZN_1_FLR_2_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_2_Pod_2_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {5fdcf57a-3c80-4756-8162-ac071aeb6ccf}, !- Handle
  SET_ems_Corner_Class_2_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {a265bd0e-215e-4b25-9486-a7c51e281367}; !- Program Name 1

OS:Lights,
  {c576f951-e6f1-42f2-9cef-2acb9ddc47e9}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3c7f28f0-aaca-458d-945b-78e4e34c2e4a}, !- Handle
  ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ea591f7e-a77e-4763-8d5c-d232aeba74a3}, !- Handle
  ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {c576f951-e6f1-42f2-9cef-2acb9ddc47e9}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {14ebd45f-fb65-4aed-bee0-f5ca7e1a35b7}, !- Handle
  SET_ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {00a78ee2-27b9-48ea-80ba-0f923de5d70e}, !- Handle
  SET_ems_Corner_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {14ebd45f-fb65-4aed-bee0-f5ca7e1a35b7}; !- Program Name 1

OS:Lights,
  {587f3cb1-da20-4202-a3f3-679dbea10fa9}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {cab235d5-6021-40f7-8489-dcd3caade76e}, !- Handle
  ems_Corner_Class_2_Pod_3_ZN_1_FLR_2_LSr, !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c767b312-56e7-46ed-be87-931040390ad0}, !- Handle
  ems_Corner_Class_2_Pod_3_ZN_1_FLR_2_Light1_Actuator, !- Name
  {587f3cb1-da20-4202-a3f3-679dbea10fa9}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0b58662d-2d5d-417f-81fb-fadac857f635}, !- Handle
  SET_ems_Corner_Class_2_Pod_3_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Corner_Class_2_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*ems_Corner_Class_2_Pod_3_ZN_1_FLR_2_LSr/99.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corner_Class_2_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corner_Class_2_Pod_3_ZN_1_FLR_2_Light1_Actuator = 0.02*99.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corner_Class_2_Pod_3_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {cee5dcc5-7f73-4b25-9dad-55f032c9b7ce}, !- Handle
  SET_ems_Corner_Class_2_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0b58662d-2d5d-417f-81fb-fadac857f635}; !- Program Name 1

OS:Lights,
  {fa7bfd8a-3585-4ac7-9380-fb0239e087ad}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_1-SecondarySchool Corridor Lights, !- Name
  {0af9615f-b8a9-4ac0-91f1-8f75cdd1bc44}, !- Lights Definition Name
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {9372d0bc-c133-40f1-9258-fee36047fad1}, !- Handle
  ems_Corridor_Pod_1_ZN_1_FLR_1_LSr,      !- Name
  Corridor_Pod_1_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c5db6b62-57f9-4360-af22-44923cd39a51}, !- Handle
  ems_Corridor_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {fa7bfd8a-3585-4ac7-9380-fb0239e087ad}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {1be8baf7-7cf1-4108-868c-705edf0e7ec0}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {66153aba-defd-4d0b-9826-aeac69bb0b48}, !- Handle
  SET_ems_Corridor_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corridor_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*ems_Corridor_Pod_1_ZN_1_FLR_1_LSr/320.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corridor_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corridor_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*320.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corridor_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {2f497e0f-f9b7-4bcb-b654-9c5c21a3a9aa}, !- Handle
  SET_ems_Corridor_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {66153aba-defd-4d0b-9826-aeac69bb0b48}; !- Program Name 1

OS:Lights,
  {101f9984-210d-419c-b4e3-7cf18009170b}, !- Handle
  Corridor_Pod_1_ZN_1_FLR_2-SecondarySchool Corridor Lights, !- Name
  {0af9615f-b8a9-4ac0-91f1-8f75cdd1bc44}, !- Lights Definition Name
  {98a24e6c-59af-448d-bf56-daadacedc0c5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {226fa27c-d171-46d5-a6c8-6296fd4d43cd}, !- Handle
  ems_Corridor_Pod_1_ZN_1_FLR_2_LSr,      !- Name
  Corridor_Pod_1_ZN_1_FLR_2,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {65714a29-bf8f-4af6-a380-104e3e25f8ae}, !- Handle
  ems_Corridor_Pod_1_ZN_1_FLR_2_Light1_Actuator, !- Name
  {101f9984-210d-419c-b4e3-7cf18009170b}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {98a24e6c-59af-448d-bf56-daadacedc0c5}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {08c80f95-19e2-4214-98fb-7059b043b03d}, !- Handle
  SET_ems_Corridor_Pod_1_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Corridor_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*ems_Corridor_Pod_1_ZN_1_FLR_2_LSr/320.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corridor_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corridor_Pod_1_ZN_1_FLR_2_Light1_Actuator = 0.02*320.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corridor_Pod_1_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b439ee6c-11aa-4c8f-a897-6699b53bc0d1}, !- Handle
  SET_ems_Corridor_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {08c80f95-19e2-4214-98fb-7059b043b03d}; !- Program Name 1

OS:Lights,
  {a27411e7-0044-4915-8388-dce9f922aea1}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_1-SecondarySchool Corridor Lights, !- Name
  {0af9615f-b8a9-4ac0-91f1-8f75cdd1bc44}, !- Lights Definition Name
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c48b080e-a700-4b90-87df-0f605b5f38da}, !- Handle
  ems_Corridor_Pod_2_ZN_1_FLR_1_LSr,      !- Name
  Corridor_Pod_2_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6b9b1f60-44fc-4389-9459-1ffd6d2f22ad}, !- Handle
  ems_Corridor_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {a27411e7-0044-4915-8388-dce9f922aea1}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {9b59a3e9-ae8b-456b-b3a6-9c20f740084e}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {857f8e76-241d-42c5-9cb4-6d72176b926e}, !- Handle
  SET_ems_Corridor_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corridor_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*ems_Corridor_Pod_2_ZN_1_FLR_1_LSr/320.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corridor_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corridor_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*320.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corridor_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {82b87a9d-a35f-4e69-8fdb-114982c249e3}, !- Handle
  SET_ems_Corridor_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {857f8e76-241d-42c5-9cb4-6d72176b926e}; !- Program Name 1

OS:Lights,
  {2a7cccb0-143b-4bf3-80aa-f62b513c4b35}, !- Handle
  Corridor_Pod_2_ZN_1_FLR_2-SecondarySchool Corridor Lights, !- Name
  {0af9615f-b8a9-4ac0-91f1-8f75cdd1bc44}, !- Lights Definition Name
  {b32161e3-b741-41cc-9ba5-be217c789335}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {afd0033d-6b9c-4da3-881e-d03a92487331}, !- Handle
  ems_Corridor_Pod_2_ZN_1_FLR_2_LSr,      !- Name
  Corridor_Pod_2_ZN_1_FLR_2,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c38b4b95-302a-4e17-bcce-128a45f13c44}, !- Handle
  ems_Corridor_Pod_2_ZN_1_FLR_2_Light1_Actuator, !- Name
  {2a7cccb0-143b-4bf3-80aa-f62b513c4b35}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {b32161e3-b741-41cc-9ba5-be217c789335}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {24a33bd7-a4bc-4580-8ead-e6efe2f15883}, !- Handle
  SET_ems_Corridor_Pod_2_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Corridor_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*ems_Corridor_Pod_2_ZN_1_FLR_2_LSr/320.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corridor_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corridor_Pod_2_ZN_1_FLR_2_Light1_Actuator = 0.02*320.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corridor_Pod_2_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {86811bf3-f70a-4bd3-9c28-b809e3cfa5f4}, !- Handle
  SET_ems_Corridor_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {24a33bd7-a4bc-4580-8ead-e6efe2f15883}; !- Program Name 1

OS:Lights,
  {3c671f5e-c33c-4cd0-bed1-ebe32e81a2f5}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_1-SecondarySchool Corridor Lights, !- Name
  {0af9615f-b8a9-4ac0-91f1-8f75cdd1bc44}, !- Lights Definition Name
  {556d27a6-5b87-4055-bf87-25f838fec2b2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {8b5c5567-41ac-458a-b154-8eb27588fa4a}, !- Handle
  ems_Corridor_Pod_3_ZN_1_FLR_1_LSr,      !- Name
  Corridor_Pod_3_ZN_1_FLR_1,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f8546334-4ce1-480f-b7df-27660fd5844e}, !- Handle
  ems_Corridor_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {3c671f5e-c33c-4cd0-bed1-ebe32e81a2f5}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {556d27a6-5b87-4055-bf87-25f838fec2b2}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {cf32b762-8355-4971-85ff-1176eb88cbdb}, !- Handle
  SET_ems_Corridor_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Corridor_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*ems_Corridor_Pod_3_ZN_1_FLR_1_LSr/320.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corridor_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corridor_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*320.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corridor_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {94048632-22cf-4a25-8026-e6ce02f997f3}, !- Handle
  SET_ems_Corridor_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {cf32b762-8355-4971-85ff-1176eb88cbdb}; !- Program Name 1

OS:Lights,
  {bac90118-f8fe-4e28-8c0c-df70c3a8d70b}, !- Handle
  Corridor_Pod_3_ZN_1_FLR_2-SecondarySchool Corridor Lights, !- Name
  {0af9615f-b8a9-4ac0-91f1-8f75cdd1bc44}, !- Lights Definition Name
  {2cfc4990-7edd-48d1-8f37-986e07a08018}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {642aa687-3167-4b36-a500-c32ad30b575b}, !- Handle
  ems_Corridor_Pod_3_ZN_1_FLR_2_LSr,      !- Name
  Corridor_Pod_3_ZN_1_FLR_2,              !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f11df78f-703a-4c14-a032-591e4b4b31c4}, !- Handle
  ems_Corridor_Pod_3_ZN_1_FLR_2_Light1_Actuator, !- Name
  {bac90118-f8fe-4e28-8c0c-df70c3a8d70b}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {2cfc4990-7edd-48d1-8f37-986e07a08018}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ee25805b-1cd6-4262-adc7-a76f34b37415}, !- Handle
  SET_ems_Corridor_Pod_3_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Corridor_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*ems_Corridor_Pod_3_ZN_1_FLR_2_LSr/320.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Corridor_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Corridor_Pod_3_ZN_1_FLR_2_Light1_Actuator = 0.02*320.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Corridor_Pod_3_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {1fbe9988-d7ea-4317-a30d-7bb2d50d7832}, !- Handle
  SET_ems_Corridor_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ee25805b-1cd6-4262-adc7-a76f34b37415}; !- Program Name 1

OS:Lights,
  {e5300bf4-e8d9-40b8-ba7f-daef0800b0e4}, !- Handle
  Gym_ZN_1_FLR_1-SecondarySchool Gym Lights, !- Name
  {b2ee222f-a3ae-4875-994c-7eb6149f2bbc}, !- Lights Definition Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c738167f-0866-482c-b2d7-949c9e5b24ab}, !- Handle
  ems_Gym_ZN_1_FLR_1_LSr,                 !- Name
  Gym_ZN_1_FLR_1,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b50ee81c-ebbf-46dc-a54a-75d0e0f6d9d4}, !- Handle
  ems_Gym_ZN_1_FLR_1_Light1_Actuator,     !- Name
  {e5300bf4-e8d9-40b8-ba7f-daef0800b0e4}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {7a5749f5-f5d7-46be-bba8-9f46e6a662a3}, !- Handle
  SET_ems_Gym_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Gym_ZN_1_FLR_1_LSr_IP=0.093*ems_Gym_ZN_1_FLR_1_LSr/1976.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Gym_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Gym_ZN_1_FLR_1_Light1_Actuator = 0.02*1976.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Gym_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {0eae5213-979d-4199-aae0-566b54cfee0f}, !- Handle
  SET_ems_Gym_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {7a5749f5-f5d7-46be-bba8-9f46e6a662a3}; !- Program Name 1

OS:Lights,
  {d8aa0a4d-1018-466f-a724-0f1cec039cf6}, !- Handle
  Kitchen_ZN_1_FLR_1-SecondarySchool Kitchen Lights, !- Name
  {006b390a-75a3-4e67-9d07-6d0228d3aebe}, !- Lights Definition Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {db498785-0269-4b9c-8c44-729931af7722}, !- Handle
  ems_Kitchen_ZN_1_FLR_1_LSr,             !- Name
  Kitchen_ZN_1_FLR_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {bf18af41-d6d5-45c9-99d4-41928c15a82e}, !- Handle
  ems_Kitchen_ZN_1_FLR_1_Light1_Actuator, !- Name
  {d8aa0a4d-1018-466f-a724-0f1cec039cf6}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5193dac8-320a-42b8-9d9c-2f8c8d888cc0}, !- Handle
  SET_ems_Kitchen_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Kitchen_ZN_1_FLR_1_LSr_IP=0.093*ems_Kitchen_ZN_1_FLR_1_LSr/216.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Kitchen_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Kitchen_ZN_1_FLR_1_Light1_Actuator = 0.02*216.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Kitchen_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {37df3534-bb3a-4941-853b-39cced05e235}, !- Handle
  SET_ems_Kitchen_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {5193dac8-320a-42b8-9d9c-2f8c8d888cc0}; !- Program Name 1

OS:Lights,
  {f28c926b-c093-4411-9fd7-1a6c4b48f56f}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2-SecondarySchool Library Lights, !- Name
  {40f0f8c9-56c2-4f4b-85ad-1bbf37a88f66}, !- Lights Definition Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {82edfb69-ce8d-46b6-b156-d554c4d5a277}, !- Handle
  ems_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LSr, !- Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {3653db25-6edd-45b5-9943-e2e12f6203eb}, !- Handle
  ems_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Light1_Actuator, !- Name
  {f28c926b-c093-4411-9fd7-1a6c4b48f56f}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {9642778a-9cfa-4d96-a768-710240677291}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {54eec53d-668a-4d8c-b3a2-00be9b14520c}, !- Handle
  SET_ems_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LSr_IP=0.093*ems_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LSr/840.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Light1_Actuator = 0.02*840.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {73460d02-32f2-46fe-93f0-8ae4ce0f2561}, !- Handle
  SET_ems_LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {54eec53d-668a-4d8c-b3a2-00be9b14520c}; !- Program Name 1

OS:Lights,
  {34a831e1-c428-464a-b8b3-3fe8194912cb}, !- Handle
  Lobby_ZN_1_FLR_1-SecondarySchool Lobby Lights, !- Name
  {68b57313-2676-48b5-9d83-299898356182}, !- Lights Definition Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {a0c9cb3f-089f-4534-b4e6-a15e56f56484}, !- Handle
  ems_Lobby_ZN_1_FLR_1_LSr,               !- Name
  Lobby_ZN_1_FLR_1,                       !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {271dd0d3-f414-4429-8464-8d9b4dc7efa0}, !- Handle
  ems_Lobby_ZN_1_FLR_1_Light1_Actuator,   !- Name
  {34a831e1-c428-464a-b8b3-3fe8194912cb}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {4212559d-1763-445d-872b-d1ff9d7f1fac}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {61f752a5-ec5b-414e-9cdc-cc6c9267841d}, !- Handle
  SET_ems_Lobby_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Lobby_ZN_1_FLR_1_LSr_IP=0.093*ems_Lobby_ZN_1_FLR_1_LSr/210.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Lobby_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Lobby_ZN_1_FLR_1_Light1_Actuator = 0.02*210.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Lobby_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {b6db2068-e8ef-44a9-86d7-b163873e03c2}, !- Handle
  SET_ems_Lobby_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {61f752a5-ec5b-414e-9cdc-cc6c9267841d}; !- Program Name 1

OS:Lights,
  {030f342f-bd64-4113-9307-d97a46d09296}, !- Handle
  Lobby_ZN_1_FLR_2-SecondarySchool Lobby Lights, !- Name
  {68b57313-2676-48b5-9d83-299898356182}, !- Lights Definition Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {efd2483f-2e22-4587-a58a-2009b4531a27}, !- Handle
  ems_Lobby_ZN_1_FLR_2_LSr,               !- Name
  Lobby_ZN_1_FLR_2,                       !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {115be3c5-2197-4b49-a2a8-77ce33ba331f}, !- Handle
  ems_Lobby_ZN_1_FLR_2_Light1_Actuator,   !- Name
  {030f342f-bd64-4113-9307-d97a46d09296}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d92caa60-0724-49b1-a909-dffeb5fa12a3}, !- Handle
  SET_ems_Lobby_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Lobby_ZN_1_FLR_2_LSr_IP=0.093*ems_Lobby_ZN_1_FLR_2_LSr/210.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Lobby_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Lobby_ZN_1_FLR_2_Light1_Actuator = 0.02*210.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Lobby_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {cc20e946-e6b0-42bf-bf89-015ce089281d}, !- Handle
  SET_ems_Lobby_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {d92caa60-0724-49b1-a909-dffeb5fa12a3}; !- Program Name 1

OS:Lights,
  {f6581e5a-e807-465e-b8b0-28b490d21ae1}, !- Handle
  Main_Corridor_ZN_1_FLR_1-SecondarySchool Corridor Lights, !- Name
  {0af9615f-b8a9-4ac0-91f1-8f75cdd1bc44}, !- Lights Definition Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {c181ef12-9699-47dc-9996-41688aad2499}, !- Handle
  ems_Main_Corridor_ZN_1_FLR_1_LSr,       !- Name
  Main_Corridor_ZN_1_FLR_1,               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {ea275251-72d7-4e9f-9a86-61d26186a035}, !- Handle
  ems_Main_Corridor_ZN_1_FLR_1_Light1_Actuator, !- Name
  {f6581e5a-e807-465e-b8b0-28b490d21ae1}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {366097f9-c622-449f-bde1-dc30882eda26}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {981b39a5-24da-46b3-80e6-eaef4e5f3a1e}, !- Handle
  SET_ems_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Main_Corridor_ZN_1_FLR_1_LSr_IP=0.093*ems_Main_Corridor_ZN_1_FLR_1_LSr/1140.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Main_Corridor_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Main_Corridor_ZN_1_FLR_1_Light1_Actuator = 0.02*1140.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Main_Corridor_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {e57cef5d-bb33-46cc-b857-a5a488189290}, !- Handle
  SET_ems_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {981b39a5-24da-46b3-80e6-eaef4e5f3a1e}; !- Program Name 1

OS:Lights,
  {73d51ca9-6913-40b7-bc1c-934ab93ae600}, !- Handle
  Main_Corridor_ZN_1_FLR_2-SecondarySchool Corridor Lights, !- Name
  {0af9615f-b8a9-4ac0-91f1-8f75cdd1bc44}, !- Lights Definition Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {e56a7a2c-cfe7-43ad-a5bb-7f2a49be2281}, !- Handle
  ems_Main_Corridor_ZN_1_FLR_2_LSr,       !- Name
  Main_Corridor_ZN_1_FLR_2,               !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {91df3b4b-8cd0-4d90-87a3-3607cd41a954}, !- Handle
  ems_Main_Corridor_ZN_1_FLR_2_Light1_Actuator, !- Name
  {73d51ca9-6913-40b7-bc1c-934ab93ae600}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {31559abd-c5d7-46a2-82ca-71820e221d8b}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {bc219042-26de-4755-a229-91767405a27e}, !- Handle
  SET_ems_Main_Corridor_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Main_Corridor_ZN_1_FLR_2_LSr_IP=0.093*ems_Main_Corridor_ZN_1_FLR_2_LSr/1140.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Main_Corridor_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Main_Corridor_ZN_1_FLR_2_Light1_Actuator = 0.02*1140.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Main_Corridor_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {eed5adf8-76e0-4ecf-940c-8751b638ff57}, !- Handle
  SET_ems_Main_Corridor_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {bc219042-26de-4755-a229-91767405a27e}; !- Program Name 1

OS:Lights,
  {e537004c-2d92-4efd-9c92-7172de01bb66}, !- Handle
  Mech_ZN_1_FLR_1-SecondarySchool Mechanical Lights, !- Name
  {0b535e5c-533b-4dfa-9ecc-5173424edd3b}, !- Lights Definition Name
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {12f0669d-242c-4b54-b28d-2b535e27e012}, !- Handle
  ems_Mech_ZN_1_FLR_1_LSr,                !- Name
  Mech_ZN_1_FLR_1,                        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d18822ec-2ab0-46d8-af5d-54f57163be7b}, !- Handle
  ems_Mech_ZN_1_FLR_1_Light1_Actuator,    !- Name
  {e537004c-2d92-4efd-9c92-7172de01bb66}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {ac3693b2-3300-4f2c-b943-7409b6dd6d2b}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d78a4e31-faf7-427c-b7a6-0f6cb9bde9c4}, !- Handle
  SET_ems_Mech_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mech_ZN_1_FLR_1_LSr_IP=0.093*ems_Mech_ZN_1_FLR_1_LSr/342.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mech_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mech_ZN_1_FLR_1_Light1_Actuator = 0.02*342.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mech_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {faf9a6f2-eb19-48fa-bc3b-4b8b1d252607}, !- Handle
  SET_ems_Mech_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {d78a4e31-faf7-427c-b7a6-0f6cb9bde9c4}; !- Program Name 1

OS:Lights,
  {838ff337-d90f-4a0c-96f8-e84ef255774a}, !- Handle
  Mech_ZN_1_FLR_2-SecondarySchool Mechanical Lights, !- Name
  {0b535e5c-533b-4dfa-9ecc-5173424edd3b}, !- Lights Definition Name
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {39403d3d-22d3-43d7-bd9c-666d2209b3dd}, !- Handle
  ems_Mech_ZN_1_FLR_2_LSr,                !- Name
  Mech_ZN_1_FLR_2,                        !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0c0d9218-2050-4064-8b07-2bab2fa2a851}, !- Handle
  ems_Mech_ZN_1_FLR_2_Light1_Actuator,    !- Name
  {838ff337-d90f-4a0c-96f8-e84ef255774a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {4d1aa9bd-c7c0-4a1f-a2b6-0d60c9e701c4}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {568f0cd3-2f17-4b58-afa1-170c4cdbd4bd}, !- Handle
  SET_ems_Mech_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Mech_ZN_1_FLR_2_LSr_IP=0.093*ems_Mech_ZN_1_FLR_2_LSr/342.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mech_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mech_ZN_1_FLR_2_Light1_Actuator = 0.02*342.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mech_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {ac10d667-1ecd-4e46-987d-279adbfb4833}, !- Handle
  SET_ems_Mech_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {568f0cd3-2f17-4b58-afa1-170c4cdbd4bd}; !- Program Name 1

OS:Lights,
  {b923ade6-92f8-4852-ab92-a462ba533305}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {75e31334-428b-4d52-af1f-242d2b179dc8}, !- Handle
  ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1699a7bd-db5d-4ed0-88c5-262e21b33c1e}, !- Handle
  ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {b923ade6-92f8-4852-ab92-a462ba533305}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {b0690467-f466-4dbf-beee-17790f02591d}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {3c9ebad2-4f15-42b9-97f1-73b92e7adbbe}, !- Handle
  SET_ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {fc396846-a7d4-4449-9604-00d4a82ac8ed}, !- Handle
  SET_ems_Mult_Class_1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {3c9ebad2-4f15-42b9-97f1-73b92e7adbbe}; !- Program Name 1

OS:Lights,
  {72c35d79-2e91-4fb2-9e6f-d6ba2f92878e}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {98eef7fa-21eb-4041-b8c1-196c1e8ee80c}, !- Handle
  ems_Mult_Class_1_Pod_1_ZN_1_FLR_2_LSr,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5f72b8d2-b379-4e53-8452-085eda4d0d49}, !- Handle
  ems_Mult_Class_1_Pod_1_ZN_1_FLR_2_Light1_Actuator, !- Name
  {72c35d79-2e91-4fb2-9e6f-d6ba2f92878e}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8836fa3c-f36b-4215-b586-24844bdd552e}, !- Handle
  SET_ems_Mult_Class_1_Pod_1_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Mult_Class_1_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*ems_Mult_Class_1_Pod_1_ZN_1_FLR_2_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_1_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_1_Pod_1_ZN_1_FLR_2_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_1_Pod_1_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {a0f38913-63da-4cc7-9324-90ba0a3ef152}, !- Handle
  SET_ems_Mult_Class_1_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8836fa3c-f36b-4215-b586-24844bdd552e}; !- Program Name 1

OS:Lights,
  {52b291c2-5784-41b0-9c39-d36611096653}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {59dc94de-a2f4-403e-93e1-87756041f9e9}, !- Handle
  ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {43cd3769-1f05-470a-9106-3df0d85e3f32}, !- Handle
  ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {52b291c2-5784-41b0-9c39-d36611096653}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {ae0d17ba-ecf9-4188-b4f0-a077d39148b3}, !- Handle
  SET_ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {edf0901c-85d2-47ff-ab4b-561d00fb352e}, !- Handle
  SET_ems_Mult_Class_1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {ae0d17ba-ecf9-4188-b4f0-a077d39148b3}; !- Program Name 1

OS:Lights,
  {69bbaf5c-4e86-4144-85be-adf585f48f96}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {f1457f5f-e3c0-4a8a-ace2-35dd71401cbd}, !- Handle
  ems_Mult_Class_1_Pod_2_ZN_1_FLR_2_LSr,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8162b52c-7f88-47c5-be9b-c75ff9e62242}, !- Handle
  ems_Mult_Class_1_Pod_2_ZN_1_FLR_2_Light1_Actuator, !- Name
  {69bbaf5c-4e86-4144-85be-adf585f48f96}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {55f563f0-e436-4f1d-a041-bee6afd934dd}, !- Handle
  SET_ems_Mult_Class_1_Pod_2_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Mult_Class_1_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*ems_Mult_Class_1_Pod_2_ZN_1_FLR_2_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_1_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_1_Pod_2_ZN_1_FLR_2_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_1_Pod_2_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {244950ee-52e9-478e-9f17-6b44ed0f8f4a}, !- Handle
  SET_ems_Mult_Class_1_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {55f563f0-e436-4f1d-a041-bee6afd934dd}; !- Program Name 1

OS:Lights,
  {dcea1f39-df1b-41b8-8fb5-ac72c9aa8232}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ffc07c15-6fe5-417f-a7a3-3a68161838fc}, !- Handle
  ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {dc77949f-9928-4188-ac0d-9232f944ea4f}, !- Handle
  ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {dcea1f39-df1b-41b8-8fb5-ac72c9aa8232}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {bb8fc698-714c-49fb-984a-9bc976451518}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {61dea917-d92e-4a50-b6c0-316d9f9488ac}, !- Handle
  SET_ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {13b1e827-edee-45d1-bd88-c707f48b420a}, !- Handle
  SET_ems_Mult_Class_1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {61dea917-d92e-4a50-b6c0-316d9f9488ac}; !- Program Name 1

OS:Lights,
  {a9319785-29a8-4fea-9bd4-07965a813bcd}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2-SecondarySchool ComputerRoom Lights, !- Name
  {98d4b661-6252-4f44-9969-d1ff01116fc1}, !- Lights Definition Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3a808ab4-a9c9-45f3-9ca4-b531a08aae93}, !- Handle
  ems_Mult_Class_1_Pod_3_ZN_1_FLR_2_LSr,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {aff74f88-5fa8-4ce7-ba00-cf59a8b41f03}, !- Handle
  ems_Mult_Class_1_Pod_3_ZN_1_FLR_2_Light1_Actuator, !- Name
  {a9319785-29a8-4fea-9bd4-07965a813bcd}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a0c2cec9-6387-4398-b497-06fb66820a15}, !- Handle
  SET_ems_Mult_Class_1_Pod_3_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Mult_Class_1_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*ems_Mult_Class_1_Pod_3_ZN_1_FLR_2_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_1_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_1_Pod_3_ZN_1_FLR_2_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_1_Pod_3_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {412e4ddd-4142-4d77-afb8-5266ee29e4e4}, !- Handle
  SET_ems_Mult_Class_1_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {a0c2cec9-6387-4398-b497-06fb66820a15}; !- Program Name 1

OS:Lights,
  {3d6ef701-9cc0-4b42-996d-cc2689be49ae}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {836bdf51-c918-4fc1-8b85-02b8eadfd1b8}, !- Handle
  ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {2c0c3d46-df81-4399-8e87-b17fddc88437}, !- Handle
  ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator, !- Name
  {3d6ef701-9cc0-4b42-996d-cc2689be49ae}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {b7ed1746-e328-4d40-9bf6-a1219420f787}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {6cdf2ea8-5708-4b2b-8c82-d2814188de0a}, !- Handle
  SET_ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {873c8b93-bcc4-43da-a61b-f2e4e624b6c2}, !- Handle
  SET_ems_Mult_Class_2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {6cdf2ea8-5708-4b2b-8c82-d2814188de0a}; !- Program Name 1

OS:Lights,
  {45a451f1-9c3d-42a4-b641-8eafffc68119}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ac54997e-7203-49a8-83d6-2c4dddc6d249}, !- Handle
  ems_Mult_Class_2_Pod_1_ZN_1_FLR_2_LSr,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {97b5ca9a-e2ab-4e24-ab4c-13330694f154}, !- Handle
  ems_Mult_Class_2_Pod_1_ZN_1_FLR_2_Light1_Actuator, !- Name
  {45a451f1-9c3d-42a4-b641-8eafffc68119}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {31767973-8612-4705-a460-01f6428105cf}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b9ea235c-61cd-4c86-9734-788f749bf076}, !- Handle
  SET_ems_Mult_Class_2_Pod_1_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Mult_Class_2_Pod_1_ZN_1_FLR_2_LSr_IP=0.093*ems_Mult_Class_2_Pod_1_ZN_1_FLR_2_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_2_Pod_1_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_2_Pod_1_ZN_1_FLR_2_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_2_Pod_1_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {00320960-acb6-4ede-a495-940e01a90af4}, !- Handle
  SET_ems_Mult_Class_2_Pod_1_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {b9ea235c-61cd-4c86-9734-788f749bf076}; !- Program Name 1

OS:Lights,
  {5b4384e3-ddc8-4bc0-bcb7-b179125ffe7a}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {51d2190b-05ef-4b54-b94a-f60a7d570936}, !- Handle
  ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {cfba1662-fa6d-4503-bdf6-be1404b9acdb}, !- Handle
  ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator, !- Name
  {5b4384e3-ddc8-4bc0-bcb7-b179125ffe7a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d3155cd8-014f-4cd2-b291-14fa0caf1d6f}, !- Handle
  SET_ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {7cc33168-c807-4fca-aa25-e0c1905ec7c5}, !- Handle
  SET_ems_Mult_Class_2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {d3155cd8-014f-4cd2-b291-14fa0caf1d6f}; !- Program Name 1

OS:Lights,
  {80077de6-e5a9-4a6e-91f7-c43134173a9c}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {ba0c8a68-feb0-4bbd-96d6-5dd4728681f7}, !- Handle
  ems_Mult_Class_2_Pod_2_ZN_1_FLR_2_LSr,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {cf966605-e193-4676-be41-e2174e78b7ef}, !- Handle
  ems_Mult_Class_2_Pod_2_ZN_1_FLR_2_Light1_Actuator, !- Name
  {80077de6-e5a9-4a6e-91f7-c43134173a9c}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {86efa632-add4-4cca-90c2-2aa36dfe9b8a}, !- Handle
  SET_ems_Mult_Class_2_Pod_2_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Mult_Class_2_Pod_2_ZN_1_FLR_2_LSr_IP=0.093*ems_Mult_Class_2_Pod_2_ZN_1_FLR_2_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_2_Pod_2_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_2_Pod_2_ZN_1_FLR_2_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_2_Pod_2_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {9b21217d-1757-4e05-a3b3-83ee3740a434}, !- Handle
  SET_ems_Mult_Class_2_Pod_2_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {86efa632-add4-4cca-90c2-2aa36dfe9b8a}; !- Program Name 1

OS:Lights,
  {d177fd7f-3ade-46db-b452-4128bd02b764}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1-SecondarySchool Classroom Lights, !- Name
  {70edff80-5a7f-4579-91f5-224acfd339a0}, !- Lights Definition Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {4c780e4c-1c82-409b-ac11-4f2a7ddc6a71}, !- Handle
  ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6b7a8005-dfe3-420e-a13f-f84cf05590f7}, !- Handle
  ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator, !- Name
  {d177fd7f-3ade-46db-b452-4128bd02b764}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {68613260-ae64-4b18-a56e-99835d535c85}, !- Handle
  SET_ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {7a0de35a-f5ca-4b8e-8470-97f080b4ab83}, !- Handle
  SET_ems_Mult_Class_2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {68613260-ae64-4b18-a56e-99835d535c85}; !- Program Name 1

OS:Lights,
  {7e39512f-e1a5-48b3-bace-f02fce8ae5cc}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2-SecondarySchool ComputerRoom Lights, !- Name
  {98d4b661-6252-4f44-9969-d1ff01116fc1}, !- Lights Definition Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {011a4a74-2608-4673-a9f9-6de5b473c44e}, !- Handle
  ems_Mult_Class_2_Pod_3_ZN_1_FLR_2_LSr,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,          !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f2a5f180-4610-4b17-8ac4-70434c3a3ec5}, !- Handle
  ems_Mult_Class_2_Pod_3_ZN_1_FLR_2_Light1_Actuator, !- Name
  {7e39512f-e1a5-48b3-bace-f02fce8ae5cc}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {531e6f04-e276-45a0-9e0a-1897a95d80ec}, !- Handle
  SET_ems_Mult_Class_2_Pod_3_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Mult_Class_2_Pod_3_ZN_1_FLR_2_LSr_IP=0.093*ems_Mult_Class_2_Pod_3_ZN_1_FLR_2_LSr/477.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Mult_Class_2_Pod_3_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Mult_Class_2_Pod_3_ZN_1_FLR_2_Light1_Actuator = 0.02*477.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Mult_Class_2_Pod_3_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {6390547a-6dab-41f8-aff7-f78b30571582}, !- Handle
  SET_ems_Mult_Class_2_Pod_3_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {531e6f04-e276-45a0-9e0a-1897a95d80ec}; !- Program Name 1

OS:Lights,
  {52fea10e-8798-4578-b204-5870824b132e}, !- Handle
  Offices_ZN_1_FLR_1-SecondarySchool Office Lights, !- Name
  {670b41c0-4bc5-44a1-af07-f18ca9384277}, !- Lights Definition Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {2a397695-d161-4ee1-bc45-cdec813e4a51}, !- Handle
  ems_Offices_ZN_1_FLR_1_LSr,             !- Name
  Offices_ZN_1_FLR_1,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0cf048c0-a36d-4765-958c-bd2113fa1e9f}, !- Handle
  ems_Offices_ZN_1_FLR_1_Light1_Actuator, !- Name
  {52fea10e-8798-4578-b204-5870824b132e}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {49201c5e-78af-42b9-a586-9b019a988be1}, !- Handle
  SET_ems_Offices_ZN_1_FLR_1_Light_EMS_Program, !- Name
  SET ems_Offices_ZN_1_FLR_1_LSr_IP=0.093*ems_Offices_ZN_1_FLR_1_LSr/532.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Offices_ZN_1_FLR_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Offices_ZN_1_FLR_1_Light1_Actuator = 0.02*532.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Offices_ZN_1_FLR_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {7227b5f5-20e3-41b4-ad79-ebdf78ffa208}, !- Handle
  SET_ems_Offices_ZN_1_FLR_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {49201c5e-78af-42b9-a586-9b019a988be1}; !- Program Name 1

OS:Lights,
  {1a8f05e7-1016-4b1e-a872-0fc255a8968a}, !- Handle
  Offices_ZN_1_FLR_2-SecondarySchool Office Lights, !- Name
  {670b41c0-4bc5-44a1-af07-f18ca9384277}, !- Lights Definition Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {a2066db0-1d37-4d3f-80d3-059af2f11401}, !- Handle
  ems_Offices_ZN_1_FLR_2_LSr,             !- Name
  Offices_ZN_1_FLR_2,                     !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {62325173-3a20-4204-abe0-6c395e297666}, !- Handle
  ems_Offices_ZN_1_FLR_2_Light1_Actuator, !- Name
  {1a8f05e7-1016-4b1e-a872-0fc255a8968a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {5dec4325-8f0a-488d-b707-613fb470e0e7}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8eb8784d-e476-4778-9023-101cbec1d3ad}, !- Handle
  SET_ems_Offices_ZN_1_FLR_2_Light_EMS_Program, !- Name
  SET ems_Offices_ZN_1_FLR_2_LSr_IP=0.093*ems_Offices_ZN_1_FLR_2_LSr/532.0, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Offices_ZN_1_FLR_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Offices_ZN_1_FLR_2_Light1_Actuator = 0.02*532.0/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Offices_ZN_1_FLR_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {7828f3f0-07f2-4440-88b8-5013272c6c99}, !- Handle
  SET_ems_Offices_ZN_1_FLR_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {8eb8784d-e476-4778-9023-101cbec1d3ad}; !- Program Name 1

OS:Schedule:Constant,
  {51c90782-a44c-4648-bca0-1bf52e988635}, !- Handle
  VAV_OTHER_MAX_OA_FRAC,                  !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {e9f18623-efa1-4f4e-8499-11a4f61ef6aa}, !- Handle
  VAV_POD_1_MAX_OA_FRAC,                  !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {d2b01157-ec68-42c0-8cd9-cb695f320a71}, !- Handle
  VAV_POD_2_MAX_OA_FRAC,                  !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {bc0ef10c-588b-44cf-b594-9fb2b537a103}, !- Handle
  VAV_POD_3_MAX_OA_FRAC,                  !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {30e173a7-e871-41da-8a9b-8b2a042ec9bf}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e52e6045-86b2-420d-8095-f209cdd0bcf7}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {20dffa55-2772-4d63-b4df-f49a515cf236}, !- Supply Air Inlet Node
  {ada71055-bb0f-4eea-b1c2-f0ecd83cdd1e}, !- Supply Air Outlet Node
  {82bbab10-a7b2-4141-82ad-e8ffc38e7a1b}, !- Exhaust Air Inlet Node
  {20c56078-1e3e-4f7f-8e86-43903de25ee3}, !- Exhaust Air Outlet Node
  2966.940572,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {8b26e009-8862-4ac8-9cc3-58aa7a0d3250}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {bc7951e2-2e35-44db-932a-7654b2011f36}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {1361f216-25dc-48b7-aad6-92730aea7d59}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {b2af3c0e-4479-424d-9ba9-4ee5ffad5c23}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {b5db3870-50b8-4ff2-9589-a2a7a11ce839}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV Primary Outlet Air Node, !- Name
  {ada71055-bb0f-4eea-b1c2-f0ecd83cdd1e}, !- Inlet Port
  {c6685ef5-ffcb-4099-9820-e565ab4394cc}; !- Outlet Port

OS:Connection,
  {20dffa55-2772-4d63-b4df-f49a515cf236}, !- Handle
  {3029f934-c577-49e8-82ad-8f686bdeca03}, !- Source Object
  3,                                      !- Outlet Port
  {e52e6045-86b2-420d-8095-f209cdd0bcf7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ada71055-bb0f-4eea-b1c2-f0ecd83cdd1e}, !- Handle
  {e52e6045-86b2-420d-8095-f209cdd0bcf7}, !- Source Object
  9,                                      !- Outlet Port
  {b5db3870-50b8-4ff2-9589-a2a7a11ce839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6685ef5-ffcb-4099-9820-e565ab4394cc}, !- Handle
  {b5db3870-50b8-4ff2-9589-a2a7a11ce839}, !- Source Object
  3,                                      !- Outlet Port
  {98f2aed0-50b2-4831-a9a6-8611568c9799}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc7cf4ce-eed1-4b58-8f1d-d67d91e17385}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV Secondary Inlet Air Node, !- Name
  {fb337e7e-9c0a-4afe-9065-32b5ba6c2be2}, !- Inlet Port
  {82bbab10-a7b2-4141-82ad-e8ffc38e7a1b}; !- Outlet Port

OS:Connection,
  {fb337e7e-9c0a-4afe-9065-32b5ba6c2be2}, !- Handle
  {98f2aed0-50b2-4831-a9a6-8611568c9799}, !- Source Object
  7,                                      !- Outlet Port
  {dc7cf4ce-eed1-4b58-8f1d-d67d91e17385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82bbab10-a7b2-4141-82ad-e8ffc38e7a1b}, !- Handle
  {dc7cf4ce-eed1-4b58-8f1d-d67d91e17385}, !- Source Object
  3,                                      !- Outlet Port
  {e52e6045-86b2-420d-8095-f209cdd0bcf7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {20c56078-1e3e-4f7f-8e86-43903de25ee3}, !- Handle
  {e52e6045-86b2-420d-8095-f209cdd0bcf7}, !- Source Object
  11,                                     !- Outlet Port
  {b1aab5c6-271a-4e12-add6-1153734a7146}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {7b73d7e4-fd0b-40eb-8117-9e85205c597f}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {91c7a2a3-916c-4466-bcdb-7ced3d2e6b9f}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4c4488a8-2b45-4f7a-bd87-47eaa881175a}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {2051eb84-4902-4998-8b7b-1c872e3e3284}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {e7bddb3f-1801-49af-b976-6fbc028c4630}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4aa39ff2-2f34-45aa-8b42-92c78013f21c}, !- Reference Setpoint Node Name
  {4aa39ff2-2f34-45aa-8b42-92c78013f21c}, !- Mixed Air Stream Node Name
  {3029f934-c577-49e8-82ad-8f686bdeca03}, !- Outdoor Air Stream Node Name
  {ff8bb35c-36ec-4a17-84e8-542d298907fd}, !- Return Air Stream Node Name
  {b5db3870-50b8-4ff2-9589-a2a7a11ce839}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {a37da507-8a4f-4187-896d-c6649aece720}, !- Handle
  ems_Auditorium_ZN_1_FLR_1_ZN_PSZ_AC_3_7_maxOASch, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {ef1abd22-018f-40cb-aaee-fb3039a4bdfe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef1abd22-018f-40cb-aaee-fb3039a4bdfe}, !- Handle
  ems_Auditorium_ZN_1_FLR_1_ZN_PSZ_AC_3_7_maxOASch_Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7263e724-f821-4965-8317-32ff093674ee}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV,   !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {e7ea6d70-ac58-456a-8525-42df58f59318}, !- Supply Air Inlet Node
  {34e3dd55-fba7-4f36-b44b-9a64209dc22e}, !- Supply Air Outlet Node
  {39393131-1ae7-4e68-9267-2ba407188f23}, !- Exhaust Air Inlet Node
  {5bb33d4b-65d5-4168-be70-5cb87c5200b1}, !- Exhaust Air Outlet Node
  1414.65056,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {001a3f25-666c-43da-a759-1a3e135dabdb}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2cfbe933-bb64-45a7-a745-8ed189e815d3}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {7081458a-fe5a-4158-9fa6-73ee4cfd8f50}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {e99d9668-3cad-4524-a831-e244a3204678}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {04bd5e15-f299-40bd-a13a-387a6e4d8807}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV Primary Outlet Air Node, !- Name
  {34e3dd55-fba7-4f36-b44b-9a64209dc22e}, !- Inlet Port
  {973e82d2-9d7e-43b0-9ddb-adfd41971c23}; !- Outlet Port

OS:Connection,
  {e7ea6d70-ac58-456a-8525-42df58f59318}, !- Handle
  {c0d5882d-f576-4dee-aa60-27b7a7f031f6}, !- Source Object
  3,                                      !- Outlet Port
  {7263e724-f821-4965-8317-32ff093674ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {34e3dd55-fba7-4f36-b44b-9a64209dc22e}, !- Handle
  {7263e724-f821-4965-8317-32ff093674ee}, !- Source Object
  9,                                      !- Outlet Port
  {04bd5e15-f299-40bd-a13a-387a6e4d8807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973e82d2-9d7e-43b0-9ddb-adfd41971c23}, !- Handle
  {04bd5e15-f299-40bd-a13a-387a6e4d8807}, !- Source Object
  3,                                      !- Outlet Port
  {0b05f4c1-acaa-4f63-8157-e9c5e1bfccc3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {29d277de-dca1-4f9e-89d3-0500844f64ac}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV Secondary Inlet Air Node, !- Name
  {34df2710-c477-48e8-80cf-d0f7f12fa18f}, !- Inlet Port
  {39393131-1ae7-4e68-9267-2ba407188f23}; !- Outlet Port

OS:Connection,
  {34df2710-c477-48e8-80cf-d0f7f12fa18f}, !- Handle
  {0b05f4c1-acaa-4f63-8157-e9c5e1bfccc3}, !- Source Object
  7,                                      !- Outlet Port
  {29d277de-dca1-4f9e-89d3-0500844f64ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39393131-1ae7-4e68-9267-2ba407188f23}, !- Handle
  {29d277de-dca1-4f9e-89d3-0500844f64ac}, !- Source Object
  3,                                      !- Outlet Port
  {7263e724-f821-4965-8317-32ff093674ee}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5bb33d4b-65d5-4168-be70-5cb87c5200b1}, !- Handle
  {7263e724-f821-4965-8317-32ff093674ee}, !- Source Object
  11,                                     !- Outlet Port
  {68e32ce0-44af-4d04-8e81-a36783c5f8eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {bb401029-fb42-4ae8-9344-e21e73a75da6}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {73fdee80-9f80-4faf-a663-634a312830b9}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {eb65ee79-3be7-4a44-8098-9e5b789d15df}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {aa18a65c-e875-40f5-83de-41d3601d3803}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {8ec9d0d6-34e4-41b1-bba4-65a24242d649}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {47bd5634-bcbe-45bd-be54-d2a829978084}, !- Reference Setpoint Node Name
  {47bd5634-bcbe-45bd-be54-d2a829978084}, !- Mixed Air Stream Node Name
  {c0d5882d-f576-4dee-aa60-27b7a7f031f6}, !- Outdoor Air Stream Node Name
  {1cf04c6f-0ded-4a12-83bc-8850e9adc69c}, !- Return Air Stream Node Name
  {04bd5e15-f299-40bd-a13a-387a6e4d8807}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {91f0a945-95e1-4f0e-bfef-b61379cb763c}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {9c980722-6779-4d76-8bb1-b167d62d3330}, !- Handle
  ems_Aux_Gym_ZN_1_FLR_1_ZN_PSZ_AC_2_6_HtgSch0, !- Name
  {1c9fa796-df1d-4212-914d-e0cbfecb3410}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {e65e496b-e903-4222-899e-493c96064028}, !- Handle
  ems_Aux_Gym_ZN_1_FLR_1_ZN_PSZ_AC_2_6_ClgSch0, !- Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {c6b2f10b-70d5-4b48-8ae1-642be4b74c55}, !- Handle
  ems_Aux_Gym_ZN_1_FLR_1_ZN_PSZ_AC_2_6_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {91f0a945-95e1-4f0e-bfef-b61379cb763c}<23.9 && {91f0a945-95e1-4f0e-bfef-b61379cb763c}>1.7, !- Program Line 1
  SET {e65e496b-e903-4222-899e-493c96064028} = 29.4, !- Program Line 2
  SET {9c980722-6779-4d76-8bb1-b167d62d3330} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {91f0a945-95e1-4f0e-bfef-b61379cb763c}<23.9 && {91f0a945-95e1-4f0e-bfef-b61379cb763c}>1.7, !- Program Line 4
  SET {e65e496b-e903-4222-899e-493c96064028} = 29.4, !- Program Line 5
  SET {9c980722-6779-4d76-8bb1-b167d62d3330} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {91f0a945-95e1-4f0e-bfef-b61379cb763c}<23.9 && {91f0a945-95e1-4f0e-bfef-b61379cb763c}>1.7, !- Program Line 7
  SET {e65e496b-e903-4222-899e-493c96064028} = 29.4, !- Program Line 8
  SET {9c980722-6779-4d76-8bb1-b167d62d3330} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {91f0a945-95e1-4f0e-bfef-b61379cb763c}<23.9 && {91f0a945-95e1-4f0e-bfef-b61379cb763c}>1.7, !- Program Line 10
  SET {e65e496b-e903-4222-899e-493c96064028} = 29.4, !- Program Line 11
  SET {9c980722-6779-4d76-8bb1-b167d62d3330} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e65e496b-e903-4222-899e-493c96064028} = NULL, !- Program Line 14
  SET {9c980722-6779-4d76-8bb1-b167d62d3330} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {3352f7b3-af61-463b-9af1-a3c2145c5dc4}, !- Handle
  ems_Aux_Gym_ZN_1_FLR_1_ZN_PSZ_AC_2_6_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c6b2f10b-70d5-4b48-8ae1-642be4b74c55}; !- Program Name 1

OS:Schedule:Ruleset,
  {abeb6ef8-222d-46b2-a130-d83b7417601a}, !- Handle
  ems_Aux_Gym_ZN_1_FLR_1_ZN_PSZ_AC_2_6_maxOASch, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {ae6640d7-bc24-417c-a6c1-24860b57e3d4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae6640d7-bc24-417c-a6c1-24860b57e3d4}, !- Handle
  ems_Aux_Gym_ZN_1_FLR_1_ZN_PSZ_AC_2_6_maxOASch_Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {870a1c5a-2428-4952-b3f5-37b326c321e4}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV, !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {2f394b6d-cf1a-4071-88ce-51e724669648}, !- Supply Air Inlet Node
  {c3ac4b85-eb90-4cfb-9e44-161fb404bba2}, !- Supply Air Outlet Node
  {8207b204-86ae-4825-9d52-e3c42a09f8f8}, !- Exhaust Air Inlet Node
  {a72c8903-dbfe-4605-9393-8d40f79b4c26}, !- Exhaust Air Outlet Node
  2165.208368,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {3df228e3-f6b0-4b74-914a-fe33c768b3c1}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {a3a90183-981c-48c7-86d1-88be50ca4635}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {31928514-3ebc-45ab-a38d-c48920916242}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {61bc189a-6497-4861-90e0-12fe889e414b}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {ca1cb337-25b9-4459-a1ac-0e672f8f637e}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV Primary Outlet Air Node, !- Name
  {c3ac4b85-eb90-4cfb-9e44-161fb404bba2}, !- Inlet Port
  {18bfc281-9f44-49c5-bccb-36770c01fc35}; !- Outlet Port

OS:Connection,
  {2f394b6d-cf1a-4071-88ce-51e724669648}, !- Handle
  {9d18c0aa-835a-4bff-bbba-befd9f9a356d}, !- Source Object
  3,                                      !- Outlet Port
  {870a1c5a-2428-4952-b3f5-37b326c321e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c3ac4b85-eb90-4cfb-9e44-161fb404bba2}, !- Handle
  {870a1c5a-2428-4952-b3f5-37b326c321e4}, !- Source Object
  9,                                      !- Outlet Port
  {ca1cb337-25b9-4459-a1ac-0e672f8f637e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18bfc281-9f44-49c5-bccb-36770c01fc35}, !- Handle
  {ca1cb337-25b9-4459-a1ac-0e672f8f637e}, !- Source Object
  3,                                      !- Outlet Port
  {6c7134a5-68aa-4bce-93c3-40b51947e2e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c0e52f82-8f1c-4697-b28d-dea327c632b0}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV Secondary Inlet Air Node, !- Name
  {ef355259-6e5c-4faf-8452-ebe105e3e185}, !- Inlet Port
  {8207b204-86ae-4825-9d52-e3c42a09f8f8}; !- Outlet Port

OS:Connection,
  {ef355259-6e5c-4faf-8452-ebe105e3e185}, !- Handle
  {6c7134a5-68aa-4bce-93c3-40b51947e2e2}, !- Source Object
  7,                                      !- Outlet Port
  {c0e52f82-8f1c-4697-b28d-dea327c632b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8207b204-86ae-4825-9d52-e3c42a09f8f8}, !- Handle
  {c0e52f82-8f1c-4697-b28d-dea327c632b0}, !- Source Object
  3,                                      !- Outlet Port
  {870a1c5a-2428-4952-b3f5-37b326c321e4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a72c8903-dbfe-4605-9393-8d40f79b4c26}, !- Handle
  {870a1c5a-2428-4952-b3f5-37b326c321e4}, !- Source Object
  11,                                     !- Outlet Port
  {ea6ac365-6dfe-4cbd-af3b-5aa88d10a5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {cf1d9e6e-8012-4875-9b4b-e0d9af67a696}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c370df37-24a6-4e8e-8baa-c73685a8c396}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6e0a2be8-efe1-4057-a1cc-dcd1af53acaf}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b3863ecc-5c7d-4391-a565-bacbeedb805d}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {0655e86f-9510-49ed-a655-14a9e46af2b4}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7a5da426-5fac-4623-b0ad-8d8c7bb11045}, !- Reference Setpoint Node Name
  {7a5da426-5fac-4623-b0ad-8d8c7bb11045}, !- Mixed Air Stream Node Name
  {9d18c0aa-835a-4bff-bbba-befd9f9a356d}, !- Outdoor Air Stream Node Name
  {55e0e336-70c5-4a8c-8139-7318c13455b4}, !- Return Air Stream Node Name
  {ca1cb337-25b9-4459-a1ac-0e672f8f637e}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {341cf36b-86c9-45f4-8a87-425b9d354d6c}, !- Handle
  ems_Cafeteria_ZN_1_FLR_1_ZN_PSZ_AC_5_9_maxOASch, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {d12b7da2-00c1-4983-8d4d-90b650a9208a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d12b7da2-00c1-4983-8d4d-90b650a9208a}, !- Handle
  ems_Cafeteria_ZN_1_FLR_1_ZN_PSZ_AC_5_9_maxOASch_Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4cb54234-3a00-4385-ae45-6665dee22175}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV,       !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {3e2fc8b1-232f-42f1-a4d2-a8b2c20ec5b3}, !- Supply Air Inlet Node
  {d78818e6-ee79-4c1d-8cab-6e84b50ad608}, !- Supply Air Outlet Node
  {1497c8fc-87ae-4d2b-9b89-a80fd4153981}, !- Exhaust Air Inlet Node
  {52cb4264-4bec-4b45-9c9f-7ba09bffdc50}, !- Exhaust Air Outlet Node
  2210.69672,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {27113e69-27ad-4bd9-a786-7c12b1bef22f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {2ed918d5-ed21-419a-bdd9-a6c7f94c8c84}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {bb899e47-9148-4137-a85c-518755e4111e}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {d450619d-a97f-4e34-af09-1fe0d873364f}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {6b373198-07fc-462d-985e-29fb34087926}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV Primary Outlet Air Node, !- Name
  {d78818e6-ee79-4c1d-8cab-6e84b50ad608}, !- Inlet Port
  {c267c07d-0a36-47df-be30-1971f1760e6a}; !- Outlet Port

OS:Connection,
  {3e2fc8b1-232f-42f1-a4d2-a8b2c20ec5b3}, !- Handle
  {c5d742d4-fa97-4e5d-a1b5-19dd5838eff1}, !- Source Object
  3,                                      !- Outlet Port
  {4cb54234-3a00-4385-ae45-6665dee22175}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d78818e6-ee79-4c1d-8cab-6e84b50ad608}, !- Handle
  {4cb54234-3a00-4385-ae45-6665dee22175}, !- Source Object
  9,                                      !- Outlet Port
  {6b373198-07fc-462d-985e-29fb34087926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c267c07d-0a36-47df-be30-1971f1760e6a}, !- Handle
  {6b373198-07fc-462d-985e-29fb34087926}, !- Source Object
  3,                                      !- Outlet Port
  {875c4683-0062-4335-88f1-dc37cc7e5b3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74efda01-059d-43f6-971e-d406f977876b}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV Secondary Inlet Air Node, !- Name
  {10f48d21-d42c-47cb-bc2b-114e7d51c4ef}, !- Inlet Port
  {1497c8fc-87ae-4d2b-9b89-a80fd4153981}; !- Outlet Port

OS:Connection,
  {10f48d21-d42c-47cb-bc2b-114e7d51c4ef}, !- Handle
  {875c4683-0062-4335-88f1-dc37cc7e5b3e}, !- Source Object
  7,                                      !- Outlet Port
  {74efda01-059d-43f6-971e-d406f977876b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1497c8fc-87ae-4d2b-9b89-a80fd4153981}, !- Handle
  {74efda01-059d-43f6-971e-d406f977876b}, !- Source Object
  3,                                      !- Outlet Port
  {4cb54234-3a00-4385-ae45-6665dee22175}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {52cb4264-4bec-4b45-9c9f-7ba09bffdc50}, !- Handle
  {4cb54234-3a00-4385-ae45-6665dee22175}, !- Source Object
  11,                                     !- Outlet Port
  {c01dc66a-f628-440c-aa71-885475d802ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {03b8e973-4752-4712-9862-a7b39274cae4}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6ca8bdd5-5ad6-4b93-a90f-4547eabd087a}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9a4950de-e843-4565-b563-6d690634e972}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c930a94b-eec8-4f19-ac60-e37e0b97278d}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {08346031-26d8-44cc-80eb-f2d7ae51f22e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0529a2c5-a0c7-4d80-b6e3-2916c8dabd87}, !- Reference Setpoint Node Name
  {0529a2c5-a0c7-4d80-b6e3-2916c8dabd87}, !- Mixed Air Stream Node Name
  {c5d742d4-fa97-4e5d-a1b5-19dd5838eff1}, !- Outdoor Air Stream Node Name
  {00b563c8-df56-4156-89b6-9ee0b2e90788}, !- Return Air Stream Node Name
  {6b373198-07fc-462d-985e-29fb34087926}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {39755cc3-bd71-4184-b34f-265311ea28ea}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {be0b4810-a037-47ad-a892-ed334a3757b9}, !- Handle
  ems_Gym_ZN_1_FLR_1_ZN_PSZ_AC_1_5_HtgSch0, !- Name
  {1c9fa796-df1d-4212-914d-e0cbfecb3410}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {f523899b-1e8e-43b5-94bb-6ed093b1a2b6}, !- Handle
  ems_Gym_ZN_1_FLR_1_ZN_PSZ_AC_1_5_ClgSch0, !- Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0135be8f-566b-42f5-84be-8f7fca5b4133}, !- Handle
  ems_Gym_ZN_1_FLR_1_ZN_PSZ_AC_1_5_OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {39755cc3-bd71-4184-b34f-265311ea28ea}<23.9 && {39755cc3-bd71-4184-b34f-265311ea28ea}>1.7, !- Program Line 1
  SET {f523899b-1e8e-43b5-94bb-6ed093b1a2b6} = 29.4, !- Program Line 2
  SET {be0b4810-a037-47ad-a892-ed334a3757b9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {39755cc3-bd71-4184-b34f-265311ea28ea}<23.9 && {39755cc3-bd71-4184-b34f-265311ea28ea}>1.7, !- Program Line 4
  SET {f523899b-1e8e-43b5-94bb-6ed093b1a2b6} = 29.4, !- Program Line 5
  SET {be0b4810-a037-47ad-a892-ed334a3757b9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {39755cc3-bd71-4184-b34f-265311ea28ea}<23.9 && {39755cc3-bd71-4184-b34f-265311ea28ea}>1.7, !- Program Line 7
  SET {f523899b-1e8e-43b5-94bb-6ed093b1a2b6} = 29.4, !- Program Line 8
  SET {be0b4810-a037-47ad-a892-ed334a3757b9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {39755cc3-bd71-4184-b34f-265311ea28ea}<23.9 && {39755cc3-bd71-4184-b34f-265311ea28ea}>1.7, !- Program Line 10
  SET {f523899b-1e8e-43b5-94bb-6ed093b1a2b6} = 29.4, !- Program Line 11
  SET {be0b4810-a037-47ad-a892-ed334a3757b9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {f523899b-1e8e-43b5-94bb-6ed093b1a2b6} = NULL, !- Program Line 14
  SET {be0b4810-a037-47ad-a892-ed334a3757b9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1144c86f-14d3-4b78-9ed8-8654ae0a47a6}, !- Handle
  ems_Gym_ZN_1_FLR_1_ZN_PSZ_AC_1_5_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0135be8f-566b-42f5-84be-8f7fca5b4133}; !- Program Name 1

OS:Schedule:Ruleset,
  {e25cc8c7-8e76-4cf5-a4c3-831ae737e017}, !- Handle
  ems_Gym_ZN_1_FLR_1_ZN_PSZ_AC_1_5_maxOASch, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {cbaefc66-37ac-4be4-b3a7-a5cb30b174ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbaefc66-37ac-4be4-b3a7-a5cb30b174ae}, !- Handle
  ems_Gym_ZN_1_FLR_1_ZN_PSZ_AC_1_5_maxOASch_Default, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2185f02d-b078-404d-99be-d9cff85f669b}, !- Handle
  VAV_OTHER ERV,                          !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {f8596a81-21bc-4f92-b3f5-6a001aacc5b9}, !- Supply Air Inlet Node
  {1276a5e8-6f98-4063-b860-e2ac719e2507}, !- Supply Air Outlet Node
  {0cc9e788-5bb2-409e-ae97-3fdbc1c0a8e5}, !- Exhaust Air Inlet Node
  {b8586c79-8989-4d4a-b343-e9273213da40}, !- Exhaust Air Outlet Node
  3171.18861833333,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {32534df3-fc9f-4b2a-844a-7a4f300b57cf}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {3cea8bfc-c2f8-451f-b334-95e4938ccd15}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6a97a97c-c1ba-46bf-b0e3-604981816f46}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {c6c886c6-0d88-465e-8191-3865be4bbe28}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {92397ab2-19b0-4116-bb99-aa07e86c8d74}, !- Handle
  VAV_OTHER ERV Primary Outlet Air Node,  !- Name
  {1276a5e8-6f98-4063-b860-e2ac719e2507}, !- Inlet Port
  {90bb2d0f-3640-404f-a0b0-5cd18e06110a}; !- Outlet Port

OS:Connection,
  {f8596a81-21bc-4f92-b3f5-6a001aacc5b9}, !- Handle
  {161484be-f055-4b26-98ad-846da608cd0f}, !- Source Object
  3,                                      !- Outlet Port
  {2185f02d-b078-404d-99be-d9cff85f669b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1276a5e8-6f98-4063-b860-e2ac719e2507}, !- Handle
  {2185f02d-b078-404d-99be-d9cff85f669b}, !- Source Object
  9,                                      !- Outlet Port
  {92397ab2-19b0-4116-bb99-aa07e86c8d74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90bb2d0f-3640-404f-a0b0-5cd18e06110a}, !- Handle
  {92397ab2-19b0-4116-bb99-aa07e86c8d74}, !- Source Object
  3,                                      !- Outlet Port
  {78d37b55-f015-45f6-9644-c6a9ed4bf71d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {495e1de0-e305-41f3-a88f-22b71caa302a}, !- Handle
  VAV_OTHER ERV Secondary Inlet Air Node, !- Name
  {ccafce6f-35ae-4d64-a69c-e500a73791af}, !- Inlet Port
  {0cc9e788-5bb2-409e-ae97-3fdbc1c0a8e5}; !- Outlet Port

OS:Connection,
  {ccafce6f-35ae-4d64-a69c-e500a73791af}, !- Handle
  {78d37b55-f015-45f6-9644-c6a9ed4bf71d}, !- Source Object
  7,                                      !- Outlet Port
  {495e1de0-e305-41f3-a88f-22b71caa302a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc9e788-5bb2-409e-ae97-3fdbc1c0a8e5}, !- Handle
  {495e1de0-e305-41f3-a88f-22b71caa302a}, !- Source Object
  3,                                      !- Outlet Port
  {2185f02d-b078-404d-99be-d9cff85f669b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b8586c79-8989-4d4a-b343-e9273213da40}, !- Handle
  {2185f02d-b078-404d-99be-d9cff85f669b}, !- Source Object
  11,                                     !- Outlet Port
  {06e07e2e-e059-4172-8095-49a72b71f567}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {3b3d11e5-1590-4dbe-a0ec-da1cc273a321}, !- Handle
  VAV_OTHER ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9e6f88b6-ce63-499b-bd09-5bd0a258b6f4}, !- Handle
  VAV_OTHER ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0745ce94-dc3c-47e7-b334-1d0e2ca3cec5}, !- Handle
  VAV_OTHER ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {a7af4216-a85a-4d46-8c9e-fbb8cea56337}, !- Handle
  VAV_OTHER ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {5317ac88-275e-4d99-84e6-3c34ce786055}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {15b5586e-f4c5-4a6a-b69e-73eefe43b630}, !- Reference Setpoint Node Name
  {15b5586e-f4c5-4a6a-b69e-73eefe43b630}, !- Mixed Air Stream Node Name
  {161484be-f055-4b26-98ad-846da608cd0f}, !- Outdoor Air Stream Node Name
  {906f38b3-5caf-4eb1-bef8-ab62cb51ee24}, !- Return Air Stream Node Name
  {92397ab2-19b0-4116-bb99-aa07e86c8d74}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {7cf3c5eb-126f-4b48-a8a2-3f1013ee17e9}, !- Handle
  VAV_OTHER SAT Reset,                    !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {e68e2b12-4a0a-4210-a2a3-339978cc3a0a}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {d1f911c2-fe9b-4dc4-af9d-32881126cda1}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {5e9eb070-42d5-4f3e-ad33-fe1790be02d9}, !- Handle
  ems_VAV_OTHER_HtgSch0,                  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fe60ae16-df99-4619-801e-ba5885cb4eb7}, !- Handle
  ems_VAV_OTHER_ClgSch0,                  !- Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d4732e7e-7af7-4e7a-89f7-67e07f7ecd12}, !- Handle
  ems_VAV_OTHER_OptimumStartProg0,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 1
  SET {fe60ae16-df99-4619-801e-ba5885cb4eb7} = 29.4, !- Program Line 2
  SET {5e9eb070-42d5-4f3e-ad33-fe1790be02d9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 4
  SET {fe60ae16-df99-4619-801e-ba5885cb4eb7} = 29.4, !- Program Line 5
  SET {5e9eb070-42d5-4f3e-ad33-fe1790be02d9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 7
  SET {fe60ae16-df99-4619-801e-ba5885cb4eb7} = 29.4, !- Program Line 8
  SET {5e9eb070-42d5-4f3e-ad33-fe1790be02d9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 10
  SET {fe60ae16-df99-4619-801e-ba5885cb4eb7} = 29.4, !- Program Line 11
  SET {5e9eb070-42d5-4f3e-ad33-fe1790be02d9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fe60ae16-df99-4619-801e-ba5885cb4eb7} = NULL, !- Program Line 14
  SET {5e9eb070-42d5-4f3e-ad33-fe1790be02d9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1ffc2153-e22b-4c55-89d8-5686653ddd80}, !- Handle
  ems_VAV_OTHER_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d4732e7e-7af7-4e7a-89f7-67e07f7ecd12}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {48c8c419-1535-431f-9c38-a9e12742849a}, !- Handle
  ems_VAV_OTHER_HtgSch1,                  !- Name
  {d19640a1-93fc-42d2-8c9e-20656041edee}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {c30fdfdf-ad8d-40fd-b9c9-17e8267283b0}, !- Handle
  ems_VAV_OTHER_ClgSch1,                  !- Name
  {54917986-9749-466b-9ce7-e73feebdb3cb}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0a007b81-8bd4-47ec-819c-23aaed0d1c04}, !- Handle
  ems_VAV_OTHER_OptimumStartProg1,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 1
  SET {c30fdfdf-ad8d-40fd-b9c9-17e8267283b0} = 29.4, !- Program Line 2
  SET {48c8c419-1535-431f-9c38-a9e12742849a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 4
  SET {c30fdfdf-ad8d-40fd-b9c9-17e8267283b0} = 29.4, !- Program Line 5
  SET {48c8c419-1535-431f-9c38-a9e12742849a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 7
  SET {c30fdfdf-ad8d-40fd-b9c9-17e8267283b0} = 29.4, !- Program Line 8
  SET {48c8c419-1535-431f-9c38-a9e12742849a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 10
  SET {c30fdfdf-ad8d-40fd-b9c9-17e8267283b0} = 29.4, !- Program Line 11
  SET {48c8c419-1535-431f-9c38-a9e12742849a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {c30fdfdf-ad8d-40fd-b9c9-17e8267283b0} = NULL, !- Program Line 14
  SET {48c8c419-1535-431f-9c38-a9e12742849a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {c822971a-ed59-46f2-8c30-656b6cc13bcc}, !- Handle
  ems_VAV_OTHER_OptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {0a007b81-8bd4-47ec-819c-23aaed0d1c04}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {206de282-e710-4a29-97af-ad6ea570b4e9}, !- Handle
  ems_VAV_OTHER_HtgSch2,                  !- Name
  {741f7081-3343-4723-81f2-7e2afd5bef4c}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {048ff57f-25c1-491a-8aa4-cbbbc17f51e0}, !- Handle
  ems_VAV_OTHER_ClgSch2,                  !- Name
  {8c7c74d3-df2f-4b59-abef-2322a99bea33}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {782147c3-0135-41cb-a34b-837aafb96263}, !- Handle
  ems_VAV_OTHER_OptimumStartProg2,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 1
  SET {048ff57f-25c1-491a-8aa4-cbbbc17f51e0} = 29.4, !- Program Line 2
  SET {206de282-e710-4a29-97af-ad6ea570b4e9} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 4
  SET {048ff57f-25c1-491a-8aa4-cbbbc17f51e0} = 29.4, !- Program Line 5
  SET {206de282-e710-4a29-97af-ad6ea570b4e9} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 7
  SET {048ff57f-25c1-491a-8aa4-cbbbc17f51e0} = 29.4, !- Program Line 8
  SET {206de282-e710-4a29-97af-ad6ea570b4e9} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}<23.9 && {d1f911c2-fe9b-4dc4-af9d-32881126cda1}>1.7, !- Program Line 10
  SET {048ff57f-25c1-491a-8aa4-cbbbc17f51e0} = 29.4, !- Program Line 11
  SET {206de282-e710-4a29-97af-ad6ea570b4e9} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {048ff57f-25c1-491a-8aa4-cbbbc17f51e0} = NULL, !- Program Line 14
  SET {206de282-e710-4a29-97af-ad6ea570b4e9} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {b7f108ea-d1a1-4b53-9b86-757ff5ace4ba}, !- Handle
  ems_VAV_OTHER_OptimumStartCallingManager2, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {782147c3-0135-41cb-a34b-837aafb96263}; !- Program Name 1

OS:Schedule:Day,
  {e4b33d9e-f949-46c8-85b7-d1a396cc2fed}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal - MDP Default, !- Name
  {4dc504b9-b818-45bf-b31c-4da7c4588082}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.304;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4dc504b9-b818-45bf-b31c-4da7c4588082}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {e593f4db-6662-4082-8d81-811ce6ac23ac}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal - MDP - adjusted, !- Name
  {4dc504b9-b818-45bf-b31c-4da7c4588082}, !- Schedule Type Limits Name
  {775a98e0-a463-4ab1-a540-eced25a6d029}; !- Default Day Schedule Name

OS:Schedule:Day,
  {775a98e0-a463-4ab1-a540-eced25a6d029}, !- Handle
  Offices_ZN_1_FLR_1 ZN VAV Terminal - MDP Default 1, !- Name
  {4dc504b9-b818-45bf-b31c-4da7c4588082}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.304,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.304;                                  !- Value Until Time 3

OS:Schedule:Day,
  {9cde05ef-5a8e-4641-9fef-4672d6b67997}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal - MDP Default, !- Name
  {4dc504b9-b818-45bf-b31c-4da7c4588082}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.212;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {317aa2b1-5105-461b-a0a0-73901425aad4}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal - MDP - adjusted, !- Name
  {4dc504b9-b818-45bf-b31c-4da7c4588082}, !- Schedule Type Limits Name
  {7f79c860-adc2-44d6-99c7-e7a7f2fbe35f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f79c860-adc2-44d6-99c7-e7a7f2fbe35f}, !- Handle
  Offices_ZN_1_FLR_2 ZN VAV Terminal - MDP Default 1, !- Name
  {4dc504b9-b818-45bf-b31c-4da7c4588082}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.212,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.212;                                  !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d865573e-8793-487d-8ab6-b16ac5da3274}, !- Handle
  VAV_POD_1 ERV,                          !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {79bc708c-6848-4f49-8200-e07a23603d2a}, !- Supply Air Inlet Node
  {945c37e4-13ab-405a-bf8b-c4bbc45b76ae}, !- Supply Air Outlet Node
  {f5d39725-bfe3-45eb-8522-c1f152750a79}, !- Exhaust Air Inlet Node
  {3c95d02d-339d-45fc-add6-c471ebb62ae3}, !- Exhaust Air Outlet Node
  5297.27261601338,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {26049e95-610c-432d-9099-78d648225e67}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {b14a62fe-b1f5-4ea4-873a-14b16e57c392}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {22cf2dcc-9074-4abb-884e-30bea1b945b5}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3460cf35-80b8-40a8-bc8e-c1ad8b80fd8a}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {ae94aac4-ff59-4061-9be1-8b79ee66d1a8}, !- Handle
  VAV_POD_1 ERV Primary Outlet Air Node,  !- Name
  {945c37e4-13ab-405a-bf8b-c4bbc45b76ae}, !- Inlet Port
  {27ddc00e-5f9e-4534-afa4-b44c38cca004}; !- Outlet Port

OS:Connection,
  {79bc708c-6848-4f49-8200-e07a23603d2a}, !- Handle
  {6e590dca-abc0-4c2d-9d5d-92301aeca9a5}, !- Source Object
  3,                                      !- Outlet Port
  {d865573e-8793-487d-8ab6-b16ac5da3274}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {945c37e4-13ab-405a-bf8b-c4bbc45b76ae}, !- Handle
  {d865573e-8793-487d-8ab6-b16ac5da3274}, !- Source Object
  9,                                      !- Outlet Port
  {ae94aac4-ff59-4061-9be1-8b79ee66d1a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27ddc00e-5f9e-4534-afa4-b44c38cca004}, !- Handle
  {ae94aac4-ff59-4061-9be1-8b79ee66d1a8}, !- Source Object
  3,                                      !- Outlet Port
  {01f7358c-be25-4d6b-a716-930a5038bf82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {023d4150-cd04-499a-804d-5b620b796fc3}, !- Handle
  VAV_POD_1 ERV Secondary Inlet Air Node, !- Name
  {036bfece-4e9c-452a-9642-fb4e871f0924}, !- Inlet Port
  {f5d39725-bfe3-45eb-8522-c1f152750a79}; !- Outlet Port

OS:Connection,
  {036bfece-4e9c-452a-9642-fb4e871f0924}, !- Handle
  {01f7358c-be25-4d6b-a716-930a5038bf82}, !- Source Object
  7,                                      !- Outlet Port
  {023d4150-cd04-499a-804d-5b620b796fc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d39725-bfe3-45eb-8522-c1f152750a79}, !- Handle
  {023d4150-cd04-499a-804d-5b620b796fc3}, !- Source Object
  3,                                      !- Outlet Port
  {d865573e-8793-487d-8ab6-b16ac5da3274}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3c95d02d-339d-45fc-add6-c471ebb62ae3}, !- Handle
  {d865573e-8793-487d-8ab6-b16ac5da3274}, !- Source Object
  11,                                     !- Outlet Port
  {f44cccc3-52d8-4a77-8287-00ba0ffe7e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {f7b924e0-141f-4804-b808-e3e2b4df713a}, !- Handle
  VAV_POD_1 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4f45e37e-16f5-4590-ac97-ca57df24d3d0}, !- Handle
  VAV_POD_1 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {aa7557d8-5a14-4127-a5fd-23a20daa717a}, !- Handle
  VAV_POD_1 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e2e879c2-7537-45e4-a334-e53b8083689c}, !- Handle
  VAV_POD_1 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {9d2e86d9-a078-40da-84f1-e498bb81346a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7ff11c47-766c-4c26-865c-a741e142d4b9}, !- Reference Setpoint Node Name
  {7ff11c47-766c-4c26-865c-a741e142d4b9}, !- Mixed Air Stream Node Name
  {6e590dca-abc0-4c2d-9d5d-92301aeca9a5}, !- Outdoor Air Stream Node Name
  {2b064c5a-c8fe-4fca-854b-060042bc5d4f}, !- Return Air Stream Node Name
  {ae94aac4-ff59-4061-9be1-8b79ee66d1a8}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {77c03982-8f4c-4e17-aa7c-375cb1943d9c}, !- Handle
  VAV_POD_1 SAT Reset,                    !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {d4c8e9ae-6e9a-4ad5-8571-3d5120cb5224}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {5a1ebe37-8d01-400c-b5b2-d5562a74c3dc}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {8f316fff-76fc-45c8-ab4d-b185a86565bd}, !- Handle
  ems_VAV_POD_1_HtgSch0,                  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {8548284c-92ae-4cc2-9bba-29e01a460fcb}, !- Handle
  ems_VAV_POD_1_ClgSch0,                  !- Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f2ae270f-7f26-4375-ac6a-75577a2cdc02}, !- Handle
  ems_VAV_POD_1_OptimumStartProg0,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {5a1ebe37-8d01-400c-b5b2-d5562a74c3dc}<23.9 && {5a1ebe37-8d01-400c-b5b2-d5562a74c3dc}>1.7, !- Program Line 1
  SET {8548284c-92ae-4cc2-9bba-29e01a460fcb} = 29.4, !- Program Line 2
  SET {8f316fff-76fc-45c8-ab4d-b185a86565bd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {5a1ebe37-8d01-400c-b5b2-d5562a74c3dc}<23.9 && {5a1ebe37-8d01-400c-b5b2-d5562a74c3dc}>1.7, !- Program Line 4
  SET {8548284c-92ae-4cc2-9bba-29e01a460fcb} = 29.4, !- Program Line 5
  SET {8f316fff-76fc-45c8-ab4d-b185a86565bd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {5a1ebe37-8d01-400c-b5b2-d5562a74c3dc}<23.9 && {5a1ebe37-8d01-400c-b5b2-d5562a74c3dc}>1.7, !- Program Line 7
  SET {8548284c-92ae-4cc2-9bba-29e01a460fcb} = 29.4, !- Program Line 8
  SET {8f316fff-76fc-45c8-ab4d-b185a86565bd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {5a1ebe37-8d01-400c-b5b2-d5562a74c3dc}<23.9 && {5a1ebe37-8d01-400c-b5b2-d5562a74c3dc}>1.7, !- Program Line 10
  SET {8548284c-92ae-4cc2-9bba-29e01a460fcb} = 29.4, !- Program Line 11
  SET {8f316fff-76fc-45c8-ab4d-b185a86565bd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8548284c-92ae-4cc2-9bba-29e01a460fcb} = NULL, !- Program Line 14
  SET {8f316fff-76fc-45c8-ab4d-b185a86565bd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {febc834d-289d-475b-bc91-8a00867e5307}, !- Handle
  ems_VAV_POD_1_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {f2ae270f-7f26-4375-ac6a-75577a2cdc02}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {89018cd9-d901-4bd1-8c27-4812a9d44138}, !- Handle
  VAV_POD_2 ERV,                          !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {e742a1fa-b070-4704-a1c9-b6769c9d3463}, !- Supply Air Inlet Node
  {0a6cfbaa-2505-41d1-8f2c-355f5c7332a0}, !- Supply Air Outlet Node
  {ecfec2c7-b95e-46bf-9cba-bac3897a5bfb}, !- Exhaust Air Inlet Node
  {59172451-7972-4e82-9454-f8713ab275bf}, !- Exhaust Air Outlet Node
  5269.72951867973,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {75cc0d13-2ac5-4340-af63-29eec594775f}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {05b09c98-101e-489f-82d8-445db550debb}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {7cdaccdf-7e75-4210-b333-404d14bcb3c0}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {a9405a93-06da-4675-8b25-b627c91bb933}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {f49ec5ce-a677-4a28-8e0f-bb2f03c59658}, !- Handle
  VAV_POD_2 ERV Primary Outlet Air Node,  !- Name
  {0a6cfbaa-2505-41d1-8f2c-355f5c7332a0}, !- Inlet Port
  {6ecab0a5-c029-4523-9ba1-e6925ca50c6e}; !- Outlet Port

OS:Connection,
  {e742a1fa-b070-4704-a1c9-b6769c9d3463}, !- Handle
  {524aafef-6c97-4c0d-bec8-05e910f7927e}, !- Source Object
  3,                                      !- Outlet Port
  {89018cd9-d901-4bd1-8c27-4812a9d44138}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0a6cfbaa-2505-41d1-8f2c-355f5c7332a0}, !- Handle
  {89018cd9-d901-4bd1-8c27-4812a9d44138}, !- Source Object
  9,                                      !- Outlet Port
  {f49ec5ce-a677-4a28-8e0f-bb2f03c59658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ecab0a5-c029-4523-9ba1-e6925ca50c6e}, !- Handle
  {f49ec5ce-a677-4a28-8e0f-bb2f03c59658}, !- Source Object
  3,                                      !- Outlet Port
  {415160ff-37de-4322-8421-3e11072e815c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c712222-f57c-44f1-9b56-17818ba960b1}, !- Handle
  VAV_POD_2 ERV Secondary Inlet Air Node, !- Name
  {3e1dab94-79b6-4cbc-b2f0-773066c4eb07}, !- Inlet Port
  {ecfec2c7-b95e-46bf-9cba-bac3897a5bfb}; !- Outlet Port

OS:Connection,
  {3e1dab94-79b6-4cbc-b2f0-773066c4eb07}, !- Handle
  {415160ff-37de-4322-8421-3e11072e815c}, !- Source Object
  7,                                      !- Outlet Port
  {2c712222-f57c-44f1-9b56-17818ba960b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfec2c7-b95e-46bf-9cba-bac3897a5bfb}, !- Handle
  {2c712222-f57c-44f1-9b56-17818ba960b1}, !- Source Object
  3,                                      !- Outlet Port
  {89018cd9-d901-4bd1-8c27-4812a9d44138}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {59172451-7972-4e82-9454-f8713ab275bf}, !- Handle
  {89018cd9-d901-4bd1-8c27-4812a9d44138}, !- Source Object
  11,                                     !- Outlet Port
  {1558a7fd-2465-4397-8a64-b1274c2e3902}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {a4df50cf-6f66-456d-9f22-a4027a2057b5}, !- Handle
  VAV_POD_2 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e3540089-444a-444e-b746-7d316b6765d0}, !- Handle
  VAV_POD_2 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5c70f725-1ad4-49bd-9e61-4145d6bb5f21}, !- Handle
  VAV_POD_2 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {6b4fdd78-872b-4140-b624-7747ca960d64}, !- Handle
  VAV_POD_2 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {17546405-17ce-4600-86b5-1b278f6c8630}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {86bd4858-aced-4c15-a0c3-a66c24a66f9c}, !- Reference Setpoint Node Name
  {86bd4858-aced-4c15-a0c3-a66c24a66f9c}, !- Mixed Air Stream Node Name
  {524aafef-6c97-4c0d-bec8-05e910f7927e}, !- Outdoor Air Stream Node Name
  {f2a5e0ec-034d-4fcc-bb73-e2599c058087}, !- Return Air Stream Node Name
  {f49ec5ce-a677-4a28-8e0f-bb2f03c59658}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {632371b4-da54-44e8-baa5-2b952121e2e7}, !- Handle
  VAV_POD_2 SAT Reset,                    !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {73468e46-0b5c-4a01-ba48-ce53661e4b5d}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {2730a756-de49-44cc-83ac-3a45ebc9bd0d}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d2709d30-cc9f-41b1-895c-be92e4a12fb4}, !- Handle
  ems_VAV_POD_2_HtgSch0,                  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {d468942f-2c8e-4533-8b8f-9326c355a8d9}, !- Handle
  ems_VAV_POD_2_ClgSch0,                  !- Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {e3b3bcc2-73fd-44ac-b1fb-d127747c51db}, !- Handle
  ems_VAV_POD_2_OptimumStartProg0,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {2730a756-de49-44cc-83ac-3a45ebc9bd0d}<23.9 && {2730a756-de49-44cc-83ac-3a45ebc9bd0d}>1.7, !- Program Line 1
  SET {d468942f-2c8e-4533-8b8f-9326c355a8d9} = 29.4, !- Program Line 2
  SET {d2709d30-cc9f-41b1-895c-be92e4a12fb4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {2730a756-de49-44cc-83ac-3a45ebc9bd0d}<23.9 && {2730a756-de49-44cc-83ac-3a45ebc9bd0d}>1.7, !- Program Line 4
  SET {d468942f-2c8e-4533-8b8f-9326c355a8d9} = 29.4, !- Program Line 5
  SET {d2709d30-cc9f-41b1-895c-be92e4a12fb4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {2730a756-de49-44cc-83ac-3a45ebc9bd0d}<23.9 && {2730a756-de49-44cc-83ac-3a45ebc9bd0d}>1.7, !- Program Line 7
  SET {d468942f-2c8e-4533-8b8f-9326c355a8d9} = 29.4, !- Program Line 8
  SET {d2709d30-cc9f-41b1-895c-be92e4a12fb4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {2730a756-de49-44cc-83ac-3a45ebc9bd0d}<23.9 && {2730a756-de49-44cc-83ac-3a45ebc9bd0d}>1.7, !- Program Line 10
  SET {d468942f-2c8e-4533-8b8f-9326c355a8d9} = 29.4, !- Program Line 11
  SET {d2709d30-cc9f-41b1-895c-be92e4a12fb4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {d468942f-2c8e-4533-8b8f-9326c355a8d9} = NULL, !- Program Line 14
  SET {d2709d30-cc9f-41b1-895c-be92e4a12fb4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1c73a9e5-a2a6-4288-bf5e-cbd36844412e}, !- Handle
  ems_VAV_POD_2_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {e3b3bcc2-73fd-44ac-b1fb-d127747c51db}; !- Program Name 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c13e9aec-5c38-4a16-9df6-03d38bf70f6f}, !- Handle
  VAV_POD_3 ERV,                          !- Name
  {492d0392-b816-46fd-8ab9-51e70ce2b1f2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {90d5e509-aba6-4ac1-b199-8d500d2da1e2}, !- Supply Air Inlet Node
  {310807a6-23b9-4d16-83b7-2f0e7f652241}, !- Supply Air Outlet Node
  {35031ac8-c260-4efd-95b3-80ad60831be4}, !- Exhaust Air Inlet Node
  {7ceb0015-23d6-4082-b1ce-485bf6013671}, !- Exhaust Air Outlet Node
  6136.04941459492,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {5c570d9e-73f2-4e28-96e3-5013c10b0bba}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {12aa7b54-3e0f-49ae-9373-4dac67ba2b4b}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {6348d824-3cbd-4f62-873c-38a5a06596f2}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {fbe75ed6-bf8e-4ea2-b0c9-6031a9c710ce}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {a3564223-04a0-4b28-850c-b67ddff777b4}, !- Handle
  VAV_POD_3 ERV Primary Outlet Air Node,  !- Name
  {310807a6-23b9-4d16-83b7-2f0e7f652241}, !- Inlet Port
  {eb923c38-694a-4b6c-9f61-2f372dbbcffa}; !- Outlet Port

OS:Connection,
  {90d5e509-aba6-4ac1-b199-8d500d2da1e2}, !- Handle
  {2bc21c5f-eec1-4554-b114-241dca0b9fb4}, !- Source Object
  3,                                      !- Outlet Port
  {c13e9aec-5c38-4a16-9df6-03d38bf70f6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {310807a6-23b9-4d16-83b7-2f0e7f652241}, !- Handle
  {c13e9aec-5c38-4a16-9df6-03d38bf70f6f}, !- Source Object
  9,                                      !- Outlet Port
  {a3564223-04a0-4b28-850c-b67ddff777b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb923c38-694a-4b6c-9f61-2f372dbbcffa}, !- Handle
  {a3564223-04a0-4b28-850c-b67ddff777b4}, !- Source Object
  3,                                      !- Outlet Port
  {5d89977a-0cfd-4fce-bdbc-e8c17106d7a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {839e9ae4-f5bf-499c-b740-ba2d9f9d3b5f}, !- Handle
  VAV_POD_3 ERV Secondary Inlet Air Node, !- Name
  {57efd845-0d64-4f8d-a8fe-40235b78c7b2}, !- Inlet Port
  {35031ac8-c260-4efd-95b3-80ad60831be4}; !- Outlet Port

OS:Connection,
  {57efd845-0d64-4f8d-a8fe-40235b78c7b2}, !- Handle
  {5d89977a-0cfd-4fce-bdbc-e8c17106d7a8}, !- Source Object
  7,                                      !- Outlet Port
  {839e9ae4-f5bf-499c-b740-ba2d9f9d3b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35031ac8-c260-4efd-95b3-80ad60831be4}, !- Handle
  {839e9ae4-f5bf-499c-b740-ba2d9f9d3b5f}, !- Source Object
  3,                                      !- Outlet Port
  {c13e9aec-5c38-4a16-9df6-03d38bf70f6f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7ceb0015-23d6-4082-b1ce-485bf6013671}, !- Handle
  {c13e9aec-5c38-4a16-9df6-03d38bf70f6f}, !- Source Object
  11,                                     !- Outlet Port
  {6aa326ee-3aee-4b8e-a7b3-9e451527a88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {07e21027-9856-44fc-8dc5-55070ff1eea7}, !- Handle
  VAV_POD_3 ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {b82be08b-e20c-4946-9626-3372923bb211}, !- Handle
  VAV_POD_3 ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c6e57311-9057-46f6-b8e1-bdd627974e91}, !- Handle
  VAV_POD_3 ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {469b5023-a7ef-43a2-835c-90ae09ed0800}, !- Handle
  VAV_POD_3 ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {5dc86a11-a39b-4ca9-a4ed-3d97f74fe55b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c679a84f-5056-4ee7-ab0a-03c9c2afb866}, !- Reference Setpoint Node Name
  {c679a84f-5056-4ee7-ab0a-03c9c2afb866}, !- Mixed Air Stream Node Name
  {2bc21c5f-eec1-4554-b114-241dca0b9fb4}, !- Outdoor Air Stream Node Name
  {aafd8f24-8372-42f4-bc9e-9dfc91fd8be8}, !- Return Air Stream Node Name
  {a3564223-04a0-4b28-850c-b67ddff777b4}; !- Setpoint Node or NodeList Name

OS:SetpointManager:OutdoorAirReset,
  {a669b467-18f5-4b43-93ee-015c665b8c91}, !- Handle
  VAV_POD_3 SAT Reset,                    !- Name
  Temperature,                            !- Control Variable
  15.5555555555556,                       !- Setpoint at Outdoor Low Temperature {C}
  10.0000000000001,                       !- Outdoor Low Temperature {C}
  12.7777777777778,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {46cbf5ad-f282-4c74-afc4-0fb2cb840a25}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:EnergyManagementSystem:Sensor,
  {dc679e5d-4464-4ddf-b5de-a9e61502c0c2}, !- Handle
  OAT_5,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {656ce8a3-dbac-4cec-838d-51656543cacd}, !- Handle
  ems_VAV_POD_3_HtgSch0,                  !- Name
  {17d6168a-f324-4275-8a0b-2dabac150e99}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {88b127da-5091-4e49-852a-56f752bc66b1}, !- Handle
  ems_VAV_POD_3_ClgSch0,                  !- Name
  {6b87bfc1-267d-44a0-afa1-769dd2ac9ded}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b524ad33-0ee9-4e75-9d25-45e66055f731}, !- Handle
  ems_VAV_POD_3_OptimumStartProg0,        !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {dc679e5d-4464-4ddf-b5de-a9e61502c0c2}<23.9 && {dc679e5d-4464-4ddf-b5de-a9e61502c0c2}>1.7, !- Program Line 1
  SET {88b127da-5091-4e49-852a-56f752bc66b1} = 29.4, !- Program Line 2
  SET {656ce8a3-dbac-4cec-838d-51656543cacd} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {dc679e5d-4464-4ddf-b5de-a9e61502c0c2}<23.9 && {dc679e5d-4464-4ddf-b5de-a9e61502c0c2}>1.7, !- Program Line 4
  SET {88b127da-5091-4e49-852a-56f752bc66b1} = 29.4, !- Program Line 5
  SET {656ce8a3-dbac-4cec-838d-51656543cacd} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {dc679e5d-4464-4ddf-b5de-a9e61502c0c2}<23.9 && {dc679e5d-4464-4ddf-b5de-a9e61502c0c2}>1.7, !- Program Line 7
  SET {88b127da-5091-4e49-852a-56f752bc66b1} = 29.4, !- Program Line 8
  SET {656ce8a3-dbac-4cec-838d-51656543cacd} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {dc679e5d-4464-4ddf-b5de-a9e61502c0c2}<23.9 && {dc679e5d-4464-4ddf-b5de-a9e61502c0c2}>1.7, !- Program Line 10
  SET {88b127da-5091-4e49-852a-56f752bc66b1} = 29.4, !- Program Line 11
  SET {656ce8a3-dbac-4cec-838d-51656543cacd} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {88b127da-5091-4e49-852a-56f752bc66b1} = NULL, !- Program Line 14
  SET {656ce8a3-dbac-4cec-838d-51656543cacd} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {fc6400c8-03dc-4bd0-9a77-fa6312528526}, !- Handle
  ems_VAV_POD_3_OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b524ad33-0ee9-4e75-9d25-45e66055f731}; !- Program Name 1

OS:Curve:Biquadratic,
  {24f024ad-7ceb-4d7c-9793-bc4ba4969419}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {4208154b-20d7-443c-b2e2-952d93d7e4df}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {085976d8-2a88-41d1-8184-67a14fad74db}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {37213115-0a09-4623-bbce-fc0c92fdc393}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {46355fb6-a9ea-481b-8e26-fe98b6dda522}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4dfbc019-dd8a-4571-9f0a-68b8f7e9cb54}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {3f684d53-9736-4d63-b2b5-7f648fdfa700}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {36cee9bd-8cea-43ed-95e2-96c2fab27ff6}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.141,                                  !- Coefficient1 Constant
  0.655,                                  !- Coefficient2 x
  0.203,                                  !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ea5883f-4e83-4c35-b45b-8761ab1c2bf4}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {828f7cee-bbe3-489c-bd66-3a56049ea8c7}, !- Handle
  {724353ff-2806-46d1-96f2-4c33c5d05cca}; !- Object Name

OS:AdditionalProperties,
  {0304e542-d018-4ab3-999c-d067d4efa504}, !- Handle
  {1a7676fc-c5a1-4b29-8a22-f2423ddbeedf}; !- Object Name

OS:Table:Lookup,
  {5c570d9e-73f2-4e28-96e3-5013c10b0bba}, !- Handle
  VAV_POD_3 ERV_SensHeatEff,              !- Name
  {5cc94eb5-7a8a-4151-8503-040e7b9d54e4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5cc94eb5-7a8a-4151-8503-040e7b9d54e4}, !- Handle
  Table Lookup 1 Independent Variable List 63, !- Name
  {07e21027-9856-44fc-8dc5-55070ff1eea7}; !- Model Object 1

OS:Table:Lookup,
  {12aa7b54-3e0f-49ae-9373-4dac67ba2b4b}, !- Handle
  VAV_POD_3 ERV_LatHeatEff,               !- Name
  {c720cfc0-fccc-4670-8894-77eeff6f23b9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c720cfc0-fccc-4670-8894-77eeff6f23b9}, !- Handle
  Table Lookup 1 Independent Variable List 64, !- Name
  {b82be08b-e20c-4946-9626-3372923bb211}; !- Model Object 1

OS:Table:Lookup,
  {6348d824-3cbd-4f62-873c-38a5a06596f2}, !- Handle
  VAV_POD_3 ERV_SensCoolEff,              !- Name
  {ab5cc670-f2b7-46e4-956f-298306e76bf3}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ab5cc670-f2b7-46e4-956f-298306e76bf3}, !- Handle
  Table Lookup 1 Independent Variable List 65, !- Name
  {c6e57311-9057-46f6-b8e1-bdd627974e91}; !- Model Object 1

OS:Table:Lookup,
  {fbe75ed6-bf8e-4ea2-b0c9-6031a9c710ce}, !- Handle
  VAV_POD_3 ERV_LatCoolEff,               !- Name
  {6f5f74f0-5883-4d47-8207-a8f1a8c11818}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {6f5f74f0-5883-4d47-8207-a8f1a8c11818}, !- Handle
  Table Lookup 1 Independent Variable List 66, !- Name
  {469b5023-a7ef-43a2-835c-90ae09ed0800}; !- Model Object 1

OS:Table:Lookup,
  {26049e95-610c-432d-9099-78d648225e67}, !- Handle
  VAV_POD_1 ERV_SensHeatEff,              !- Name
  {2bf0cfee-5edd-4083-9efe-3c5ef9fb77c9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2bf0cfee-5edd-4083-9efe-3c5ef9fb77c9}, !- Handle
  Table Lookup 1 Independent Variable List 67, !- Name
  {f7b924e0-141f-4804-b808-e3e2b4df713a}; !- Model Object 1

OS:Table:Lookup,
  {b14a62fe-b1f5-4ea4-873a-14b16e57c392}, !- Handle
  VAV_POD_1 ERV_LatHeatEff,               !- Name
  {67135f14-b0e4-484e-98bd-ccf78af4ba6f}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {67135f14-b0e4-484e-98bd-ccf78af4ba6f}, !- Handle
  Table Lookup 1 Independent Variable List 68, !- Name
  {4f45e37e-16f5-4590-ac97-ca57df24d3d0}; !- Model Object 1

OS:Table:Lookup,
  {22cf2dcc-9074-4abb-884e-30bea1b945b5}, !- Handle
  VAV_POD_1 ERV_SensCoolEff,              !- Name
  {f8113f7d-3b7c-4ee5-9790-5095dcf97e8b}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f8113f7d-3b7c-4ee5-9790-5095dcf97e8b}, !- Handle
  Table Lookup 1 Independent Variable List 69, !- Name
  {aa7557d8-5a14-4127-a5fd-23a20daa717a}; !- Model Object 1

OS:Table:Lookup,
  {3460cf35-80b8-40a8-bc8e-c1ad8b80fd8a}, !- Handle
  VAV_POD_1 ERV_LatCoolEff,               !- Name
  {05e49c43-0d7d-4351-85f7-dff4da30978c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {05e49c43-0d7d-4351-85f7-dff4da30978c}, !- Handle
  Table Lookup 1 Independent Variable List 70, !- Name
  {e2e879c2-7537-45e4-a334-e53b8083689c}; !- Model Object 1

OS:Table:Lookup,
  {32534df3-fc9f-4b2a-844a-7a4f300b57cf}, !- Handle
  VAV_OTHER ERV_SensHeatEff,              !- Name
  {5f3be441-490f-4dff-8def-39013dbf8b2d}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {5f3be441-490f-4dff-8def-39013dbf8b2d}, !- Handle
  Table Lookup 1 Independent Variable List 71, !- Name
  {3b3d11e5-1590-4dbe-a0ec-da1cc273a321}; !- Model Object 1

OS:Table:Lookup,
  {3cea8bfc-c2f8-451f-b334-95e4938ccd15}, !- Handle
  VAV_OTHER ERV_LatHeatEff,               !- Name
  {dbd2e4d4-b46a-495b-a084-9307c4fd89b5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {dbd2e4d4-b46a-495b-a084-9307c4fd89b5}, !- Handle
  Table Lookup 1 Independent Variable List 72, !- Name
  {9e6f88b6-ce63-499b-bd09-5bd0a258b6f4}; !- Model Object 1

OS:Table:Lookup,
  {6a97a97c-c1ba-46bf-b0e3-604981816f46}, !- Handle
  VAV_OTHER ERV_SensCoolEff,              !- Name
  {d7cddf91-3ff1-446b-ada4-7c94158cba01}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d7cddf91-3ff1-446b-ada4-7c94158cba01}, !- Handle
  Table Lookup 1 Independent Variable List 73, !- Name
  {0745ce94-dc3c-47e7-b334-1d0e2ca3cec5}; !- Model Object 1

OS:Table:Lookup,
  {c6c886c6-0d88-465e-8191-3865be4bbe28}, !- Handle
  VAV_OTHER ERV_LatCoolEff,               !- Name
  {2999808b-6b2e-458f-ada6-e3e061527039}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2999808b-6b2e-458f-ada6-e3e061527039}, !- Handle
  Table Lookup 1 Independent Variable List 74, !- Name
  {a7af4216-a85a-4d46-8c9e-fbb8cea56337}; !- Model Object 1

OS:Table:Lookup,
  {27113e69-27ad-4bd9-a786-7c12b1bef22f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV_SensHeatEff, !- Name
  {cabc4b48-3222-42dc-83a0-80e8d591b2c9}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {cabc4b48-3222-42dc-83a0-80e8d591b2c9}, !- Handle
  Table Lookup 1 Independent Variable List 75, !- Name
  {03b8e973-4752-4712-9862-a7b39274cae4}; !- Model Object 1

OS:Table:Lookup,
  {2ed918d5-ed21-419a-bdd9-a6c7f94c8c84}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV_LatHeatEff, !- Name
  {a5ad95be-5e6b-410d-aca0-218ae0ee6677}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a5ad95be-5e6b-410d-aca0-218ae0ee6677}, !- Handle
  Table Lookup 1 Independent Variable List 76, !- Name
  {6ca8bdd5-5ad6-4b93-a90f-4547eabd087a}; !- Model Object 1

OS:Table:Lookup,
  {bb899e47-9148-4137-a85c-518755e4111e}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV_SensCoolEff, !- Name
  {f9744a46-37c8-4a0a-9434-709002cfec83}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f9744a46-37c8-4a0a-9434-709002cfec83}, !- Handle
  Table Lookup 1 Independent Variable List 77, !- Name
  {9a4950de-e843-4565-b563-6d690634e972}; !- Model Object 1

OS:Table:Lookup,
  {d450619d-a97f-4e34-af09-1fe0d873364f}, !- Handle
  Gym_ZN_1_FLR_1 ZN PSZ-AC_1-5 ERV_LatCoolEff, !- Name
  {242bb105-6a4d-43d6-9abb-522acb930c30}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {242bb105-6a4d-43d6-9abb-522acb930c30}, !- Handle
  Table Lookup 1 Independent Variable List 78, !- Name
  {c930a94b-eec8-4f19-ac60-e37e0b97278d}; !- Model Object 1

OS:Table:Lookup,
  {75cc0d13-2ac5-4340-af63-29eec594775f}, !- Handle
  VAV_POD_2 ERV_SensHeatEff,              !- Name
  {e0534038-3f82-4d71-aa72-6251dfb4d4e5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {e0534038-3f82-4d71-aa72-6251dfb4d4e5}, !- Handle
  Table Lookup 1 Independent Variable List 79, !- Name
  {a4df50cf-6f66-456d-9f22-a4027a2057b5}; !- Model Object 1

OS:Table:Lookup,
  {05b09c98-101e-489f-82d8-445db550debb}, !- Handle
  VAV_POD_2 ERV_LatHeatEff,               !- Name
  {ac3c5f54-124e-4d54-8733-9eb2f3990885}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ac3c5f54-124e-4d54-8733-9eb2f3990885}, !- Handle
  Table Lookup 1 Independent Variable List 80, !- Name
  {e3540089-444a-444e-b746-7d316b6765d0}; !- Model Object 1

OS:Table:Lookup,
  {7cdaccdf-7e75-4210-b333-404d14bcb3c0}, !- Handle
  VAV_POD_2 ERV_SensCoolEff,              !- Name
  {d53f5457-5c7e-42b6-9a2c-23fd1f9a5c16}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d53f5457-5c7e-42b6-9a2c-23fd1f9a5c16}, !- Handle
  Table Lookup 1 Independent Variable List 81, !- Name
  {5c70f725-1ad4-49bd-9e61-4145d6bb5f21}; !- Model Object 1

OS:Table:Lookup,
  {a9405a93-06da-4675-8b25-b627c91bb933}, !- Handle
  VAV_POD_2 ERV_LatCoolEff,               !- Name
  {3da48638-4b0a-4abe-9312-c52d16c0d057}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {3da48638-4b0a-4abe-9312-c52d16c0d057}, !- Handle
  Table Lookup 1 Independent Variable List 82, !- Name
  {6b4fdd78-872b-4140-b624-7747ca960d64}; !- Model Object 1

OS:Table:Lookup,
  {3df228e3-f6b0-4b74-914a-fe33c768b3c1}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV_SensHeatEff, !- Name
  {50b8c77c-a455-4e9a-bc1a-8f87b4fec2a8}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {50b8c77c-a455-4e9a-bc1a-8f87b4fec2a8}, !- Handle
  Table Lookup 1 Independent Variable List 83, !- Name
  {cf1d9e6e-8012-4875-9b4b-e0d9af67a696}; !- Model Object 1

OS:Table:Lookup,
  {a3a90183-981c-48c7-86d1-88be50ca4635}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV_LatHeatEff, !- Name
  {d7670da8-750f-4696-82ad-ea2d453cd064}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d7670da8-750f-4696-82ad-ea2d453cd064}, !- Handle
  Table Lookup 1 Independent Variable List 84, !- Name
  {c370df37-24a6-4e8e-8baa-c73685a8c396}; !- Model Object 1

OS:Table:Lookup,
  {31928514-3ebc-45ab-a38d-c48920916242}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV_SensCoolEff, !- Name
  {ae8ac2dc-3d95-4a05-b04c-d8aeef5010dd}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ae8ac2dc-3d95-4a05-b04c-d8aeef5010dd}, !- Handle
  Table Lookup 1 Independent Variable List 85, !- Name
  {6e0a2be8-efe1-4057-a1cc-dcd1af53acaf}; !- Model Object 1

OS:Table:Lookup,
  {61bc189a-6497-4861-90e0-12fe889e414b}, !- Handle
  Cafeteria_ZN_1_FLR_1 ZN PSZ-AC_5-9 ERV_LatCoolEff, !- Name
  {7032409b-674a-421f-bf49-4cb2cd1cd737}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7032409b-674a-421f-bf49-4cb2cd1cd737}, !- Handle
  Table Lookup 1 Independent Variable List 86, !- Name
  {b3863ecc-5c7d-4391-a565-bacbeedb805d}; !- Model Object 1

OS:Table:Lookup,
  {001a3f25-666c-43da-a759-1a3e135dabdb}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV_SensHeatEff, !- Name
  {d73df2bf-5d86-488a-86ed-f4a4d8d94f33}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d73df2bf-5d86-488a-86ed-f4a4d8d94f33}, !- Handle
  Table Lookup 1 Independent Variable List 87, !- Name
  {bb401029-fb42-4ae8-9344-e21e73a75da6}; !- Model Object 1

OS:Table:Lookup,
  {2cfbe933-bb64-45a7-a745-8ed189e815d3}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV_LatHeatEff, !- Name
  {733ad547-a5ce-4c4c-8ced-c01583be6fdb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {733ad547-a5ce-4c4c-8ced-c01583be6fdb}, !- Handle
  Table Lookup 1 Independent Variable List 88, !- Name
  {73fdee80-9f80-4faf-a663-634a312830b9}; !- Model Object 1

OS:Table:Lookup,
  {7081458a-fe5a-4158-9fa6-73ee4cfd8f50}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV_SensCoolEff, !- Name
  {1e8e7d71-37d2-454e-bdbe-fa3bb016fa95}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1e8e7d71-37d2-454e-bdbe-fa3bb016fa95}, !- Handle
  Table Lookup 1 Independent Variable List 89, !- Name
  {eb65ee79-3be7-4a44-8098-9e5b789d15df}; !- Model Object 1

OS:Table:Lookup,
  {e99d9668-3cad-4524-a831-e244a3204678}, !- Handle
  Aux_Gym_ZN_1_FLR_1 ZN PSZ-AC_2-6 ERV_LatCoolEff, !- Name
  {ea902a5c-a841-4dde-be3f-fe00142cf723}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {ea902a5c-a841-4dde-be3f-fe00142cf723}, !- Handle
  Table Lookup 1 Independent Variable List 90, !- Name
  {aa18a65c-e875-40f5-83de-41d3601d3803}; !- Model Object 1

OS:Table:Lookup,
  {8b26e009-8862-4ac8-9cc3-58aa7a0d3250}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV_SensHeatEff, !- Name
  {4dc0203f-b44d-4c95-8277-a5e9f9f8ce7a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4dc0203f-b44d-4c95-8277-a5e9f9f8ce7a}, !- Handle
  Table Lookup 1 Independent Variable List 91, !- Name
  {7b73d7e4-fd0b-40eb-8117-9e85205c597f}; !- Model Object 1

OS:Table:Lookup,
  {bc7951e2-2e35-44db-932a-7654b2011f36}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV_LatHeatEff, !- Name
  {8dc336a9-ccc2-4292-91f5-7c0f1ce7d0f5}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8dc336a9-ccc2-4292-91f5-7c0f1ce7d0f5}, !- Handle
  Table Lookup 1 Independent Variable List 92, !- Name
  {91c7a2a3-916c-4466-bcdb-7ced3d2e6b9f}; !- Model Object 1

OS:Table:Lookup,
  {1361f216-25dc-48b7-aad6-92730aea7d59}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV_SensCoolEff, !- Name
  {2e6c164c-d427-4c60-bbfd-851d29e06328}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2e6c164c-d427-4c60-bbfd-851d29e06328}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {4c4488a8-2b45-4f7a-bd87-47eaa881175a}; !- Model Object 1

OS:Table:Lookup,
  {b2af3c0e-4479-424d-9ba9-4ee5ffad5c23}, !- Handle
  Auditorium_ZN_1_FLR_1 ZN PSZ-AC_3-7 ERV_LatCoolEff, !- Name
  {f2c5c887-0794-45ad-8762-1913d486bcb4}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f2c5c887-0794-45ad-8762-1913d486bcb4}, !- Handle
  Table Lookup 1 Independent Variable List 93, !- Name
  {2051eb84-4902-4998-8b7b-1c872e3e3284}; !- Model Object 1

OS:Schedule:Ruleset,
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {015ec84d-7c41-48c2-8d2d-a012f7ac6962}, !- Default Day Schedule Name
  {1205170c-aebb-4841-8d94-9d0125ec5f4b}, !- Summer Design Day Schedule Name
  {15c90e39-b602-4765-8d17-e4addedafa19}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {015ec84d-7c41-48c2-8d2d-a012f7ac6962}, !- Handle
  SchoolSecondary HVACOperationSchd Default 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1205170c-aebb-4841-8d94-9d0125ec5f4b}, !- Handle
  SchoolSecondary HVACOperationSchd Summer Design Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {15c90e39-b602-4765-8d17-e4addedafa19}, !- Handle
  SchoolSecondary HVACOperationSchd Winter Design Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58365580-2329-4ce7-93ef-938037f4e116}, !- Handle
  Schedule Rule 135,                      !- Name
  {c996b9f0-1772-4753-8e7b-a8069703c3e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d72bfbd5-1c2b-4c06-b6c0-e04627d5ac7d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d72bfbd5-1c2b-4c06-b6c0-e04627d5ac7d}, !- Handle
  SchoolSecondary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  {138a5aaf-f0af-4dac-a7f2-9d03fb3ef89a}, !- Default Day Schedule Name
  {7da59a27-b6ce-4bb4-ae26-2e5c6a0af5b2}, !- Summer Design Day Schedule Name
  {ac7569eb-d46d-4559-b62e-be5f693d5b59}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {138a5aaf-f0af-4dac-a7f2-9d03fb3ef89a}, !- Handle
  SchoolSecondary HVACOperationSchd Default inverted, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7da59a27-b6ce-4bb4-ae26-2e5c6a0af5b2}, !- Handle
  SchoolSecondary HVACOperationSchd Summer Design Day inverted 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ac7569eb-d46d-4559-b62e-be5f693d5b59}, !- Handle
  SchoolSecondary HVACOperationSchd Winter Design Day inverted 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ea3ead48-6ab6-4522-b639-27a050eecf1b}, !- Handle
  SchoolSecondary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day inverted Rule, !- Name
  {32692592-de8f-42fe-8388-cf07dbda43d6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ce4044cc-b663-4964-baf8-432cd0a676cd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {ce4044cc-b663-4964-baf8-432cd0a676cd}, !- Handle
  SchoolSecondary HVACOperationSchd WntrDsn|SmrDsn|Wkdy Day inverted 1, !- Name
  {45770860-376c-4bbb-91cb-1e580a12bd85}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Daylighting:Control,
  {1fe29fa5-c1cf-4459-a709-f3b63da0e505}, !- Handle
  Auditorium_ZN_1_FLR_1 Daylt Sensor 1,   !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  21.7075514,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b3d7a225-0f6b-4919-af59-f722e7627ab9}, !- Handle
  Auditorium_ZN_1_FLR_1 Daylt Sensor 2,   !- Name
  {9afb3bcc-f466-426d-84be-d73696352d8a}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  17.3500657,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {4a501bbf-3fd2-4a19-90a0-df26ff0e3a2c}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  3,                                      !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {be35068f-9047-4e78-b0b8-9b37e7f40a37}, !- Handle
  Aux_Gym_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {8e6e73b2-43d7-4a77-a53a-c3b09d195d59}, !- Space Name
  3,                                      !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7be3f115-caef-490a-8153-22fcc0450cf0}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {303e7b9d-11f1-441a-9853-2b0340f504fb}, !- Handle
  Bathrooms_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {ba9727a8-6c08-4245-bc56-5397118db0a4}, !- Space Name
  11.61080755,                            !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {437fd8c4-d69d-49da-a58d-d27356803f0e}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 1,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  13.3181451,                             !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0f776c56-c69e-4ec2-a776-68d0794ebf9f}, !- Handle
  Bathrooms_ZN_1_FLR_2 Daylt Sensor 2,    !- Name
  {8c07a26c-759e-4a0c-be83-e179d3ff1ba1}, !- Space Name
  11.61080755,                            !- Position X-Coordinate {m}
  12.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7f3b46a2-f8f1-47eb-9925-75316e3ccae8}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 1,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  22.3464426,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  108,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ecd30ce5-3295-4d0a-9a98-0558c9894802}, !- Handle
  Cafeteria_ZN_1_FLR_1 Daylt Sensor 2,    !- Name
  {4df5e3e9-4558-49e9-b589-cc23916d222a}, !- Space Name
  20.6678313,                             !- Position X-Coordinate {m}
  0.6596,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  108,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {05c574fb-7975-4a0f-bc94-a80364e10fd4}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {348cea0f-7f4b-41bb-90ad-6fdba7181f0e}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {33defb17-169e-46a9-ac88-7866eeb792c7}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5ed05985-c90a-4e68-a0cd-441169380ba6}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c1a13978-7c8c-49cf-a870-802486ed7ab1}, !- Handle
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {c75fc8ec-17ad-4378-8f32-45ed11b98e23}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9bbab2e3-06aa-4f60-9bcc-ac9ed0bdd65a}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b5bb53e4-0ba9-4110-a7b6-dcb07df56040}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ca77a65a-8c83-47b2-8f2a-9d681b5b657c}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c4a58436-34fc-477c-9e85-90c8784f640c}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9497c924-d40e-4011-b3cf-d907e24bebcd}, !- Handle
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {67db535a-e9d5-4822-bde9-04239f365467}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5f9841ee-d7db-4d1c-8df6-07b91ec239cd}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a09826be-adb1-4af4-841e-d0547ec270b2}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {9c0777aa-19ac-4432-bdfb-2d0e73e4aeea}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6c74eb77-60e4-4630-a54a-0c2376faecb0}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  1.6584777,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {efa08860-6edc-4f49-88f8-d413da9bb1dd}, !- Handle
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {db901331-8783-4932-bbcd-197c7bbbb277}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  3.34208385,                             !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fb1bc25b-3e55-4baa-960f-ab40696dedb1}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {bb554a4c-24cc-4a56-bc39-a4eb1ba23721}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {30b34808-2e33-48f2-b9e3-154533cd9e1d}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7382e3f0-0f35-4fc2-ab83-ffe51112c1ab}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {171b348b-a7c9-4a48-84e3-f0a092edf34c}, !- Handle
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {5636d2ef-32e4-44f0-9333-393e20c4bebf}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9760d60d-bb74-4d27-9c8d-19769b747893}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {67e6bbbd-6b71-44a7-a795-be31ce7da421}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {ccd52044-e8ac-4718-8d78-e0b895a942e5}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3ca153fd-ce0c-454c-9994-006f076e6ea8}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {2c5f5770-6d50-4cd7-ae43-60f3516eb592}, !- Handle
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {77a1a3fb-815a-4cb4-9d3d-2e9616c19234}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b8bc1964-e37b-489d-a5e3-a5b236d28f8f}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d8cac241-0d31-4f20-8e4d-b7ae6661226c}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {dde5685d-dbf0-4ee6-8d68-d62c6a0b05e8}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0069c5be-93ba-489b-b527-d37736b92486}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  1.6603719,                              !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b66c284b-91e3-4680-ad60-bb2d4df4b509}, !- Handle
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {f70833c5-e11a-4fe3-b01f-1ec1692c6820}, !- Space Name
  3.34590095,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9ce48987-f28d-4d1e-ba42-0434e0c3c387}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 1,          !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  3.1665,                                 !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3b47d180-27b3-4ee5-9fdd-90b1e55fcd8c}, !- Handle
  Gym_ZN_1_FLR_1 Daylt Sensor 2,          !- Name
  {5b6d79a1-ca37-4ac2-86a5-1120aebe4e62}, !- Space Name
  3.1665,                                 !- Position X-Coordinate {m}
  2.8889,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {25519fd8-4f76-4426-9be7-a771c6007cbf}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  22.3396281,                             !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {51cb09e7-f5e8-4e9c-97c4-2ee546a3638a}, !- Handle
  Kitchen_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {5ac31c4c-fc60-49f4-83e3-b5b17c6fe4fc}, !- Space Name
  20.65409905,                            !- Position X-Coordinate {m}
  4.5,                                    !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a4f856ca-a83f-4706-95dd-c9cb82bbd9d7}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  22.3473435,                             !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {00026aa4-f1cf-404e-80b9-9c30335ed581}, !- Handle
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {9642778a-9cfa-4d96-a768-710240677291}, !- Space Name
  20.66964675,                            !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  538,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d955e90a-2665-4140-b3aa-e32e8e31f30c}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 1,        !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {fe02282c-fc6b-45bd-b333-4cf24f1ce54b}, !- Handle
  Lobby_ZN_1_FLR_1 Daylt Sensor 2,        !- Name
  {4212559d-1763-445d-872b-d1ff9d7f1fac}, !- Space Name
  0.6596,                                 !- Position X-Coordinate {m}
  3.3374754,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {056180ee-ff7a-420e-a693-31694052ca3b}, !- Handle
  Lobby_ZN_1_FLR_2 Daylt Sensor 1,        !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  1.6561908,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0909aa8d-b1bb-45c4-ae5d-d75d0e955fb0}, !- Handle
  Lobby_ZN_1_FLR_2 Daylt Sensor 2,        !- Name
  {2b0c21c1-9646-4ac7-afb4-cdbbd4d3ef28}, !- Space Name
  7.5,                                    !- Position X-Coordinate {m}
  3.3374754,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  269,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {1e044dab-4e08-469e-85a1-12f6f8bdfc0c}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  25.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {db0b797b-161c-4fa2-87b4-085b6f1cb942}, !- Handle
  Main_Corridor_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {366097f9-c622-449f-bde1-dc30882eda26}, !- Space Name
  3.33603235,                             !- Position X-Coordinate {m}
  25.3404,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cc7c2127-ae1b-4d16-bfc7-0a85463d5c99}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  1.6554747,                              !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {180a2609-5d62-4ae8-aa17-b0340647828c}, !- Handle
  Main_Corridor_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {31559abd-c5d7-46a2-82ca-71820e221d8b}, !- Space Name
  3.33603235,                             !- Position X-Coordinate {m}
  17.5,                                   !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  375,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {90871444-51bf-4fd3-b110-e42f8c4635b1}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {90d3c838-513c-484d-a19d-d48c9062175c}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b0690467-f466-4dbf-beee-17790f02591d}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5f54eda2-849f-410f-ba39-37bef8c56463}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c3357e7e-705a-4de4-aad8-46c01f7d2c2f}, !- Handle
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {6d62e390-8ad1-48c6-bc6f-f3bafab36982}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cc312a24-f14f-4090-9263-4f28f0e5f508}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f73fce9e-1d82-4e4c-aa15-f7cb06174ca1}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b6c86a90-edfc-4e71-b6f9-346cd0a38717}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {126b2b83-5683-4afd-ba12-7b57785abe67}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {984186ee-7caa-4a9e-9f69-bc185e740f54}, !- Handle
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {b285e12b-8d8f-4d0b-b67e-6d3518bea265}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e232634e-54ef-4abc-b76e-6f9d8f94e513}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d170d6a0-503c-4240-9764-7c3ab9ad5749}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {bb8fc698-714c-49fb-984a-9bc976451518}, !- Space Name
  8.460321,                               !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3bcb31e0-4a41-4025-a7ca-abe8d4c8d56d}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  1.6517556,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {87961959-7421-4112-a529-59374c0bf260}, !- Handle
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {dda8118e-5bf7-4453-bed7-34efb3eb3a63}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  3.3285378,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {9fe2e7a0-9105-4e19-b983-96be5df5eff4}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0e4a8f4d-6cf0-4dee-820f-0d2885c52c78}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {b7ed1746-e328-4d40-9bf6-a1219420f787}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f782a5a4-925a-490a-b07d-aec3e24acf03}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b58eeb27-72c9-4e7a-a96f-736bbb500055}, !- Handle
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {31767973-8612-4705-a460-01f6428105cf}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {15470dea-97c7-44dd-8561-cfc0cfceb5a0}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b896eda2-ade5-4901-9b16-35f618b9474d}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {8b1f8f19-8d7c-433c-9ecc-bfb247b3b7d4}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e3eba118-0780-43f2-86d7-84788c9f85c5}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c7903f88-ed51-430a-8cb8-53195755b7dc}, !- Handle
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {150bdac6-6d7a-4579-bb2a-e9ebefe783b3}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {77540835-741a-43fb-ba6e-446c9d2a1bb8}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 1, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {84eb1de2-6fa6-4ee1-8450-f8ee2b05d629}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Daylt Sensor 2, !- Name
  {2d02ebb4-cfe6-4e7a-901f-531b2010f99e}, !- Space Name
  44.539679,                              !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  215,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {87b92058-40cd-40e1-a02a-0be6193c1711}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 1, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  7.3482444,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7a0a497c-2c58-403a-aad5-76a631f35d45}, !- Handle
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Daylt Sensor 2, !- Name
  {8c061ff2-4149-4bdf-95af-a72da9c80a3d}, !- Space Name
  26.5,                                   !- Position X-Coordinate {m}
  5.6714622,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {94cb67d0-323e-4bf3-adad-6ff3263d91b8}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 1,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  5.960326,                               !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f8d4e43c-5c6e-452b-8f48-99fa6e40770d}, !- Handle
  Offices_ZN_1_FLR_1 Daylt Sensor 2,      !- Name
  {07897017-2f7d-4da1-85cc-9c9ec7088e51}, !- Space Name
  5.960326,                               !- Position X-Coordinate {m}
  3.3299343,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0c984483-d076-4cc2-8aa0-2a78fe304658}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 1,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  1.6524486,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {791eecae-5157-4107-92f7-02c6fb5fac67}, !- Handle
  Offices_ZN_1_FLR_2 Daylt Sensor 2,      !- Name
  {5dec4325-8f0a-488d-b707-613fb470e0e7}, !- Space Name
  19,                                     !- Position X-Coordinate {m}
  3.3299343,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {9653956c-1f6d-474b-8809-dbd2230dfea6}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0d3bfe17-c33d-4e92-adba-2aec3e906004}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a4138e75-9501-400c-85bf-9a37f9160582}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f0992ebe-4ebf-4304-b7b6-5286ba419327}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b61c27cd-5c7d-4769-b291-f4ef6f66a9a1}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4156529f-5e8e-4544-a6db-71c6b0259753}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {240ba746-f335-4587-9acc-a9651df3d24c}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7c5866b2-497d-4e47-83a2-29e4c080ca2c}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8a78ec6d-3dde-46be-8825-1cfd6a502ddb}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4f15525d-374b-4f14-a3cd-e28746ee40a7}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {44049dd0-97aa-4b27-965f-7d965374f41e}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4f823f90-83aa-4b2d-9a0e-48e4e90bc4ec}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bb2b6c1b-b6a6-486e-949e-7447aea51eba}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9f02373f-cfbe-44a3-a6b0-41a0508aebb3}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {48092251-572f-4971-a93b-b429cebd4e21}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {43b3945a-a860-4379-8010-840b9a13d21b}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6e8c32d0-35b2-4c38-b185-6cc83240feae}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

