  ,                                       !- Construction Name
  {314952b3-2ba2-4039-9b19-4146c8dc7701}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.0488452197, 2.3984,    !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.0488452197, 0.9544,    !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.0488452197, 0.9544,    !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.0488452197, 2.3984;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a1abb46-3812-4745-b8fb-a64d5e0edeb2}, !- Handle
  S_EmployeeLoungeFlr1_0_0_0,             !- Name
  Floor,                                  !- Surface Type
  {a49a9dc1-6b39-420e-8655-6b0fbe93e7a2}, !- Construction Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bab85d8-23b4-4518-b507-f248152b6971}, !- Handle
  S_RearStorageFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {ce1e0add-c260-408f-a20d-08c9e2cec741}, !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {825cf0d2-9040-451e-bda1-17b7082298ba}, !- Handle
  P_RearStairsFlr4_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4213fbac-f015-455a-87ad-8857f508035f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8ba2f8e-6e4f-4572-a084-6e8df3ffaf03}, !- Handle
  P_GuestRoom104_10007_0_10005,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9ab9f3-c1ff-4166-ac15-8b70badc4e5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ba8af9-f0f4-43d9-a294-757ab9fc68e7}, !- Handle
  F_GuestRoom219_10073_0_10049,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0f04b75-23aa-4670-9e46-8145595f4a57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {155b480c-5155-4a2b-bd5e-e88e42a23efe}, !- Handle
  P_GuestRoom420_423_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {383e79f3-eb65-4dac-a841-77f41f2946d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.33742922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.973484424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.10782922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {392919f9-420f-47d1-8b70-d56ca97875aa}, !- Handle
  W_GuestRoom415_418_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3404df6-1757-4347-8abd-ae708b16f94a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292198, 10.9328,  !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292198, 10.9328;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {987b8883-8f34-4770-9a55-e53a12dd965c}, !- Handle
  R_GuestRoom413_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {569e2dcb-3b69-4620-bf3a-c6f462e3867b}, !- Handle
  P_CorridorFlr3_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7609851-97c2-426f-8de7-1629e01ed1a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c036e9f-684a-4a4f-aa65-f4012e45528e}, !- Handle
  C_GuestRoom302_305_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf0bd121-80e5-4120-ba92-909dd0b4c355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d97290a2-4198-4941-a06e-b8203e87aa9b}, !- Handle
  W_GuestRoom402_405_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee6333bf-0c5a-4270-8ade-a31815fd040e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  9.385084424, 0.0488452197, 10.9328,     !- X,Y,Z Vertex 1 {m}
  9.385084424, 0.0488452197, 9.4888,      !- X,Y,Z Vertex 2 {m}
  10.524284424, 0.0488452197, 9.4888,     !- X,Y,Z Vertex 3 {m}
  10.524284424, 0.0488452197, 10.9328;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffa9f24-7234-4106-88e6-743f69e781ad}, !- Handle
  P_GuestRoom314_10197_0_10106,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf4dfdd-870e-4cc4-9457-a1e75026d7b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdafa71b-3d36-436f-bd48-84f77413e90d}, !- Handle
  P_RestroomFlr1_10033_0_10030,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c84c797-c66c-4e63-bfb6-674fb7b99d27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd68ce73-eded-4cc5-a4c3-14bd04c15640}, !- Handle
  P_GuestRoom224_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfccb7f9-481a-42fa-9a51-5c9cde236f38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b778816-be9c-4f1d-858f-62a9e68067c6}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c6724d8-b049-4cad-94fa-b8de512af7f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.4490844241, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  18.4490844241, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  17.3098844241, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  17.3098844241, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c963e5-b41a-48b2-be51-39af4d532bbb}, !- Handle
  P_GuestRoom214_10099_0_10061,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7dd69521-aa4d-499d-92ae-999657d0ab80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fa91246-4022-4282-ac66-b1d09d700aae}, !- Handle
  P_GuestRoom401_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9a630f0-496c-41b0-997d-0a5830e48372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.04884522, 11.5824,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 8.27902922, 11.5824;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {966e2489-cb5b-472f-bf8d-76e63365f104}, !- Handle
  P_MechanicalRoomFlr1_10041_0_10034,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97fd3dd5-c894-48ab-921a-e7efb5d161c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.6246844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  36.6246844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  36.6246844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97a8a52d-3524-4ecc-a20b-ea163c99567b}, !- Handle
  W_GuestRoom315_318_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292194217, 8.1896, !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292194217, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bba93597-656b-4627-bf2d-848c70aae896}, !- Handle
  P_MeetingRoomFlr1_10021_0_10019,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5072c97-8d1b-410f-ab9a-6e7dde1638a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  26.8710844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  26.8710844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ee8cff2-b574-4675-a9b0-e1529aef97a6}, !- Handle
  P_GuestRoom319_10258_0_10141,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8ce2f4-4a0b-4961-92d5-c2b6609207be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6267de76-7f74-4453-9551-a5cc447b616e}, !- Handle
  P_CorridorFlr4_21_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a93e1d3d-5230-4a64-9285-e518fef7e947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5114702a-3288-496f-97e7-508be5c9f4be}, !- Handle
  P_GuestRoom320_323_10207_0_10114,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {695054e4-fdca-4d93-a639-d12ace3346c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40b15eb9-c396-46bb-be3e-47efd070f471}, !- Handle
  P_FrontStorageFlr3_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abfa68d3-c2b9-41b8-8455-34938cad8fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  2.487084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  2.487084424, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {896d6d43-a654-4560-b193-77db1a90298c}, !- Handle
  W_GuestRoom306_308_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2722844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  21.2722844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  22.4114844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  22.4114844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Handle
  W_GuestRoom306_308_5_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {deec7659-1e19-4f18-9f92-7fbc282dbbca}, !- Handle
  W_CorridorFlr3_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cda0fc56-8f99-40c3-9620-f66a397e24c8}, !- Handle
  C_ExerciseCenterFlr1_1_0_0,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {755a2fa5-fd4f-4ae0-bb11-813598dbc42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b9d09b-8472-4db7-83e3-18d0965fc2a0}, !- Handle
  C_GuestRoom104_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebae9be3-ef82-4387-bcd2-cfd754b242f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449d0065-8e35-4dd5-95df-389e89c2f5e2}, !- Handle
  P_CorridorFlr1_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07993c19-33b6-44c8-94e9-d44368fb6beb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  19.86068442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c24ee5cd-8ecc-4f68-b0ed-b74ae41c597a}, !- Handle
  P_GuestRoom420_423_10296_0_10158,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9335084-bd56-4f7b-8e0b-9dabb2b32dfc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  23.82308442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e47d9109-03b6-4496-9ef2-8d91b717d52a}, !- Handle
  P_CorridorFlr2_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53b5066d-8436-4858-9ed3-f1090735206b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40a0f826-182a-4bbb-a938-a53d09bef32b}, !- Handle
  W_FrontStairsFlr3_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {7a761efb-c3f5-476a-b958-a77150029cb1}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {5e83c3ed-84e2-4fce-b1e5-dfee00f033df}, !- Handle
  F_GuestRoom224_10086_0_10055,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7f26834-8aaa-4dfd-9050-4be2633f2259}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6a6893d-91d5-4442-bfd6-307e8cee6e18}, !- Handle
  W_GuestRoom424_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {724fe8e3-3736-413d-9a49-ca22da0e97d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292206445, 10.9328, !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292206445, 9.4888,  !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292206445, 9.4888,  !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292206445, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680e6575-5ef4-486d-be81-20bbea326b92}, !- Handle
  W_RearStorageFlr4_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 0.0488452197, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02f52c87-0c9d-4369-ad0b-3b8c26f6395b}, !- Handle
  F_ElevatorCoreFlr4_10257_0_10140,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf60c395-bfb8-4f5f-a6b6-596f7a477578}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86f5a385-b81f-45fc-8d31-09cbea687d0b}, !- Handle
  P_GuestRoom104_10002_0_10001,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc11bcad-0584-4037-a5b6-3fc2bced7e69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {846b78c3-85d9-40eb-a50d-23e9d28ab639}, !- Handle
  P_GuestRoom219_10163_0_10094,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d3b776d-dfe5-4399-b20f-e16be0c29337}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  32.6622844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bf2a0fd-513f-4753-a72c-d6ae6620778b}, !- Handle
  P_RearStairsFlr1_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ace56ec-5b26-4f1a-bf38-116a39bf3290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9335084-bd56-4f7b-8e0b-9dabb2b32dfc}, !- Handle
  P_CorridorFlr4_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c24ee5cd-8ecc-4f68-b0ed-b74ae41c597a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3ff5749-09b6-4d53-9707-dbc4725fe310}, !- Handle
  W_RearStairsFlr3_3_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 18.3374292198, 8.8392,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 2 {m}
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  52.4742844242, 18.3374292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8160256-15ac-401f-b96c-1a19d9eff9d3}, !- Handle
  P_ElevatorCoreFlr4_10293_0_10155,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd975c3d-a564-4794-b23d-93bee010a3db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e79340e9-dd20-4033-b860-4ef976d7215d}, !- Handle
  R_GuestRoom424_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 3 {m}
  4.011084424, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8519ab8-5b56-48b2-8cda-60373c9b1d73}, !- Handle
  C_RearStorageFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a095ae17-60a9-4fb6-8c4a-dcb7ca20d5f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f9671b6-e70d-470f-b318-88e2b03e2b85}, !- Handle
  C_GuestRoom103_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {443f3ab2-20be-4cf5-8455-c0f830fc10c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80b975d1-59ff-403f-872d-aa442a99c8f3}, !- Handle
  P_CorridorFlr1_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5d877e9-3c61-491c-9802-fec47f749b0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {808f265d-769e-4512-ad2a-401305caf69e}, !- Handle
  F_GuestRoom313_10149_0_10090,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99fb7417-78da-44f7-bd43-95c46b3d7ed1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a45308-1b07-4dcd-a326-4ceba3662ef4}, !- Handle
  F_GuestRoom401_10223_0_10127,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ad1c155-85d3-40c0-a5dd-2c292a20058c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 0.04884522, 8.8392,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.27902922, 8.8392;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b205805a-9b2c-4dad-ae30-6a159db8277d}, !- Handle
  W_GuestRoom306_308_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.0822844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  25.0822844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  27.4406844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  27.4406844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34c0bdf8-aeb3-4cf0-b634-242a4db7d640}, !- Handle
  W_GuestRoom315_318_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1002844242, 18.3374292194217, 8.1896, !- X,Y,Z Vertex 1 {m}
  47.1002844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 2 {m}
  45.9610844242, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 3 {m}
  45.9610844242, 18.3374292194217, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34378322-23b4-46a2-833b-ba8e28169dd8}, !- Handle
  W_CorridorFlr3_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d04bad6-6257-429c-9982-2e7ac0c54dae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.91326842, 8.731752804, 8.356,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.731752804, 6.936,        !- X,Y,Z Vertex 2 {m}
  54.91326842, 9.655105636, 6.936,        !- X,Y,Z Vertex 3 {m}
  54.91326842, 9.655105636, 8.356;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d04bad6-6257-429c-9982-2e7ac0c54dae}, !- Handle
  W_CorridorFlr3_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 6.096,     !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 6.096,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 8.8392;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2bd7009-2224-4a18-8b0c-f5062396586f}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.0488452193617513, 2.3984, !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.0488452193617513, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a441b08-d849-4d9d-bb10-ef4324328019}, !- Handle
  S_FrontOfficeFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {9cc82d5c-6f24-4005-bd57-f6a67f489cab}, !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc38c200-2b96-487f-a1ec-ca40f4b0a2e6}, !- Handle
  W_GuestRoom320_323_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.33742922, 8.1896,      !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.33742922, 6.7456,      !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.33742922, 6.7456,      !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.33742922, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfccb7f9-481a-42fa-9a51-5c9cde236f38}, !- Handle
  P_FrontStorageFlr2_10184_0_10101,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd68ce73-eded-4cc5-a4c3-14bd04c15640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0c8e4e5-e996-4feb-bb61-2ab5f9b7c514}, !- Handle
  P_FrontStorageFlr4_10298_0_10160,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30707822-c584-4207-bd33-7973b65463f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b06aa0b-e8db-4fc4-b5a7-22d37f2342da}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0_0_0,         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff38791b-3d00-471b-8c81-e38903a51e2d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  43.1378844242, 18.3374292198, 2.3984,   !- X,Y,Z Vertex 1 {m}
  43.1378844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 2 {m}
  41.9986844242, 18.3374292198, 0.9544,   !- X,Y,Z Vertex 3 {m}
  41.9986844242, 18.3374292198, 2.3984;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff38791b-3d00-471b-8c81-e38903a51e2d}, !- Handle
  W_EmployeeLoungeFlr1_3_0_0,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  40.5870844242, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  40.5870844242, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {267eafdc-8adc-4885-8230-3fe731e25bf0}, !- Handle
  W_CorridorFlr4_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 8.8392,   !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7609851-97c2-426f-8de7-1629e01ed1a6}, !- Handle
  P_GuestRoom324_10209_0_10116,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {569e2dcb-3b69-4620-bf3a-c6f462e3867b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab71e1f-702b-480a-bcaa-0e108d3ee332}, !- Handle
  P_GuestRoom209_212_10117_0_10077,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d6bf74-89a6-4f11-97d3-500afd6a39cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431e50e1-c92d-4fea-9883-7831605f3e35}, !- Handle
  P_FrontOfficeFlr1_10083_0_10053,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78626609-e65b-4827-8747-0deb9d0b593c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.8606844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  19.8606844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  19.8606844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6af711f-ca14-4ae9-ac95-ce13c8134aa0}, !- Handle
  F_GuestRoom406_408_10232_0_10131,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a9883a8-785d-4c0e-9671-3ae014aa66a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f3a51d-eb88-4df1-ab08-b9f625f6740d}, !- Handle
  P_CorridorFlr3_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {779e5407-c41f-4d6c-9c0a-d3a59bc8d0d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24824d44-27d0-4ff1-a09f-b15ed1ed8359}, !- Handle
  W_FrontLoungeFlr1_5_0_0_0_1,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2881cfbf-7f62-4f64-8153-cf8db73ca268}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.965484424, 0.0488452197, 2.3984,      !- X,Y,Z Vertex 1 {m}
  4.965484424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 2 {m}
  7.019084424, 0.0488452197, 0.9544,      !- X,Y,Z Vertex 3 {m}
  7.019084424, 0.0488452197, 2.3984;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8ce2f4-4a0b-4961-92d5-c2b6609207be}, !- Handle
  P_ElevatorCoreFlr3_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ee8cff2-b574-4675-a9b0-e1529aef97a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd671ccb-ce5b-43c3-a868-dd00fa551163}, !- Handle
  P_CorridorFlr1_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f89c9c91-ed6b-4903-a43e-4bb52e500efb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  40.58708442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  40.58708442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6718985-1e8f-4d41-a98b-96352b858a4d}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_0,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.2826844241, 0.0488452193617513, 2.3984, !- X,Y,Z Vertex 1 {m}
  28.2826844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 2 {m}
  29.4218844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 3 {m}
  29.4218844241, 0.0488452193617513, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c20326b3-ae92-4d5b-8ac3-57f4eedfb9a4}, !- Handle
  W_GuestRoom420_423_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04b7059b-e9a3-4bb3-b0a8-799b733134d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524284424, 18.3374292198, 10.9328,   !- X,Y,Z Vertex 1 {m}
  10.524284424, 18.3374292198, 9.4888,    !- X,Y,Z Vertex 2 {m}
  9.385084424, 18.3374292198, 9.4888,     !- X,Y,Z Vertex 3 {m}
  9.385084424, 18.3374292198, 10.9328;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {946f438b-2ec0-4425-a34f-8c376847bf9c}, !- Handle
  P_CorridorFlr4_16_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0dfa5d65-bb39-4420-b889-32358738c220}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 8.2790292198, 11.5824,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a975186-4904-4996-be29-1f207a12dbd2}, !- Handle
  P_GuestRoom215_218_10105_0_10065,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a4e48f5-6340-4e6c-b02e-f6fc8314e217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {051aa6c1-d4b9-4c95-8852-2a53a5e7773f}, !- Handle
  W_FrontStairsFlr2_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30707822-c584-4207-bd33-7973b65463f6}, !- Handle
  P_CorridorFlr4_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0c8e4e5-e996-4feb-bb61-2ab5f9b7c514}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a6862d1-7244-4478-a39a-767a2fb533dd}, !- Handle
  W_GuestRoom315_318_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da550376-b9e6-4e43-a04c-a7af16a5c6ed}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  39.1754844241, 18.3374292194217, 8.1896, !- X,Y,Z Vertex 1 {m}
  39.1754844241, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 2 {m}
  38.0362844241, 18.3374292194217, 6.7456, !- X,Y,Z Vertex 3 {m}
  38.0362844241, 18.3374292194217, 8.1896; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50e4fcea-e694-4d49-836f-742cf128867e}, !- Handle
  F_FrontStairsFlr3_10192_0_10104,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e04a90c-0263-4971-87bf-fd771c84ecb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2ff0b1d-79aa-4b5a-bbda-39d648d345c2}, !- Handle
  C_GuestRoom324_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac110d07-c9a2-4de1-9cda-942663173573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a7446e8-0b1e-4bdd-9e41-5179e867ba49}, !- Handle
  W_GuestRoom401_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ceffdd5d-c6cc-457b-9edc-abf5c1cf7ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.460284424, 0.0488452197, 10.9328,     !- X,Y,Z Vertex 1 {m}
  1.460284424, 0.0488452197, 9.4888,      !- X,Y,Z Vertex 2 {m}
  2.599484424, 0.0488452197, 9.4888,      !- X,Y,Z Vertex 3 {m}
  2.599484424, 0.0488452197, 10.9328;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d6f1e58-8588-4c15-8e56-6620de2e8b0d}, !- Handle
  P_ElevatorCoreFlr1_10012_0_10010,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5e49b91-032b-4cac-b7bf-169c29cc864e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a3150d2-cc0d-4c0c-85e9-4d81a999b810}, !- Handle
  W_FrontStorageFlr3_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb3eb74d-7185-42ab-b8cc-bc7eca4eb684}, !- Handle
  W_FrontStairsFlr1_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.048684424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.048684424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e1ffbb-dbf9-45b4-86fa-f6bd31a6aeca}, !- Handle
  C_FrontStorageFlr2_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa3336ef-a2f9-4407-aa22-b22bd304e10c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {411949e1-870c-43fa-9a99-f9a5e3dd243b}, !- Handle
  P_FrontStorageFlr3_10210_0_10117,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {053ab260-bac5-41b2-a3f9-2f237fe81845}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.1078292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ff859d6-17a6-42aa-9a6a-3ff5c8f1b9c1}, !- Handle
  W_GuestRoom309_312_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff85a9a6-5df0-4aa2-b85b-48b59b31f3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef16ad6d-5789-45ff-b783-c371a4e7f4c9}, !- Handle
  W_GuestRoom313_5_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {290562fb-74a3-41df-ada6-34937ef22a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  49.9234844242, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  49.9234844242, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  51.0626844242, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  51.0626844242, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {290562fb-74a3-41df-ada6-34937ef22a0f}, !- Handle
  W_GuestRoom313_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.0488452197, 6.096,     !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.0488452197, 8.8392;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8f0d0af-b424-4db6-9731-568cbafa2584}, !- Handle
  P_GuestRoom209_212_10137_0_10087,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b7b2b9e-cc5e-45ee-ab88-43376ac062c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe2f621-7907-4f9a-a2f8-53321f3da7c8}, !- Handle
  P_GuestRoom419_10292_0_10154,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ea0b0d5-6a23-4db3-889b-3f8faceb6bcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4d1bcdb-c3d8-4495-af12-d0ce9f8205e8}, !- Handle
  W_CorridorFlr3_15_0_0_0_0,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {88066b3f-7fc2-4686-8bf9-7171cf004651}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.04868442, 9.655105636, 8.356,         !- X,Y,Z Vertex 1 {m}
  0.04868442, 9.655105636, 6.936,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.731752804, 6.936,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.731752804, 8.356;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1bee6eb-0118-4013-9cb3-a558ce6eff4b}, !- Handle
  W_GuestRoom220_223_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f718e030-5300-4430-9264-1b6d545e0a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.3374292196994, 5.4464, !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.3374292196994, 4.0024, !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.3374292196994, 4.0024, !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.3374292196994, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df4b08b6-3feb-4d2e-bd31-a7f023fcb9cd}, !- Handle
  P_GuestRoom301_10212_0_10119,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdf4ff6d-4882-48ba-83dd-29cff5828ae7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 8.2790292198, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7389b882-590f-4c9f-816f-0963026fbaf9}, !- Handle
  W_GuestRoom220_223_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f718e030-5300-4430-9264-1b6d545e0a89}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.524284424, 18.3374292196994, 5.4464, !- X,Y,Z Vertex 1 {m}
  10.524284424, 18.3374292196994, 4.0024, !- X,Y,Z Vertex 2 {m}
  9.385084424, 18.3374292196994, 4.0024,  !- X,Y,Z Vertex 3 {m}
  9.385084424, 18.3374292196994, 5.4464;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28589f15-8eea-41b6-aafd-f5de8680c100}, !- Handle
  P_CorridorFlr3_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7119fd-0f0e-4e33-9d27-40c522dd10a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {bec5d822-6047-443e-ab3f-722aaae30155}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {cec60208-b3d4-4d85-b12c-7b41277446e1}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {6e59ff24-62cb-4472-9231-7a1cc4ddc925}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {fe8f0a79-4d16-412a-a597-525e1f093783}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {a63b16a1-85aa-4795-aa03-2fea9ce92650}, !- Handle
  P_ElevatorCoreFlr4_10294_0_10156,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a939789-f9ad-4356-a72c-9072ae4424b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4e20eb3-7344-47d8-9d45-2d72d15c0dda}, !- Handle
  P_GuestRoom214_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50be1e2d-8037-4a4d-965a-a23ba6454745}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7456bf8-9174-4988-bdf8-7320d2c41cfb}, !- Handle
  W_GuestRoom406_408_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e486c95-bb52-4525-ae75-16dc3bfbb461}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  25.0822844241, 0.0488452197, 10.9328,   !- X,Y,Z Vertex 1 {m}
  25.0822844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 2 {m}
  27.4406844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 3 {m}
  27.4406844241, 0.0488452197, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df85fd92-0dfe-42ab-9e6b-0c615b64410a}, !- Handle
  R_ElevatorCoreFlr4_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {541ae143-91e1-4d9c-9633-4515cd16b541}, !- Handle
  P_GuestRoom313_10238_0_10134,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d3cb83-57ca-4611-a2f4-c219ae6a80a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04caaed0-37e2-4dd8-9f48-8a71d00c37e5}, !- Handle
  F_GuestRoom209_212_10040_0_10033,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0a0af65-70d5-4541-8674-6c1adb8aa7c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50f0d8a1-e732-4ff1-98af-d4598829db5c}, !- Handle
  P_RearStorageFlr1_10027_0_10025,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb9065dd-12fa-49dc-8ff1-85d96af66552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3bf4617-8772-40a6-81ac-138b426a48cf}, !- Handle
  S_GuestRoom105_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {a49a9dc1-6b39-420e-8655-6b0fbe93e7a2}, !- Construction Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 18.3374292198, 0,        !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.1078292198, 0,        !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  44.5494844242, 18.3374292198, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {747d1051-7ccb-47ee-b033-4d6214076516}, !- Handle
  C_GuestRoom224_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f50a56f6-a4dc-4a7d-aaec-4428b4f3a94a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  7.97348442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83da4107-dde9-4e33-bcb8-f8bbc3aac11b}, !- Handle
  P_RearStairsFlr3_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87e8428a-ea62-4b76-8e18-be4a184e55a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78e977dd-6cb1-4dc2-875a-825579aa7d0a}, !- Handle
  W_FrontOfficeFlr1_3_0_0_0_3,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2c6724d8-b049-4cad-94fa-b8de512af7f1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.3374292198, 2.3984,     !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.3374292198, 0.9544,     !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.3374292198, 0.9544,     !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.3374292198, 2.3984;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50be1e2d-8037-4a4d-965a-a23ba6454745}, !- Handle
  P_GuestRoom215_218_10156_0_10092,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4e20eb3-7344-47d8-9d45-2d72d15c0dda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bc58d8a-6fa3-413e-a42d-7f46bf2de42d}, !- Handle
  P_CorridorFlr1_24_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0e1757a-5699-4d1b-aec5-d1652b049f57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0584e073-ef6a-4349-a47e-3cfcf3ad076c}, !- Handle
  C_GuestRoom219_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7af4aff-c2b6-46c8-a749-7e3c51157a9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62d5a029-dbab-46f2-b49e-7c78f37ad33d}, !- Handle
  P_GuestRoom406_408_10302_0_10164,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40598faa-7b9c-425f-8a42-bf5a9f98eb8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {defada23-f4b4-4c14-95e7-bedf4c597e78}, !- Handle
  W_GuestRoom214_3_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14ddf056-c2c1-40c5-b715-2afc88ae7441}, !- Handle
  F_CorridorFlr4_10200_0_10108,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d2354f-7591-4356-9499-f66939a1bc0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 8.8392,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 8.8392,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {2dc9cd19-be3b-4800-83aa-a133bfccee47}, !- Handle
  W_RearStorageFlr4_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  54.9132684242, 0.0488452197, 8.8392,    !- X,Y,Z Vertex 2 {m}
  54.9132684242, 8.2790292198, 8.8392,    !- X,Y,Z Vertex 3 {m}
  54.9132684242, 8.2790292198, 11.5824;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4a54461-cd7f-4496-b62c-2ea579a5e5e4}, !- Handle
  C_FrontOfficeFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72177a1e-4693-4b4f-bfef-70c0adca467d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a1feab0-828f-459c-9051-9147e885191c}, !- Handle
  S_FrontStairsFlr1_0_0_0,                !- Name
  Floor,                                  !- Surface Type
  {ce1e0add-c260-408f-a20d-08c9e2cec741}, !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  0.048684424, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 0;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {265048c6-78cc-4161-8b82-f8872c64815e}, !- Handle
  F_RearStorageFlr2_10028_0_10026,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19802467-693b-43cd-b541-ebae56c9345a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  54.91326842, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  52.47428442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7ae0473d-2d80-4fb1-9c46-cbbe8d16ad67}, !- Handle
  W_GuestRoom324_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7af758be-2421-4428-8bfb-0138bac375e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.561884424, 18.33742922, 8.1896,       !- X,Y,Z Vertex 1 {m}
  6.561884424, 18.33742922, 6.7456,       !- X,Y,Z Vertex 2 {m}
  5.422684424, 18.33742922, 6.7456,       !- X,Y,Z Vertex 3 {m}
  5.422684424, 18.33742922, 8.1896;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8588b79c-9d14-4435-92f8-ec1f93fa04b9}, !- Handle
  C_CorridorFlr2_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefee36c-e645-4980-9e29-cdcf5ab605ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 6.096,        !- X,Y,Z Vertex 4 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 5 {m}
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 6 {m}
  0.04868442, 10.10782922, 6.096,         !- X,Y,Z Vertex 7 {m}
  0.04868442, 8.27902922, 6.096;          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {e0de6631-c4bc-4709-8ae0-c83b424535b1}, !- Handle
  P_CorridorFlr4_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5df2ed0e-e2e1-441f-8717-42d20e852f71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1bb109f-f147-4926-8484-19ca45b120cc}, !- Handle
  P_GuestRoom105_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a98fb541-51c7-4f88-a088-7849f0792ff6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  44.5494844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  44.5494844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  44.5494844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c2ad7cd-73c2-4108-a029-7a8f2ae90fff}, !- Handle
  W_FrontStorageFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 0,          !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 0,          !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74b23e6-c024-42cf-95c6-ff57689d7129}, !- Handle
  F_RearStairsFlr4_10196_0_10105,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {347c5328-4e8c-4a31-8ecd-58d4974718dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf4dfdd-870e-4cc4-9457-a1e75026d7b5}, !- Handle
  P_RearStairsFlr3_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bffa9f24-7234-4106-88e6-743f69e781ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96679857-8371-4875-8449-870157f6ab27}, !- Handle
  F_CorridorFlr2_10004_0_10003,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fcf300c-7dea-4871-8144-30c986b7657f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  54.91326842, 8.27902922, 3.3528,        !- X,Y,Z Vertex 4 {m}
  0.04868442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 5 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 6 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 7 {m}
  23.82308442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a95ac29c-b663-494a-9e17-5808d180891f}, !- Handle
  P_GuestRoom102_10049_0_10038,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dea19f07-d7ea-4340-bac7-5eee3fe7495e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.5494844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  44.5494844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86464ec7-1b15-462d-b082-f3f40db72357}, !- Handle
  W_FrontStorageFlr4_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 18.3374292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  4.011084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.3374292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f5dcbad-b253-4ffc-ab6a-f6edbdd6bb70}, !- Handle
  C_LaundryRoomFlr1_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1a10d27-6467-4552-98cb-2b83158dee13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  40.58708442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2db92bc8-4e82-4374-8739-78557dae06ca}, !- Handle
  P_GuestRoom409_412_10303_0_10165,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c9b344f-baae-44ef-9084-2916c53c91e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e30388d-6be0-4cb2-881c-5bb87cfcb121}, !- Handle
  P_CorridorFlr1_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b512cd3-9eee-437f-abec-88ffcdf30bea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  44.54948442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7201b835-b91e-435c-a8ef-47f1e5f6f47f}, !- Handle
  P_CorridorFlr1_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46075ce2-3c0f-4f8b-ad9d-c4209e05270b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  23.8230844241, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  23.8230844241, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebff3d7e-5f20-4e69-b868-840fb72a9f2a}, !- Handle
  C_GuestRoom214_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0cdc312-accb-40b5-baf0-859c4bc27097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.10782922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e04a90c-0263-4971-87bf-fd771c84ecb3}, !- Handle
  C_FrontStairsFlr2_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50e4fcea-e694-4d49-836f-742cf128867e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 6.096,         !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 6.096,         !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ea0b0d5-6a23-4db3-889b-3f8faceb6bcc}, !- Handle
  P_CorridorFlr4_6_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe2f621-7907-4f9a-a2f8-53321f3da7c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  32.66228442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf60c395-bfb8-4f5f-a6b6-596f7a477578}, !- Handle
  C_ElevatorCoreFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {02f52c87-0c9d-4369-ad0b-3b8c26f6395b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6703ccb-d50e-428c-944f-25166a3e9901}, !- Handle
  P_GuestRoom213_10118_0_10078,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45659afe-9804-4f0e-a384-9f7505d1dc97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b598f49d-2ab8-4380-832d-e1f7bb4bc507}, !- Handle
  W_ElevatorCoreFlr1_3_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  26.8710844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66633c0e-9432-49f4-bcb9-650ffb442336}, !- Handle
  W_GuestRoom214_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {defada23-f4b4-4c14-95e7-bedf4c597e78}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  51.0626844242, 18.3374292195556, 5.4464, !- X,Y,Z Vertex 1 {m}
  51.0626844242, 18.3374292195556, 4.0024, !- X,Y,Z Vertex 2 {m}
  49.9234844242, 18.3374292195556, 4.0024, !- X,Y,Z Vertex 3 {m}
  49.9234844242, 18.3374292195556, 5.4464; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72177a1e-4693-4b4f-bfef-70c0adca467d}, !- Handle
  F_GuestRoom220_223_10085_0_10054,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c4a54461-cd7f-4496-b62c-2ea579a5e5e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63409b1b-e1b0-46bf-95f8-786af3c6e321}, !- Handle
  C_GuestRoom202_205_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4a1538-215d-4f95-94e6-b2478c55a0c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 6.096,         !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 6.096,          !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 6.096;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0cdc312-accb-40b5-baf0-859c4bc27097}, !- Handle
  F_GuestRoom314_10154_0_10091,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebff3d7e-5f20-4e69-b868-840fb72a9f2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 18.33742922, 6.096,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 18.33742922, 6.096;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da0684a3-c4a6-4cd8-972b-37bc0edbcf64}, !- Handle
  P_ElevatorCoreFlr2_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27d730ad-94bf-4666-acef-12b1d219f67c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c9b344f-baae-44ef-9084-2916c53c91e7}, !- Handle
  P_CorridorFlr4_19_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2db92bc8-4e82-4374-8739-78557dae06ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  48.51188442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.2790292198, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fd5386-c28b-4bbe-983d-b616f37ce1ce}, !- Handle
  P_CorridorFlr3_11_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa7ea05c-c652-4e8e-9545-d90f0762479b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.1078292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e540313-61fc-4155-821c-4e4c639706a4}, !- Handle
  P_GuestRoom409_412_10317_0_10171,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {649f2291-ea35-4273-993b-5d8aec6437e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ca8b23-bf50-4c45-b602-f689f6fb0cca}, !- Handle
  P_GuestRoom206_208_10116_0_10076,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd09abc9-ad14-471c-abad-9892e6172909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e648265a-f6b6-4ae7-989f-218118cd4a69}, !- Handle
  F_RearStorageFlr3_10121_0_10080,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a62489fa-03ab-47b9-b81f-183c8008a893}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  54.91326842, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  52.47428442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a9883a8-785d-4c0e-9671-3ae014aa66a3}, !- Handle
  C_GuestRoom306_308_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6af711f-ca14-4ae9-ac95-ce13c8134aa0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  19.86068442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10467640-80e7-4966-bfa6-c53641c3b650}, !- Handle
  F_GuestRoom306_308_10136_0_10086,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88e1edcb-e5f9-4ee1-b686-cf53b9b8b251}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 6.096,         !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 6.096,         !- X,Y,Z Vertex 2 {m}
  19.86068442, 0.04884522, 6.096,         !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.27902922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adefcc74-9007-4a71-b5bc-b38a11899659}, !- Handle
  P_GuestRoom320_323_4_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cf6202d-aefb-488f-982a-29b0fe1513af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.973484424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  7.973484424, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.973484424, 10.10782922, 6.096,        !- X,Y,Z Vertex 3 {m}
  7.973484424, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {347c5328-4e8c-4a31-8ecd-58d4974718dc}, !- Handle
  C_RearStairsFlr3_1_0_0,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e74b23e6-c024-42cf-95c6-ff57689d7129}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  52.47428442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.10782922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {019bda78-f0b2-4587-9aee-e20160424f0b}, !- Handle
  P_ElevatorCoreFlr2_10108_0_10068,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7310b75-2b56-4d5e-bb7e-2223cc50394c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0926d277-207d-4756-a848-cba075c447b6}, !- Handle
  W_CorridorFlr1_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.9132684242, 8.2790292198, 3.3528,    !- X,Y,Z Vertex 1 {m}
  54.9132684242, 8.2790292198, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 10.1078292198, 0,        !- X,Y,Z Vertex 3 {m}
  54.9132684242, 10.1078292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc16b5ec-345f-4be3-bc97-38948ef8b9dc}, !- Handle
  W_CorridorFlr4_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {267eafdc-8adc-4885-8230-3fe731e25bf0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684064667, 8.731752804, 11.0992, !- X,Y,Z Vertex 1 {m}
  54.9132684064667, 8.731752804, 9.6792,  !- X,Y,Z Vertex 2 {m}
  54.9132684064667, 9.655105636, 9.6792,  !- X,Y,Z Vertex 3 {m}
  54.9132684064667, 9.655105636, 11.0992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d66cd6b7-7074-4343-ada4-4eea7ba4df95}, !- Handle
  F_GuestRoom206_208_10039_0_10032,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f03f3a9d-6e02-49db-a767-2a4b73b8c702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  32.66228442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  26.87108442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  26.87108442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a730b52-4f7c-41c5-b068-b251017d5a6a}, !- Handle
  C_FrontStorageFlr3_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6261ced7-536a-43fb-b850-ee4b2e1c64a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7595569-92e1-45c3-92c9-4130853ab581}, !- Handle
  W_MeetingRoomFlr1_5_0_0_0_2,            !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ee763cc-3f20-4da6-bfbd-2ac3016630af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.1782844241, 0.0488452193617513, 2.3984, !- X,Y,Z Vertex 1 {m}
  31.1782844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 2 {m}
  32.3174844241, 0.0488452193617513, 0.9544, !- X,Y,Z Vertex 3 {m}
  32.3174844241, 0.0488452193617513, 2.3984; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae7935b1-7ffd-4d70-acbc-d9e4611d8a3d}, !- Handle
  F_GuestRoom409_412_10237_0_10133,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1a83f04-4cdd-42b7-b698-c4f924955472}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a83f04-4cdd-42b7-b698-c4f924955472}, !- Handle
  C_GuestRoom309_312_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae7935b1-7ffd-4d70-acbc-d9e4611d8a3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 0.04884522, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10a30503-a769-4902-9fce-9480d1507a83}, !- Handle
  P_RearStorageFlr4_4_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ef35321-6ae8-49a5-b707-d5a885d75caf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 8.27902922, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 0.04884522, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1626d0b3-b666-4888-9221-5065d2d7780c}, !- Handle
  W_GuestRoom320_323_3_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.4490844241, 18.33742922, 8.1896,     !- X,Y,Z Vertex 1 {m}
  18.4490844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 2 {m}
  17.3098844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 3 {m}
  17.3098844241, 18.33742922, 8.1896;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7bc02bc-ed5d-46e5-9d90-56b6da3dc9bf}, !- Handle
  W_GuestRoom415_418_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3404df6-1757-4347-8abd-ae708b16f94a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2130844241, 18.3374292198, 10.9328,  !- X,Y,Z Vertex 1 {m}
  35.2130844241, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 2 {m}
  34.0738844241, 18.3374292198, 9.4888,   !- X,Y,Z Vertex 3 {m}
  34.0738844241, 18.3374292198, 10.9328;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ef35321-6ae8-49a5-b707-d5a885d75caf}, !- Handle
  P_GuestRoom413_10308_0_10168,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10a30503-a769-4902-9fce-9480d1507a83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 11.5824,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 8.8392,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c5027f9-9f2c-488f-b10f-4c1cec6a7762}, !- Handle
  W_CorridorFlr1_2_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0926d277-207d-4756-a848-cba075c447b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.9132684432135, 8.6238292198, 2.5508, !- X,Y,Z Vertex 1 {m}
  54.9132684432135, 8.6238292198, 0.1924, !- X,Y,Z Vertex 2 {m}
  54.9132684432135, 9.7630292198, 0.1924, !- X,Y,Z Vertex 3 {m}
  54.9132684432135, 9.7630292198, 2.5508; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea6b2751-2f05-418f-bcf9-8214c4a6548b}, !- Handle
  P_ElevatorCoreFlr3_10206_0_10113,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14923dd9-7ada-4394-9efd-bcbf78ad75aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.33742922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 2 {m}
  26.8710844241, 10.10782922, 6.096,      !- X,Y,Z Vertex 3 {m}
  26.8710844241, 10.10782922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0a0af65-70d5-4541-8674-6c1adb8aa7c0}, !- Handle
  C_MeetingRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04caaed0-37e2-4dd8-9f48-8a71d00c37e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  32.66228442, 0.04884522, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8d419a9-ddfe-449d-8f6c-453dd6c9b271}, !- Handle
  W_GuestRoom215_218_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63b7fd3d-f7cc-4c23-aae1-cd54187796b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  47.1002844242, 18.33742922, 5.4464,     !- X,Y,Z Vertex 1 {m}
  47.1002844242, 18.33742922, 4.0024,     !- X,Y,Z Vertex 2 {m}
  45.9610844242, 18.33742922, 4.0024,     !- X,Y,Z Vertex 3 {m}
  45.9610844242, 18.33742922, 5.4464;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6e921d4-a16f-4a33-ac3d-ccf4bb7c7513}, !- Handle
  C_GuestRoom220_223_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16a71a24-7ba9-4fbc-9307-bcfaf92702cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 6.096,        !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 6.096,        !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 6.096,         !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 6.096;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7dff2f4-516d-4c4c-b39f-e469c2f6d769}, !- Handle
  W_RearStorageFlr1_5_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.0488452197, 3.3528,    !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  54.9132684242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  54.9132684242, 0.0488452197, 3.3528;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {599ae2f9-4752-4a20-8799-6cab6cef57f3}, !- Handle
  P_FrontStairsFlr1_10017_0_10015,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c3d8a0d-6881-45be-84e9-00fa3557806b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.04868442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  0.04868442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62dc9c81-70ca-4c6a-975e-040f3b45c6a5}, !- Handle
  P_GuestRoom102_2_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14730f0a-8b2f-46e0-9efa-66c8f8985ab4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {755a2fa5-fd4f-4ae0-bb11-813598dbc42d}, !- Handle
  F_GuestRoom220_223_10081_0_10052,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cda0fc56-8f99-40c3-9620-f66a397e24c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  19.86068442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97fd3dd5-c894-48ab-921a-e7efb5d161c2}, !- Handle
  P_MeetingRoomFlr1_2_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {966e2489-cb5b-472f-bf8d-76e63365f104}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.6246844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.6246844241, 0.04884522, 0,           !- X,Y,Z Vertex 2 {m}
  36.6246844241, 8.27902922, 0,           !- X,Y,Z Vertex 3 {m}
  36.6246844241, 8.27902922, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {551d9da8-17d7-48a8-9f7f-97250d99333e}, !- Handle
  P_GuestRoom313_10221_0_10126,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5114dafc-720e-4c92-a39f-5465873140fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec0b3e4e-46ce-4fc4-af7b-31e4f4088329}, !- Handle
  F_GuestRoom413_10242_0_10135,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a757f57b-3354-4fb5-8731-f1e999f3ffd7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 8.27902922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  52.47428442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 2 {m}
  48.51188442, 0.04884522, 8.8392,        !- X,Y,Z Vertex 3 {m}
  48.51188442, 8.27902922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e5ba760-5562-4a86-ac96-e08d382643ac}, !- Handle
  P_CorridorFlr2_17_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4db1e2ba-a928-4e96-a3ce-9d00f80ebdb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 8.2790292198, 6.096,        !- X,Y,Z Vertex 1 {m}
  4.01108442, 8.2790292198, 3.3528,       !- X,Y,Z Vertex 2 {m}
  19.86068442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.86068442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e5c4ef-b176-4f70-9b9a-c4caeb67e514}, !- Handle
  W_CorridorFlr1_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 0,        !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 0,        !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 3.3528;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5f59564-baca-4821-bd65-d7389097a1cd}, !- Handle
  C_GuestRoom320_323_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec45c7d9-c75e-420b-a5ea-a2cf0c308332}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.82308442, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  23.82308442, 18.33742922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  7.97348442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  7.97348442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92d19ff4-718a-41a4-9c6b-9fc0b1ff7592}, !- Handle
  F_GuestRoom209_212_10044_0_10035,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3d4dfa2-7a2a-43b4-bb45-55e9151e6f3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  40.58708442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 2 {m}
  36.62468442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 3 {m}
  36.62468442, 8.27902922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abf8b41c-c285-4961-9907-bbd911151ca5}, !- Handle
  P_ElevatorCoreFlr3_10205_0_10112,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad679070-c353-4767-b33a-768f387d308a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c472f286-7c3b-4357-8589-1b7d1713a6d0}, !- Handle
  W_GuestRoom209_212_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.0362844241, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  38.0362844241, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  39.1754844241, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  39.1754844241, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ee9bc8b-f558-46f9-a8fc-504b1497bb38}, !- Handle
  P_CorridorFlr2_12_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bcc0483-c124-406f-8793-1d6f27c3a2d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.97348442, 10.1078292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  7.97348442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0142e4a3-3a91-46d0-b231-52033ca312ae}, !- Handle
  P_CorridorFlr1_26_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1283f671-619c-49ab-b5ec-91749e467da5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {acfd0814-967b-42c5-9da3-808166a7c4df}, !- Handle
  W_GuestRoom306_308_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b443b26-f86b-4b6f-a36a-6dc235095e10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.1114844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  30.1114844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  31.2506844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  31.2506844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94ce7807-1d8c-4a21-9508-b80d9e46c0be}, !- Handle
  R_GuestRoom401_1_0_0,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 0.0488452197, 11.5824,     !- X,Y,Z Vertex 1 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 2 {m}
  0.048684424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  0.048684424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {595c4cd4-1558-45ef-9896-5d634151d0a6}, !- Handle
  W_GuestRoom409_412_5_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5fc30d43-7a09-4876-8b7e-54a0a78b128f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.0738844241, 0.04884522, 10.9328,     !- X,Y,Z Vertex 1 {m}
  34.0738844241, 0.04884522, 9.4888,      !- X,Y,Z Vertex 2 {m}
  35.2130844241, 0.04884522, 9.4888,      !- X,Y,Z Vertex 3 {m}
  35.2130844241, 0.04884522, 10.9328;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {108074b3-a0d6-4f7f-8b0c-c02137833ca6}, !- Handle
  W_GuestRoom402_405_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee6333bf-0c5a-4270-8ade-a31815fd040e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.3098844241, 0.0488452197, 10.9328,   !- X,Y,Z Vertex 1 {m}
  17.3098844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 2 {m}
  18.4490844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 3 {m}
  18.4490844241, 0.0488452197, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {252c51b1-6f9d-4420-ba95-8aeb43ffff22}, !- Handle
  F_FrontStairsFlr2_10090_0_10057,        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1c7a81-adc2-4e55-b9d0-47b138047b20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 18.33742922, 3.3528,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 10.10782922, 3.3528,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 18.33742922, 3.3528;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cfd0a7c-7eae-4802-be77-0b784657a16f}, !- Handle
  P_RearStairsFlr4_5_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {610e6e81-fab1-40c8-a25b-473661ff2dc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 11.5824,    !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 2 {m}
  54.91326842, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 3 {m}
  54.91326842, 10.1078292198, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad0cf5b1-8d1e-4f31-92e2-c992b5fd186e}, !- Handle
  W_CorridorFlr2_9_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8710844241, 18.3374292198, 6.096,    !- X,Y,Z Vertex 1 {m}
  26.8710844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.3374292198, 3.3528,   !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.3374292198, 6.096;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {922bb03e-6117-4bcc-af66-2178b2d58783}, !- Handle
  P_GuestRoom306_308_10228_0_10130,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8125ee7c-db66-43e9-8883-91f8135b9adc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  19.8606844241, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:ShadingSurface,
  {3154bc41-eea3-4976-9cc8-fbc9bffd1024}, !- Handle
  Entry Canopy,                           !- Name
  ,                                       !- Construction Name
  {f6d0abdc-d84f-45f1-9ffd-dd8e20fe16e1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 4.57177703814647, 3.35263649464074,  !- X,Y,Z Vertex 1 {m}
  0, 13.7153311144394, 3.35263649464074,  !- X,Y,Z Vertex 2 {m}
  -9.14355407629293, 13.7153311144394, 3.35263649464074, !- X,Y,Z Vertex 3 {m}
  -9.14355407629293, 4.57177703814647, 3.35263649464074; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {f6d0abdc-d84f-45f1-9ffd-dd8e20fe16e1}, !- Handle
  Entry Canopy Group,                     !- Name
  Space,                                  !- Shading Surface Type
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}; !- Space Name

OS:Surface,
  {7a4bc101-f8c7-4384-98af-2039bcef22a9}, !- Handle
  P_GuestRoom202_205_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2ec8feb-20a2-4843-83dc-44e1fd1b63d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  19.8606844241, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  19.8606844241, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e51021-834a-4b3c-aae7-519f4e69ca8f}, !- Handle
  W_FrontStairsFlr3_3_0_0,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 18.3374292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  2.487084424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  0.048684424, 18.3374292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  0.048684424, 18.3374292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f74b908-155a-4c2e-97e3-3162c791665f}, !- Handle
  W_GuestRoom406_408_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8e486c95-bb52-4525-ae75-16dc3bfbb461}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.1114844241, 0.0488452197, 10.9328,   !- X,Y,Z Vertex 1 {m}
  30.1114844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 2 {m}
  31.2506844241, 0.0488452197, 9.4888,    !- X,Y,Z Vertex 3 {m}
  31.2506844241, 0.0488452197, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea514454-d2ca-455e-9490-e4ab2119bbc8}, !- Handle
  P_CorridorFlr1_13_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0483a06f-427b-4ff5-80ff-b96dec6d0579}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  4.01108442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0533d95b-9762-4a60-a141-f540deb9d021}, !- Handle
  P_CorridorFlr2_10_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8150050d-fcc5-4b5f-9695-47266d617709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  23.8230844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  23.8230844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24f7470c-9e1a-47d0-9b61-08b73f8f6bf9}, !- Handle
  S_GuestRoom101_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {a49a9dc1-6b39-420e-8655-6b0fbe93e7a2}, !- Construction Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.5494844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  40.5870844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  40.5870844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef71e5eb-3e16-4207-9166-719b600ff25b}, !- Handle
  P_GuestRoom214_10104_0_10064,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa3454ac-e3a1-440c-b244-f707cf511606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  52.47428442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa8c3f05-7ed9-485e-a369-2cd86af55fdc}, !- Handle
  W_GuestRoom419_3_0_0_0_0,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9cb3fcb5-ddb7-4978-a611-60f00119ce95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  31.2506844241, 18.3374292206445, 10.9328, !- X,Y,Z Vertex 1 {m}
  31.2506844241, 18.3374292206445, 9.4888, !- X,Y,Z Vertex 2 {m}
  30.1114844241, 18.3374292206445, 9.4888, !- X,Y,Z Vertex 3 {m}
  30.1114844241, 18.3374292206445, 10.9328; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc11bcad-0584-4037-a5b6-3fc2bced7e69}, !- Handle
  P_RearStairsFlr1_4_0_0,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86f5a385-b81f-45fc-8d31-09cbea687d0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 18.33742922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  52.4742844242, 18.33742922, 0,          !- X,Y,Z Vertex 2 {m}
  52.4742844242, 10.10782922, 0,          !- X,Y,Z Vertex 3 {m}
  52.4742844242, 10.10782922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {455b52a6-a0a7-40f5-80e2-747a89c6989e}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {2ae96e09-df9d-422d-984e-780738feea3f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {2a540f1d-3d62-4315-8262-45cf00be297f}, !- Handle
  P_MeetingRoomFlr1_10022_0_10020,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ec853b8-8b83-4a9d-bd5c-ffd63f1d92d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  36.62468442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  36.62468442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  26.87108442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  26.87108442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d7ea86d6-1ca5-4d98-ae47-f37c45d43cad}, !- Handle
  C_FrontLoungeFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0bb902d-2dff-4762-9ab4-931f1d23b92f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 0.04884522, 3.3528,        !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.27902922, 3.3528,        !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.27902922, 3.3528,         !- X,Y,Z Vertex 3 {m}
  4.01108442, 0.04884522, 3.3528;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2aa7ded7-5a3b-4926-8f23-62d7412877f3}, !- Handle
  P_ElevatorCoreFlr1_10011_0_10009,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ece45e34-1a2c-4120-8c7f-ff445517cb4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.87108442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 1 {m}
  26.87108442, 10.1078292198, 0,          !- X,Y,Z Vertex 2 {m}
  28.69988442, 10.1078292198, 0,          !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.1078292198, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba401fc7-d59b-463f-9e60-63e591d7f674}, !- Handle
  W_GuestRoom209_212_5_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.9610844242, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  45.9610844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  47.1002844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  47.1002844242, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27d730ad-94bf-4666-acef-12b1d219f67c}, !- Handle
  P_GuestRoom219_10167_0_10096,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da0684a3-c4a6-4cd8-972b-37bc0edbcf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 18.33742922, 6.096,      !- X,Y,Z Vertex 1 {m}
  28.6998844241, 18.33742922, 3.3528,     !- X,Y,Z Vertex 2 {m}
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 3 {m}
  28.6998844241, 10.10782922, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed51d9cf-0841-47eb-abb0-0249721fe5b8}, !- Handle
  P_RearStorageFlr2_10119_0_10079,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3ca76fc-0845-44fc-a8a6-0c1fd8a5e820}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.91326842, 8.2790292198, 6.096,       !- X,Y,Z Vertex 1 {m}
  54.91326842, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.47428442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.47428442, 8.2790292198, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa3454ac-e3a1-440c-b244-f707cf511606}, !- Handle
  P_CorridorFlr2_4_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef71e5eb-3e16-4207-9166-719b600ff25b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.47428442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 1 {m}
  52.47428442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 2 {m}
  48.51188442, 10.1078292198, 3.3528,     !- X,Y,Z Vertex 3 {m}
  48.51188442, 10.1078292198, 6.096;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10da32de-f98c-460e-a13e-760f3b4611f4}, !- Handle
  S_GuestRoom102_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {a49a9dc1-6b39-420e-8655-6b0fbe93e7a2}, !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  44.5494844242, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  44.5494844242, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c83cfac-d081-4e35-93d3-e4c3dcea9b02}, !- Handle
  P_ElevatorCoreFlr1_10075_0_10050,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96eeeec3-b5e5-4c7d-b882-c31f36a5e36d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.6998844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  28.6998844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  28.6998844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  28.6998844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a759a9d4-37ac-4654-a601-4c46ff4d989c}, !- Handle
  W_GuestRoom309_312_5_0_0_0_1,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ff85a9a6-5df0-4aa2-b85b-48b59b31f3b8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38.0362844241, 0.04884522, 8.1896,      !- X,Y,Z Vertex 1 {m}
  38.0362844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 2 {m}
  39.1754844241, 0.04884522, 6.7456,      !- X,Y,Z Vertex 3 {m}
  39.1754844241, 0.04884522, 8.1896;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dec6ae4-76f5-48a4-959e-e9542ead31e5}, !- Handle
  R_GuestRoom402_405_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.8606844241, 0.0488452197, 11.5824,   !- X,Y,Z Vertex 1 {m}
  19.8606844241, 8.2790292198, 11.5824,   !- X,Y,Z Vertex 2 {m}
  4.011084424, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 3 {m}
  4.011084424, 0.0488452197, 11.5824;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1a10d27-6467-4552-98cb-2b83158dee13}, !- Handle
  F_GuestRoom215_218_10072_0_10048,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f5dcbad-b253-4ffc-ab6a-f6edbdd6bb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  40.58708442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  40.58708442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad31e781-0ac0-4958-a372-04a6cb4fa030}, !- Handle
  P_GuestRoom315_318_10249_0_10137,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {855a9d78-2ea8-4ece-9591-4aaca1a9cd91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 6.096,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 6.096,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cbda889-5de7-4d58-b29f-66d4d8fc155f}, !- Handle
  P_CorridorFlr3_18_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a7d5516-f05e-4718-be33-5ac1c84ba30e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.66228442, 8.2790292198, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.66228442, 8.2790292198, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {496bc7a0-c07c-4262-a637-8c67f0adf40b}, !- Handle
  P_GuestRoom309_312_10233_0_10132,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da8aec9a-26fa-45d3-bb98-8a3107d06c2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.6622844241, 8.27902922, 8.8392,      !- X,Y,Z Vertex 1 {m}
  32.6622844241, 8.27902922, 6.096,       !- X,Y,Z Vertex 2 {m}
  32.6622844241, 0.04884522, 6.096,       !- X,Y,Z Vertex 3 {m}
  32.6622844241, 0.04884522, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0f04b75-23aa-4670-9e46-8145595f4a57}, !- Handle
  C_LaundryRoomFlr1_1_1_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6ba8af9-f0f4-43d9-a294-757ab9fc68e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.66228442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  32.66228442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  28.69988442, 10.10782922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14730f0a-8b2f-46e0-9efa-66c8f8985ab4}, !- Handle
  P_GuestRoom103_10053_0_10040,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62dc9c81-70ca-4c6a-975e-040f3b45c6a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 8.27902922, 0,           !- X,Y,Z Vertex 2 {m}
  48.5118844242, 0.04884522, 0,           !- X,Y,Z Vertex 3 {m}
  48.5118844242, 0.04884522, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb6f964-6c72-4eae-9d4b-a45cec9f63a9}, !- Handle
  P_GuestRoom415_418_10330_0_10173,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dcb9545-e8a1-4861-a76f-ccdfde0766bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.10782922, 11.5824,    !- X,Y,Z Vertex 1 {m}
  48.5118844242, 10.10782922, 8.8392,     !- X,Y,Z Vertex 2 {m}
  48.5118844242, 18.33742922, 8.8392,     !- X,Y,Z Vertex 3 {m}
  48.5118844242, 18.33742922, 11.5824;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {616647ae-58ca-4142-897f-2eb92a1ee661}, !- Handle
  W_GuestRoom320_323_3_0_0_0_0,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0066d00a-28f7-4c8a-9b67-0521a5bab9f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  22.4114844241, 18.33742922, 8.1896,     !- X,Y,Z Vertex 1 {m}
  22.4114844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 2 {m}
  21.2722844241, 18.33742922, 6.7456,     !- X,Y,Z Vertex 3 {m}
  21.2722844241, 18.33742922, 8.1896;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a358327-a1f8-446c-8000-3345cae43434}, !- Handle
  P_GuestRoom209_212_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b84314f-9315-49c6-b985-1945702ab7e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5d877e9-3c61-491c-9802-fec47f749b0b}, !- Handle
  P_ExerciseCenterFlr1_10013_0_10011,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80b975d1-59ff-403f-872d-aa442a99c8f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 10.10782922, 3.3528,     !- X,Y,Z Vertex 1 {m}
  23.8230844241, 10.10782922, 0,          !- X,Y,Z Vertex 2 {m}
  23.8230844241, 18.33742922, 0,          !- X,Y,Z Vertex 3 {m}
  23.8230844241, 18.33742922, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0e1757a-5699-4d1b-aec5-d1652b049f57}, !- Handle
  P_GuestRoom101_10024_0_10022,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bc58d8a-6fa3-413e-a42d-7f46bf2de42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  44.54948442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  40.58708442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  40.58708442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f9c66f7-3579-4ec8-82f0-58a7c6356d0b}, !- Handle
  F_GuestRoom215_218_10064_0_10044,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff9867f-ebdc-4f1c-91ae-5739e3cc9b2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  44.54948442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  44.54948442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffb61c73-1502-4dd0-b518-9a8362b61d4a}, !- Handle
  W_GuestRoom209_212_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30a526f8-08d7-4b55-99f6-e8a96c36f7bd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  41.9986844242, 0.04884522, 5.4464,      !- X,Y,Z Vertex 1 {m}
  41.9986844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 2 {m}
  43.1378844242, 0.04884522, 4.0024,      !- X,Y,Z Vertex 3 {m}
  43.1378844242, 0.04884522, 5.4464;      !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {9af4ae6a-7ecf-4f5d-bae3-a906c652fb27}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {f92d0901-d7dd-442a-930a-81850a2fcfc7}, !- Handle
  P_GuestRoom213_10123_0_10081,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8e9db6f-8425-4358-9f59-4d52a4ba348b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4742844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 1 {m}
  52.4742844242, 0.04884522, 3.3528,      !- X,Y,Z Vertex 2 {m}
  52.4742844242, 8.27902922, 3.3528,      !- X,Y,Z Vertex 3 {m}
  52.4742844242, 8.27902922, 6.096;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c5c022-de6f-4aa7-ba8f-0dad01c07a42}, !- Handle
  S_RestroomFlr1_0_0_0,                   !- Name
  Floor,                                  !- Surface Type
  {a49a9dc1-6b39-420e-8655-6b0fbe93e7a2}, !- Construction Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.8230844241, 8.2790292198, 0,         !- X,Y,Z Vertex 1 {m}
  23.8230844241, 0.0488452197, 0,         !- X,Y,Z Vertex 2 {m}
  19.8606844241, 0.0488452197, 0,         !- X,Y,Z Vertex 3 {m}
  19.8606844241, 8.2790292198, 0;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caa2f3e8-8583-477c-86fa-34bf1ed3e3f6}, !- Handle
  W_GuestRoom302_305_5_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b021f7b7-e622-4aca-bce7-1b63724f0d47}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  13.347484424, 0.0488452197, 8.1896,     !- X,Y,Z Vertex 1 {m}
  13.347484424, 0.0488452197, 6.7456,     !- X,Y,Z Vertex 2 {m}
  14.486684424, 0.0488452197, 6.7456,     !- X,Y,Z Vertex 3 {m}
  14.486684424, 0.0488452197, 8.1896;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f873bbe4-b24c-4b85-a98a-b2ec2ae9e6ed}, !- Handle
  P_CorridorFlr1_14_0_0,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65bbec03-9460-49d2-8ce9-82c92b9de85c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.01108442, 10.1078292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  4.01108442, 10.1078292198, 0,           !- X,Y,Z Vertex 2 {m}
  2.48708442, 10.1078292198, 0,           !- X,Y,Z Vertex 3 {m}
  2.48708442, 10.1078292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04f09e0-d479-4ed4-9176-b26e2ab65906}, !- Handle
  P_FrontStorageFlr3_10274_0_10146,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e6c133e-a988-425d-9268-ea3425e7f1bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.011084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 1 {m}
  4.011084424, 10.10782922, 6.096,        !- X,Y,Z Vertex 2 {m}
  4.011084424, 18.33742922, 6.096,        !- X,Y,Z Vertex 3 {m}
  4.011084424, 18.33742922, 8.8392;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecfffbda-a535-4573-9eec-3d756894d95f}, !- Handle
  P_CorridorFlr3_5_0_0,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5a6ab54-6e13-4a00-b18f-4e721889075d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 10.1078292198, 8.8392,     !- X,Y,Z Vertex 1 {m}
  48.51188442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 2 {m}
  32.66228442, 10.1078292198, 6.096,      !- X,Y,Z Vertex 3 {m}
  32.66228442, 10.1078292198, 8.8392;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cca46e6-facc-4edb-8632-e7c2662f5d5d}, !- Handle
  P_FrontStairsFlr4_10354_0_10178,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {836450e3-183d-4df6-9d71-6cccbf85cb66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.487084424, 10.10782922, 11.5824,      !- X,Y,Z Vertex 1 {m}
  2.487084424, 10.10782922, 8.8392,       !- X,Y,Z Vertex 2 {m}
  2.487084424, 18.33742922, 8.8392,       !- X,Y,Z Vertex 3 {m}
  2.487084424, 18.33742922, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36ea82e9-a4f0-41c9-8990-eb345ffee554}, !- Handle
  W_GuestRoom215_218_3_0_0_0_3,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {63b7fd3d-f7cc-4c23-aae1-cd54187796b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  35.2130844241, 18.33742922, 5.4464,     !- X,Y,Z Vertex 1 {m}
  35.2130844241, 18.33742922, 4.0024,     !- X,Y,Z Vertex 2 {m}
  34.0738844241, 18.33742922, 4.0024,     !- X,Y,Z Vertex 3 {m}
  34.0738844241, 18.33742922, 5.4464;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a219870-ee20-49db-91dd-060973a9d673}, !- Handle
  C_FrontStairsFlr3_1_0_0,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3759df8-0256-48e1-9f92-d70c37b985ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48708442, 10.10782922, 8.8392,        !- X,Y,Z Vertex 1 {m}
  2.48708442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 2 {m}
  0.04868442, 18.33742922, 8.8392,        !- X,Y,Z Vertex 3 {m}
  0.04868442, 10.10782922, 8.8392;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e44685a-f7ea-488d-bbb6-e41b80e03c6a}, !- Handle
  F_ElevatorCoreFlr2_10077_0_10051,       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {165e2924-2d23-4a4c-ba36-3725df6eddb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.69988442, 18.33742922, 3.3528,       !- X,Y,Z Vertex 1 {m}
  28.69988442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 2 {m}
  26.87108442, 10.10782922, 3.3528,       !- X,Y,Z Vertex 3 {m}
  26.87108442, 18.33742922, 3.3528;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f52ee573-9426-447c-a213-737038b1786f}, !- Handle
  P_GuestRoom102_10025_0_10023,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4ea139-b7df-4fbb-a437-e6bb7365970f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.51188442, 8.2790292198, 3.3528,      !- X,Y,Z Vertex 1 {m}
  48.51188442, 8.2790292198, 0,           !- X,Y,Z Vertex 2 {m}
  44.54948442, 8.2790292198, 0,           !- X,Y,Z Vertex 3 {m}
  44.54948442, 8.2790292198, 3.3528;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9d3cb83-57ca-4611-a2f4-c219ae6a80a3}, !- Handle
  P_GuestRoom309_312_2_0_0,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {541ae143-91e1-4d9c-9633-4515cd16b541}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 0.04884522, 8.8392,      !- X,Y,Z Vertex 1 {m}
  48.5118844242, 0.04884522, 6.096,       !- X,Y,Z Vertex 2 {m}
  48.5118844242, 8.27902922, 6.096,       !- X,Y,Z Vertex 3 {m}
  48.5118844242, 8.27902922, 8.8392;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27249a11-308b-430e-bcb0-8d493498b3d3}, !- Handle
  W_GuestRoom420_423_3_0_0_0_2,           !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04b7059b-e9a3-4bb3-b0a8-799b733134d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.486684424, 18.3374292198, 10.9328,   !- X,Y,Z Vertex 1 {m}
  14.486684424, 18.3374292198, 9.4888,    !- X,Y,Z Vertex 2 {m}
  13.347484424, 18.3374292198, 9.4888,    !- X,Y,Z Vertex 3 {m}
  13.347484424, 18.3374292198, 10.9328;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f84b3666-93d6-44ec-ae62-bd78983820e5}, !- Handle
  P_GuestRoom402_405_10301_0_10163,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {720a4ac8-c2a1-463e-a215-7871aa059c99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.86068442, 8.2790292198, 11.5824,     !- X,Y,Z Vertex 1 {m}
  19.86068442, 8.2790292198, 8.8392,      !- X,Y,Z Vertex 2 {m}
  4.01108442, 8.2790292198, 8.8392,       !- X,Y,Z Vertex 3 {m}
  4.01108442, 8.2790292198, 11.5824;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e54bd1-03cd-42ec-ac43-7ffc9bdc5213}, !- Handle
  R_GuestRoom415_418_1_0_0,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.5118844242, 10.1078292198, 11.5824,  !- X,Y,Z Vertex 1 {m}
  48.5118844242, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 2 {m}
  32.6622844241, 18.3374292198, 11.5824,  !- X,Y,Z Vertex 3 {m}
  32.6622844241, 10.1078292198, 11.5824;  !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {cf8b22cb-09f8-4c43-888d-8b8496abd0b0}; !- Handle

OS:BuildingStory,
  {bcd4b182-9780-4b86-bbef-76bd517e9731}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {5f027238-6f30-42a2-8424-d1243403f527}, !- Handle
  BuildingStory2,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {9d9a6e32-e8ea-4ae7-bc8f-9ef3c194a0a9}, !- Handle
  BuildingStory3,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {addc6d05-4f53-4cab-abfd-31c74c9eb965}, !- Handle
  BuildingStory4,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {a30d07a2-efd0-4b5d-a830-bce694b56009}, !- Handle
  SmallHotel Corridor,                    !- Name
  ,                                       !- Default Construction Set Name
  {dd94a47b-2a6d-4b90-8cb8-53dcdf1cf413}, !- Default Schedule Set Name
  {11a5374e-a3eb-45e1-a198-a6278f471c08}, !- Group Rendering Name
  {f6133058-a49a-449b-8504-87f334e2e8bd}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {abaff4dd-cab2-40ad-9001-5cf53837bb70}, !- Handle
  SmallHotel Corridor4,                   !- Name
  ,                                       !- Default Construction Set Name
  {b35677eb-1143-4ac0-9b53-60841df02412}, !- Default Schedule Set Name
  {1501290d-e435-479e-aa81-6937f383de75}, !- Group Rendering Name
  {d85f81a0-0a79-4ad8-abd5-103de1c142a8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Corridor4;                              !- Standards Space Type

OS:SpaceType,
  {21792f73-1ef5-440a-946e-af283ec19ee9}, !- Handle
  SmallHotel Elec/MechRoom,               !- Name
  ,                                       !- Default Construction Set Name
  {3ec863ee-4bea-4b26-b483-6e8ad3a545d6}, !- Default Schedule Set Name
  {36657d34-d107-4ca9-ad32-9498512d29a7}, !- Group Rendering Name
  {747c42a4-0c65-4360-8bc0-534ddcd62681}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:SpaceType,
  {0197271b-175a-472f-a12d-ec59fdf18563}, !- Handle
  SmallHotel ElevatorCore,                !- Name
  ,                                       !- Default Construction Set Name
  {6e890a79-b2da-42a9-a88c-fc74e25f9026}, !- Default Schedule Set Name
  {8c0c407d-1d7c-4f46-a95a-39e9aa34f94e}, !- Group Rendering Name
  {0228a333-1ff1-4c8d-88bf-e2f4ed42b02b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  ElevatorCore;                           !- Standards Space Type

OS:SpaceType,
  {cbd291d5-24fb-4266-a115-ca6ef0d6f959}, !- Handle
  SmallHotel ElevatorCore4,               !- Name
  ,                                       !- Default Construction Set Name
  {3dc472dd-8c4a-44e4-9675-9feb237425da}, !- Default Schedule Set Name
  {7d98fd6f-2911-4fb3-9dad-c30fa325e4f6}, !- Group Rendering Name
  {af1a6195-4fc3-4315-b3f6-78009d68ff54}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  ElevatorCore4;                          !- Standards Space Type

OS:SpaceType,
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Handle
  SmallHotel StaffLounge,                 !- Name
  ,                                       !- Default Construction Set Name
  {99a0aa6f-1a80-41d3-bd0b-4a376ab9961d}, !- Default Schedule Set Name
  {3d7e762b-e873-45aa-b07f-0cf83e83d9de}, !- Group Rendering Name
  {a067e1a0-9df4-4218-a194-cad3b5ee0974}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  StaffLounge;                            !- Standards Space Type

OS:SpaceType,
  {95160252-9172-490a-9a0c-6f621b6d385d}, !- Handle
  SmallHotel Exercise,                    !- Name
  ,                                       !- Default Construction Set Name
  {af144ae2-2c84-4cb0-95d8-bb2e47a3bd47}, !- Default Schedule Set Name
  {9f4237ba-e2a4-4f02-9af1-19310c1c4ced}, !- Group Rendering Name
  {17f42183-96a5-4686-acbb-6ad95576aa67}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Exercise;                               !- Standards Space Type

OS:SpaceType,
  {7abd9908-ce14-4ded-9644-74be53e0c727}, !- Handle
  SmallHotel GuestLounge,                 !- Name
  ,                                       !- Default Construction Set Name
  {128caed2-17e1-453b-9d6c-eca7ca8aac29}, !- Default Schedule Set Name
  {fa64eaa1-d3c7-4a6a-8723-df8ec51398bc}, !- Group Rendering Name
  {72ffb0bd-ae74-4060-b0af-d0932986133e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestLounge;                            !- Standards Space Type

OS:SpaceType,
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Handle
  SmallHotel Office,                      !- Name
  ,                                       !- Default Construction Set Name
  {c81b41a4-56f6-4447-aa0c-46d0de19f49a}, !- Default Schedule Set Name
  {10d73da7-e169-4d94-846f-9bd3938ac51d}, !- Group Rendering Name
  {83ac7cc1-d786-4ab2-b0de-3876397518a0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {ffdb3771-9b35-478f-9401-fe25d8136d84}, !- Handle
  SmallHotel Stair,                       !- Name
  ,                                       !- Default Construction Set Name
  {c16e5c5a-8f48-4277-91a9-985f2c6f41fb}, !- Default Schedule Set Name
  {cd7ec614-e0c3-441b-814d-9186a608a944}, !- Group Rendering Name
  {a0989534-95ee-4241-bea1-45b2c016f2ff}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Stair;                                  !- Standards Space Type

OS:SpaceType,
  {2d50b22a-b2f6-4ac0-9e11-72d59f838784}, !- Handle
  SmallHotel Stair4,                      !- Name
  ,                                       !- Default Construction Set Name
  {1b51b7ad-8255-4fd6-9bf0-e706096da3a1}, !- Default Schedule Set Name
  {4a9f16ce-4aa0-4007-9fd7-b281373cbcb5}, !- Group Rendering Name
  {71a43881-9370-4583-a6db-809479f5ec90}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Stair4;                                 !- Standards Space Type

OS:SpaceType,
  {e0fcc36a-fb24-4b50-9d09-9e86a0ae0fce}, !- Handle
  SmallHotel Storage,                     !- Name
  ,                                       !- Default Construction Set Name
  {70bdea6a-5683-4f78-bfb9-f5ec64eb96c5}, !- Default Schedule Set Name
  {cdd9de64-8d77-42ad-83ce-7482af967f12}, !- Group Rendering Name
  {134db9a9-9ea7-4535-b438-036750c48cc8}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:SpaceType,
  {321d3714-eb7c-4210-96eb-257cab013245}, !- Handle
  SmallHotel Storage4Front,               !- Name
  ,                                       !- Default Construction Set Name
  {51cf35d7-51ca-40e3-a147-c815ab466f6c}, !- Default Schedule Set Name
  {5d8be40a-d6fe-4fca-a6e4-f2492e19f08a}, !- Group Rendering Name
  {8cf7a114-2327-48f9-8dbd-3bfb0406ca9d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage4Front;                          !- Standards Space Type

OS:SpaceType,
  {3b2c2a32-f4e2-4a2f-9199-6fcc40f45fe4}, !- Handle
  SmallHotel Storage4Rear,                !- Name
  ,                                       !- Default Construction Set Name
  {04bab182-f0a0-468f-8837-b4fb55a1bc0a}, !- Default Schedule Set Name
  {27fed095-d89a-453d-81fa-b1dfd99a63a5}, !- Group Rendering Name
  {38e0d46e-873d-4482-9b1d-27cd895431c1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Storage4Rear;                           !- Standards Space Type

OS:SpaceType,
  {b0f72164-c6a8-46ca-8cfb-9c85340e11d1}, !- Handle
  SmallHotel GuestRoom123Occ,             !- Name
  {4a126568-d79a-4b53-9d65-a33c2555b52d}, !- Default Construction Set Name
  {ce3e8504-c5ce-4336-a267-f9c89bd542ce}, !- Default Schedule Set Name
  {190de1e3-a6d9-4d42-b04c-9dcc896b734c}, !- Group Rendering Name
  {b93242e6-4037-4d97-bd89-d523e8c95c07}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom123Occ;                        !- Standards Space Type

OS:SpaceType,
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Handle
  SmallHotel GuestRoom123Vac,             !- Name
  {f9056a5a-7535-4536-a93c-8c773dd5c03f}, !- Default Construction Set Name
  {01fd17c6-63f7-47a8-b86a-1416d0d0363f}, !- Default Schedule Set Name
  {3981217f-29ba-428f-8e7c-8d97758e7613}, !- Group Rendering Name
  {52749ef8-5d9c-40cb-8366-4d14ad11a975}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom123Vac;                        !- Standards Space Type

OS:SpaceType,
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Handle
  SmallHotel GuestRoom4Occ,               !- Name
  {9c96b8d3-6af6-49d8-a133-eab0469e05bc}, !- Default Construction Set Name
  {ba5444a8-f3a3-46d7-b9ad-3e9c8749316c}, !- Default Schedule Set Name
  {ded72e2e-8924-4873-a34a-8241df9b4d2e}, !- Group Rendering Name
  {8c1a18b8-e8f0-4f66-ae45-838058a74033}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom4Occ;                          !- Standards Space Type

OS:SpaceType,
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Handle
  SmallHotel GuestRoom4Vac,               !- Name
  {c40e3903-69b6-4cd5-a741-8b27ac17df78}, !- Default Construction Set Name
  {480c1b54-789b-4d83-ba1c-198b9e7bb78e}, !- Default Schedule Set Name
  {ede05c2e-cb74-488b-8ded-ac598ebf4a60}, !- Group Rendering Name
  {3600b9ae-2b2a-4b03-8823-3a38b1a8d8ac}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  GuestRoom4Vac;                          !- Standards Space Type

OS:SpaceType,
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Handle
  SmallHotel Laundry,                     !- Name
  ,                                       !- Default Construction Set Name
  {4603109f-5a9f-4498-9903-5acf9f194e19}, !- Default Schedule Set Name
  {edd1d294-41c8-42bc-a5c9-27b304d5048c}, !- Group Rendering Name
  {e5a8ba57-d221-46f8-8a8d-8e62eda9678c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:SpaceType,
  {db7eb348-454a-4fa2-80ac-e8beaac522ca}, !- Handle
  SmallHotel Mechanical,                  !- Name
  ,                                       !- Default Construction Set Name
  {bff51270-8b75-4b6e-9936-9a9c620e7395}, !- Default Schedule Set Name
  {6e350b88-cfe3-4542-9252-daa2ab0606d1}, !- Group Rendering Name
  {df5c60b6-6db8-476e-99a9-9ffdd4ea5bc4}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceType,
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Handle
  SmallHotel Meeting,                     !- Name
  ,                                       !- Default Construction Set Name
  {8cd29437-4bea-47d1-9857-2e3743aefcbd}, !- Default Schedule Set Name
  {48d23707-6af1-4519-bd3c-91b3b941d49d}, !- Group Rendering Name
  {b2e1e936-484e-4d25-81a5-0352d0bb2864}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:SpaceType,
  {679d49c2-849c-46bc-9488-13b711a24dc4}, !- Handle
  SmallHotel PublicRestroom,              !- Name
  ,                                       !- Default Construction Set Name
  {bffc40bd-0fb4-4327-a895-b0013c339ce4}, !- Default Schedule Set Name
  {1ba18300-12fd-430b-bf4c-08a7f7a0cb84}, !- Group Rendering Name
  {4febc8e5-4d8f-4864-9fd2-91cd3fe7b726}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SmallHotel,                             !- Standards Building Type
  PublicRestroom;                         !- Standards Space Type

OS:SubSurface,
  {bb65c712-11ba-48c6-abbd-d61dc5ff3da2}, !- Handle
  W_RearStairsFlr1_3_0_0_Door,            !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {243bcfcf-91f5-4fc7-932e-e84676de23a4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  54.458910571864, 18.3374292198, 0,      !- X,Y,Z Vertex 1 {m}
  53.544510571864, 18.3374292198, 0,      !- X,Y,Z Vertex 2 {m}
  53.544510571864, 18.337429219927, 2.1336, !- X,Y,Z Vertex 3 {m}
  54.458910571864, 18.337429219927, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba65c234-12ba-48a6-abdd-d61dc5ff3cc3}, !- Handle
  W_CorridorFlr1_10_0_0_Door,             !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b4e5c4ef-b176-4f70-9b9a-c4caeb67e514}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.014739009222, 18.3374292198, 0,      !- X,Y,Z Vertex 1 {m}
  25.100339009222, 18.3374292198, 0,      !- X,Y,Z Vertex 2 {m}
  25.100339009222, 18.337429219927, 2.1336, !- X,Y,Z Vertex 3 {m}
  26.014739009222, 18.337429219927, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac65c231-32bc-42c6-accd-d61dc5ff3ea2}, !- Handle
  W_FrontStairsFlr1_3_0_0_Door,           !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {d3978d7d-c802-4d12-82d2-aeadc2e5ad5c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.894806091479, 18.3374292198, 0,       !- X,Y,Z Vertex 1 {m}
  0.980406091479, 18.3374292198, 0,       !- X,Y,Z Vertex 2 {m}
  0.980406091479, 18.337429219927, 2.1336, !- X,Y,Z Vertex 3 {m}
  1.894806091479, 18.337429219927, 2.1336; !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {0b301c8f-0d63-4636-8133-a02cc2c574cd}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {5cc21e33-f05e-4e91-aa7d-48176771e1b7}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {59bbe23d-1045-460b-9f21-b955d71b80fe}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {18853340-45d8-4603-8311-ca84cf665e37}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns WB=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bb7faeef-4a60-47f8-93eb-6bf1385ecbd4}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {07bbfe55-27b2-44aa-80f3-0d2e2eb97dbc}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {1bb72d5e-b2b2-4f6c-aed4-1c15ca7e3969}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:Site:GroundTemperature:Shallow,
  {4a8ea8eb-72b5-4570-bceb-b12ac33979f4}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {366ed872-82f7-4e4f-b11d-aef075878ebc}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {efbc1ff4-974f-4a49-9b97-ecf2fe28acf9}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {11a5374e-a3eb-45e1-a198-a6278f471c08}, !- Handle
  SmallHotel Corridor 1,                  !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {6bd7ffa7-32ed-4265-8c6a-214dee3a85b1}, !- Handle
  SmallHotel Corridor Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {48d02b77-6216-4c59-812b-089826a6e3e2}, !- Handle
  SmallHotel Corridor Lights,             !- Name
  {6bd7ffa7-32ed-4265-8c6a-214dee3a85b1}, !- Lights Definition Name
  {a30d07a2-efd0-4b5d-a830-bce694b56009}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5dc707a2-7f6e-4389-b173-9e019192522c}, !- Handle
  {6bd7ffa7-32ed-4265-8c6a-214dee3a85b1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {f6133058-a49a-449b-8504-87f334e2e8bd}, !- Handle
  SmallHotel Corridor Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {dd94a47b-2a6d-4b90-8cb8-53dcdf1cf413}, !- Handle
  SmallHotel Corridor Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {8f249dfd-0a3d-4eb5-9188-fff5c12dd576}, !- Lighting Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Handle
  HotelSmall AlwaysOff,                   !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {04bec86e-7378-42c4-8ced-25a934dae3b7}, !- Default Day Schedule Name
  {66562dd8-3466-4e9c-a056-45434ad6e281}, !- Summer Design Day Schedule Name
  {d90e2e83-f326-4738-8957-e6c3ea36292c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04bec86e-7378-42c4-8ced-25a934dae3b7}, !- Handle
  HotelSmall AlwaysOff Default,           !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66562dd8-3466-4e9c-a056-45434ad6e281}, !- Handle
  HotelSmall AlwaysOff Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d90e2e83-f326-4738-8957-e6c3ea36292c}, !- Handle
  HotelSmall AlwaysOff Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3746ba4-fd99-4f27-9575-c275eb78457c}, !- Handle
  Schedule Rule 1,                        !- Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {be65cab7-bb8a-430a-bc5f-363b233b56d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {be65cab7-bb8a-430a-bc5f-363b233b56d1}, !- Handle
  HotelSmall AlwaysOff Wknd Day,          !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- Handle
  HotelSmall Activity_Sch,                !- Name
  {5b31d3d3-ef65-4f24-8c25-8a0c5de98f26}, !- Schedule Type Limits Name
  {821634e2-0d8f-459a-b8ba-438af10a862d}, !- Default Day Schedule Name
  {5e82649a-e29c-4b91-9317-41902d92929e}, !- Summer Design Day Schedule Name
  {3cbfbfe6-cb6f-497b-a346-f2e5c1423ff5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {821634e2-0d8f-459a-b8ba-438af10a862d}, !- Handle
  HotelSmall Activity_Sch Default,        !- Name
  {5b31d3d3-ef65-4f24-8c25-8a0c5de98f26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3cbfbfe6-cb6f-497b-a346-f2e5c1423ff5}, !- Handle
  HotelSmall Activity_Sch Winter Design Day, !- Name
  {5b31d3d3-ef65-4f24-8c25-8a0c5de98f26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5e82649a-e29c-4b91-9317-41902d92929e}, !- Handle
  HotelSmall Activity_Sch Summer Design Day, !- Name
  {5b31d3d3-ef65-4f24-8c25-8a0c5de98f26}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5b31d3d3-ef65-4f24-8c25-8a0c5de98f26}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {8f249dfd-0a3d-4eb5-9188-fff5c12dd576}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {dc325d88-abb0-44ed-8248-a452567b7dc0}, !- Default Day Schedule Name
  {efaadec7-d435-410a-9927-04afc84c3f5b}, !- Summer Design Day Schedule Name
  {b638ed56-22ae-42d6-bc3e-79518f1c5c6f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dc325d88-abb0-44ed-8248-a452567b7dc0}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013 Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.65;                                   !- Value Until Time 1

OS:Schedule:Day,
  {efaadec7-d435-410a-9927-04afc84c3f5b}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013 Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b638ed56-22ae-42d6-bc3e-79518f1c5c6f}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013 Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {eb13e611-9a0a-4363-80f6-126576bb8726}, !- Handle
  Schedule Rule 2,                        !- Name
  {8f249dfd-0a3d-4eb5-9188-fff5c12dd576}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {255ca376-a51a-4268-a481-13b3a8fe7fea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {255ca376-a51a-4268-a481-13b3a8fe7fea}, !- Handle
  HotelSmall BLDG_LIGHT_CORRIDOR_SCH_2013 Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.65;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3427296e-d257-4584-9b62-23208851ad08}, !- Handle
  SmallHotel Corridor Thermostat,         !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch,        !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {ef854886-a44d-4554-8320-9db835620ac1}, !- Default Day Schedule Name
  {d00a01cc-0fc1-4cb4-a180-046870f11c10}, !- Summer Design Day Schedule Name
  {26aa31fb-b1ba-4d32-a362-8f7d782bd1e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef854886-a44d-4554-8320-9db835620ac1}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {d00a01cc-0fc1-4cb4-a180-046870f11c10}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Summer Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {26aa31fb-b1ba-4d32-a362-8f7d782bd1e4}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Winter Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {ba160a86-fbfa-49aa-a9d8-4eb755ce64a2}, !- Handle
  Schedule Rule 3,                        !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6baf4b7e-0ad0-481c-9159-8edbd8d01f63}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6baf4b7e-0ad0-481c-9159-8edbd8d01f63}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Wknd Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {fcaedeee-4f82-46db-b106-c995e5586835}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch,        !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {7b86f947-4bc3-49e9-99f3-800f37aed73b}, !- Default Day Schedule Name
  {83822a53-12d7-4bab-b31f-8127539598bc}, !- Summer Design Day Schedule Name
  {34f750d3-9438-42f5-9303-90762ea34b53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7b86f947-4bc3-49e9-99f3-800f37aed73b}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {83822a53-12d7-4bab-b31f-8127539598bc}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Summer Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {34f750d3-9438-42f5-9303-90762ea34b53}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Winter Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {017ebca3-ee59-4d02-ae08-96c3196a6248}, !- Handle
  Schedule Rule 4,                        !- Name
  {fcaedeee-4f82-46db-b106-c995e5586835}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7886a14-f89f-425f-b60f-99e6fe349a37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7886a14-f89f-425f-b60f-99e6fe349a37}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Wknd Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Rendering:Color,
  {1501290d-e435-479e-aa81-6937f383de75}, !- Handle
  SmallHotel Corridor4 1,                 !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {ebbc7c07-988c-4b3d-9078-f0891eaba4f0}, !- Handle
  SmallHotel Corridor4 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d12b5d31-3679-4eef-a736-190bb76af9b6}, !- Handle
  SmallHotel Corridor4 Lights,            !- Name
  {ebbc7c07-988c-4b3d-9078-f0891eaba4f0}, !- Lights Definition Name
  {abaff4dd-cab2-40ad-9001-5cf53837bb70}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d42c30c2-3488-4d21-bde0-b6315d708828}, !- Handle
  {ebbc7c07-988c-4b3d-9078-f0891eaba4f0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {d85f81a0-0a79-4ad8-abd5-103de1c142a8}, !- Handle
  SmallHotel Corridor4 Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b35677eb-1143-4ac0-9b53-60841df02412}, !- Handle
  SmallHotel Corridor4 Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {8f249dfd-0a3d-4eb5-9188-fff5c12dd576}, !- Lighting Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0085584f-a89a-40aa-ba9c-caf0e2197eea}, !- Handle
  SmallHotel Corridor4 Thermostat,        !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {36657d34-d107-4ca9-ad32-9498512d29a7}, !- Handle
  SmallHotel Elec/MechRoom 1,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {376e32df-4d30-40ed-8cfe-e05b640c9e9d}, !- Handle
  SmallHotel Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2133.40704459187,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {14f93b13-b1a3-4847-a98c-1941b8ca47f2}, !- Handle
  SmallHotel Elec/MechRoom Elec Equip,    !- Name
  {376e32df-4d30-40ed-8cfe-e05b640c9e9d}, !- Electric Equipment Definition Name
  {21792f73-1ef5-440a-946e-af283ec19ee9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {747c42a4-0c65-4360-8bc0-534ddcd62681}, !- Handle
  SmallHotel Elec/MechRoom Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3ec863ee-4bea-4b26-b483-6e8ad3a545d6}, !- Handle
  SmallHotel Elec/MechRoom Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Lighting Schedule Name
  {087bca77-ccf0-445f-87fe-e98bfb079555}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {087bca77-ccf0-445f-87fe-e98bfb079555}, !- Handle
  HotelSmall BLDG_ELEVATORS,              !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {1f651faa-af6e-4aae-b476-483df98e07ed}, !- Default Day Schedule Name
  {f3b17d24-176a-4a31-93d9-ca9e16f3b584}, !- Summer Design Day Schedule Name
  {8f2e6c34-8020-406a-81a5-39e0c716ab71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f651faa-af6e-4aae-b476-483df98e07ed}, !- Handle
  HotelSmall BLDG_ELEVATORS Default,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {f3b17d24-176a-4a31-93d9-ca9e16f3b584}, !- Handle
  HotelSmall BLDG_ELEVATORS Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {8f2e6c34-8020-406a-81a5-39e0c716ab71}, !- Handle
  HotelSmall BLDG_ELEVATORS Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {48d7269f-8f31-47f5-85e2-9b1df70774f7}, !- Handle
  Schedule Rule 5,                        !- Name
  {087bca77-ccf0-445f-87fe-e98bfb079555}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76219884-575d-4457-bf78-ed5d11a57906}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76219884-575d-4457-bf78-ed5d11a57906}, !- Handle
  HotelSmall BLDG_ELEVATORS Wknd Day,     !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:ThermostatSetpoint:DualSetpoint,
  {31138860-9449-4bd0-8643-fb2eaeee7810}, !- Handle
  SmallHotel Elec/MechRoom Thermostat;    !- Name

OS:Rendering:Color,
  {8c0c407d-1d7c-4f46-a95a-39e9aa34f94e}, !- Handle
  SmallHotel ElevatorCore 1,              !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0228a333-1ff1-4c8d-88bf-e2f4ed42b02b}, !- Handle
  SmallHotel ElevatorCore Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6e890a79-b2da-42a9-a88c-fc74e25f9026}, !- Handle
  SmallHotel ElevatorCore Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Lighting Schedule Name
  {087bca77-ccf0-445f-87fe-e98bfb079555}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2c40967-e9c0-4ffc-9c51-0de2f6e56e22}, !- Handle
  SmallHotel ElevatorCore Thermostat;     !- Name

OS:Rendering:Color,
  {7d98fd6f-2911-4fb3-9dad-c30fa325e4f6}, !- Handle
  SmallHotel ElevatorCore4 1,             !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {af1a6195-4fc3-4315-b3f6-78009d68ff54}, !- Handle
  SmallHotel ElevatorCore4 Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3dc472dd-8c4a-44e4-9675-9feb237425da}, !- Handle
  SmallHotel ElevatorCore4 Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Lighting Schedule Name
  {087bca77-ccf0-445f-87fe-e98bfb079555}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f055f3d5-7488-403f-9e64-7f763214e56b}, !- Handle
  SmallHotel ElevatorCore4 Thermostat;    !- Name

OS:Rendering:Color,
  {9f4237ba-e2a4-4f02-9af1-19310c1c4ced}, !- Handle
  SmallHotel Exercise 1,                  !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {7f9479a2-a2b9-4d07-9670-61e01a3673bd}, !- Handle
  SmallHotel Exercise People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.214632373709192,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {ef548134-766b-4040-94ec-9790d1863404}, !- Handle
  SmallHotel Exercise People,             !- Name
  {7f9479a2-a2b9-4d07-9670-61e01a3673bd}, !- People Definition Name
  {95160252-9172-490a-9a0c-6f621b6d385d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Handle
  Clothing Schedule,                      !- Name
  {714729d0-c2ad-47a5-8c60-9c6613b9a43d}, !- Schedule Type Limits Name
  {15fb40d6-6913-482d-8d06-5c1d5821db1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15fb40d6-6913-482d-8d06-5c1d5821db1b}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {714729d0-c2ad-47a5-8c60-9c6613b9a43d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4bdfa3d-8cba-4c5d-b973-cd851d51b999}, !- Handle
  Schedule Rule 6,                        !- Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cab79c08-23c6-47d5-95d2-4df8a9c979e7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cab79c08-23c6-47d5-95d2-4df8a9c979e7}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {714729d0-c2ad-47a5-8c60-9c6613b9a43d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {714729d0-c2ad-47a5-8c60-9c6613b9a43d}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Handle
  Air Velocity Schedule,                  !- Name
  {4765a650-9549-48e7-9691-17f68a9a566c}, !- Schedule Type Limits Name
  {94a16370-ddd2-4932-8621-8858a2dc3ca9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94a16370-ddd2-4932-8621-8858a2dc3ca9}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {4765a650-9549-48e7-9691-17f68a9a566c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4765a650-9549-48e7-9691-17f68a9a566c}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Handle
  Work Efficiency Schedule,               !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {b99f4de7-2cee-4eb0-86f6-1036a6c7844f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b99f4de7-2cee-4eb0-86f6-1036a6c7844f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {99e39779-14f0-4d2b-b3c5-658961be49d9}, !- Handle
  SmallHotel Exercise Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {369baf64-9b70-4e03-a521-49985418b857}, !- Handle
  SmallHotel Exercise Lights,             !- Name
  {99e39779-14f0-4d2b-b3c5-658961be49d9}, !- Lights Definition Name
  {95160252-9172-490a-9a0c-6f621b6d385d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {03fce271-f175-4eb6-a465-77922b51af9a}, !- Handle
  {99e39779-14f0-4d2b-b3c5-658961be49d9}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {1640a3e1-6b3b-469a-9130-67df14c6f708}, !- Handle
  SmallHotel Exercise Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  18.6215650209078,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e115bfb2-c43a-426e-8a17-27a1221f232a}, !- Handle
  SmallHotel Exercise Elec Equip,         !- Name
  {1640a3e1-6b3b-469a-9130-67df14c6f708}, !- Electric Equipment Definition Name
  {95160252-9172-490a-9a0c-6f621b6d385d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {17f42183-96a5-4686-acbb-6ad95576aa67}, !- Handle
  SmallHotel Exercise Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {af144ae2-2c84-4cb0-95d8-bb2e47a3bd47}, !- Handle
  SmallHotel Exercise Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9e2c9a29-759e-4b47-8c61-eb2dede1d8ca}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {fbeda0f5-0d0e-40a3-ac95-791608721121}, !- Lighting Schedule Name
  {301332ee-61bb-40ce-a232-82e178ef91ff}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9e2c9a29-759e-4b47-8c61-eb2dede1d8ca}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {7cd40e8f-7f05-4441-aa65-8d01c4f3395d}, !- Default Day Schedule Name
  {a6f19f40-9971-4b72-a65c-f1bc7467b26b}, !- Summer Design Day Schedule Name
  {0a3c7de6-4b95-4191-9df1-9dff3c6726b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7cd40e8f-7f05-4441-aa65-8d01c4f3395d}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {a6f19f40-9971-4b72-a65c-f1bc7467b26b}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a3c7de6-4b95-4191-9df1-9dff3c6726b9}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e879b5e-63e4-4c7e-b3da-c8ddb02872f3}, !- Handle
  Schedule Rule 7,                        !- Name
  {9e2c9a29-759e-4b47-8c61-eb2dede1d8ca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6ea72c4b-cfec-4bdf-b416-849ec9b51678}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ea72c4b-cfec-4bdf-b416-849ec9b51678}, !- Handle
  HotelSmall ExerciseCenter_Occ_Sch Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {fbeda0f5-0d0e-40a3-ac95-791608721121}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH,   !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {d1466846-03b8-4419-a68d-864f15285658}, !- Default Day Schedule Name
  {5b689872-5f92-4089-a5c2-0ee43ee84ca2}, !- Summer Design Day Schedule Name
  {6bbc02f5-adad-40f1-831b-47da9f2295bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1466846-03b8-4419-a68d-864f15285658}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {5b689872-5f92-4089-a5c2-0ee43ee84ca2}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bbc02f5-adad-40f1-831b-47da9f2295bc}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0ec828e8-9bbe-488f-81e7-5099fa70169a}, !- Handle
  Schedule Rule 8,                        !- Name
  {fbeda0f5-0d0e-40a3-ac95-791608721121}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e73380a-7aa4-4ca0-b961-9483a190f4db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e73380a-7aa4-4ca0-b961-9483a190f4db}, !- Handle
  HotelSmall BLDG_LIGHT_EXERCENTER_SCH Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  22,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {301332ee-61bb-40ce-a232-82e178ef91ff}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {b7ee8f99-4d45-4b64-ace0-9caace8e2359}, !- Default Day Schedule Name
  {c4662e51-5d1a-416a-b3a6-c9e8b7e551dd}, !- Summer Design Day Schedule Name
  {4ffab2b7-fc7c-4ea4-8c92-f28076ad6dd8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7ee8f99-4d45-4b64-ace0-9caace8e2359}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Day,
  {c4662e51-5d1a-416a-b3a6-c9e8b7e551dd}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ffab2b7-fc7c-4ea4-8c92-f28076ad6dd8}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6daaa6c8-621f-46c8-92b6-d6d2c6cb6036}, !- Handle
  Schedule Rule 9,                        !- Name
  {301332ee-61bb-40ce-a232-82e178ef91ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cc8b8d82-4554-4d39-90a2-5070d7901e6f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc8b8d82-4554-4d39-90a2-5070d7901e6f}, !- Handle
  HotelSmall ExerciseCenter_Eqp_Sch Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:ThermostatSetpoint:DualSetpoint,
  {c57fee9a-1e29-4301-b312-6d6eb773f01f}, !- Handle
  SmallHotel Exercise Thermostat,         !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {fa64eaa1-d3c7-4a6a-8723-df8ec51398bc}, !- Handle
  SmallHotel GuestLounge 1,               !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {72055327-d3b3-44e6-b838-be6311f2d399}, !- Handle
  SmallHotel GuestLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.322917312501292,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {7b76b964-bcf5-424d-a790-1e9b2fe6fd97}, !- Handle
  SmallHotel GuestLounge People,          !- Name
  {72055327-d3b3-44e6-b838-be6311f2d399}, !- People Definition Name
  {7abd9908-ce14-4ded-9644-74be53e0c727}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ba595f94-dff5-4b67-bf4c-9db5b949a954}, !- Handle
  SmallHotel GuestLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.48959431252196,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b102f869-34bc-4804-a7f0-f8d4017f3204}, !- Handle
  SmallHotel GuestLounge Lights,          !- Name
  {ba595f94-dff5-4b67-bf4c-9db5b949a954}, !- Lights Definition Name
  {7abd9908-ce14-4ded-9644-74be53e0c727}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1d8e62c4-6ccf-4ecc-a536-a7bbecbc6db1}, !- Handle
  {ba595f94-dff5-4b67-bf4c-9db5b949a954}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {66378ab9-6c16-43cc-808d-f029b2d47214}, !- Handle
  SmallHotel GuestLounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.0486632084375,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1b9ed6f1-c1a4-49a8-8dda-ea1f64888a53}, !- Handle
  SmallHotel GuestLounge Elec Equip,      !- Name
  {66378ab9-6c16-43cc-808d-f029b2d47214}, !- Electric Equipment Definition Name
  {7abd9908-ce14-4ded-9644-74be53e0c727}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {72ffb0bd-ae74-4060-b0af-d0932986133e}, !- Handle
  SmallHotel GuestLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {128caed2-17e1-453b-9d6c-eca7ca8aac29}, !- Handle
  SmallHotel GuestLounge Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c78a70d5-dbda-4a51-9d87-12a75cfcc638}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {69c5ccb1-4b28-4531-b000-95a69236a676}, !- Lighting Schedule Name
  {963543e6-144d-467f-a0bb-126775ad5272}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c78a70d5-dbda-4a51-9d87-12a75cfcc638}, !- Handle
  HotelSmall Lobby_Occ_Sch,               !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {faa6de0e-8284-4c30-a157-9e8539d9c935}, !- Default Day Schedule Name
  {389a22e9-e486-41cf-8fca-f77e76461321}, !- Summer Design Day Schedule Name
  {b6e5f29f-2b0a-4ef3-9b30-493f08f49dc7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {faa6de0e-8284-4c30-a157-9e8539d9c935}, !- Handle
  HotelSmall Lobby_Occ_Sch Default,       !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {389a22e9-e486-41cf-8fca-f77e76461321}, !- Handle
  HotelSmall Lobby_Occ_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61f908de-083c-4004-9fd8-fde02495207b}, !- Handle
  Schedule Rule 10,                       !- Name
  {c78a70d5-dbda-4a51-9d87-12a75cfcc638}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48d8c197-162e-4f13-8891-61cf26627448}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48d8c197-162e-4f13-8891-61cf26627448}, !- Handle
  HotelSmall Lobby_Occ_Sch Wkdy Day,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {b6e5f29f-2b0a-4ef3-9b30-493f08f49dc7}, !- Handle
  HotelSmall Lobby_Occ_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {69c5ccb1-4b28-4531-b000-95a69236a676}, !- Handle
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH,  !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {e0303822-0721-439d-a71c-d747d130c138}, !- Default Day Schedule Name
  {82438a01-fee6-486e-b914-3c016e839d51}, !- Summer Design Day Schedule Name
  {16911918-6843-4541-b03f-be3d2a644247}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0303822-0721-439d-a71c-d747d130c138}, !- Handle
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {82438a01-fee6-486e-b914-3c016e839d51}, !- Handle
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16911918-6843-4541-b03f-be3d2a644247}, !- Handle
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d3c1c159-57af-4fd9-a720-48c4c1baf8f0}, !- Handle
  Schedule Rule 11,                       !- Name
  {69c5ccb1-4b28-4531-b000-95a69236a676}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d42c5cf2-e579-4f12-b2ec-0f7e41a22916}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d42c5cf2-e579-4f12-b2ec-0f7e41a22916}, !- Handle
  HotelSmall BLDG_LIGHT_FRONTLOUNGE_SCH Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {963543e6-144d-467f-a0bb-126775ad5272}, !- Handle
  HotelSmall Lobby_Eqp_Sch,               !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {c7699e36-b297-4fb8-9e83-4d0057c60c36}, !- Default Day Schedule Name
  {616f1562-def5-4b5b-a096-cbd17a0cdaf3}, !- Summer Design Day Schedule Name
  {94166709-b5dc-452f-acc2-34424600dbb6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7699e36-b297-4fb8-9e83-4d0057c60c36}, !- Handle
  HotelSmall Lobby_Eqp_Sch Default,       !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.68,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.23,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21;                                   !- Value Until Time 6

OS:Schedule:Day,
  {616f1562-def5-4b5b-a096-cbd17a0cdaf3}, !- Handle
  HotelSmall Lobby_Eqp_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94166709-b5dc-452f-acc2-34424600dbb6}, !- Handle
  HotelSmall Lobby_Eqp_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e4a1aa37-2513-431f-a7df-bc3b506538f0}, !- Handle
  Schedule Rule 12,                       !- Name
  {963543e6-144d-467f-a0bb-126775ad5272}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {742ef82f-913f-4606-adc5-5b828055a514}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {742ef82f-913f-4606-adc5-5b828055a514}, !- Handle
  HotelSmall Lobby_Eqp_Sch Wknd Day,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.21,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.68,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.32,                                   !- Value Until Time 4
  23,                                     !- Hour 5
  0,                                      !- Minute 5
  0.23,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.21;                                   !- Value Until Time 6

OS:ThermostatSetpoint:DualSetpoint,
  {841e3081-c18e-45aa-a3bc-d1fd15200d51}, !- Handle
  SmallHotel GuestLounge Thermostat,      !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {190de1e3-a6d9-4d42-b04c-9dcc896b734c}, !- Handle
  SmallHotel GuestRoom123Occ 1,           !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {085dfb69-165f-4805-95e5-fc8faa35b1c4}, !- Handle
  SmallHotel GuestRoom123Occ People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {78389d42-37bf-4cce-9c5e-a2d56ede3552}, !- Handle
  SmallHotel GuestRoom123Occ People,      !- Name
  {085dfb69-165f-4805-95e5-fc8faa35b1c4}, !- People Definition Name
  {b0f72164-c6a8-46ca-8cfb-9c85340e11d1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {0a4271a5-5952-454e-8048-f414394f4f7b}, !- Handle
  SmallHotel GuestRoom123Occ Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {72f8cfb5-6abe-47a7-b3e8-37d5f05e7a7b}, !- Handle
  SmallHotel GuestRoom123Occ Lights,      !- Name
  {0a4271a5-5952-454e-8048-f414394f4f7b}, !- Lights Definition Name
  {b0f72164-c6a8-46ca-8cfb-9c85340e11d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {f832c073-d1a0-4c6b-8e83-56b90ade0a57}, !- Handle
  {0a4271a5-5952-454e-8048-f414394f4f7b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6ca4209b-7e27-44b1-8ff5-77f380093185}, !- Handle
  SmallHotel GuestRoom123Occ Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6ee937fa-2c3e-4a9e-8ae0-70472a999f8b}, !- Handle
  SmallHotel GuestRoom123Occ Elec Equip,  !- Name
  {6ca4209b-7e27-44b1-8ff5-77f380093185}, !- Electric Equipment Definition Name
  {b0f72164-c6a8-46ca-8cfb-9c85340e11d1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b93242e6-4037-4d97-bd89-d523e8c95c07}, !- Handle
  SmallHotel GuestRoom123Occ Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ce3e8504-c5ce-4336-a267-f9c89bd542ce}, !- Handle
  SmallHotel GuestRoom123Occ Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f76cf758-c6c7-449f-bfed-41e04c1f0d9a}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {144a0fb1-6064-4075-bf0f-fc2e508bda4c}, !- Lighting Schedule Name
  {4e7a6faf-bb67-4c6f-92c1-a2d7f56cf22c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f76cf758-c6c7-449f-bfed-41e04c1f0d9a}, !- Handle
  HotelSmall GuestRoom_Occ_Sch,           !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {77c7ac61-bc3d-45fd-b2a5-8065d4a5b295}, !- Default Day Schedule Name
  {a3132a1b-5a44-4ac0-b22b-ed7a87fa3793}, !- Summer Design Day Schedule Name
  {476606ec-7985-47f8-a441-44270bcb4bcb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77c7ac61-bc3d-45fd-b2a5-8065d4a5b295}, !- Handle
  HotelSmall GuestRoom_Occ_Sch Default,   !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.77,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.53,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.77;                                   !- Value Until Time 8

OS:Schedule:Day,
  {a3132a1b-5a44-4ac0-b22b-ed7a87fa3793}, !- Handle
  HotelSmall GuestRoom_Occ_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {963c02a4-7f52-4e56-befe-b76556b6b515}, !- Handle
  Schedule Rule 13,                       !- Name
  {f76cf758-c6c7-449f-bfed-41e04c1f0d9a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8b592b3-ab9f-43a7-8f5c-ada484dcc7e6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8b592b3-ab9f-43a7-8f5c-ada484dcc7e6}, !- Handle
  HotelSmall GuestRoom_Occ_Sch Wkdy Day,  !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.77,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.43,                                   !- Value Until Time 3
  15,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.77,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.89,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  1;                                      !- Value Until Time 9

OS:Schedule:Day,
  {476606ec-7985-47f8-a441-44270bcb4bcb}, !- Handle
  HotelSmall GuestRoom_Occ_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {144a0fb1-6064-4075-bf0f-fc2e508bda4c}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {125af66a-d33e-4191-ae76-0f4b74f024e1}, !- Default Day Schedule Name
  {19b02081-c724-4ea3-b4c6-28a4415595a2}, !- Summer Design Day Schedule Name
  {572e59c3-7450-42bb-a46c-d4de1b60d32f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {125af66a-d33e-4191-ae76-0f4b74f024e1}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013 Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.13,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18667,                                !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.062121,                               !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0825,                                 !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.68,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.8,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.68,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.33;                                   !- Value Until Time 12

OS:Schedule:Day,
  {19b02081-c724-4ea3-b4c6-28a4415595a2}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013 Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {beffff8b-c7d1-4265-9999-382eb28e7c6e}, !- Handle
  Schedule Rule 14,                       !- Name
  {144a0fb1-6064-4075-bf0f-fc2e508bda4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a412ec5c-3f3f-423d-b3fe-a88c2d5cdab6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a412ec5c-3f3f-423d-b3fe-a88c2d5cdab6}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013 Wkdy Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.11,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.45,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.35,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.064,                                  !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07,                                   !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.54,                                   !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.71,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.71,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.54,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.26;                                   !- Value Until Time 16

OS:Schedule:Day,
  {572e59c3-7450-42bb-a46c-d4de1b60d32f}, !- Handle
  HotelSmall BLDG_LIGHT_GUESTROOM_SCH_2013 Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e7a6faf-bb67-4c6f-92c1-a2d7f56cf22c}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {a2598cc7-2158-4411-847e-1a0fa60a5e0a}, !- Default Day Schedule Name
  {6bac4b92-909d-434e-bf5a-4f07329432bb}, !- Summer Design Day Schedule Name
  {304db3e0-2366-422f-a9c4-74f8c7d63b57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2598cc7-2158-4411-847e-1a0fa60a5e0a}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.09,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.62,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.62,                                   !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.13,                                   !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.48,                                   !- Value Until Time 9
  20,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09;                                   !- Value Until Time 14

OS:Schedule:Day,
  {6bac4b92-909d-434e-bf5a-4f07329432bb}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2addb0dd-0c46-4e31-9d2e-f8c1477fd6f5}, !- Handle
  Schedule Rule 15,                       !- Name
  {4e7a6faf-bb67-4c6f-92c1-a2d7f56cf22c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ae042180-17ca-4893-9f95-48697fb21fbe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae042180-17ca-4893-9f95-48697fb21fbe}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Wkdy Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.09,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.62,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.12,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.48,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.46,                                   !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.09;                                   !- Value Until Time 12

OS:Schedule:Day,
  {304db3e0-2366-422f-a9c4-74f8c7d63b57}, !- Handle
  HotelSmall GuestRoom_Eqp_Sch_Adva Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {330795b5-0a19-4f84-a432-7c61751dcead}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat,  !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {795ff6e6-f3a9-4ca2-898f-5c8dc751b280}, !- Default Day Schedule Name
  {08e2ad30-90a7-47b5-9bf2-1847d2b089bd}, !- Summer Design Day Schedule Name
  {2e8d41be-f71f-4e1a-ab5b-ae90846e3e1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {795ff6e6-f3a9-4ca2-898f-5c8dc751b280}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  21.11,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  50,                                     !- Minute 3
  21.111,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  18.889,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  50,                                     !- Minute 5
  21.11,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  18.889,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  21.11;                                  !- Value Until Time 7

OS:Schedule:Day,
  {08e2ad30-90a7-47b5-9bf2-1847d2b089bd}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {2e8d41be-f71f-4e1a-ab5b-ae90846e3e1c}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {1c31fdeb-14a6-44cd-a720-f3233fe794f3}, !- Handle
  Schedule Rule 16,                       !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7f1d272-d533-4bfe-a69d-76c32dda5ff6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7f1d272-d533-4bfe-a69d-76c32dda5ff6}, !- Handle
  HotelSmall Adva_OccGuestRoom_HtgSP_Sch Wknd Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  21.11,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  18.889,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  50,                                     !- Minute 3
  21.111,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  18.889,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  50,                                     !- Minute 5
  21.11,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  18.889,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  21.11;                                  !- Value Until Time 7

OS:Schedule:Ruleset,
  {9cd1207e-62db-484b-ae0e-30361e9b4861}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {350f3f10-e21c-4185-ad4a-7258bef6fe1c}, !- Default Day Schedule Name
  {6cd78db7-5e37-4451-bd56-bbf061208d4a}, !- Summer Design Day Schedule Name
  {711ed5f4-57f9-40b6-835d-b81ab57b45a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {350f3f10-e21c-4185-ad4a-7258bef6fe1c}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  21.11,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  50,                                     !- Minute 3
  21.111,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  23.333,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  50,                                     !- Minute 5
  21.11,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  23.333,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  21.11;                                  !- Value Until Time 7

OS:Schedule:Day,
  {6cd78db7-5e37-4451-bd56-bbf061208d4a}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {711ed5f4-57f9-40b6-835d-b81ab57b45a8}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {2649efa8-0e51-4144-9591-29cc2b17a0af}, !- Handle
  Schedule Rule 17,                       !- Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e98a22d4-3550-4708-b5cc-4f286d2f9c76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e98a22d4-3550-4708-b5cc-4f286d2f9c76}, !- Handle
  HotelSmall Adva_OccGuestRoom_ClgSP_Sch Wknd Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  21.11,                                  !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  23.333,                                 !- Value Until Time 2
  10,                                     !- Hour 3
  50,                                     !- Minute 3
  21.111,                                 !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  23.333,                                 !- Value Until Time 4
  17,                                     !- Hour 5
  50,                                     !- Minute 5
  21.11,                                  !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  23.333,                                 !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  21.11;                                  !- Value Until Time 7

OS:Rendering:Color,
  {3981217f-29ba-428f-8e7c-8d97758e7613}, !- Handle
  SmallHotel GuestRoom123Vac 1,           !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {c1bad68e-0e25-4c44-9d0f-497384c52fb3}, !- Handle
  SmallHotel GuestRoom123Vac People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {60c5b7ea-44f5-44fd-92ae-5d4d0615aeec}, !- Handle
  SmallHotel GuestRoom123Vac People,      !- Name
  {c1bad68e-0e25-4c44-9d0f-497384c52fb3}, !- People Definition Name
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {288b9baf-2b85-40df-9ec3-3c4e943b1b19}, !- Handle
  SmallHotel GuestRoom123Vac Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {d18779c1-8e25-4a24-9dd8-f24ad1d7d784}, !- Handle
  SmallHotel GuestRoom123Vac Lights,      !- Name
  {288b9baf-2b85-40df-9ec3-3c4e943b1b19}, !- Lights Definition Name
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8ed683e3-1038-4b4b-871c-ffa94485eb26}, !- Handle
  {288b9baf-2b85-40df-9ec3-3c4e943b1b19}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {93bdfb27-7159-48e2-9b00-a92eefc08158}, !- Handle
  SmallHotel GuestRoom123Vac Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2d1c79f3-872a-4f07-a6f6-750d6adfe096}, !- Handle
  SmallHotel GuestRoom123Vac Elec Equip,  !- Name
  {93bdfb27-7159-48e2-9b00-a92eefc08158}, !- Electric Equipment Definition Name
  {700e6835-fc45-4eb8-8c25-8bae6c2046ba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {52749ef8-5d9c-40cb-8366-4d14ad11a975}, !- Handle
  SmallHotel GuestRoom123Vac Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {01fd17c6-63f7-47a8-b86a-1416d0d0363f}, !- Handle
  SmallHotel GuestRoom123Vac Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Lighting Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ad08afd-fcc3-4a56-a298-bc0b40d720e7}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat,  !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch,      !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {0e64fd90-db38-4984-98d6-12e99cd5cce6}, !- Default Day Schedule Name
  {cad5ccc2-822e-4020-b46e-90c593374ae5}, !- Summer Design Day Schedule Name
  {d1586c43-ca3d-465f-986a-f7f14a73af05}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e64fd90-db38-4984-98d6-12e99cd5cce6}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.556;                                 !- Value Until Time 1

OS:Schedule:Day,
  {cad5ccc2-822e-4020-b46e-90c593374ae5}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Summer Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {d1586c43-ca3d-465f-986a-f7f14a73af05}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Winter Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18.889;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {eafefd4a-7b14-418e-8d20-7372e9967d3f}, !- Handle
  Schedule Rule 18,                       !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39efc387-b24e-4dba-a91d-12075ffca30e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39efc387-b24e-4dba-a91d-12075ffca30e}, !- Handle
  HotelSmall VacGuestRoom_HtgSP_Sch Wknd Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.556;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch,      !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {2df0c320-00d5-4432-ae3c-2276e8e46a38}, !- Default Day Schedule Name
  {fa91d1a2-2c25-4b2c-8578-4e44795a4555}, !- Summer Design Day Schedule Name
  {636888e7-2f93-4357-a520-85a85410c178}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2df0c320-00d5-4432-ae3c-2276e8e46a38}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.667;                                 !- Value Until Time 1

OS:Schedule:Day,
  {fa91d1a2-2c25-4b2c-8578-4e44795a4555}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Summer Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Day,
  {636888e7-2f93-4357-a520-85a85410c178}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Winter Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.333;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {f615c8e5-5629-4cb1-9249-8f01c6e8248c}, !- Handle
  Schedule Rule 19,                       !- Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9632da95-73ad-4424-a660-77e366a36bc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9632da95-73ad-4424-a660-77e366a36bc3}, !- Handle
  HotelSmall VacGuestRoom_ClgSP_Sch Wknd Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.667;                                 !- Value Until Time 1

OS:Rendering:Color,
  {ded72e2e-8924-4873-a34a-8241df9b4d2e}, !- Handle
  SmallHotel GuestRoom4Occ 1,             !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {840970cf-206e-4109-adbd-62c123a02d46}, !- Handle
  SmallHotel GuestRoom4Occ People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {f245daef-601c-421c-8fa7-2e0ea0c44ee5}, !- Handle
  SmallHotel GuestRoom4Occ People,        !- Name
  {840970cf-206e-4109-adbd-62c123a02d46}, !- People Definition Name
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b8daea4d-eee3-47d6-a004-b0c2a1122347}, !- Handle
  SmallHotel GuestRoom4Occ Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5538533f-ec21-40f5-b1ac-744c5df28e2d}, !- Handle
  SmallHotel GuestRoom4Occ Lights,        !- Name
  {b8daea4d-eee3-47d6-a004-b0c2a1122347}, !- Lights Definition Name
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {031c0932-15f1-4635-bf6a-5cac8b577d45}, !- Handle
  {b8daea4d-eee3-47d6-a004-b0c2a1122347}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {068e7d63-f969-42d3-8347-fb0fb89319de}, !- Handle
  SmallHotel GuestRoom4Occ Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {5a9121a6-2084-4e25-a709-e762c54c1513}, !- Handle
  SmallHotel GuestRoom4Occ Elec Equip,    !- Name
  {068e7d63-f969-42d3-8347-fb0fb89319de}, !- Electric Equipment Definition Name
  {80660263-e9b9-4be5-89c6-c0ba14fb3524}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8c1a18b8-e8f0-4f66-ae45-838058a74033}, !- Handle
  SmallHotel GuestRoom4Occ Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ba5444a8-f3a3-46d7-b9ad-3e9c8749316c}, !- Handle
  SmallHotel GuestRoom4Occ Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f76cf758-c6c7-449f-bfed-41e04c1f0d9a}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {144a0fb1-6064-4075-bf0f-fc2e508bda4c}, !- Lighting Schedule Name
  {4e7a6faf-bb67-4c6f-92c1-a2d7f56cf22c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0f489a6-53d4-47e9-a935-859a6862cafb}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat,    !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ede05c2e-cb74-488b-8ded-ac598ebf4a60}, !- Handle
