  SmallHotel GuestRoom4Vac 1,             !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {3d19fe02-8f5f-45bb-92ed-8eacebb2c958}, !- Handle
  SmallHotel GuestRoom4Vac People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0459618974793505,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {e86718df-e7e5-4f29-8399-1e3261fe775b}, !- Handle
  SmallHotel GuestRoom4Vac People,        !- Name
  {3d19fe02-8f5f-45bb-92ed-8eacebb2c958}, !- People Definition Name
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {968a9d9a-ad54-4865-80d5-b35e16e9ee81}, !- Handle
  SmallHotel GuestRoom4Vac Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.41320327085099,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {80f06968-dc26-472b-a868-d309fc6cb002}, !- Handle
  SmallHotel GuestRoom4Vac Lights,        !- Name
  {968a9d9a-ad54-4865-80d5-b35e16e9ee81}, !- Lights Definition Name
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a3811566-9489-420f-a3b4-49b0a096bdbf}, !- Handle
  {968a9d9a-ad54-4865-80d5-b35e16e9ee81}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {386dd0cf-6a87-4360-8e34-388132cf7907}, !- Handle
  SmallHotel GuestRoom4Vac Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b3840126-c6c0-4c56-9297-f6b3e5e4606f}, !- Handle
  SmallHotel GuestRoom4Vac Elec Equip,    !- Name
  {386dd0cf-6a87-4360-8e34-388132cf7907}, !- Electric Equipment Definition Name
  {04c88782-589c-45f7-ab66-68805eef0829}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {3600b9ae-2b2a-4b03-8823-3a38b1a8d8ac}, !- Handle
  SmallHotel GuestRoom4Vac Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {480c1b54-789b-4d83-ba1c-198b9e7bb78e}, !- Handle
  SmallHotel GuestRoom4Vac Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Lighting Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1bfa8cf-3670-4205-a2c2-0db168b42c5e}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat,    !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {edd1d294-41c8-42bc-a5c9-27b304d5048c}, !- Handle
  SmallHotel Laundry 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:People:Definition,
  {184c17fa-1223-439b-9f39-97cfb1d9f31a}, !- Handle
  SmallHotel Laundry People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.112482863854617,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {f550e561-565f-4e96-bed3-6db64a1e0dd1}, !- Handle
  SmallHotel Laundry People,              !- Name
  {184c17fa-1223-439b-9f39-97cfb1d9f31a}, !- People Definition Name
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {9c9f55d2-526a-4833-aa7e-6124f638c2f6}, !- Handle
  SmallHotel Laundry Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.70487252085615,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {acd63266-53dc-4b9e-b784-418b16761616}, !- Handle
  SmallHotel Laundry Lights,              !- Name
  {9c9f55d2-526a-4833-aa7e-6124f638c2f6}, !- Lights Definition Name
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5b4dc75b-d10a-45e0-b7c8-71f397222b9e}, !- Handle
  {9c9f55d2-526a-4833-aa7e-6124f638c2f6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {7adb7429-0411-456e-998c-f247738b4c44}, !- Handle
  SmallHotel Laundry Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  27.663249770944,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {155688b8-ef9c-48e9-873e-177b2be8af3a}, !- Handle
  SmallHotel Laundry Elec Equip,          !- Name
  {7adb7429-0411-456e-998c-f247738b4c44}, !- Electric Equipment Definition Name
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {54305b85-84e2-4945-8c76-83b468190c0d}, !- Handle
  SmallHotel Laundry Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  409.78133778369,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:GasEquipment,
  {f69eeb91-8796-4bea-82ad-a61358edad01}, !- Handle
  SmallHotel Laundry Gas Equip,           !- Name
  {54305b85-84e2-4945-8c76-83b468190c0d}, !- Gas Equipment Definition Name
  {ae6c0479-b0f2-406a-b52b-3db8ade5ce59}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {e5a8ba57-d221-46f8-8a8d-8e62eda9678c}, !- Handle
  SmallHotel Laundry Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4603109f-5a9f-4498-9903-5acf9f194e19}, !- Handle
  SmallHotel Laundry Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {2a1782f8-5dfa-4532-a605-051b84a818a1}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {f497a78e-5770-4835-81d9-3dcf28050572}, !- Lighting Schedule Name
  {d23328ea-a3f9-46df-8d71-45d070425b82}, !- Electric Equipment Schedule Name
  {eef357d9-3d2b-4418-9aaf-20648096f3bd}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2a1782f8-5dfa-4532-a605-051b84a818a1}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch,         !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {36aece36-8737-4bf9-b4d5-efd64ba653cb}, !- Default Day Schedule Name
  {cffd5cd8-7529-4481-a55e-d6b7cac386e8}, !- Summer Design Day Schedule Name
  {95333e34-341a-46e4-be4a-fddea56502bf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36aece36-8737-4bf9-b4d5-efd64ba653cb}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {efd3479a-ac24-448f-9bf4-7616c432314c}, !- Handle
  Schedule Rule 20,                       !- Name
  {2a1782f8-5dfa-4532-a605-051b84a818a1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db21ab36-cc96-4752-80d6-47608de9489a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db21ab36-cc96-4752-80d6-47608de9489a}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Default|Wkdy Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.09,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.09,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {cffd5cd8-7529-4481-a55e-d6b7cac386e8}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95333e34-341a-46e4-be4a-fddea56502bf}, !- Handle
  HotelSmall LaundryRoom_Occ_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f497a78e-5770-4835-81d9-3dcf28050572}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {bcaca5eb-f7ad-41e6-b678-973a24d1d0ae}, !- Default Day Schedule Name
  {81ab50c4-9da8-43f6-ac6f-b65dd0322ff2}, !- Summer Design Day Schedule Name
  {d086469a-3a2e-439c-9337-4f35de5df4a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bcaca5eb-f7ad-41e6-b678-973a24d1d0ae}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {81ab50c4-9da8-43f6-ac6f-b65dd0322ff2}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d086469a-3a2e-439c-9337-4f35de5df4a3}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {066c832d-5e43-4397-835f-4eed39c4d440}, !- Handle
  Schedule Rule 21,                       !- Name
  {f497a78e-5770-4835-81d9-3dcf28050572}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {402cb8ec-5c1b-47ff-b419-2fed2a94375a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {402cb8ec-5c1b-47ff-b419-2fed2a94375a}, !- Handle
  HotelSmall BLDG_LIGHT_LAUNDRY_SCH Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d23328ea-a3f9-46df-8d71-45d070425b82}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch,    !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {fef64622-945d-49f4-9e79-675ca74f5c48}, !- Default Day Schedule Name
  {bc56085c-dd55-4a5e-b6ee-0fa7ab82a4f6}, !- Summer Design Day Schedule Name
  {073b3e45-f79b-4599-ac3c-46c568222f00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fef64622-945d-49f4-9e79-675ca74f5c48}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bc56085c-dd55-4a5e-b6ee-0fa7ab82a4f6}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {073b3e45-f79b-4599-ac3c-46c568222f00}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a711ec49-bcfc-4aba-9a71-6f49c3bab415}, !- Handle
  Schedule Rule 22,                       !- Name
  {d23328ea-a3f9-46df-8d71-45d070425b82}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66c887d6-647b-4b75-b723-1730c5946568}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66c887d6-647b-4b75-b723-1730c5946568}, !- Handle
  HotelSmall LaundryRoom_Eqp_Elec_Sch Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {eef357d9-3d2b-4418-9aaf-20648096f3bd}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch,     !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {69811397-618d-40c3-af2e-9db8ec05ab37}, !- Default Day Schedule Name
  {d24f6064-0a07-4136-a25b-7bb8d4ca17ca}, !- Summer Design Day Schedule Name
  {2e6e19f4-e996-4adf-93fc-802f0f643b57}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69811397-618d-40c3-af2e-9db8ec05ab37}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d24f6064-0a07-4136-a25b-7bb8d4ca17ca}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e6e19f4-e996-4adf-93fc-802f0f643b57}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {54e857a0-e130-41b9-812e-b1bddcf8c421}, !- Handle
  Schedule Rule 23,                       !- Name
  {eef357d9-3d2b-4418-9aaf-20648096f3bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28d76416-6ebc-4d52-a15a-a3fc8e99fca7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28d76416-6ebc-4d52-a15a-a3fc8e99fca7}, !- Handle
  HotelSmall LaundryRoom_Eqp_Gas_Sch Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {a292c57b-269e-4b4f-ab13-9852a0ec82a9}, !- Handle
  SmallHotel Laundry Thermostat,          !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6e350b88-cfe3-4542-9252-daa2ab0606d1}, !- Handle
  SmallHotel Mechanical 1,                !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {935c5629-774e-4525-abc5-f92971e974ba}, !- Handle
  SmallHotel Mechanical Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.62848147918518,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e1bf1a0f-4549-4d4e-b191-8a9be910dbb5}, !- Handle
  SmallHotel Mechanical Lights,           !- Name
  {935c5629-774e-4525-abc5-f92971e974ba}, !- Lights Definition Name
  {db7eb348-454a-4fa2-80ac-e8beaac522ca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a669b54e-4332-4da1-a17c-019f65106faf}, !- Handle
  {935c5629-774e-4525-abc5-f92971e974ba}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {df5c60b6-6db8-476e-99a9-9ffdd4ea5bc4}, !- Handle
  SmallHotel Mechanical Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bff51270-8b75-4b6e-9936-9a9c620e7395}, !- Handle
  SmallHotel Mechanical Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {d55af801-c084-413c-8ea1-2282c433720b}, !- Lighting Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d55af801-c084-413c-8ea1-2282c433720b}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH,     !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {b91d34b1-f83c-4a5c-ba0a-e5ed1fb368ea}, !- Default Day Schedule Name
  {60e4d5b7-5cb0-48bf-bf1c-d9ec8b766b62}, !- Summer Design Day Schedule Name
  {fe90cb88-edcf-4ba8-a90e-fedb5399b780}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b91d34b1-f83c-4a5c-ba0a-e5ed1fb368ea}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {5f25d21f-cde5-4395-bf5c-7e3aa9cb78ad}, !- Handle
  Schedule Rule 24,                       !- Name
  {d55af801-c084-413c-8ea1-2282c433720b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fcbd7b22-e068-48c2-a01b-0b2e30122aa2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fcbd7b22-e068-48c2-a01b-0b2e30122aa2}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Default|Wkdy Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1;                                    !- Value Until Time 5

OS:Schedule:Day,
  {60e4d5b7-5cb0-48bf-bf1c-d9ec8b766b62}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fe90cb88-edcf-4ba8-a90e-fedb5399b780}, !- Handle
  HotelSmall BLDG_LIGHT_MECHROOM_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {82cb67ab-9b9f-44eb-acfa-b501b6508f87}, !- Handle
  SmallHotel Mechanical Thermostat,       !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch,        !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {7731bcc7-f486-4f74-9637-8990b9f3a6ee}, !- Default Day Schedule Name
  {f143796a-57ff-4e8c-bf7b-2bcc9cd685c2}, !- Summer Design Day Schedule Name
  {01fe0482-648f-40d7-b9ec-55373f6d7e71}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7731bcc7-f486-4f74-9637-8990b9f3a6ee}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f143796a-57ff-4e8c-bf7b-2bcc9cd685c2}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Summer Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {01fe0482-648f-40d7-b9ec-55373f6d7e71}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Winter Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2ec3b137-30da-4362-b43b-52d95fc692af}, !- Handle
  Schedule Rule 25,                       !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81ac8d50-0a85-4df8-8425-2929a59b9da4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81ac8d50-0a85-4df8-8425-2929a59b9da4}, !- Handle
  HotelSmall SemiHeated_HtgSP_Sch Wknd Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}, !- Handle
  SmallHotel UnitHeater ClgSP Sch,        !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {1bef5ea8-e591-473e-9d51-1de9e3dccffd}, !- Default Day Schedule Name
  {bb758f4c-3805-452e-97b3-e2a87afd5d7d}, !- Summer Design Day Schedule Name
  {e6f5fa99-1c74-4276-b51e-d8f18c824fb7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1bef5ea8-e591-473e-9d51-1de9e3dccffd}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bb758f4c-3805-452e-97b3-e2a87afd5d7d}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Summer Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e6f5fa99-1c74-4276-b51e-d8f18c824fb7}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Winter Design Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {e5a48e86-35cc-47af-a578-2ed9f6825786}, !- Handle
  Schedule Rule 26,                       !- Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {586482ed-eb8c-4a74-a942-8517a7e9b4dc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {586482ed-eb8c-4a74-a942-8517a7e9b4dc}, !- Handle
  SmallHotel UnitHeater ClgSP Sch Wknd Day, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Rendering:Color,
  {48d23707-6af1-4519-bd3c-91b3b941d49d}, !- Handle
  SmallHotel Meeting 1,                   !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {f4ed0760-9af5-447e-8d71-77fc8d5a7797}, !- Handle
  SmallHotel Meeting People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {ac7b9a0a-be40-4123-b06a-6c32cad57e4c}, !- Handle
  SmallHotel Meeting People,              !- Name
  {f4ed0760-9af5-447e-8d71-77fc8d5a7797}, !- People Definition Name
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {937ab8f6-06ca-40a2-ae16-b72f3fc7315e}, !- Handle
  SmallHotel Meeting Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.4409931042084,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fc157822-37b3-4cd0-835f-3fa53eb780c8}, !- Handle
  SmallHotel Meeting Lights,              !- Name
  {937ab8f6-06ca-40a2-ae16-b72f3fc7315e}, !- Lights Definition Name
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5f4bc5f5-2d1c-482d-b325-43630deda69d}, !- Handle
  {937ab8f6-06ca-40a2-ae16-b72f3fc7315e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d26c8a81-629c-4908-990b-343b1198785c}, !- Handle
  SmallHotel Meeting Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.17848457919138,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e0ef4c2e-c85d-45f1-b3f9-623925793e36}, !- Handle
  SmallHotel Meeting Elec Equip,          !- Name
  {d26c8a81-629c-4908-990b-343b1198785c}, !- Electric Equipment Definition Name
  {c979b3da-120a-4d3d-9a1f-21f6fdb040ad}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b2e1e936-484e-4d25-81a5-0352d0bb2864}, !- Handle
  SmallHotel Meeting Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8cd29437-4bea-47d1-9857-2e3743aefcbd}, !- Handle
  SmallHotel Meeting Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5dac2686-885e-4ba1-9666-ac129087ec06}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {3b59bce8-f28a-4534-b92f-df0955219c6f}, !- Lighting Schedule Name
  {4ca10e81-916d-4fa8-89ac-fa5b096ebe6c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {5dac2686-885e-4ba1-9666-ac129087ec06}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch,         !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {997af3e9-62d2-467c-a6ed-6e2dfbe05672}, !- Default Day Schedule Name
  {102b2e13-7bbe-4dd2-9022-96857f09f074}, !- Summer Design Day Schedule Name
  {e4301a35-bff4-40e1-a352-cc64bbee30c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {997af3e9-62d2-467c-a6ed-6e2dfbe05672}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {1d0cc245-5ea5-4e7f-9ecb-c31d4eb0eb86}, !- Handle
  Schedule Rule 27,                       !- Name
  {5dac2686-885e-4ba1-9666-ac129087ec06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fa278433-3b47-4571-bbb8-214789b0965a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fa278433-3b47-4571-bbb8-214789b0965a}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Default|Wkdy Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {102b2e13-7bbe-4dd2-9022-96857f09f074}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4301a35-bff4-40e1-a352-cc64bbee30c6}, !- Handle
  HotelSmall MeetingRoom_Occ_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b59bce8-f28a-4534-b92f-df0955219c6f}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH,  !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {42ecbda4-b3a8-40ee-a1e7-83483d27de5d}, !- Default Day Schedule Name
  {6c90077a-2995-4d29-9498-b7e1eb998964}, !- Summer Design Day Schedule Name
  {7439b2f2-89a3-4689-8970-d30c47c57a79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {42ecbda4-b3a8-40ee-a1e7-83483d27de5d}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {6c90077a-2995-4d29-9498-b7e1eb998964}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7439b2f2-89a3-4689-8970-d30c47c57a79}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de5feb78-5d56-4255-965b-1423a268bc65}, !- Handle
  Schedule Rule 28,                       !- Name
  {3b59bce8-f28a-4534-b92f-df0955219c6f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a16caf2-491a-4441-943e-cc3f43a25fee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a16caf2-491a-4441-943e-cc3f43a25fee}, !- Handle
  HotelSmall BLDG_LIGHT_MEETINGROOM_SCH Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {4ca10e81-916d-4fa8-89ac-fa5b096ebe6c}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch,         !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {08de4cb4-2844-4158-aff2-8ce25570acb1}, !- Default Day Schedule Name
  {c089d48c-9c25-46c0-9d3c-128923ffd003}, !- Summer Design Day Schedule Name
  {a35af32b-cc5f-4aa2-b8b2-2a8e7a390874}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08de4cb4-2844-4158-aff2-8ce25570acb1}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {c089d48c-9c25-46c0-9d3c-128923ffd003}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a35af32b-cc5f-4aa2-b8b2-2a8e7a390874}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fe83e4c0-166a-4aa7-a6aa-f9996e290d67}, !- Handle
  Schedule Rule 29,                       !- Name
  {4ca10e81-916d-4fa8-89ac-fa5b096ebe6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5415a2de-f017-48c0-a2de-73703799d518}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5415a2de-f017-48c0-a2de-73703799d518}, !- Handle
  HotelSmall MeetingRoom_Eqp_Sch Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.54,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.26,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.26,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {6552c11e-7687-40a0-a383-18888459fd68}, !- Handle
  SmallHotel Meeting Thermostat,          !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {10d73da7-e169-4d94-846f-9bd3938ac51d}, !- Handle
  SmallHotel Office 1,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {30259c17-21f8-45f8-9ab1-d085dabbd3c9}, !- Handle
  SmallHotel Office People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0768543203753074,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {9e18396a-0c89-4e47-ad2a-0726a83b8c2c}, !- Handle
  SmallHotel Office People,               !- Name
  {30259c17-21f8-45f8-9ab1-d085dabbd3c9}, !- People Definition Name
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ee33a5d3-73cc-4056-a938-99ca3100a824}, !- Handle
  SmallHotel Office Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.96529370836519,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e0dd2559-ed47-4363-a760-5ece4cafcb35}, !- Handle
  SmallHotel Office Lights,               !- Name
  {ee33a5d3-73cc-4056-a938-99ca3100a824}, !- Lights Definition Name
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {115b05ed-e84a-4080-9005-db84b2285b2b}, !- Handle
  {ee33a5d3-73cc-4056-a938-99ca3100a824}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {37aaa27c-ca75-41d1-b33a-f01d363a909e}, !- Handle
  SmallHotel Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  13.7778053333884,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ef8e9c75-a93b-4314-8d28-4ed2c137356a}, !- Handle
  SmallHotel Office Elec Equip,           !- Name
  {37aaa27c-ca75-41d1-b33a-f01d363a909e}, !- Electric Equipment Definition Name
  {321ace5a-197a-47d4-a279-a9f3e9bbc5a1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {83ac7cc1-d786-4ab2-b0de-3876397518a0}, !- Handle
  SmallHotel Office Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c81b41a4-56f6-4447-aa0c-46d0de19f49a}, !- Handle
  SmallHotel Office Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9ba6aef9-90a1-4205-a334-a969343bcf3a}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {e98e03d6-abf2-4c23-a199-bc03e8333951}, !- Lighting Schedule Name
  {78365275-c1f4-463f-9aff-1159e8d08f6b}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9ba6aef9-90a1-4205-a334-a969343bcf3a}, !- Handle
  HotelSmall Office_Occ_Sch,              !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {065c8ff7-f314-4433-8e13-fdf61a689ee0}, !- Default Day Schedule Name
  {7be3e872-03f1-4b39-8557-18de1d913116}, !- Summer Design Day Schedule Name
  {931d59d4-2ec4-416d-b1b6-017e15e01d6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {065c8ff7-f314-4433-8e13-fdf61a689ee0}, !- Handle
  HotelSmall Office_Occ_Sch Default,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2;                                    !- Value Until Time 5

OS:Schedule:Day,
  {7be3e872-03f1-4b39-8557-18de1d913116}, !- Handle
  HotelSmall Office_Occ_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {70292c22-18e2-4ba5-9f24-2c5d41e3e182}, !- Handle
  Schedule Rule 30,                       !- Name
  {9ba6aef9-90a1-4205-a334-a969343bcf3a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {041a7f02-e8ca-4b59-b24b-a18c08cce36b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {041a7f02-e8ca-4b59-b24b-a18c08cce36b}, !- Handle
  HotelSmall Office_Occ_Sch Wkdy Day,     !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2;                                    !- Value Until Time 9

OS:Schedule:Day,
  {931d59d4-2ec4-416d-b1b6-017e15e01d6e}, !- Handle
  HotelSmall Office_Occ_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e98e03d6-abf2-4c23-a199-bc03e8333951}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH,       !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {5a40b5bf-bea6-42b1-9052-d95e7915fba2}, !- Default Day Schedule Name
  {41729568-50e9-4d5f-8679-8439a1a38695}, !- Summer Design Day Schedule Name
  {82d2df4b-74e3-4bb5-b7e3-b94a35a0d7a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a40b5bf-bea6-42b1-9052-d95e7915fba2}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4175,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.50935,                                !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7515,                                 !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.668,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7515,                                 !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.50935,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4175;                                 !- Value Until Time 7

OS:Schedule:Day,
  {41729568-50e9-4d5f-8679-8439a1a38695}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82d2df4b-74e3-4bb5-b7e3-b94a35a0d7a2}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a91e1aa-b8a0-46c5-a141-a72a973a72c3}, !- Handle
  Schedule Rule 31,                       !- Name
  {e98e03d6-abf2-4c23-a199-bc03e8333951}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {931a3839-91be-487b-b097-307495bd9175}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {931a3839-91be-487b-b097-307495bd9175}, !- Handle
  HotelSmall BLDG_LIGHT_OFFICE_SCH Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4175,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.50935,                                !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.7515,                                 !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.668,                                  !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7515,                                 !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.50935,                                !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4175;                                 !- Value Until Time 7

OS:Schedule:Ruleset,
  {78365275-c1f4-463f-9aff-1159e8d08f6b}, !- Handle
  HotelSmall OFF_EQUIP_SCH,               !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {abfdd665-c95b-42c1-ad52-403ac37a4154}, !- Default Day Schedule Name
  {4aed0b6c-aeaa-428d-9ce7-74847bd44724}, !- Summer Design Day Schedule Name
  {7ad778b1-2335-491e-a0e7-ba8c2ebd95bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {abfdd665-c95b-42c1-ad52-403ac37a4154}, !- Handle
  HotelSmall OFF_EQUIP_SCH Default,       !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3054975,                              !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.351785,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3980725,                              !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5832225,                              !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.44436,                                !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3054975;                              !- Value Until Time 6

OS:Schedule:Day,
  {4aed0b6c-aeaa-428d-9ce7-74847bd44724}, !- Handle
  HotelSmall OFF_EQUIP_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2068c657-58b1-40f8-b123-eb62f22cf7e1}, !- Handle
  Schedule Rule 32,                       !- Name
  {78365275-c1f4-463f-9aff-1159e8d08f6b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efa64fcc-85a7-42be-a898-4cdfae64e42b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efa64fcc-85a7-42be-a898-4cdfae64e42b}, !- Handle
  HotelSmall OFF_EQUIP_SCH Wkdy Day,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3054975,                              !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.351785,                               !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3980725,                              !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.92575,                                !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.870205,                               !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.92575,                                !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6943125,                              !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5832225,                              !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.44436,                                !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3054975;                              !- Value Until Time 10

OS:Schedule:Day,
  {7ad778b1-2335-491e-a0e7-ba8c2ebd95bb}, !- Handle
  HotelSmall OFF_EQUIP_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a8f6da76-1f46-43e0-901d-0a91176032d4}, !- Handle
  SmallHotel Office Thermostat,           !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1ba18300-12fd-430b-bf4c-08a7f7a0cb84}, !- Handle
  SmallHotel PublicRestroom 1,            !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {9e6272f8-de40-49e2-8a45-04bde9d89717}, !- Handle
  SmallHotel PublicRestroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0306771446876227,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {a80403b7-416c-4059-80b2-733bc6a338a2}, !- Handle
  SmallHotel PublicRestroom People,       !- Name
  {9e6272f8-de40-49e2-8a45-04bde9d89717}, !- People Definition Name
  {679d49c2-849c-46bc-9488-13b711a24dc4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {090bf21a-8c4e-484f-86a8-cb34363c8180}, !- Handle
  SmallHotel PublicRestroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {54fa4c12-efc7-4a7e-9776-0ec83edce837}, !- Handle
  SmallHotel PublicRestroom Lights,       !- Name
  {090bf21a-8c4e-484f-86a8-cb34363c8180}, !- Lights Definition Name
  {679d49c2-849c-46bc-9488-13b711a24dc4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0ce68771-18a0-4f3d-9cd9-b75a8b407675}, !- Handle
  {090bf21a-8c4e-484f-86a8-cb34363c8180}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {4febc8e5-4d8f-4864-9fd2-91cd3fe7b726}, !- Handle
  SmallHotel PublicRestroom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bffc40bd-0fb4-4327-a895-b0013c339ce4}, !- Handle
  SmallHotel PublicRestroom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c78a70d5-dbda-4a51-9d87-12a75cfcc638}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {2b13501c-a898-4ca0-8099-a71b5078673b}, !- Lighting Schedule Name
  {963543e6-144d-467f-a0bb-126775ad5272}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2b13501c-a898-4ca0-8099-a71b5078673b}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH,     !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {6c9aaf3f-4e4a-414b-b53f-1ad888724054}, !- Default Day Schedule Name
  {fec468f6-bc44-4adf-881d-4ed824fcdd8d}, !- Summer Design Day Schedule Name
  {37d9d5e4-9b40-4a4c-b4a4-d3c8c36a4e41}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c9aaf3f-4e4a-414b-b53f-1ad888724054}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:Schedule:Day,
  {fec468f6-bc44-4adf-881d-4ed824fcdd8d}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37d9d5e4-9b40-4a4c-b4a4-d3c8c36a4e41}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3b46ba66-39ed-47e8-8289-3b08b7265405}, !- Handle
  Schedule Rule 33,                       !- Name
  {2b13501c-a898-4ca0-8099-a71b5078673b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a663ac76-4a89-4e51-875d-81b0517e0c4c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a663ac76-4a89-4e51-875d-81b0517e0c4c}, !- Handle
  HotelSmall BLDG_LIGHT_RESTROOM_SCH Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.66;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {f283fcde-c6b9-445d-900a-f18644175c0d}, !- Handle
  SmallHotel PublicRestroom Thermostat,   !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3d7e762b-e873-45aa-b07f-0cf83e83d9de}, !- Handle
  SmallHotel StaffLounge 1,               !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {7e253b9d-082b-4153-b8b9-2e33dc410971}, !- Handle
  SmallHotel StaffLounge People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.551973326168875,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {4dc27eac-7ab3-443e-9dc3-64f14a92e8a2}, !- Handle
  SmallHotel StaffLounge People,          !- Name
  {7e253b9d-082b-4153-b8b9-2e33dc410971}, !- People Definition Name
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {79c23631-a0e4-4327-8a85-99071ac3a938}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {3b44a3f7-ef8c-400a-add4-a0d2cdcd8a53}, !- Clothing Insulation Schedule Name
  {74fdc8c9-1891-4328-8323-70e692c2c562}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {3afb9100-bb88-4af7-8c6b-f98f0eb3f4c4}, !- Handle
  SmallHotel StaffLounge Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.35070714585874,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {aa332c0f-5265-4b62-b3ca-d728cfeaee37}, !- Handle
  SmallHotel StaffLounge Lights,          !- Name
  {3afb9100-bb88-4af7-8c6b-f98f0eb3f4c4}, !- Lights Definition Name
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {4346ea15-a7f6-4001-a6dc-909fd4b48f8e}, !- Handle
  {3afb9100-bb88-4af7-8c6b-f98f0eb3f4c4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c0008c22-76a3-49f5-aa85-07ab92337ca3}, !- Handle
  SmallHotel StaffLounge Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {cc94b700-c021-4796-878e-894d7de1ebe2}, !- Handle
  SmallHotel StaffLounge Elec Equip,      !- Name
  {c0008c22-76a3-49f5-aa85-07ab92337ca3}, !- Electric Equipment Definition Name
  {39ef4559-cb42-41cd-abda-1789b1736ac4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a067e1a0-9df4-4218-a194-cad3b5ee0974}, !- Handle
  SmallHotel StaffLounge Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {99a0aa6f-1a80-41d3-bd0b-4a376ab9961d}, !- Handle
  SmallHotel StaffLounge Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {43555a3b-6dab-4bb1-8da9-c396bf01a2da}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {17927d6e-ae34-47d5-81cc-b0f6b4186157}, !- Lighting Schedule Name
  {1111e5ab-c24a-4eea-8aac-759740f391e3}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {43555a3b-6dab-4bb1-8da9-c396bf01a2da}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {d5f61c02-21fa-44e6-94c4-c8fb15763f42}, !- Default Day Schedule Name
  {ec597b9b-2cd5-4bc2-a248-8fa4af3f4650}, !- Summer Design Day Schedule Name
  {d7712d11-a2de-4ebe-89ca-f64ffad0a7d8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d5f61c02-21fa-44e6-94c4-c8fb15763f42}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {ec597b9b-2cd5-4bc2-a248-8fa4af3f4650}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {843ab3c3-bb91-4e11-88d7-9b7036dab486}, !- Handle
  Schedule Rule 34,                       !- Name
  {43555a3b-6dab-4bb1-8da9-c396bf01a2da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d5b15e9f-136c-4abf-912d-8fef809be297}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5b15e9f-136c-4abf-912d-8fef809be297}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Wkdy Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {d7712d11-a2de-4ebe-89ca-f64ffad0a7d8}, !- Handle
  HotelSmall EmployeeLounge_Occ_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {17927d6e-ae34-47d5-81cc-b0f6b4186157}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {55d733df-cdba-4cb8-84ce-497417b6aa6f}, !- Default Day Schedule Name
  {873211e2-3957-4147-9c6f-4daed6c64022}, !- Summer Design Day Schedule Name
  {5641be6b-5a07-46ad-bb64-3f8b53f6df42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {55d733df-cdba-4cb8-84ce-497417b6aa6f}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {873211e2-3957-4147-9c6f-4daed6c64022}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5641be6b-5a07-46ad-bb64-3f8b53f6df42}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2f7efafa-0a27-4ea7-97de-14de62dfa5d1}, !- Handle
  Schedule Rule 35,                       !- Name
  {17927d6e-ae34-47d5-81cc-b0f6b4186157}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c8aa77e-08d6-46d2-aeba-53be1f207684}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c8aa77e-08d6-46d2-aeba-53be1f207684}, !- Handle
  HotelSmall BLDG_LIGHT_EMPLOYEELOUNGE_SCH Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {1111e5ab-c24a-4eea-8aac-759740f391e3}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {9cd3436d-0a54-496f-a3c5-f261ed02aa5a}, !- Default Day Schedule Name
  {df60a4b4-8c3c-4060-a539-b9c2c9690e00}, !- Summer Design Day Schedule Name
  {c6483bd8-ac0e-4b15-a445-e4cf2923062a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9cd3436d-0a54-496f-a3c5-f261ed02aa5a}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07950312051,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18209853574,                          !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2396033365,                           !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.958413346,                            !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82423547756,                          !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.958413346,                            !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.82423547756,                          !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2396033365,                           !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.18209853574,                          !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07950312051;                          !- Value Until Time 10

OS:Schedule:Rule,
  {9528da1a-b6af-4b22-8a5c-b57546667f5a}, !- Handle
  Schedule Rule 36,                       !- Name
  {1111e5ab-c24a-4eea-8aac-759740f391e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c7e3ae7-2d2d-4b59-9909-ac795ca0aecc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c7e3ae7-2d2d-4b59-9909-ac795ca0aecc}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Default|Wkdy Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07950312051,                          !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18209853574,                          !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2396033365,                           !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.958413346,                            !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82423547756,                          !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.958413346,                            !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.82423547756,                          !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2396033365,                           !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.18209853574,                          !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.07950312051;                          !- Value Until Time 10

OS:Schedule:Day,
  {df60a4b4-8c3c-4060-a539-b9c2c9690e00}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6483bd8-ac0e-4b15-a445-e4cf2923062a}, !- Handle
  HotelSmall EmployeeLounge_Eqp_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {31b1edf5-3fa5-4993-b15e-20fbedc20111}, !- Handle
  SmallHotel StaffLounge Thermostat,      !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cd7ec614-e0c3-441b-814d-9186a608a944}, !- Handle
  SmallHotel Stair 1,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {eb95fa74-334c-41f3-b82e-9dad12a831b4}, !- Handle
  SmallHotel Stair Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.27431610418776,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9d51e69a-7caf-4849-9ae7-c5efef6197b9}, !- Handle
  SmallHotel Stair Lights,                !- Name
  {eb95fa74-334c-41f3-b82e-9dad12a831b4}, !- Lights Definition Name
  {ffdb3771-9b35-478f-9401-fe25d8136d84}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c0fe1e0e-eefe-4ab4-997d-d355f04d7627}, !- Handle
  {eb95fa74-334c-41f3-b82e-9dad12a831b4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {a0989534-95ee-4241-bea1-45b2c016f2ff}, !- Handle
  SmallHotel Stair Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c16e5c5a-8f48-4277-91a9-985f2c6f41fb}, !- Handle
  SmallHotel Stair Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {88184052-139a-4154-bff7-33633c35ac35}, !- Lighting Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {88184052-139a-4154-bff7-33633c35ac35}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH,        !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {00200f02-a764-4008-947d-c33f931da62e}, !- Default Day Schedule Name
  {d69ca093-6faa-44cd-976f-c15a4e27bca9}, !- Summer Design Day Schedule Name
  {3d6c36d1-1aa0-4950-9f9e-96c192f99bbd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {00200f02-a764-4008-947d-c33f931da62e}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d69ca093-6faa-44cd-976f-c15a4e27bca9}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d6c36d1-1aa0-4950-9f9e-96c192f99bbd}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {87581ac3-5fed-4fd7-9e29-d0debe95e790}, !- Handle
  Schedule Rule 37,                       !- Name
  {88184052-139a-4154-bff7-33633c35ac35}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1c0fd1b-d4e8-4fe2-9abb-7ca3f06bf16a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1c0fd1b-d4e8-4fe2-9abb-7ca3f06bf16a}, !- Handle
  HotelSmall BLDG_LIGHT_STAIR_SCH Wknd Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.55;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {18c46914-a64b-473a-856a-dd2af922ebc5}, !- Handle
  SmallHotel Stair Thermostat,            !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4a9f16ce-4aa0-4007-9fd7-b281373cbcb5}, !- Handle
  SmallHotel Stair4 1,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {9f3413d9-1b3d-4536-a948-97382f4a9cf3}, !- Handle
  SmallHotel Stair4 Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.27431610418776,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e2c102dd-73c5-46bc-8083-b533ff3e1125}, !- Handle
  SmallHotel Stair4 Lights,               !- Name
  {9f3413d9-1b3d-4536-a948-97382f4a9cf3}, !- Lights Definition Name
  {2d50b22a-b2f6-4ac0-9e11-72d59f838784}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {1cc47b47-dc2b-41fa-baa5-b1f29b39e09c}, !- Handle
  {9f3413d9-1b3d-4536-a948-97382f4a9cf3}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {71a43881-9370-4583-a6db-809479f5ec90}, !- Handle
  SmallHotel Stair4 Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {1b51b7ad-8255-4fd6-9bf0-e706096da3a1}, !- Handle
  SmallHotel Stair4 Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {88184052-139a-4154-bff7-33633c35ac35}, !- Lighting Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05920491-9d34-416d-9559-802797d77787}, !- Handle
  SmallHotel Stair4 Thermostat,           !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cdd9de64-8d77-42ad-83ce-7482af967f12}, !- Handle
  SmallHotel Storage 1,                   !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {1082d590-5a25-4fe9-9eaa-56894f0a247f}, !- Handle
  SmallHotel Storage Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {b5360ace-f802-4007-ba79-9983f510b36f}, !- Handle
  SmallHotel Storage Lights,              !- Name
  {1082d590-5a25-4fe9-9eaa-56894f0a247f}, !- Lights Definition Name
  {e0fcc36a-fb24-4b50-9d09-9e86a0ae0fce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5ccfe076-535e-4530-b08d-7b1716d358b5}, !- Handle
  {1082d590-5a25-4fe9-9eaa-56894f0a247f}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {134db9a9-9ea7-4535-b438-036750c48cc8}, !- Handle
  SmallHotel Storage Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {70bdea6a-5683-4f78-bfb9-f5ec64eb96c5}, !- Handle
  SmallHotel Storage Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {51fd664e-0877-496d-9885-5a28127718fc}, !- Lighting Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {51fd664e-0877-496d-9885-5a28127718fc}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {9a240d94-e141-439f-9073-3b2c3a82b2c3}, !- Default Day Schedule Name
  {2ff2063d-8e95-4499-9608-0988bc86b837}, !- Summer Design Day Schedule Name
  {41f67b26-e122-41ef-9b07-8fff59ed9eaf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9a240d94-e141-439f-9073-3b2c3a82b2c3}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05418,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10836,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.21672,                                !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10836,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05418;                                !- Value Until Time 5

OS:Schedule:Rule,
  {244d58c1-4f47-4167-971c-32c53534a944}, !- Handle
  Schedule Rule 38,                       !- Name
  {51fd664e-0877-496d-9885-5a28127718fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4fc5e892-8d86-4c61-8301-3bea16bff983}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4fc5e892-8d86-4c61-8301-3bea16bff983}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Default|Wkdy Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05418,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10836,                                !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.21672,                                !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10836,                                !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05418;                                !- Value Until Time 5

OS:Schedule:Day,
  {2ff2063d-8e95-4499-9608-0988bc86b837}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41f67b26-e122-41ef-9b07-8fff59ed9eaf}, !- Handle
  HotelSmall BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {dee18960-1ab7-4d2c-baa0-113600c55375}, !- Handle
  SmallHotel Storage Thermostat,          !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d8be40a-d6fe-4fca-a6e4-f2492e19f08a}, !- Handle
  SmallHotel Storage4Front 1,             !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {259556ff-66ca-405d-9a08-7d557effaded}, !- Handle
  SmallHotel Storage4Front Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e56fe746-a7f3-4a8e-85b4-c2bb6dbc1d1c}, !- Handle
  SmallHotel Storage4Front Lights,        !- Name
  {259556ff-66ca-405d-9a08-7d557effaded}, !- Lights Definition Name
  {321d3714-eb7c-4210-96eb-257cab013245}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {10e844cb-394a-4732-b88a-41b7d642d9cc}, !- Handle
  {259556ff-66ca-405d-9a08-7d557effaded}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {8cf7a114-2327-48f9-8dbd-3bfb0406ca9d}, !- Handle
  SmallHotel Storage4Front Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {51cf35d7-51ca-40e3-a147-c815ab466f6c}, !- Handle
  SmallHotel Storage4Front Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {51fd664e-0877-496d-9885-5a28127718fc}, !- Lighting Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76e8ee3c-6fe7-49a7-b1be-6dff44770000}, !- Handle
  SmallHotel Storage4Front Thermostat,    !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {27fed095-d89a-453d-81fa-b1dfd99a63a5}, !- Handle
  SmallHotel Storage4Rear 1,              !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {399c8ee4-659d-4b57-b516-cc296458eb71}, !- Handle
  SmallHotel Storage4Rear Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.09028595834969,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {150a4500-4bd2-4145-aaca-c74c47253192}, !- Handle
  SmallHotel Storage4Rear Lights,         !- Name
  {399c8ee4-659d-4b57-b516-cc296458eb71}, !- Lights Definition Name
  {3b2c2a32-f4e2-4a2f-9199-6fcc40f45fe4}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {2ccfbe0d-1be8-461a-bbca-2eca06a7b690}, !- Handle
  {399c8ee4-659d-4b57-b516-cc296458eb71}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {38e0d46e-873d-4482-9b1d-27cd895431c1}, !- Handle
  SmallHotel Storage4Rear Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {04bab182-f0a0-468f-8837-b4fb55a1bc0a}, !- Handle
  SmallHotel Storage4Rear Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Number of People Schedule Name
  {3b43f19f-6665-4b0a-ab3d-53b6907662cd}, !- People Activity Level Schedule Name
  {51fd664e-0877-496d-9885-5a28127718fc}, !- Lighting Schedule Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff5dd6dd-a353-4374-bd02-17644f71c973}, !- Handle
  SmallHotel Storage4Rear Thermostat,     !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {750506a4-93d9-4252-a7db-0c8412da6bbf}, !- Handle
  FrontStairsFlr4 HVAC On Infiltration,   !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {950b8f69-2f7c-4872-9d43-553ac7b09e0d}, !- Handle
  FrontStairsFlr4 HVAC Off Infiltration,  !- Name
  {7c6f1ee2-2b2d-4e8f-800c-081fea717460}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {023e545c-4a7c-4960-ab01-a7adafdd009c}, !- Handle
  GuestRoom214 HVAC On Infiltration,      !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {227d9b3b-3681-44a9-b155-f4efe976eba9}, !- Handle
  GuestRoom214 HVAC Off Infiltration,     !- Name
  {a4d1a2fa-0cb2-4b95-a0e1-0e8e2383ac22}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c8e77201-e36d-492d-9ba9-36ab3ef8ac22}, !- Handle
  RearStairsFlr3 HVAC On Infiltration,    !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c9d36ba8-8d2f-41e2-980a-d4e0963bc5d1}, !- Handle
  RearStairsFlr3 HVAC Off Infiltration,   !- Name
  {10b4c21d-50e6-4138-a9ee-a2793787bab6}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {71eda9b6-59a2-4f17-ba20-50470c3a26f1}, !- Handle
  RearStairsFlr2 HVAC On Infiltration,    !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d62516d3-9e25-45ae-8fc8-1e9cfd9c358a}, !- Handle
  RearStairsFlr2 HVAC Off Infiltration,   !- Name
  {14739a90-9638-4ded-a143-416356bc4b08}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0d2b94ef-136c-49db-9522-92d81255baaf}, !- Handle
  FrontStairsFlr3 HVAC On Infiltration,   !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3a495b7b-b3b7-45af-91e0-e5b14a02be53}, !- Handle
  FrontStairsFlr3 HVAC Off Infiltration,  !- Name
  {74418284-a790-413f-9bf0-0c2fe52777a8}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5d604037-ec66-49f7-9b76-5c3cf663b587}, !- Handle
  GuestRoom315_318 HVAC On Infiltration,  !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8064fa36-f525-40e7-8455-f8ac943581a9}, !- Handle
  GuestRoom315_318 HVAC Off Infiltration, !- Name
  {c2f6a462-3ac8-435c-a35b-628d85cffbb2}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {484ed373-3128-44ee-aa5a-ae5efdafe04a}, !- Handle
  FrontLoungeFlr1 HVAC On Infiltration,   !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {95c54688-324b-41e9-a941-a2d3499fa5cd}, !- Handle
  FrontLoungeFlr1 HVAC Off Infiltration,  !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {697d9e7d-6823-4d56-bfc5-f98bd4ee9192}, !- Handle
  ElevatorCoreFlr1 HVAC On Infiltration,  !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9909080b-6bf3-48b9-bf4f-2170382b4254}, !- Handle
  ElevatorCoreFlr1 HVAC Off Infiltration, !- Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {50ce50c3-c14e-44fd-ac00-094ac991d6d3}, !- Handle
  GuestRoom415_418 HVAC On Infiltration,  !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c2e4dfb4-f9c0-43a5-ada8-39988cfef3c5}, !- Handle
  GuestRoom415_418 HVAC Off Infiltration, !- Name
  {55b4888f-8d07-48af-b156-48241b6ee80c}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6618c106-886d-4fb5-bbc4-172347ef44c6}, !- Handle
  GuestRoom215_218 HVAC On Infiltration,  !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d7b6691c-70e8-4bcb-ae6d-21399deedc81}, !- Handle
  GuestRoom215_218 HVAC Off Infiltration, !- Name
  {bfa1fb6d-755e-4285-8458-c1c3ece5d2af}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6ae49b93-631c-490c-8d76-d4cdf7cab695}, !- Handle
  GuestRoom224 HVAC On Infiltration,      !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {11fb108b-a1a1-4e49-b503-6631a69b980e}, !- Handle
  GuestRoom224 HVAC Off Infiltration,     !- Name
  {93e2a0a3-3d7b-43de-9044-00f7514c2ffa}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a24df8a1-c500-4231-9c78-0d6fac2fdeed}, !- Handle
  RearStairsFlr4 HVAC On Infiltration,    !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {273dd2d4-3dde-45f8-a25d-2007d70a6497}, !- Handle
  RearStairsFlr4 HVAC Off Infiltration,   !- Name
  {42a483a2-ef89-4d4f-894d-788078b23e25}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8d7324fc-cadd-4fee-94c0-f7188a360dd6}, !- Handle
  GuestRoom209_212 HVAC On Infiltration,  !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {95294089-3d7d-4c4e-bc9a-a03bbf3cba79}, !- Handle
  GuestRoom209_212 HVAC Off Infiltration, !- Name
  {b1548dbe-dfc0-46a3-9008-47b54bb73600}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {10111c77-ba4e-431c-be5b-dced58d9bb3c}, !- Handle
  CorridorFlr4 HVAC On Infiltration,      !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f19fb368-2a48-4f57-82a7-3d8d2cc823f5}, !- Handle
  CorridorFlr4 HVAC Off Infiltration,     !- Name
  {2c7aed21-5a2d-4487-8076-352fb7900e13}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5e3c1c6f-5bc5-4354-a1ce-49713272ac93}, !- Handle
  GuestRoom401 HVAC On Infiltration,      !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7b6cbc35-b2bc-4e65-8c6a-8129d9ba56f0}, !- Handle
  GuestRoom401 HVAC Off Infiltration,     !- Name
  {9286b105-c306-4b96-bc04-2c2db9516dcb}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {48943cf4-146c-4097-ac9e-982c4fe014b2}, !- Handle
  GuestRoom302_305 HVAC On Infiltration,  !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5e57bfe8-314f-45af-ba52-5cf92c7b542e}, !- Handle
  GuestRoom302_305 HVAC Off Infiltration, !- Name
  {10e307a3-1143-4d08-acb2-fd7e3f2f827f}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1e723687-e37e-4f14-a60c-147e2b02bf67}, !- Handle
  RestroomFlr1 HVAC On Infiltration,      !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5f9dd2f2-be53-4ac4-ad0a-e87b47f1cd32}, !- Handle
  RestroomFlr1 HVAC Off Infiltration,     !- Name
  {30ea9522-4319-42a8-be15-cc366684f871}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2da9e041-52d0-430b-96ef-a7216870d430}, !- Handle
  GuestRoom306_308 HVAC On Infiltration,  !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c415a261-6d45-42be-a8f4-e945b8c528d6}, !- Handle
  GuestRoom306_308 HVAC Off Infiltration, !- Name
  {8da8eb73-af3b-4892-a7cd-ab9f0a220b23}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d5269054-0d95-4793-a03f-b20708f0a8c1}, !- Handle
  GuestRoom220_223 HVAC On Infiltration,  !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {33dfe299-238a-413f-9c92-05a35aca4930}, !- Handle
  GuestRoom220_223 HVAC Off Infiltration, !- Name
  {738bf13d-af4f-4930-a3b3-c63ac1264783}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e343c1fd-cf90-49ea-9317-dec68075ac15}, !- Handle
  GuestRoom413 HVAC On Infiltration,      !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {751672ac-9e19-4970-a20a-a95ef60025bb}, !- Handle
  GuestRoom413 HVAC Off Infiltration,     !- Name
  {c500b375-15fc-4e9d-b0b1-3113a325d7eb}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cb35f686-1056-4f0a-967c-769596b09065}, !- Handle
  MechanicalRoomFlr1 HVAC On Infiltration, !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e555bf85-e261-45ce-96e7-f77beae73bf8}, !- Handle
  MechanicalRoomFlr1 HVAC Off Infiltration, !- Name
  {bab6abf9-2a5f-4da1-819e-9f8cfd12025b}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e752a927-a1fa-43b6-85f7-25596ba7f794}, !- Handle
  CorridorFlr1 HVAC On Infiltration,      !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6f040675-2daf-4bee-8812-ecc8a034808b}, !- Handle
  CorridorFlr1 HVAC Off Infiltration,     !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4229cfda-6e0f-40e3-b900-f6c94c561123}, !- Handle
  GuestRoom320_323 HVAC On Infiltration,  !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {40b6c6d0-02da-4b62-ac1d-db43145e160e}, !- Handle
  GuestRoom320_323 HVAC Off Infiltration, !- Name
  {4160cb4c-7f40-4de5-8119-2144b2cc25c5}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {db70eb02-c815-4f65-8291-61d95249beee}, !- Handle
  GuestRoom103 HVAC On Infiltration,      !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f89a0d48-c97e-4cc4-be87-433689f25967}, !- Handle
  GuestRoom103 HVAC Off Infiltration,     !- Name
  {c3815c02-c039-40d5-bd9e-3aa8723ae1f6}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {baedf052-64f9-4adc-a695-2bfc22516ef4}, !- Handle
  CorridorFlr2 HVAC On Infiltration,      !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {fcd4b8a9-2935-40b9-a36b-4df95440cf5f}, !- Handle
  CorridorFlr2 HVAC Off Infiltration,     !- Name
  {00a26ae5-1835-4e67-bf63-ff3980d68bef}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e5dfdc37-de7a-43a7-8869-674500b7a5eb}, !- Handle
  FrontStairsFlr2 HVAC On Infiltration,   !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4c5bf93c-35d8-49e2-9a2b-3c07e68f96a3}, !- Handle
  FrontStairsFlr2 HVAC Off Infiltration,  !- Name
  {1bfc91c4-f18a-456e-b39d-0d4a1a907a45}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4e341ba2-e53f-430a-b678-9cad9d6d9f0f}, !- Handle
  GuestRoom424 HVAC On Infiltration,      !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {294c3d8e-5aff-4fbf-8b47-ca07ca16f20b}, !- Handle
  GuestRoom424 HVAC Off Infiltration,     !- Name
  {a202d60c-8fd9-423f-beff-6d304d4790c3}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {527a9c54-e28f-4a1d-97ca-8cf14dbb7e7f}, !- Handle
  GuestRoom419 HVAC On Infiltration,      !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f98e5167-e832-4685-83bf-73fd78f339ec}, !- Handle
  GuestRoom419 HVAC Off Infiltration,     !- Name
  {4803251a-3f60-4748-915b-5b4e6edcbb57}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3edbd4f4-572f-4217-9cac-b10234da7cd1}, !- Handle
  GuestRoom105 HVAC On Infiltration,      !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {db68a0ce-6aec-47ad-afab-6ff3038cc8b7}, !- Handle
  GuestRoom105 HVAC Off Infiltration,     !- Name
  {e80c37ba-d8e3-4b27-87c8-4e4091f4d18f}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7b2d11d0-3e98-4898-bb21-59eee08e7366}, !- Handle
  GuestRoom313 HVAC On Infiltration,      !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {13039315-e742-41b7-9196-9f3adde70aa6}, !- Handle
  GuestRoom313 HVAC Off Infiltration,     !- Name
  {7b88eb8a-f56e-46a8-8997-6235b8f3111d}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {26524dc6-0e89-4c63-81a5-4fb8be528f71}, !- Handle
  ElevatorCoreFlr3 HVAC On Infiltration,  !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5f962829-e994-4be9-a0fa-a385032bb9ee}, !- Handle
  ElevatorCoreFlr3 HVAC Off Infiltration, !- Name
  {594a40bc-b47e-4dbe-8c4c-25a942b1c255}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ed875d63-aedc-4fea-9dcb-2bfde71d9ae9}, !- Handle
  GuestRoom414 HVAC On Infiltration,      !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b5e710cd-0bc4-4dfb-92bf-c8986dcbe951}, !- Handle
  GuestRoom414 HVAC Off Infiltration,     !- Name
  {d820dc1a-e0ee-4057-bf18-c826209a48ee}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b9462f0a-9315-448b-bab0-ae28b67aaf26}, !- Handle
  CorridorFlr3 HVAC On Infiltration,      !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a0832d19-d525-421c-8920-ff553dcbad4d}, !- Handle
  CorridorFlr3 HVAC Off Infiltration,     !- Name
  {36a5cb4e-09be-45b3-b326-25a99ff00e92}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {da9cf06b-fe1e-427a-9be3-6a6d9ac5c12a}, !- Handle
  GuestRoom420_423 HVAC On Infiltration,  !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1a03c184-88e1-4919-969e-c1088f631def}, !- Handle
  GuestRoom420_423 HVAC Off Infiltration, !- Name
  {2d4b6e12-d4bf-4424-97bb-a740e66cd852}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {3e25f2bc-87b8-4cb4-a0ce-cee08830ed15}, !- Handle
  GuestRoom406_408 HVAC On Infiltration,  !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e8f73097-8649-4d9d-a9f6-47db43fb1c73}, !- Handle
  GuestRoom406_408 HVAC Off Infiltration, !- Name
  {ebc2ef55-90ec-47b4-83b5-408b13201d5a}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6a02e72d-30ef-4db3-8d73-07376ea2bc27}, !- Handle
  EmployeeLoungeFlr1 HVAC On Infiltration, !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6be5f1ae-968b-47c0-a1c5-dceb4542ab26}, !- Handle
  EmployeeLoungeFlr1 HVAC Off Infiltration, !- Name
  {fbf42d97-0318-441b-a956-922393761690}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2d8e13ee-a1eb-47d8-b2c7-e022357b3b18}, !- Handle
  GuestRoom409_412 HVAC On Infiltration,  !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {637a95a0-0e5c-423c-8dd6-fd83f80d602c}, !- Handle
  GuestRoom409_412 HVAC Off Infiltration, !- Name
  {d35f1d8c-4a22-4a36-98b6-b69a728bce45}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ee0a1505-b8b7-4bc1-92f8-3afeec3f61c6}, !- Handle
  GuestRoom402_405 HVAC On Infiltration,  !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e0a5b392-5282-44d9-83f0-2aaa9b761509}, !- Handle
  GuestRoom402_405 HVAC Off Infiltration, !- Name
  {4f1a062c-c10c-4c1c-abe2-f9adedcfdd8b}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {445ed9d5-3347-4495-975a-91b269ee6535}, !- Handle
  GuestRoom101 HVAC On Infiltration,      !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7a78d5f3-f5ec-4568-a2dd-1ed5e5b9d84c}, !- Handle
  GuestRoom101 HVAC Off Infiltration,     !- Name
  {21e75048-6b86-42f3-aae7-f4449b9c69c6}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {60bc7199-cb76-4eb1-b4b2-af931591d660}, !- Handle
  FrontStorageFlr3 HVAC On Infiltration,  !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {113d6850-2436-4033-a098-887160ede517}, !- Handle
  FrontStorageFlr3 HVAC Off Infiltration, !- Name
  {b1d5e852-b100-4a5a-b714-d18c420e051d}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a35ff558-eeac-4a3d-a428-ad3d329e92a4}, !- Handle
  GuestRoom102 HVAC On Infiltration,      !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0ed8143b-59cc-4f30-897f-f4e59cba7ad0}, !- Handle
  GuestRoom102 HVAC Off Infiltration,     !- Name
  {403cdd5b-4c68-4b3e-a1be-a8886314e3e0}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b3ae55b5-a237-41a5-949f-eb9a09a0d510}, !- Handle
  GuestRoom202_205 HVAC On Infiltration,  !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2bae68ef-fafe-47d4-a25b-de63c88c7762}, !- Handle
  GuestRoom202_205 HVAC Off Infiltration, !- Name
  {8bec3ea2-1355-4063-bc88-5b664ab5867b}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b11782ea-d4d3-4831-a801-b79184048f32}, !- Handle
  GuestRoom201 HVAC On Infiltration,      !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {003d9dde-1ee1-46ba-ae40-247a6e293888}, !- Handle
  GuestRoom201 HVAC Off Infiltration,     !- Name
  {30d4c2b7-5462-4421-b631-45dc48e40129}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {5e715a33-4c0b-41e1-ad07-3098df7bb686}, !- Handle
  GuestRoom104 HVAC On Infiltration,      !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2d1b2258-2d12-4219-844a-c26d6293a880}, !- Handle
  GuestRoom104 HVAC Off Infiltration,     !- Name
  {b954c595-64fc-4334-9ba2-2c625789e6a0}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e2643f69-8258-4c17-b445-07660bf00aff}, !- Handle
  ExerciseCenterFlr1 HVAC On Infiltration, !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1b194944-bb5d-4e3a-8ff2-7678b87b4fef}, !- Handle
  ExerciseCenterFlr1 HVAC Off Infiltration, !- Name
  {278fe574-c11a-4024-ba2d-bb33e2ab51c1}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {930a61c8-e701-4947-b31a-207d89264909}, !- Handle
  GuestRoom301 HVAC On Infiltration,      !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {96758036-369f-44e5-b61f-197d3fd8c9cf}, !- Handle
  GuestRoom301 HVAC Off Infiltration,     !- Name
  {41f51ec3-9ad7-4e22-8f76-70a9f4cc029a}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {66c5c5f5-154a-47b0-9dd1-f6cbe85a7a20}, !- Handle
  FrontStairsFlr1 HVAC On Infiltration,   !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d9e962ff-d3e8-4e02-b5b7-696695af8c0c}, !- Handle
  FrontStairsFlr1 HVAC Off Infiltration,  !- Name
  {eced856f-0560-4eae-abb5-9a1c51669824}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {987d71ca-dfca-4098-8860-c8ea7324c92b}, !- Handle
  GuestRoom219 HVAC On Infiltration,      !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0cc7e731-5cc8-4d47-9cd2-6b4b62d62284}, !- Handle
  GuestRoom219 HVAC Off Infiltration,     !- Name
  {73d43eeb-41fd-4a5b-958a-c5cff36b679e}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aa9851f1-2c56-4603-bbfc-0985626dfeba}, !- Handle
  GuestRoom213 HVAC On Infiltration,      !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eb7342cd-9607-473c-9431-76369dfb7181}, !- Handle
  GuestRoom213 HVAC Off Infiltration,     !- Name
  {518c7c42-10a5-4e40-9c55-8493b5c8d1c7}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {12b0d657-5c43-498c-b936-e3390116dca3}, !- Handle
  GuestRoom314 HVAC On Infiltration,      !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {8439b714-52b8-4c82-be42-da026d5f4e2d}, !- Handle
  GuestRoom314 HVAC Off Infiltration,     !- Name
  {8fa69a23-17eb-414e-af94-1369befad0a1}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {69dc60c3-8d24-4b86-9eb5-1c2955966611}, !- Handle
  MeetingRoomFlr1 HVAC On Infiltration,   !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {734d1b74-6c33-4038-af4f-e50f4dcea5e9}, !- Handle
  MeetingRoomFlr1 HVAC Off Infiltration,  !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9ef2e9a1-20fd-499d-9cee-269740fe2ea8}, !- Handle
  FrontStorageFlr4 HVAC On Infiltration,  !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {1e890791-b003-4376-a235-399ab5133d12}, !- Handle
  FrontStorageFlr4 HVAC Off Infiltration, !- Name
  {67529aee-ad96-4a81-bb96-7d8efb1781db}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {767f9b04-06e5-4c3a-b8d0-36d580172847}, !- Handle
  LaundryRoomFlr1 HVAC On Infiltration,   !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2f083dfb-8b2f-4116-bbd4-8d77360f11e2}, !- Handle
  LaundryRoomFlr1 HVAC Off Infiltration,  !- Name
  {c2c474c3-37d4-4c8d-a0b3-094e65732e2b}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {cc50081e-9362-4a59-bccb-0715fc58aeae}, !- Handle
  GuestRoom319 HVAC On Infiltration,      !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a6cee68e-f0d7-47b7-809a-3d557234cd9e}, !- Handle
  GuestRoom319 HVAC Off Infiltration,     !- Name
  {b348f0b3-7513-4945-aab8-392424f022d8}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {2230a176-ba73-4c35-a36c-2f800dbeb35c}, !- Handle
  FrontOfficeFlr1 HVAC On Infiltration,   !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {114b5a4a-70d7-4f21-9066-28d4129473f0}, !- Handle
  FrontOfficeFlr1 HVAC Off Infiltration,  !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {4fdd4aa7-e10d-4b65-9f2d-9d03e5c6b1c7}, !- Handle
  RearStorageFlr2 HVAC On Infiltration,   !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b5f8340b-dbdc-4659-9dcf-5c47d30be726}, !- Handle
  RearStorageFlr2 HVAC Off Infiltration,  !- Name
  {a6be61fe-a55b-45d3-9f21-4f630c813c92}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9708dd03-8336-402c-a7c9-128b31a13182}, !- Handle
  FrontStorageFlr2 HVAC On Infiltration,  !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {aec561d6-d9fe-4386-a067-31e34067c107}, !- Handle
  FrontStorageFlr2 HVAC Off Infiltration, !- Name
  {7df2a2ff-798c-4aa1-94a2-5a419cb57ce7}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {645db163-cd56-435b-bfe6-111b187674be}, !- Handle
  FrontStorageFlr1 HVAC On Infiltration,  !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {eebab011-24b7-40dd-8dc0-cb513a8dbbe3}, !- Handle
  FrontStorageFlr1 HVAC Off Infiltration, !- Name
  {4b2c1c60-44e4-4035-9436-d5611d6f0b0e}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {44e3855b-877a-448b-a284-207efe19fdb9}, !- Handle
  ElevatorCoreFlr2 HVAC On Infiltration,  !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {ec115b66-9f9a-490f-a1fc-7d3e7b3eae1a}, !- Handle
  ElevatorCoreFlr2 HVAC Off Infiltration, !- Name
  {611e1018-8658-4056-bbb1-2688f89f80c4}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f0f8b0e1-5944-4b78-a223-75e190fefb37}, !- Handle
  RearStorageFlr3 HVAC On Infiltration,   !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {e2adbaa3-921e-49e1-ae23-63626b67ee3c}, !- Handle
  RearStorageFlr3 HVAC Off Infiltration,  !- Name
  {ca87098f-56ad-44d7-82a4-672cf235733f}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {06865507-7284-4642-9823-c44663b21140}, !- Handle
  RearStairsFlr1 HVAC On Infiltration,    !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {15191c67-15dc-4134-b9f7-c95f265356d8}, !- Handle
  RearStairsFlr1 HVAC Off Infiltration,   !- Name
  {c4f71a05-2008-43b4-8417-6d7f933bd6a2}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c60aa931-002c-4388-b5cb-92602578a825}, !- Handle
  GuestRoom309_312 HVAC On Infiltration,  !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {bafdadd4-15a2-4f16-a815-5618818bfa30}, !- Handle
  GuestRoom309_312 HVAC Off Infiltration, !- Name
  {cae28d73-4c00-4d6a-b483-7902e687f88e}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {dd679084-9ada-4eee-90f1-1183f8b73d6b}, !- Handle
  GuestRoom324 HVAC On Infiltration,      !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6e209761-6502-46f5-8bee-36b98804b683}, !- Handle
  GuestRoom324 HVAC Off Infiltration,     !- Name
  {2031c6a8-b9b6-466d-9082-72cc7a20fd97}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f81deacd-3d75-446f-ac30-bf91293024f4}, !- Handle
  GuestRoom206_208 HVAC On Infiltration,  !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {c1ff10dc-3e12-4835-b827-a6cbefb1239d}, !- Handle
  GuestRoom206_208 HVAC Off Infiltration, !- Name
  {bf5fa72c-1c06-4003-9a81-f97f727f9a01}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9c53ab30-50fa-406c-89f9-fb0fd73f28e2}, !- Handle
  RearStorageFlr4 HVAC On Infiltration,   !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {0c3c96a2-b71c-4e92-b72e-cb45f668499e}, !- Handle
  RearStorageFlr4 HVAC Off Infiltration,  !- Name
  {97a72b45-9e62-4a68-8ff8-b875fc19ac08}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {edfeac00-d6a7-4561-8cec-c83ab630edf7}, !- Handle
  ElevatorCoreFlr4 HVAC On Infiltration,  !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {25bb84b7-7f53-4e24-9a99-2233cab3a613}, !- Handle
  ElevatorCoreFlr4 HVAC Off Infiltration, !- Name
  {595b66a7-6a8d-4c72-a044-3e4620b67f6e}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {6766a3b6-86ba-4c2c-9ca6-b06097038ad9}, !- Handle
  RearStorageFlr1 HVAC On Infiltration,   !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {400d3d62-9226-48f4-9632-f7a2454c72e3}, !- Handle
  RearStorageFlr1 HVAC Off Infiltration,  !- Name
  {dbc639d0-989c-478d-9b1d-84d18082fd5e}, !- Space or SpaceType Name
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0287,                                 !- Constant Term Coefficient
  0.0086,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0086,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {2b73695c-e92d-4971-8df3-044cb1b97793}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {d9efccd9-1ce6-43fb-aca4-466ea28ce83b}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {6783f41b-3aa7-46ed-a098-772efa478e15}, !- Handle
  CorridorFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e00c9e5-a733-420b-aade-ba4fa03a2dbc}, !- Zone Air Inlet Port List
  {228cbbc4-fb29-4eb5-b2d8-bc659f71612d}, !- Zone Air Exhaust Port List
  {b2895172-d687-4240-941b-8a004c9e5a19}, !- Zone Air Node Name
  {d42b4db5-391f-4d8f-a272-1a1847d3d572}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {67deecf8-7ee8-4ea5-b538-5e4ba31bd8cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {306ec63f-4285-4105-b9c1-9bb6a49b4c7d}, !- Handle
  CorridorFlr1 ZN Zone Air Node,          !- Name
  {b2895172-d687-4240-941b-8a004c9e5a19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2895172-d687-4240-941b-8a004c9e5a19}, !- Handle
  {6783f41b-3aa7-46ed-a098-772efa478e15}, !- Source Object
  11,                                     !- Outlet Port
  {306ec63f-4285-4105-b9c1-9bb6a49b4c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e00c9e5-a733-420b-aade-ba4fa03a2dbc}, !- Handle
  {6783f41b-3aa7-46ed-a098-772efa478e15}, !- HVAC Component
  {0d5acd5a-4f5f-4e83-9716-29dfc940cfe4}; !- Port 1

OS:PortList,
  {228cbbc4-fb29-4eb5-b2d8-bc659f71612d}, !- Handle
  {6783f41b-3aa7-46ed-a098-772efa478e15}, !- HVAC Component
  {ced54569-4649-4551-b630-7449197c3bb7}; !- Port 1

OS:PortList,
  {d42b4db5-391f-4d8f-a272-1a1847d3d572}, !- Handle
  {6783f41b-3aa7-46ed-a098-772efa478e15}; !- HVAC Component

OS:Sizing:Zone,
  {b26dc4c1-e4cb-4d1b-bb99-3f48112655c4}, !- Handle
  {6783f41b-3aa7-46ed-a098-772efa478e15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {045c389c-2453-4384-9e9e-b80273a0ff32}, !- Handle
  CorridorFlr1 ZN Zone HVAC Equipment List, !- Name
  {6783f41b-3aa7-46ed-a098-772efa478e15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73e0e577-a2fb-4541-b8da-399d3607d1b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {67deecf8-7ee8-4ea5-b538-5e4ba31bd8cb}, !- Handle
  SmallHotel Corridor Thermostat 1,       !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a48a1ef6-b42b-419b-a819-93f72a510cc6}, !- Handle
  CorridorFlr2 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eaa299d0-fafc-474b-a349-bfd3bce46315}, !- Zone Air Inlet Port List
  {35d56d31-b384-4683-863e-08324d10e50b}, !- Zone Air Exhaust Port List
  {aa2665b3-85b5-42db-8414-c5b27811aff9}, !- Zone Air Node Name
  {c2c8b74b-a508-45a5-be2b-46bccbdb5779}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {687c73eb-167e-4435-b6d3-f2eb7f1d3a7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b54ecaf-63f5-4c27-9cdb-2f347c6b5916}, !- Handle
  CorridorFlr2 ZN Zone Air Node,          !- Name
  {aa2665b3-85b5-42db-8414-c5b27811aff9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa2665b3-85b5-42db-8414-c5b27811aff9}, !- Handle
  {a48a1ef6-b42b-419b-a819-93f72a510cc6}, !- Source Object
  11,                                     !- Outlet Port
  {0b54ecaf-63f5-4c27-9cdb-2f347c6b5916}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eaa299d0-fafc-474b-a349-bfd3bce46315}, !- Handle
  {a48a1ef6-b42b-419b-a819-93f72a510cc6}, !- HVAC Component
  {7af200bb-f577-4410-81a7-00f8afbe2e58}; !- Port 1

OS:PortList,
  {35d56d31-b384-4683-863e-08324d10e50b}, !- Handle
  {a48a1ef6-b42b-419b-a819-93f72a510cc6}, !- HVAC Component
  {8a092720-a03c-48a8-9ae5-9ec9725138ff}; !- Port 1

OS:PortList,
  {c2c8b74b-a508-45a5-be2b-46bccbdb5779}, !- Handle
  {a48a1ef6-b42b-419b-a819-93f72a510cc6}; !- HVAC Component

OS:Sizing:Zone,
  {adfcc359-b33b-4fd7-a785-92a77c2df3df}, !- Handle
  {a48a1ef6-b42b-419b-a819-93f72a510cc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {dc70715f-7fd8-4606-af3c-68240e2e7621}, !- Handle
  CorridorFlr2 ZN Zone HVAC Equipment List, !- Name
  {a48a1ef6-b42b-419b-a819-93f72a510cc6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bea2a8f0-1f3b-4e18-92ac-2357055eb591}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {687c73eb-167e-4435-b6d3-f2eb7f1d3a7d}, !- Handle
  SmallHotel Corridor Thermostat 2,       !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69a5116f-0305-4f15-b14c-5ede5bb097f2}, !- Handle
  CorridorFlr3 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {254b3181-ee80-473a-925b-eda0917da878}, !- Zone Air Inlet Port List
  {aa0dc866-1ea8-492f-a9d1-e645455f4d8b}, !- Zone Air Exhaust Port List
  {b3031ea0-e136-43fa-978e-62c9aff11b67}, !- Zone Air Node Name
  {6048668f-c270-4600-82c5-59ad783a771b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d412211b-1f53-4729-8e62-731183f5c8ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc1ee0ed-244c-4a09-a59a-cc637d38c9e6}, !- Handle
  CorridorFlr3 ZN Zone Air Node,          !- Name
  {b3031ea0-e136-43fa-978e-62c9aff11b67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3031ea0-e136-43fa-978e-62c9aff11b67}, !- Handle
  {69a5116f-0305-4f15-b14c-5ede5bb097f2}, !- Source Object
  11,                                     !- Outlet Port
  {fc1ee0ed-244c-4a09-a59a-cc637d38c9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {254b3181-ee80-473a-925b-eda0917da878}, !- Handle
  {69a5116f-0305-4f15-b14c-5ede5bb097f2}, !- HVAC Component
  {e4d05572-063c-4543-9ce9-017c5975ac44}; !- Port 1

OS:PortList,
  {aa0dc866-1ea8-492f-a9d1-e645455f4d8b}, !- Handle
  {69a5116f-0305-4f15-b14c-5ede5bb097f2}, !- HVAC Component
  {e8ab3f95-7213-4a2f-b3b2-d7c29de664ec}; !- Port 1

OS:PortList,
  {6048668f-c270-4600-82c5-59ad783a771b}, !- Handle
  {69a5116f-0305-4f15-b14c-5ede5bb097f2}; !- HVAC Component

OS:Sizing:Zone,
  {badf626f-a942-4f67-88ae-3d3618debb09}, !- Handle
  {69a5116f-0305-4f15-b14c-5ede5bb097f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {bd36313d-b3b7-4eb7-8584-6c64cdbe09cf}, !- Handle
  CorridorFlr3 ZN Zone HVAC Equipment List, !- Name
  {69a5116f-0305-4f15-b14c-5ede5bb097f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb5cbc27-1817-41e9-b0dd-e316bbd139de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d412211b-1f53-4729-8e62-731183f5c8ec}, !- Handle
  SmallHotel Corridor Thermostat 3,       !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b2ddae2-1032-4e59-b261-2927c16dc519}, !- Handle
  CorridorFlr4 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0ba09c6-97e4-47d0-8818-09e9fda4bde7}, !- Zone Air Inlet Port List
  {7d1aecda-f1b3-44c2-b04f-856854369c12}, !- Zone Air Exhaust Port List
  {877e7003-7056-40aa-bf68-443b4a4a3034}, !- Zone Air Node Name
  {fcbcd995-f2c4-40eb-a302-8ffcd128b361}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36d06608-35f4-422d-bc97-91ff2dbdc31d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98496271-d634-4639-b29a-899f1272e679}, !- Handle
  CorridorFlr4 ZN Zone Air Node,          !- Name
  {877e7003-7056-40aa-bf68-443b4a4a3034}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {877e7003-7056-40aa-bf68-443b4a4a3034}, !- Handle
  {4b2ddae2-1032-4e59-b261-2927c16dc519}, !- Source Object
  11,                                     !- Outlet Port
  {98496271-d634-4639-b29a-899f1272e679}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0ba09c6-97e4-47d0-8818-09e9fda4bde7}, !- Handle
  {4b2ddae2-1032-4e59-b261-2927c16dc519}, !- HVAC Component
  {a4bd4d6e-0c2e-4c49-b7b5-ce83ca3fe20c}; !- Port 1

OS:PortList,
  {7d1aecda-f1b3-44c2-b04f-856854369c12}, !- Handle
  {4b2ddae2-1032-4e59-b261-2927c16dc519}, !- HVAC Component
  {daabc8e3-8ea0-4cb9-94b8-c17e11d6db9d}; !- Port 1

OS:PortList,
  {fcbcd995-f2c4-40eb-a302-8ffcd128b361}, !- Handle
  {4b2ddae2-1032-4e59-b261-2927c16dc519}; !- HVAC Component

OS:Sizing:Zone,
  {7b67a1ac-bb17-463f-877e-1f184996766e}, !- Handle
  {4b2ddae2-1032-4e59-b261-2927c16dc519}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e8a90cd4-9f1a-4c39-8f3b-2f6fed959f0e}, !- Handle
  CorridorFlr4 ZN Zone HVAC Equipment List, !- Name
  {4b2ddae2-1032-4e59-b261-2927c16dc519}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {77d816f1-e048-4e2b-af3b-0d2023d88b55}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {36d06608-35f4-422d-bc97-91ff2dbdc31d}, !- Handle
  SmallHotel Corridor4 Thermostat 1,      !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1ad10cb4-5941-4006-b6e9-6dd5360427fc}, !- Handle
  ElevatorCoreFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {487f48fd-e50a-4f30-83b6-b9c1adf73a64}, !- Zone Air Inlet Port List
  {2460ab98-e16d-4914-9681-57225e0a3b2a}, !- Zone Air Exhaust Port List
  {977ae4a5-d4d9-41a7-81d3-bde9ec005ebf}, !- Zone Air Node Name
  {188470c0-3c55-43ed-983c-78e7f4b5bcf3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6db4fbe0-35cd-4642-9d27-aca19c4a293e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ea3280a-b2f0-4629-84b1-394a5536926e}, !- Handle
  ElevatorCoreFlr1 ZN Zone Air Node,      !- Name
  {977ae4a5-d4d9-41a7-81d3-bde9ec005ebf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {977ae4a5-d4d9-41a7-81d3-bde9ec005ebf}, !- Handle
  {1ad10cb4-5941-4006-b6e9-6dd5360427fc}, !- Source Object
  11,                                     !- Outlet Port
  {7ea3280a-b2f0-4629-84b1-394a5536926e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {487f48fd-e50a-4f30-83b6-b9c1adf73a64}, !- Handle
  {1ad10cb4-5941-4006-b6e9-6dd5360427fc}; !- HVAC Component

OS:PortList,
  {2460ab98-e16d-4914-9681-57225e0a3b2a}, !- Handle
  {1ad10cb4-5941-4006-b6e9-6dd5360427fc}; !- HVAC Component

OS:PortList,
  {188470c0-3c55-43ed-983c-78e7f4b5bcf3}, !- Handle
  {1ad10cb4-5941-4006-b6e9-6dd5360427fc}; !- HVAC Component

OS:Sizing:Zone,
  {ff0e8ee7-0089-45eb-bc30-5201e8d35ff1}, !- Handle
  {1ad10cb4-5941-4006-b6e9-6dd5360427fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f7161173-c3de-4f7b-a44b-d70445eb43ee}, !- Handle
  ElevatorCoreFlr1 ZN Zone HVAC Equipment List, !- Name
  {1ad10cb4-5941-4006-b6e9-6dd5360427fc}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {6db4fbe0-35cd-4642-9d27-aca19c4a293e}, !- Handle
  SmallHotel Elec/MechRoom Thermostat 1;  !- Name

OS:ThermalZone,
  {f99d3318-524f-4456-8c36-e40eba9d517e}, !- Handle
  ElevatorCoreFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40740395-9567-43ab-98f0-b034a25a18ef}, !- Zone Air Inlet Port List
  {8b87f77d-0e91-4db0-a478-df521344a2f9}, !- Zone Air Exhaust Port List
  {879e3eec-3964-4e47-a014-bb8c14df52e9}, !- Zone Air Node Name
  {665b0d98-bfab-4e3c-bd0e-6ad5dc0e392c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {751b4549-120b-4aa0-b7b0-023df4ea66aa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c9ec5762-0069-413d-96b2-5072b303c016}, !- Handle
  ElevatorCoreFlr2 ZN Zone Air Node,      !- Name
  {879e3eec-3964-4e47-a014-bb8c14df52e9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {879e3eec-3964-4e47-a014-bb8c14df52e9}, !- Handle
  {f99d3318-524f-4456-8c36-e40eba9d517e}, !- Source Object
  11,                                     !- Outlet Port
  {c9ec5762-0069-413d-96b2-5072b303c016}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40740395-9567-43ab-98f0-b034a25a18ef}, !- Handle
  {f99d3318-524f-4456-8c36-e40eba9d517e}; !- HVAC Component

OS:PortList,
  {8b87f77d-0e91-4db0-a478-df521344a2f9}, !- Handle
  {f99d3318-524f-4456-8c36-e40eba9d517e}; !- HVAC Component

OS:PortList,
  {665b0d98-bfab-4e3c-bd0e-6ad5dc0e392c}, !- Handle
  {f99d3318-524f-4456-8c36-e40eba9d517e}; !- HVAC Component

OS:Sizing:Zone,
  {bf25f845-3aee-41ae-aa54-1631b006d8f9}, !- Handle
  {f99d3318-524f-4456-8c36-e40eba9d517e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5d768063-76f3-4830-85ec-13b8a16cec49}, !- Handle
  ElevatorCoreFlr2 ZN Zone HVAC Equipment List, !- Name
  {f99d3318-524f-4456-8c36-e40eba9d517e}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {751b4549-120b-4aa0-b7b0-023df4ea66aa}, !- Handle
  SmallHotel ElevatorCore Thermostat 1;   !- Name

OS:ThermalZone,
  {aebfcf8c-d853-4d57-b700-21e69d428bc6}, !- Handle
  ElevatorCoreFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a8534b1d-cfa9-4bf2-9fab-c4f5133db3dd}, !- Zone Air Inlet Port List
  {c5dc7d15-2516-4229-90c3-d97c2379bb22}, !- Zone Air Exhaust Port List
  {bc9f1f72-443d-4340-a182-aaa27fa714ee}, !- Zone Air Node Name
  {870570b3-a7fe-43b4-88c7-29f3a8c8f931}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f81bd981-9dc6-412f-b609-ae362a6bb303}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03e20001-6936-4d80-acc1-205c58eaf1b8}, !- Handle
  ElevatorCoreFlr3 ZN Zone Air Node,      !- Name
  {bc9f1f72-443d-4340-a182-aaa27fa714ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc9f1f72-443d-4340-a182-aaa27fa714ee}, !- Handle
  {aebfcf8c-d853-4d57-b700-21e69d428bc6}, !- Source Object
  11,                                     !- Outlet Port
  {03e20001-6936-4d80-acc1-205c58eaf1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a8534b1d-cfa9-4bf2-9fab-c4f5133db3dd}, !- Handle
  {aebfcf8c-d853-4d57-b700-21e69d428bc6}; !- HVAC Component

OS:PortList,
  {c5dc7d15-2516-4229-90c3-d97c2379bb22}, !- Handle
  {aebfcf8c-d853-4d57-b700-21e69d428bc6}; !- HVAC Component

OS:PortList,
  {870570b3-a7fe-43b4-88c7-29f3a8c8f931}, !- Handle
  {aebfcf8c-d853-4d57-b700-21e69d428bc6}; !- HVAC Component

OS:Sizing:Zone,
  {f852d667-e01d-419b-8d89-bb69f7bee5b3}, !- Handle
  {aebfcf8c-d853-4d57-b700-21e69d428bc6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e831dff2-3e1c-4d8c-beab-46ead3da7873}, !- Handle
  ElevatorCoreFlr3 ZN Zone HVAC Equipment List, !- Name
  {aebfcf8c-d853-4d57-b700-21e69d428bc6}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {f81bd981-9dc6-412f-b609-ae362a6bb303}, !- Handle
  SmallHotel ElevatorCore Thermostat 2;   !- Name

OS:ThermalZone,
  {b77a03cc-859c-4b53-acf1-c37052966bfa}, !- Handle
  ElevatorCoreFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f5391dcf-0875-45da-8d42-b6f9c73933e1}, !- Zone Air Inlet Port List
  {c4acddef-e362-41ec-891b-061e031b4e20}, !- Zone Air Exhaust Port List
  {66cda9b7-fdf9-4dbe-9c49-295de1c0c53f}, !- Zone Air Node Name
  {5113744e-5a02-48e3-8980-6e416bd168ce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c35b9d97-4d20-4132-88ea-e9fbdd6ccea9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83b94ec3-6d30-46e3-a6f3-c83bae09ff3a}, !- Handle
  ElevatorCoreFlr4 ZN Zone Air Node,      !- Name
  {66cda9b7-fdf9-4dbe-9c49-295de1c0c53f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66cda9b7-fdf9-4dbe-9c49-295de1c0c53f}, !- Handle
  {b77a03cc-859c-4b53-acf1-c37052966bfa}, !- Source Object
  11,                                     !- Outlet Port
  {83b94ec3-6d30-46e3-a6f3-c83bae09ff3a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f5391dcf-0875-45da-8d42-b6f9c73933e1}, !- Handle
  {b77a03cc-859c-4b53-acf1-c37052966bfa}; !- HVAC Component

OS:PortList,
  {c4acddef-e362-41ec-891b-061e031b4e20}, !- Handle
  {b77a03cc-859c-4b53-acf1-c37052966bfa}; !- HVAC Component

OS:PortList,
  {5113744e-5a02-48e3-8980-6e416bd168ce}, !- Handle
  {b77a03cc-859c-4b53-acf1-c37052966bfa}; !- HVAC Component

OS:Sizing:Zone,
  {c27ce608-cccd-4db6-9cec-801cddd6b6b6}, !- Handle
  {b77a03cc-859c-4b53-acf1-c37052966bfa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d6234d64-da0a-493c-a319-58cf5b196e63}, !- Handle
  ElevatorCoreFlr4 ZN Zone HVAC Equipment List, !- Name
  {b77a03cc-859c-4b53-acf1-c37052966bfa}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c35b9d97-4d20-4132-88ea-e9fbdd6ccea9}, !- Handle
  SmallHotel ElevatorCore4 Thermostat 1;  !- Name

OS:ThermalZone,
  {85194c99-f59f-4f7c-ba03-dab09bfa0bcc}, !- Handle
  EmployeeLoungeFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {998cdebb-8af8-4793-a337-91805cba4308}, !- Zone Air Inlet Port List
  {2293e446-02ed-4777-b6fd-48554fa01d81}, !- Zone Air Exhaust Port List
  {bbae5b1d-f572-41db-b447-0523cd713477}, !- Zone Air Node Name
  {dbf434ab-9be9-4425-9847-96a82eff0a3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6af79324-3387-4588-863e-a5d4bf9f767a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7d1cf6f-0c59-43af-8d31-bd05b7ac3eeb}, !- Handle
  EmployeeLoungeFlr1 ZN Zone Air Node,    !- Name
  {bbae5b1d-f572-41db-b447-0523cd713477}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bbae5b1d-f572-41db-b447-0523cd713477}, !- Handle
  {85194c99-f59f-4f7c-ba03-dab09bfa0bcc}, !- Source Object
  11,                                     !- Outlet Port
  {d7d1cf6f-0c59-43af-8d31-bd05b7ac3eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {998cdebb-8af8-4793-a337-91805cba4308}, !- Handle
  {85194c99-f59f-4f7c-ba03-dab09bfa0bcc}, !- HVAC Component
  {935d25ea-78c8-4134-b042-93e9de203395}; !- Port 1

OS:PortList,
  {2293e446-02ed-4777-b6fd-48554fa01d81}, !- Handle
  {85194c99-f59f-4f7c-ba03-dab09bfa0bcc}; !- HVAC Component

OS:PortList,
  {dbf434ab-9be9-4425-9847-96a82eff0a3a}, !- Handle
  {85194c99-f59f-4f7c-ba03-dab09bfa0bcc}, !- HVAC Component
  {693914c8-1417-41b0-90e9-3096a8db82b5}; !- Port 1

OS:Sizing:Zone,
  {190f09ed-43ad-4a5a-af4a-0219dfcf50e1}, !- Handle
  {85194c99-f59f-4f7c-ba03-dab09bfa0bcc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8fd54e28-e0bd-415b-8b30-645307fc1042}, !- Handle
  EmployeeLoungeFlr1 ZN Zone HVAC Equipment List, !- Name
  {85194c99-f59f-4f7c-ba03-dab09bfa0bcc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f437e3d3-ac46-4c09-9b27-c8c423ff41c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6af79324-3387-4588-863e-a5d4bf9f767a}, !- Handle
  SmallHotel StaffLounge Thermostat 1,    !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eeec66ea-2a3d-4b1f-89d2-b85de4a86da1}, !- Handle
  ExerciseCenterFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af3109ff-2191-4b16-a8b5-eaf6710a9e41}, !- Zone Air Inlet Port List
  {82e5ce26-9891-4186-9065-80f94c44c763}, !- Zone Air Exhaust Port List
  {831fe0ed-0bd7-4fdd-8064-09618aa26e5c}, !- Zone Air Node Name
  {063e06d8-7cc7-4156-9828-1bedaa288f83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d310bdba-0f59-40b1-8827-4e6c8842706d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da6ce9a5-38b2-44a3-821e-77c23acdf2cb}, !- Handle
  ExerciseCenterFlr1 ZN Zone Air Node,    !- Name
  {831fe0ed-0bd7-4fdd-8064-09618aa26e5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {831fe0ed-0bd7-4fdd-8064-09618aa26e5c}, !- Handle
  {eeec66ea-2a3d-4b1f-89d2-b85de4a86da1}, !- Source Object
  11,                                     !- Outlet Port
  {da6ce9a5-38b2-44a3-821e-77c23acdf2cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af3109ff-2191-4b16-a8b5-eaf6710a9e41}, !- Handle
  {eeec66ea-2a3d-4b1f-89d2-b85de4a86da1}, !- HVAC Component
  {4c59825c-7ece-4720-ba80-60adfa0a2011}; !- Port 1

OS:PortList,
  {82e5ce26-9891-4186-9065-80f94c44c763}, !- Handle
  {eeec66ea-2a3d-4b1f-89d2-b85de4a86da1}; !- HVAC Component

OS:PortList,
  {063e06d8-7cc7-4156-9828-1bedaa288f83}, !- Handle
  {eeec66ea-2a3d-4b1f-89d2-b85de4a86da1}, !- HVAC Component
  {83e56c3e-f06b-4592-8a2a-b271053d59e7}; !- Port 1

OS:Sizing:Zone,
  {68f8ac00-ba20-499d-ab08-2d98e74d4337}, !- Handle
  {eeec66ea-2a3d-4b1f-89d2-b85de4a86da1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a13a7d1d-101a-400d-941f-333261569eed}, !- Handle
  ExerciseCenterFlr1 ZN Zone HVAC Equipment List, !- Name
  {eeec66ea-2a3d-4b1f-89d2-b85de4a86da1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ad3af9c-0be8-4ebd-951d-0bbdf2f2456a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d310bdba-0f59-40b1-8827-4e6c8842706d}, !- Handle
  SmallHotel Exercise Thermostat 1,       !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e22db8fe-4dd7-413d-a42b-2e6896575586}, !- Handle
  FrontLoungeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6788cbfe-58f1-441b-8704-d2f31169f91f}, !- Zone Air Inlet Port List
  {b057b323-3431-4c10-a41b-8781606eb7a9}, !- Zone Air Exhaust Port List
  {fb794a3a-7864-4e70-ba3d-10f21612a5da}, !- Zone Air Node Name
  {58753528-9126-41ff-a139-545807f672f7}, !- Zone Return Air Port List
  {8aab363f-11e7-451a-ac20-d2bc88880a08}, !- Primary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {21ed33d9-9fe2-40e2-86dd-5fd8aee1b963}, !- Secondary Daylighting Control Name
  0.291,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {49f878b8-985b-4b11-be32-048c3752845f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03a63524-7268-4fa1-a0d0-6be881630d50}, !- Handle
  FrontLoungeFlr1 ZN Zone Air Node,       !- Name
  {fb794a3a-7864-4e70-ba3d-10f21612a5da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb794a3a-7864-4e70-ba3d-10f21612a5da}, !- Handle
  {e22db8fe-4dd7-413d-a42b-2e6896575586}, !- Source Object
  11,                                     !- Outlet Port
  {03a63524-7268-4fa1-a0d0-6be881630d50}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6788cbfe-58f1-441b-8704-d2f31169f91f}, !- Handle
  {e22db8fe-4dd7-413d-a42b-2e6896575586}, !- HVAC Component
  {f0d3e66f-b098-4799-a031-98b410d6a55c}; !- Port 1

OS:PortList,
  {b057b323-3431-4c10-a41b-8781606eb7a9}, !- Handle
  {e22db8fe-4dd7-413d-a42b-2e6896575586}; !- HVAC Component

OS:PortList,
  {58753528-9126-41ff-a139-545807f672f7}, !- Handle
  {e22db8fe-4dd7-413d-a42b-2e6896575586}, !- HVAC Component
  {8f9b906d-86b4-4336-973c-fc78f001e672}; !- Port 1

OS:Sizing:Zone,
  {8460d37d-8934-4000-80eb-03675bc74681}, !- Handle
  {e22db8fe-4dd7-413d-a42b-2e6896575586}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b4e6192d-062e-448f-ad2b-009c81921081}, !- Handle
  FrontLoungeFlr1 ZN Zone HVAC Equipment List, !- Name
  {e22db8fe-4dd7-413d-a42b-2e6896575586}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fad9860-7e7d-45a0-b3c4-1a46f0f9103b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {49f878b8-985b-4b11-be32-048c3752845f}, !- Handle
  SmallHotel GuestLounge Thermostat 1,    !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f399a145-28e7-4464-8e4d-a80799abf9cd}, !- Handle
  FrontOfficeFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06d023fd-f9cf-49d9-b37e-a5b6c1c9b390}, !- Zone Air Inlet Port List
  {fbff641a-eec1-4f16-88db-2f84f34881a7}, !- Zone Air Exhaust Port List
  {dbd7a9d7-0576-47ec-824b-a0661b9a1e56}, !- Zone Air Node Name
  {27526b6a-8c8a-4736-9446-f24976131127}, !- Zone Return Air Port List
  {8137d508-69d3-4606-9b2a-117a818ffd61}, !- Primary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Primary Daylighting Control
  {e98b04a3-0336-4f8a-9148-fe165940aaae}, !- Secondary Daylighting Control Name
  0.26,                                   !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6adf6e3b-06d5-4f3c-b730-875225a0fdcf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80a4230b-564d-44c5-9401-adaf81ecc28a}, !- Handle
  FrontOfficeFlr1 ZN Zone Air Node,       !- Name
  {dbd7a9d7-0576-47ec-824b-a0661b9a1e56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbd7a9d7-0576-47ec-824b-a0661b9a1e56}, !- Handle
  {f399a145-28e7-4464-8e4d-a80799abf9cd}, !- Source Object
  11,                                     !- Outlet Port
  {80a4230b-564d-44c5-9401-adaf81ecc28a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06d023fd-f9cf-49d9-b37e-a5b6c1c9b390}, !- Handle
  {f399a145-28e7-4464-8e4d-a80799abf9cd}, !- HVAC Component
  {b58b37ce-47f5-49bb-894f-5b9e007b77e0}; !- Port 1

OS:PortList,
  {fbff641a-eec1-4f16-88db-2f84f34881a7}, !- Handle
  {f399a145-28e7-4464-8e4d-a80799abf9cd}; !- HVAC Component

OS:PortList,
  {27526b6a-8c8a-4736-9446-f24976131127}, !- Handle
  {f399a145-28e7-4464-8e4d-a80799abf9cd}, !- HVAC Component
  {511f59de-16be-4aaa-a3af-4b0244a74d7c}; !- Port 1

OS:Sizing:Zone,
  {ae4832cf-aac6-427f-935c-e75befdef675}, !- Handle
  {f399a145-28e7-4464-8e4d-a80799abf9cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9ff16af2-4c9e-4d43-96ad-66284c4dd8a4}, !- Handle
  FrontOfficeFlr1 ZN Zone HVAC Equipment List, !- Name
  {f399a145-28e7-4464-8e4d-a80799abf9cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d03c153-5c22-4001-b5af-3e98adba5d08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6adf6e3b-06d5-4f3c-b730-875225a0fdcf}, !- Handle
  SmallHotel Office Thermostat 1,         !- Name
  {9aeafde9-7fbc-4447-87dd-2f9ecfc83a2e}, !- Heating Setpoint Temperature Schedule Name
  {c797c1a5-ae7b-4acf-a96e-acf4ce723c49}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9aeafde9-7fbc-4447-87dd-2f9ecfc83a2e}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch - occupant standby mode, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {52c3bb8c-51ab-4a1a-af3d-9eb2e5b258db}, !- Default Day Schedule Name
  {6adc8b3b-8333-4e38-aa64-12892a5a6611}, !- Summer Design Day Schedule Name
  {b4738eac-f18c-4764-b2da-9e45e357cc98}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {52c3bb8c-51ab-4a1a-af3d-9eb2e5b258db}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Default 1, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111,                                 !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5554444444444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.111;                                 !- Value Until Time 3

OS:Schedule:Day,
  {6adc8b3b-8333-4e38-aa64-12892a5a6611}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Summer Design Day 1, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b4738eac-f18c-4764-b2da-9e45e357cc98}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Winter Design Day 1, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {1891ca48-3ff9-4c94-b186-e65d3e13f5d6}, !- Handle
  Schedule Rule 39,                       !- Name
  {9aeafde9-7fbc-4447-87dd-2f9ecfc83a2e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bea2c706-79b1-45ee-b7b2-66d66fa6e205}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bea2c706-79b1-45ee-b7b2-66d66fa6e205}, !- Handle
  HotelSmall CommonArea_HtgSP_Sch Wknd Day 1, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  21.111,                                 !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  20.5554444444444,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.111;                                 !- Value Until Time 3

OS:Schedule:Ruleset,
  {c797c1a5-ae7b-4acf-a96e-acf4ce723c49}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch - occupant standby mode, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {f049582f-f4be-47fc-8a7c-2b121e8c47ef}, !- Default Day Schedule Name
  {794fbe9b-3816-46ab-82a5-7616684fc761}, !- Summer Design Day Schedule Name
  {0dd4aa66-cae2-46c1-8c7f-227eefa2c0f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f049582f-f4be-47fc-8a7c-2b121e8c47ef}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Default 1, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889,                                 !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4445555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.889;                                 !- Value Until Time 3

OS:Schedule:Day,
  {794fbe9b-3816-46ab-82a5-7616684fc761}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Summer Design Day 1, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Schedule:Day,
  {0dd4aa66-cae2-46c1-8c7f-227eefa2c0f1}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Winter Design Day 1, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {7239af2d-bf3a-4d8a-a271-8b8739690a98}, !- Handle
  Schedule Rule 40,                       !- Name
  {c797c1a5-ae7b-4acf-a96e-acf4ce723c49}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06e1fb47-8b8d-4a38-b43b-f88a33253818}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {06e1fb47-8b8d-4a38-b43b-f88a33253818}, !- Handle
  HotelSmall CommonArea_ClgSP_Sch Wknd Day 1, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  23.889,                                 !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4445555555556,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.889;                                 !- Value Until Time 3

OS:ThermalZone,
  {d467b20b-f0be-4ec7-b4b7-e5a551909014}, !- Handle
  FrontStairsFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb390565-17c6-40e7-a22e-cbc7bb9e0192}, !- Zone Air Inlet Port List
  {b22bde8d-b18f-47e5-b2f0-ed52b981ce2e}, !- Zone Air Exhaust Port List
  {84ca2376-97d2-45cb-8d49-f1d430e37044}, !- Zone Air Node Name
  {10f2e561-b1e8-4b79-981c-b6b589e151e2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {06184cb7-0fbb-49ba-b40d-3fb70b406b8e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05e3bfd7-6549-4a0d-a255-902a6f59135b}, !- Handle
  FrontStairsFlr1 ZN Zone Air Node,       !- Name
  {84ca2376-97d2-45cb-8d49-f1d430e37044}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84ca2376-97d2-45cb-8d49-f1d430e37044}, !- Handle
  {d467b20b-f0be-4ec7-b4b7-e5a551909014}, !- Source Object
  11,                                     !- Outlet Port
  {05e3bfd7-6549-4a0d-a255-902a6f59135b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb390565-17c6-40e7-a22e-cbc7bb9e0192}, !- Handle
  {d467b20b-f0be-4ec7-b4b7-e5a551909014}, !- HVAC Component
  {b0a1ad52-b7e3-4d81-aa59-80a08976a0a2}; !- Port 1

OS:PortList,
  {b22bde8d-b18f-47e5-b2f0-ed52b981ce2e}, !- Handle
  {d467b20b-f0be-4ec7-b4b7-e5a551909014}, !- HVAC Component
  {82065faf-8f59-4059-ac2e-fcb55666d04a}; !- Port 1

OS:PortList,
  {10f2e561-b1e8-4b79-981c-b6b589e151e2}, !- Handle
  {d467b20b-f0be-4ec7-b4b7-e5a551909014}; !- HVAC Component

OS:Sizing:Zone,
  {38348b90-bcfb-482f-9e70-6371afdac984}, !- Handle
  {d467b20b-f0be-4ec7-b4b7-e5a551909014}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {41c630a7-8452-4210-9dce-4b48468d4d9a}, !- Handle
  FrontStairsFlr1 ZN Zone HVAC Equipment List, !- Name
  {d467b20b-f0be-4ec7-b4b7-e5a551909014}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec129327-fcb8-425e-a7c8-b8085f3ee616}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {06184cb7-0fbb-49ba-b40d-3fb70b406b8e}, !- Handle
  SmallHotel Stair Thermostat 1,          !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1f3d2863-c339-4166-b04f-c475d654c102}, !- Handle
  FrontStairsFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76686320-06e8-4231-b1ad-dac8d99162fa}, !- Zone Air Inlet Port List
  {64390bcc-f43c-4457-912c-198d2c5aec07}, !- Zone Air Exhaust Port List
  {ed86ce9a-df9a-4151-a71c-63f03eee82c4}, !- Zone Air Node Name
  {2c02d3de-08df-4536-8edc-027989d67163}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d59cdcad-5e1d-40da-829f-a85b317638e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1074b378-fe26-491d-bf60-821560c63183}, !- Handle
  FrontStairsFlr2 ZN Zone Air Node,       !- Name
  {ed86ce9a-df9a-4151-a71c-63f03eee82c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed86ce9a-df9a-4151-a71c-63f03eee82c4}, !- Handle
  {1f3d2863-c339-4166-b04f-c475d654c102}, !- Source Object
  11,                                     !- Outlet Port
  {1074b378-fe26-491d-bf60-821560c63183}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76686320-06e8-4231-b1ad-dac8d99162fa}, !- Handle
  {1f3d2863-c339-4166-b04f-c475d654c102}, !- HVAC Component
  {0a41baba-167d-44dd-b864-5e272e34f0f4}; !- Port 1

OS:PortList,
  {64390bcc-f43c-4457-912c-198d2c5aec07}, !- Handle
  {1f3d2863-c339-4166-b04f-c475d654c102}, !- HVAC Component
  {94be695d-f4ed-41b1-8f78-bf95d96a23d2}; !- Port 1

OS:PortList,
  {2c02d3de-08df-4536-8edc-027989d67163}, !- Handle
  {1f3d2863-c339-4166-b04f-c475d654c102}; !- HVAC Component

OS:Sizing:Zone,
  {94cf863a-0945-43e5-8bcc-d9ed810e9010}, !- Handle
  {1f3d2863-c339-4166-b04f-c475d654c102}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {97f3ef3d-62d4-42ba-b2af-5042e586f329}, !- Handle
  FrontStairsFlr2 ZN Zone HVAC Equipment List, !- Name
  {1f3d2863-c339-4166-b04f-c475d654c102}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d30701ee-2e82-4c07-8f97-f11e40b23665}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d59cdcad-5e1d-40da-829f-a85b317638e0}, !- Handle
  SmallHotel Stair Thermostat 2,          !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc626a0d-5960-4a35-b31f-1a698d7c6e9b}, !- Handle
  FrontStairsFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6c16844e-f9d2-4656-8d6f-9ad9dd79759b}, !- Zone Air Inlet Port List
  {1dedeaa1-61ec-43c5-8a09-ca4a3242e0b9}, !- Zone Air Exhaust Port List
  {0059e89f-8868-4734-97c8-6b80c07eae4e}, !- Zone Air Node Name
  {e3c870d1-3563-4f1e-8efb-826cab27c2a9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7a7de783-0913-4de0-bad0-aca22a8db7d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62adb034-ab1d-4b38-bfe5-523a6f420909}, !- Handle
  FrontStairsFlr3 ZN Zone Air Node,       !- Name
  {0059e89f-8868-4734-97c8-6b80c07eae4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0059e89f-8868-4734-97c8-6b80c07eae4e}, !- Handle
  {cc626a0d-5960-4a35-b31f-1a698d7c6e9b}, !- Source Object
  11,                                     !- Outlet Port
  {62adb034-ab1d-4b38-bfe5-523a6f420909}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6c16844e-f9d2-4656-8d6f-9ad9dd79759b}, !- Handle
  {cc626a0d-5960-4a35-b31f-1a698d7c6e9b}, !- HVAC Component
  {667cb4ac-36c3-4a85-8d5e-a48a2f21bd75}; !- Port 1

OS:PortList,
  {1dedeaa1-61ec-43c5-8a09-ca4a3242e0b9}, !- Handle
  {cc626a0d-5960-4a35-b31f-1a698d7c6e9b}, !- HVAC Component
  {86a9484d-f936-4778-9834-d62cad653859}; !- Port 1

OS:PortList,
  {e3c870d1-3563-4f1e-8efb-826cab27c2a9}, !- Handle
  {cc626a0d-5960-4a35-b31f-1a698d7c6e9b}; !- HVAC Component

OS:Sizing:Zone,
  {ba370282-86d9-445e-a47e-f364fa931fe0}, !- Handle
  {cc626a0d-5960-4a35-b31f-1a698d7c6e9b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
