  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {88d1a7af-9a6f-4053-85d5-5605a50590b8}, !- Handle
  FrontStairsFlr3 ZN Zone HVAC Equipment List, !- Name
  {cc626a0d-5960-4a35-b31f-1a698d7c6e9b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9b6b53ca-6966-47cd-aa42-2442a4f71baa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7a7de783-0913-4de0-bad0-aca22a8db7d4}, !- Handle
  SmallHotel Stair Thermostat 3,          !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd4d7306-a3ca-4f9e-a671-fc438c47c97d}, !- Handle
  FrontStairsFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ed6f3d7-1795-4f99-a25d-640474a79be1}, !- Zone Air Inlet Port List
  {8d388f32-f33a-4490-baf9-24776f64aedd}, !- Zone Air Exhaust Port List
  {4473a8a2-3242-4465-897c-f5227032f18e}, !- Zone Air Node Name
  {e37b930b-b687-4bbb-aa76-0ba5f6e54da3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1badcc11-334d-44ee-9873-245e7b13bdeb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de64f2d1-88fa-43bc-9ca8-58a5ed0e9e05}, !- Handle
  FrontStairsFlr4 ZN Zone Air Node,       !- Name
  {4473a8a2-3242-4465-897c-f5227032f18e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4473a8a2-3242-4465-897c-f5227032f18e}, !- Handle
  {bd4d7306-a3ca-4f9e-a671-fc438c47c97d}, !- Source Object
  11,                                     !- Outlet Port
  {de64f2d1-88fa-43bc-9ca8-58a5ed0e9e05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ed6f3d7-1795-4f99-a25d-640474a79be1}, !- Handle
  {bd4d7306-a3ca-4f9e-a671-fc438c47c97d}, !- HVAC Component
  {fc235f85-d2c3-483d-9495-6253094f8c54}; !- Port 1

OS:PortList,
  {8d388f32-f33a-4490-baf9-24776f64aedd}, !- Handle
  {bd4d7306-a3ca-4f9e-a671-fc438c47c97d}, !- HVAC Component
  {6bccad98-7a98-41de-8fd3-5a5948898b73}; !- Port 1

OS:PortList,
  {e37b930b-b687-4bbb-aa76-0ba5f6e54da3}, !- Handle
  {bd4d7306-a3ca-4f9e-a671-fc438c47c97d}; !- HVAC Component

OS:Sizing:Zone,
  {b1c8680d-9899-4a72-b7f6-88cdba429482}, !- Handle
  {bd4d7306-a3ca-4f9e-a671-fc438c47c97d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {91865076-db15-4e56-b459-8a52be1cdafd}, !- Handle
  FrontStairsFlr4 ZN Zone HVAC Equipment List, !- Name
  {bd4d7306-a3ca-4f9e-a671-fc438c47c97d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e2f764a-38f4-4034-9332-515ad7e6abb2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1badcc11-334d-44ee-9873-245e7b13bdeb}, !- Handle
  SmallHotel Stair4 Thermostat 1,         !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {208506a1-eaeb-49b3-9170-1c502106ac29}, !- Handle
  FrontStorageFlr1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e3ae2fa0-a47e-4190-8e0c-ce302696b95b}, !- Zone Air Inlet Port List
  {6cb46a3e-7de6-485b-9918-b859fcc8a3a8}, !- Zone Air Exhaust Port List
  {9a9e6fc1-07a3-4a3e-b02a-a2b060c055ab}, !- Zone Air Node Name
  {871b640b-e234-465c-aadf-29450262aa7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9d6b1035-1b55-4b53-9eba-f9095252fe4c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b6ef08a1-5a5d-447b-8fe4-873607e5fc4e}, !- Handle
  FrontStorageFlr1 ZN Zone Air Node,      !- Name
  {9a9e6fc1-07a3-4a3e-b02a-a2b060c055ab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a9e6fc1-07a3-4a3e-b02a-a2b060c055ab}, !- Handle
  {208506a1-eaeb-49b3-9170-1c502106ac29}, !- Source Object
  11,                                     !- Outlet Port
  {b6ef08a1-5a5d-447b-8fe4-873607e5fc4e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e3ae2fa0-a47e-4190-8e0c-ce302696b95b}, !- Handle
  {208506a1-eaeb-49b3-9170-1c502106ac29}; !- HVAC Component

OS:PortList,
  {6cb46a3e-7de6-485b-9918-b859fcc8a3a8}, !- Handle
  {208506a1-eaeb-49b3-9170-1c502106ac29}; !- HVAC Component

OS:PortList,
  {871b640b-e234-465c-aadf-29450262aa7d}, !- Handle
  {208506a1-eaeb-49b3-9170-1c502106ac29}; !- HVAC Component

OS:Sizing:Zone,
  {cd02564b-409c-4714-bb8c-f7414cff34b4}, !- Handle
  {208506a1-eaeb-49b3-9170-1c502106ac29}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {b6c6cd33-38a2-4ee1-94d9-732103b6a669}, !- Handle
  FrontStorageFlr1 ZN Zone HVAC Equipment List, !- Name
  {208506a1-eaeb-49b3-9170-1c502106ac29}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {9d6b1035-1b55-4b53-9eba-f9095252fe4c}, !- Handle
  SmallHotel Storage Thermostat 1,        !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0d33157-2fbd-45b0-bd65-ffe3265594ba}, !- Handle
  FrontStorageFlr2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {221b4ae4-b80d-4968-a8e8-6445e707b02f}, !- Zone Air Inlet Port List
  {8f8950f1-43b6-4761-a4ac-45543012a717}, !- Zone Air Exhaust Port List
  {36674985-44a8-4847-be2e-2d5fdf01ba37}, !- Zone Air Node Name
  {ccd4692c-24b9-459e-8fa7-d36dbd4668b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bb71824f-b267-4186-9a93-b189fc8c1d69}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d95b370f-f5eb-4672-8e2e-e59c8ec0de7d}, !- Handle
  FrontStorageFlr2 ZN Zone Air Node,      !- Name
  {36674985-44a8-4847-be2e-2d5fdf01ba37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36674985-44a8-4847-be2e-2d5fdf01ba37}, !- Handle
  {a0d33157-2fbd-45b0-bd65-ffe3265594ba}, !- Source Object
  11,                                     !- Outlet Port
  {d95b370f-f5eb-4672-8e2e-e59c8ec0de7d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {221b4ae4-b80d-4968-a8e8-6445e707b02f}, !- Handle
  {a0d33157-2fbd-45b0-bd65-ffe3265594ba}; !- HVAC Component

OS:PortList,
  {8f8950f1-43b6-4761-a4ac-45543012a717}, !- Handle
  {a0d33157-2fbd-45b0-bd65-ffe3265594ba}; !- HVAC Component

OS:PortList,
  {ccd4692c-24b9-459e-8fa7-d36dbd4668b5}, !- Handle
  {a0d33157-2fbd-45b0-bd65-ffe3265594ba}; !- HVAC Component

OS:Sizing:Zone,
  {af8fd0d3-13ba-4a63-b399-4349214105e8}, !- Handle
  {a0d33157-2fbd-45b0-bd65-ffe3265594ba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {93ef7101-d5ed-4a4f-884d-ad6bddc009c1}, !- Handle
  FrontStorageFlr2 ZN Zone HVAC Equipment List, !- Name
  {a0d33157-2fbd-45b0-bd65-ffe3265594ba}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {bb71824f-b267-4186-9a93-b189fc8c1d69}, !- Handle
  SmallHotel Storage Thermostat 2,        !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e69503e-cb8e-49b5-aec4-aa6e051ae382}, !- Handle
  FrontStorageFlr3 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {793e9b45-28db-4ac3-a093-2be3e63d8278}, !- Zone Air Inlet Port List
  {f4040174-14dc-48e7-a771-58e20408b788}, !- Zone Air Exhaust Port List
  {7a007d60-a55c-40c5-bfc5-e7d1ae3ccc35}, !- Zone Air Node Name
  {6a7daaf9-1e18-4052-834e-6ad488976a97}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {978da0dd-5cb7-4568-abcc-de128006923d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9ea377e-19d7-4ea6-897b-11535f140ffb}, !- Handle
  FrontStorageFlr3 ZN Zone Air Node,      !- Name
  {7a007d60-a55c-40c5-bfc5-e7d1ae3ccc35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a007d60-a55c-40c5-bfc5-e7d1ae3ccc35}, !- Handle
  {0e69503e-cb8e-49b5-aec4-aa6e051ae382}, !- Source Object
  11,                                     !- Outlet Port
  {f9ea377e-19d7-4ea6-897b-11535f140ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {793e9b45-28db-4ac3-a093-2be3e63d8278}, !- Handle
  {0e69503e-cb8e-49b5-aec4-aa6e051ae382}; !- HVAC Component

OS:PortList,
  {f4040174-14dc-48e7-a771-58e20408b788}, !- Handle
  {0e69503e-cb8e-49b5-aec4-aa6e051ae382}; !- HVAC Component

OS:PortList,
  {6a7daaf9-1e18-4052-834e-6ad488976a97}, !- Handle
  {0e69503e-cb8e-49b5-aec4-aa6e051ae382}; !- HVAC Component

OS:Sizing:Zone,
  {dc145506-3d4c-4da1-9b51-9a757765206c}, !- Handle
  {0e69503e-cb8e-49b5-aec4-aa6e051ae382}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {d87080b8-2adc-491c-9928-788b3f788f61}, !- Handle
  FrontStorageFlr3 ZN Zone HVAC Equipment List, !- Name
  {0e69503e-cb8e-49b5-aec4-aa6e051ae382}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {978da0dd-5cb7-4568-abcc-de128006923d}, !- Handle
  SmallHotel Storage Thermostat 3,        !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af958430-7b14-4431-9073-36c4b1f27706}, !- Handle
  FrontStorageFlr4 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a8d1520-86b4-4300-9c26-bf96e3953549}, !- Zone Air Inlet Port List
  {1ebaa203-7a77-45b9-9803-734a34588d0f}, !- Zone Air Exhaust Port List
  {fd2e30eb-7d3a-43a5-a681-7faae19a3499}, !- Zone Air Node Name
  {44f7041b-24a6-4405-83cf-5d7cca177839}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b6d633a-972c-40ac-b303-a04ee47e4a90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46956fd8-4520-48d3-8171-a6d57a68146a}, !- Handle
  FrontStorageFlr4 ZN Zone Air Node,      !- Name
  {fd2e30eb-7d3a-43a5-a681-7faae19a3499}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd2e30eb-7d3a-43a5-a681-7faae19a3499}, !- Handle
  {af958430-7b14-4431-9073-36c4b1f27706}, !- Source Object
  11,                                     !- Outlet Port
  {46956fd8-4520-48d3-8171-a6d57a68146a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a8d1520-86b4-4300-9c26-bf96e3953549}, !- Handle
  {af958430-7b14-4431-9073-36c4b1f27706}; !- HVAC Component

OS:PortList,
  {1ebaa203-7a77-45b9-9803-734a34588d0f}, !- Handle
  {af958430-7b14-4431-9073-36c4b1f27706}; !- HVAC Component

OS:PortList,
  {44f7041b-24a6-4405-83cf-5d7cca177839}, !- Handle
  {af958430-7b14-4431-9073-36c4b1f27706}; !- HVAC Component

OS:Sizing:Zone,
  {ddcf6376-80b6-401c-89d5-aca1aed23325}, !- Handle
  {af958430-7b14-4431-9073-36c4b1f27706}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c8841ecd-b5ec-404e-a574-79f973f74f7d}, !- Handle
  FrontStorageFlr4 ZN Zone HVAC Equipment List, !- Name
  {af958430-7b14-4431-9073-36c4b1f27706}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {6b6d633a-972c-40ac-b303-a04ee47e4a90}, !- Handle
  SmallHotel Storage4Front Thermostat 1,  !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b45fd680-6b7c-4eb0-8b6d-e6575c3319c0}, !- Handle
  GuestRoom101 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27126fde-7b94-49c7-b113-a1949c15e552}, !- Zone Air Inlet Port List
  {cc4957a7-9e7e-45b2-94fc-58383bae507e}, !- Zone Air Exhaust Port List
  {69d9e6ed-e380-4ce7-bbdf-0301ad18d057}, !- Zone Air Node Name
  {59a686da-d718-46ba-baf1-9156a5eb1820}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9997188d-1134-47e2-b80e-6714efeedda3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7023253a-c9a1-4542-b11b-aedb54c170e0}, !- Handle
  GuestRoom101 ZN Zone Air Node,          !- Name
  {69d9e6ed-e380-4ce7-bbdf-0301ad18d057}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69d9e6ed-e380-4ce7-bbdf-0301ad18d057}, !- Handle
  {b45fd680-6b7c-4eb0-8b6d-e6575c3319c0}, !- Source Object
  11,                                     !- Outlet Port
  {7023253a-c9a1-4542-b11b-aedb54c170e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27126fde-7b94-49c7-b113-a1949c15e552}, !- Handle
  {b45fd680-6b7c-4eb0-8b6d-e6575c3319c0}, !- HVAC Component
  {e0553087-24cd-4e38-9162-3a1411a27abc}; !- Port 1

OS:PortList,
  {cc4957a7-9e7e-45b2-94fc-58383bae507e}, !- Handle
  {b45fd680-6b7c-4eb0-8b6d-e6575c3319c0}, !- HVAC Component
  {aefc82ef-5c71-40c1-9bfc-fe76da494d98}; !- Port 1

OS:PortList,
  {59a686da-d718-46ba-baf1-9156a5eb1820}, !- Handle
  {b45fd680-6b7c-4eb0-8b6d-e6575c3319c0}; !- HVAC Component

OS:Sizing:Zone,
  {084620af-6f3f-4805-8366-496c7c633439}, !- Handle
  {b45fd680-6b7c-4eb0-8b6d-e6575c3319c0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {fc0ea57a-9918-48a0-b143-fb8a169432f1}, !- Handle
  GuestRoom101 ZN Zone HVAC Equipment List, !- Name
  {b45fd680-6b7c-4eb0-8b6d-e6575c3319c0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7fc7184-a7b7-4302-9216-d42952575bc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9997188d-1134-47e2-b80e-6714efeedda3}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 1, !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1c7ebcf-176e-4ad7-b859-256a037005ac}, !- Handle
  GuestRoom102 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff27da24-c405-4bb8-83d1-12b6900baf5b}, !- Zone Air Inlet Port List
  {a817a87b-44d4-4b15-a53b-2090a021fbb7}, !- Zone Air Exhaust Port List
  {570141f2-1e0b-4a48-ad4a-093b9e4ee782}, !- Zone Air Node Name
  {55ef2c5b-4161-42a4-8ff8-a8880feac6bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4478856-df55-43c9-bd1b-6e89a8dbbe1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c43492c2-c373-4985-9903-7f648405f864}, !- Handle
  GuestRoom102 ZN Zone Air Node,          !- Name
  {570141f2-1e0b-4a48-ad4a-093b9e4ee782}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {570141f2-1e0b-4a48-ad4a-093b9e4ee782}, !- Handle
  {a1c7ebcf-176e-4ad7-b859-256a037005ac}, !- Source Object
  11,                                     !- Outlet Port
  {c43492c2-c373-4985-9903-7f648405f864}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff27da24-c405-4bb8-83d1-12b6900baf5b}, !- Handle
  {a1c7ebcf-176e-4ad7-b859-256a037005ac}, !- HVAC Component
  {967e4dc6-27c6-48d7-b57a-550f276ac387}; !- Port 1

OS:PortList,
  {a817a87b-44d4-4b15-a53b-2090a021fbb7}, !- Handle
  {a1c7ebcf-176e-4ad7-b859-256a037005ac}, !- HVAC Component
  {02be4846-0aa9-4773-a084-9930c2d45692}; !- Port 1

OS:PortList,
  {55ef2c5b-4161-42a4-8ff8-a8880feac6bc}, !- Handle
  {a1c7ebcf-176e-4ad7-b859-256a037005ac}; !- HVAC Component

OS:Sizing:Zone,
  {0d95056e-ab9c-4842-ac70-a2ab725e6dc2}, !- Handle
  {a1c7ebcf-176e-4ad7-b859-256a037005ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8c7755de-36e1-48be-928d-05d7165c9f65}, !- Handle
  GuestRoom102 ZN Zone HVAC Equipment List, !- Name
  {a1c7ebcf-176e-4ad7-b859-256a037005ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ba964cc-03c0-4e4a-ab82-835231a912c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d4478856-df55-43c9-bd1b-6e89a8dbbe1e}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 2, !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45da35f4-0f01-45ed-b265-7a23801350aa}, !- Handle
  GuestRoom103 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7fecc28-8d6c-45f3-8ade-0e7fb5b64fa5}, !- Zone Air Inlet Port List
  {aea7f2bb-37cf-4e30-b92e-f05b57085ced}, !- Zone Air Exhaust Port List
  {6802436f-5a5e-4115-89a1-a3e0974ef718}, !- Zone Air Node Name
  {c33c3185-0d7f-45d3-8b9e-573cac25a2fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1aaa1315-4526-43a1-a457-991b3deb4e57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a41b065b-c0a9-49ab-a32d-c474321b96bc}, !- Handle
  GuestRoom103 ZN Zone Air Node,          !- Name
  {6802436f-5a5e-4115-89a1-a3e0974ef718}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6802436f-5a5e-4115-89a1-a3e0974ef718}, !- Handle
  {45da35f4-0f01-45ed-b265-7a23801350aa}, !- Source Object
  11,                                     !- Outlet Port
  {a41b065b-c0a9-49ab-a32d-c474321b96bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7fecc28-8d6c-45f3-8ade-0e7fb5b64fa5}, !- Handle
  {45da35f4-0f01-45ed-b265-7a23801350aa}, !- HVAC Component
  {e9e0fca8-9a28-44b2-a952-da8419c74182}; !- Port 1

OS:PortList,
  {aea7f2bb-37cf-4e30-b92e-f05b57085ced}, !- Handle
  {45da35f4-0f01-45ed-b265-7a23801350aa}, !- HVAC Component
  {7efd4a21-7121-4f51-ba5d-5f8a5616db0e}; !- Port 1

OS:PortList,
  {c33c3185-0d7f-45d3-8b9e-573cac25a2fe}, !- Handle
  {45da35f4-0f01-45ed-b265-7a23801350aa}; !- HVAC Component

OS:Sizing:Zone,
  {96b151fa-e3a8-4420-b27c-522f44b5f9bf}, !- Handle
  {45da35f4-0f01-45ed-b265-7a23801350aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {1f0cad7f-556d-45d7-96d4-492b455d3336}, !- Handle
  GuestRoom103 ZN Zone HVAC Equipment List, !- Name
  {45da35f4-0f01-45ed-b265-7a23801350aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {89ca55e4-66a2-4afe-b19c-958128f0139a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {1aaa1315-4526-43a1-a457-991b3deb4e57}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 1, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8141607a-24ea-4b1f-afd4-fb31e65b63c1}, !- Handle
  GuestRoom104 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42578dda-0f48-4ab1-8a38-0695fa1a1914}, !- Zone Air Inlet Port List
  {38630a43-4d20-4831-afa3-0f1732a7bfe7}, !- Zone Air Exhaust Port List
  {da5e336c-9ae0-40b2-8869-f82b58f65737}, !- Zone Air Node Name
  {ae713a75-8b27-442b-b305-ad8b739df455}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {183be48d-7d43-436e-ad9b-e66123e60b18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7bec9a54-602a-4a8a-b617-6732bbd01cbc}, !- Handle
  GuestRoom104 ZN Zone Air Node,          !- Name
  {da5e336c-9ae0-40b2-8869-f82b58f65737}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da5e336c-9ae0-40b2-8869-f82b58f65737}, !- Handle
  {8141607a-24ea-4b1f-afd4-fb31e65b63c1}, !- Source Object
  11,                                     !- Outlet Port
  {7bec9a54-602a-4a8a-b617-6732bbd01cbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42578dda-0f48-4ab1-8a38-0695fa1a1914}, !- Handle
  {8141607a-24ea-4b1f-afd4-fb31e65b63c1}, !- HVAC Component
  {57ee8920-f6b0-4e48-bbe0-ea5a913a43af}; !- Port 1

OS:PortList,
  {38630a43-4d20-4831-afa3-0f1732a7bfe7}, !- Handle
  {8141607a-24ea-4b1f-afd4-fb31e65b63c1}, !- HVAC Component
  {033d1ad9-6b9f-4bd6-a6c4-87ef8ee6419f}; !- Port 1

OS:PortList,
  {ae713a75-8b27-442b-b305-ad8b739df455}, !- Handle
  {8141607a-24ea-4b1f-afd4-fb31e65b63c1}; !- HVAC Component

OS:Sizing:Zone,
  {7472ae55-8374-460e-a220-1db45f91a019}, !- Handle
  {8141607a-24ea-4b1f-afd4-fb31e65b63c1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8fb7c2d4-b502-46a6-abf4-29aab446c694}, !- Handle
  GuestRoom104 ZN Zone HVAC Equipment List, !- Name
  {8141607a-24ea-4b1f-afd4-fb31e65b63c1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dd0fe82f-9bb7-481c-ba01-579b39986c5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {183be48d-7d43-436e-ad9b-e66123e60b18}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 2, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {555bf6fd-307d-4732-8897-02043bd9d385}, !- Handle
  GuestRoom105 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {86c6c62e-85ee-4bde-9e82-3f2a3d69e376}, !- Zone Air Inlet Port List
  {49d50d82-4aad-4097-85be-0dd862604251}, !- Zone Air Exhaust Port List
  {052c4d0e-497c-4ed3-ac48-69c06bb111cb}, !- Zone Air Node Name
  {f059dac5-f404-4411-b72f-89cc4710723a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a31987e9-dccb-4cb1-94c5-1800b5ae5a1e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6b009188-8698-4223-9ce0-107e6ae1af74}, !- Handle
  GuestRoom105 ZN Zone Air Node,          !- Name
  {052c4d0e-497c-4ed3-ac48-69c06bb111cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {052c4d0e-497c-4ed3-ac48-69c06bb111cb}, !- Handle
  {555bf6fd-307d-4732-8897-02043bd9d385}, !- Source Object
  11,                                     !- Outlet Port
  {6b009188-8698-4223-9ce0-107e6ae1af74}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {86c6c62e-85ee-4bde-9e82-3f2a3d69e376}, !- Handle
  {555bf6fd-307d-4732-8897-02043bd9d385}, !- HVAC Component
  {333ef532-45f0-4a99-b1a9-5ecac7d8d8d5}; !- Port 1

OS:PortList,
  {49d50d82-4aad-4097-85be-0dd862604251}, !- Handle
  {555bf6fd-307d-4732-8897-02043bd9d385}, !- HVAC Component
  {adc68718-934e-4110-aa0c-62354eec2b3f}; !- Port 1

OS:PortList,
  {f059dac5-f404-4411-b72f-89cc4710723a}, !- Handle
  {555bf6fd-307d-4732-8897-02043bd9d385}; !- HVAC Component

OS:Sizing:Zone,
  {14c0a05d-d4f5-441e-8979-4eae8c846815}, !- Handle
  {555bf6fd-307d-4732-8897-02043bd9d385}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {38797347-b784-45de-af7e-8c514aa88330}, !- Handle
  GuestRoom105 ZN Zone HVAC Equipment List, !- Name
  {555bf6fd-307d-4732-8897-02043bd9d385}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {842bab33-e0c7-4555-918d-14a5b021f2e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a31987e9-dccb-4cb1-94c5-1800b5ae5a1e}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 3, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca0cc3c4-7bad-4cfd-8466-24129e61b458}, !- Handle
  GuestRoom201 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1b6d75b-0d54-4ecc-ad30-aa5d7f2ba870}, !- Zone Air Inlet Port List
  {6797fa92-7c65-4150-8cba-65ca0c16a5f8}, !- Zone Air Exhaust Port List
  {f594ed5e-f36b-4111-97ff-505832da5db6}, !- Zone Air Node Name
  {9aa32670-58cd-4987-8685-63bdd8fd9b87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46ea9dc9-ec28-45db-b264-085f2841cf3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e42d810f-cd5e-4815-a059-fe958525dc20}, !- Handle
  GuestRoom201 ZN Zone Air Node,          !- Name
  {f594ed5e-f36b-4111-97ff-505832da5db6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f594ed5e-f36b-4111-97ff-505832da5db6}, !- Handle
  {ca0cc3c4-7bad-4cfd-8466-24129e61b458}, !- Source Object
  11,                                     !- Outlet Port
  {e42d810f-cd5e-4815-a059-fe958525dc20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1b6d75b-0d54-4ecc-ad30-aa5d7f2ba870}, !- Handle
  {ca0cc3c4-7bad-4cfd-8466-24129e61b458}, !- HVAC Component
  {50356a73-45d1-4418-bf40-0daebb724602}; !- Port 1

OS:PortList,
  {6797fa92-7c65-4150-8cba-65ca0c16a5f8}, !- Handle
  {ca0cc3c4-7bad-4cfd-8466-24129e61b458}, !- HVAC Component
  {0941517d-3a02-4890-953d-800cc629864b}; !- Port 1

OS:PortList,
  {9aa32670-58cd-4987-8685-63bdd8fd9b87}, !- Handle
  {ca0cc3c4-7bad-4cfd-8466-24129e61b458}; !- HVAC Component

OS:Sizing:Zone,
  {5d671fd2-4948-4a37-be9d-72b2dd41a8d2}, !- Handle
  {ca0cc3c4-7bad-4cfd-8466-24129e61b458}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6daa04fb-116f-455d-b977-ab4c974b0492}, !- Handle
  GuestRoom201 ZN Zone HVAC Equipment List, !- Name
  {ca0cc3c4-7bad-4cfd-8466-24129e61b458}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eea86e68-5b44-423f-a3d4-abcc255ab389}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {46ea9dc9-ec28-45db-b264-085f2841cf3e}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 3, !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c10de52-045d-4449-8e5b-ff92e56cb2fb}, !- Handle
  GuestRoom202_205 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fdb7834a-9440-4abe-845e-7a98977cd5ef}, !- Zone Air Inlet Port List
  {adefbb9a-68da-4f64-9901-fc591b6d2094}, !- Zone Air Exhaust Port List
  {894f330e-e0b8-4824-8db8-dae11e693a35}, !- Zone Air Node Name
  {b0ea8fa5-9493-4dbb-897d-f7fa80ca17b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6a2403d-a737-4896-b504-a628675bfbb3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed1d75d9-3fa2-49b2-88e2-e4023750adb8}, !- Handle
  GuestRoom202_205 ZN Zone Air Node,      !- Name
  {894f330e-e0b8-4824-8db8-dae11e693a35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {894f330e-e0b8-4824-8db8-dae11e693a35}, !- Handle
  {9c10de52-045d-4449-8e5b-ff92e56cb2fb}, !- Source Object
  11,                                     !- Outlet Port
  {ed1d75d9-3fa2-49b2-88e2-e4023750adb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fdb7834a-9440-4abe-845e-7a98977cd5ef}, !- Handle
  {9c10de52-045d-4449-8e5b-ff92e56cb2fb}, !- HVAC Component
  {3adf20fc-f50f-4d08-b301-e441f81ec4a5}; !- Port 1

OS:PortList,
  {adefbb9a-68da-4f64-9901-fc591b6d2094}, !- Handle
  {9c10de52-045d-4449-8e5b-ff92e56cb2fb}, !- HVAC Component
  {dc1b1d31-0fb5-4117-9057-0796b60c7ec3}; !- Port 1

OS:PortList,
  {b0ea8fa5-9493-4dbb-897d-f7fa80ca17b1}, !- Handle
  {9c10de52-045d-4449-8e5b-ff92e56cb2fb}; !- HVAC Component

OS:Sizing:Zone,
  {ec24f020-a12f-4a52-ae94-ab9bebf61c11}, !- Handle
  {9c10de52-045d-4449-8e5b-ff92e56cb2fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e810697f-1215-4662-b23d-692a1b4454cf}, !- Handle
  GuestRoom202_205 ZN Zone HVAC Equipment List, !- Name
  {9c10de52-045d-4449-8e5b-ff92e56cb2fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4931485c-f3a1-4711-8375-1dc953ddcd98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {f6a2403d-a737-4896-b504-a628675bfbb3}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 4, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {552da8e0-fc78-4740-95dd-03b8f18c6317}, !- Handle
  GuestRoom206_208 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {177a69f7-fec9-439e-8c7d-342c4011f868}, !- Zone Air Inlet Port List
  {55cd6c39-3f2c-49b6-925a-5b130e5f7752}, !- Zone Air Exhaust Port List
  {42e4240e-3abf-43b9-aa8a-962af13a145f}, !- Zone Air Node Name
  {eec7e1db-7e4a-40dc-810d-766b06558455}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0066ddaf-160c-4a33-b906-370873918048}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9eb7227c-4cd0-4d46-a9d7-4ec7818d45f5}, !- Handle
  GuestRoom206_208 ZN Zone Air Node,      !- Name
  {42e4240e-3abf-43b9-aa8a-962af13a145f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {42e4240e-3abf-43b9-aa8a-962af13a145f}, !- Handle
  {552da8e0-fc78-4740-95dd-03b8f18c6317}, !- Source Object
  11,                                     !- Outlet Port
  {9eb7227c-4cd0-4d46-a9d7-4ec7818d45f5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {177a69f7-fec9-439e-8c7d-342c4011f868}, !- Handle
  {552da8e0-fc78-4740-95dd-03b8f18c6317}, !- HVAC Component
  {f7d10db9-c65d-4605-88e9-a6a43b923a3a}; !- Port 1

OS:PortList,
  {55cd6c39-3f2c-49b6-925a-5b130e5f7752}, !- Handle
  {552da8e0-fc78-4740-95dd-03b8f18c6317}, !- HVAC Component
  {78cc7632-f728-45b2-8b9a-3c71f7c3450b}; !- Port 1

OS:PortList,
  {eec7e1db-7e4a-40dc-810d-766b06558455}, !- Handle
  {552da8e0-fc78-4740-95dd-03b8f18c6317}; !- HVAC Component

OS:Sizing:Zone,
  {845a81e8-99a3-497e-90f3-9113636d7af8}, !- Handle
  {552da8e0-fc78-4740-95dd-03b8f18c6317}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9ac07671-13ff-4807-9dc6-b57ad5891c93}, !- Handle
  GuestRoom206_208 ZN Zone HVAC Equipment List, !- Name
  {552da8e0-fc78-4740-95dd-03b8f18c6317}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6559efb-3fc1-4886-a2e7-77d7ac323e22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0066ddaf-160c-4a33-b906-370873918048}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 5, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e43f9269-86d7-4f8b-a0e8-f32913b8dbff}, !- Handle
  GuestRoom209_212 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {335fa5d3-6e85-4a3c-b368-27f206adddbd}, !- Zone Air Inlet Port List
  {d6affcfd-3d3a-42ec-a0f9-42ac6096565d}, !- Zone Air Exhaust Port List
  {62175e8e-2d61-43fd-a584-0542ebf7f079}, !- Zone Air Node Name
  {2cf82a84-22eb-48e2-885a-fc86444ac62d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {59809e6b-ed9a-4a4c-9dba-845f4d2d47a8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e37dc9f9-ec3f-4414-b064-f9f347feef53}, !- Handle
  GuestRoom209_212 ZN Zone Air Node,      !- Name
  {62175e8e-2d61-43fd-a584-0542ebf7f079}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62175e8e-2d61-43fd-a584-0542ebf7f079}, !- Handle
  {e43f9269-86d7-4f8b-a0e8-f32913b8dbff}, !- Source Object
  11,                                     !- Outlet Port
  {e37dc9f9-ec3f-4414-b064-f9f347feef53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {335fa5d3-6e85-4a3c-b368-27f206adddbd}, !- Handle
  {e43f9269-86d7-4f8b-a0e8-f32913b8dbff}, !- HVAC Component
  {afb26009-bfc9-488b-b4b4-787580a692a8}; !- Port 1

OS:PortList,
  {d6affcfd-3d3a-42ec-a0f9-42ac6096565d}, !- Handle
  {e43f9269-86d7-4f8b-a0e8-f32913b8dbff}, !- HVAC Component
  {6eff0727-0e64-49d8-82c1-5518b2c81cda}; !- Port 1

OS:PortList,
  {2cf82a84-22eb-48e2-885a-fc86444ac62d}, !- Handle
  {e43f9269-86d7-4f8b-a0e8-f32913b8dbff}; !- HVAC Component

OS:Sizing:Zone,
  {63715e52-4310-4975-93bb-ec5312dc5a09}, !- Handle
  {e43f9269-86d7-4f8b-a0e8-f32913b8dbff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {bee2e212-a62d-4bcc-9a65-06a834041396}, !- Handle
  GuestRoom209_212 ZN Zone HVAC Equipment List, !- Name
  {e43f9269-86d7-4f8b-a0e8-f32913b8dbff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b430a91b-a666-4ce6-923a-30a7327f75ff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {59809e6b-ed9a-4a4c-9dba-845f4d2d47a8}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 6, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e92bb33a-17de-4e3b-9b69-b2ac0ed18d90}, !- Handle
  GuestRoom213 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6de827b-6462-4214-8dde-5940f0eab902}, !- Zone Air Inlet Port List
  {d9bb89ad-fdd5-4a30-bbe1-96c3fe9290c1}, !- Zone Air Exhaust Port List
  {491fdeba-5c0c-4331-b7a4-694001323b48}, !- Zone Air Node Name
  {766833c3-3b9b-4c11-a39e-1e88fc9b9571}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {133c3bdf-8902-4bbb-9c30-61ca04f09900}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5a8ec735-3e6a-4616-aa5c-9a539354264b}, !- Handle
  GuestRoom213 ZN Zone Air Node,          !- Name
  {491fdeba-5c0c-4331-b7a4-694001323b48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {491fdeba-5c0c-4331-b7a4-694001323b48}, !- Handle
  {e92bb33a-17de-4e3b-9b69-b2ac0ed18d90}, !- Source Object
  11,                                     !- Outlet Port
  {5a8ec735-3e6a-4616-aa5c-9a539354264b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6de827b-6462-4214-8dde-5940f0eab902}, !- Handle
  {e92bb33a-17de-4e3b-9b69-b2ac0ed18d90}, !- HVAC Component
  {99f57c29-0087-4c05-8003-3a8788c39008}; !- Port 1

OS:PortList,
  {d9bb89ad-fdd5-4a30-bbe1-96c3fe9290c1}, !- Handle
  {e92bb33a-17de-4e3b-9b69-b2ac0ed18d90}, !- HVAC Component
  {cd2e9144-a729-4bbe-a9fe-3188972b6233}; !- Port 1

OS:PortList,
  {766833c3-3b9b-4c11-a39e-1e88fc9b9571}, !- Handle
  {e92bb33a-17de-4e3b-9b69-b2ac0ed18d90}; !- HVAC Component

OS:Sizing:Zone,
  {277241bd-50d7-49d0-9b88-2680aa0be680}, !- Handle
  {e92bb33a-17de-4e3b-9b69-b2ac0ed18d90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {49b0a0b9-fc64-4dde-80fe-b9f876c382fc}, !- Handle
  GuestRoom213 ZN Zone HVAC Equipment List, !- Name
  {e92bb33a-17de-4e3b-9b69-b2ac0ed18d90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {733fc1d9-4190-4ea2-b74a-c5fb2af4d6d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {133c3bdf-8902-4bbb-9c30-61ca04f09900}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 7, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f12bb98d-01e3-4bff-a66d-e6deb0dcf96f}, !- Handle
  GuestRoom214 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6568e04e-5458-4588-9480-e94552823b42}, !- Zone Air Inlet Port List
  {daeba425-5d49-44f2-83f5-0a807581ff3c}, !- Zone Air Exhaust Port List
  {d46c635c-7746-465f-aac5-1c2615a4bca5}, !- Zone Air Node Name
  {10813bf4-bf33-4034-bd0f-86750cbdbbaf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af9fcebd-c7a8-4df6-875d-8a775a9701c0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c3507033-7a7e-444f-8af3-3103a67ec94e}, !- Handle
  GuestRoom214 ZN Zone Air Node,          !- Name
  {d46c635c-7746-465f-aac5-1c2615a4bca5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d46c635c-7746-465f-aac5-1c2615a4bca5}, !- Handle
  {f12bb98d-01e3-4bff-a66d-e6deb0dcf96f}, !- Source Object
  11,                                     !- Outlet Port
  {c3507033-7a7e-444f-8af3-3103a67ec94e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6568e04e-5458-4588-9480-e94552823b42}, !- Handle
  {f12bb98d-01e3-4bff-a66d-e6deb0dcf96f}, !- HVAC Component
  {8e894ef9-b197-495e-a3cf-76b82066a481}; !- Port 1

OS:PortList,
  {daeba425-5d49-44f2-83f5-0a807581ff3c}, !- Handle
  {f12bb98d-01e3-4bff-a66d-e6deb0dcf96f}, !- HVAC Component
  {0fbb5bdf-16ca-4c68-bdb3-367276f80ec7}; !- Port 1

OS:PortList,
  {10813bf4-bf33-4034-bd0f-86750cbdbbaf}, !- Handle
  {f12bb98d-01e3-4bff-a66d-e6deb0dcf96f}; !- HVAC Component

OS:Sizing:Zone,
  {edb03265-b740-41de-b558-5cb78b53d9ec}, !- Handle
  {f12bb98d-01e3-4bff-a66d-e6deb0dcf96f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a7931b48-a5e2-458e-a41a-7edfd2a1247b}, !- Handle
  GuestRoom214 ZN Zone HVAC Equipment List, !- Name
  {f12bb98d-01e3-4bff-a66d-e6deb0dcf96f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1515e84-af6a-4e52-b549-47829e0a85c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {af9fcebd-c7a8-4df6-875d-8a775a9701c0}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 8, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff5d4f37-9ae9-4ce5-915c-287e89406617}, !- Handle
  GuestRoom215_218 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33ab11bd-a1da-4872-8e63-6a9a4d7458ea}, !- Zone Air Inlet Port List
  {b0459572-60c1-4c9d-8885-07247b1d22c1}, !- Zone Air Exhaust Port List
  {ee0b72f3-d715-45f2-8f04-c639d59b1fe5}, !- Zone Air Node Name
  {d6e4a1c7-e481-4f23-bf67-63d61d43bc8e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a90019ba-0f6d-4e4d-91d0-6aac072bcb04}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f06b539-9434-44df-8a29-f076ea971e52}, !- Handle
  GuestRoom215_218 ZN Zone Air Node,      !- Name
  {ee0b72f3-d715-45f2-8f04-c639d59b1fe5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee0b72f3-d715-45f2-8f04-c639d59b1fe5}, !- Handle
  {ff5d4f37-9ae9-4ce5-915c-287e89406617}, !- Source Object
  11,                                     !- Outlet Port
  {9f06b539-9434-44df-8a29-f076ea971e52}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33ab11bd-a1da-4872-8e63-6a9a4d7458ea}, !- Handle
  {ff5d4f37-9ae9-4ce5-915c-287e89406617}, !- HVAC Component
  {800ea9df-e42b-4bad-8470-67af9ca422d0}; !- Port 1

OS:PortList,
  {b0459572-60c1-4c9d-8885-07247b1d22c1}, !- Handle
  {ff5d4f37-9ae9-4ce5-915c-287e89406617}, !- HVAC Component
  {9539b5c5-eb04-4a04-b33c-d60a1d2a4409}; !- Port 1

OS:PortList,
  {d6e4a1c7-e481-4f23-bf67-63d61d43bc8e}, !- Handle
  {ff5d4f37-9ae9-4ce5-915c-287e89406617}; !- HVAC Component

OS:Sizing:Zone,
  {4d58b64d-976e-45c8-9170-e8b803b2265f}, !- Handle
  {ff5d4f37-9ae9-4ce5-915c-287e89406617}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6944d010-9a1e-4a7a-9516-dbae3872becd}, !- Handle
  GuestRoom215_218 ZN Zone HVAC Equipment List, !- Name
  {ff5d4f37-9ae9-4ce5-915c-287e89406617}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {740b4c15-4307-4ccc-ac9f-716d99585b1e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a90019ba-0f6d-4e4d-91d0-6aac072bcb04}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 4, !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7ae0706d-517a-4f0c-b13b-542809489082}, !- Handle
  GuestRoom219 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c9777d2-50b0-4ebf-81a1-073a12592d9c}, !- Zone Air Inlet Port List
  {6e4f4b0b-a555-445c-a68d-d8f74ea789b8}, !- Zone Air Exhaust Port List
  {b07e317d-fbac-488d-9d08-67f1dfe23336}, !- Zone Air Node Name
  {2d8bc1b9-8f34-45fd-abeb-4a865621898a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ef7b1c70-eedf-4388-bd97-87a7987beee0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {106ca3dd-5b64-416c-a216-370189f5b05e}, !- Handle
  GuestRoom219 ZN Zone Air Node,          !- Name
  {b07e317d-fbac-488d-9d08-67f1dfe23336}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b07e317d-fbac-488d-9d08-67f1dfe23336}, !- Handle
  {7ae0706d-517a-4f0c-b13b-542809489082}, !- Source Object
  11,                                     !- Outlet Port
  {106ca3dd-5b64-416c-a216-370189f5b05e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c9777d2-50b0-4ebf-81a1-073a12592d9c}, !- Handle
  {7ae0706d-517a-4f0c-b13b-542809489082}, !- HVAC Component
  {06bcfc35-3901-470f-a664-1e06cf8828a3}; !- Port 1

OS:PortList,
  {6e4f4b0b-a555-445c-a68d-d8f74ea789b8}, !- Handle
  {7ae0706d-517a-4f0c-b13b-542809489082}, !- HVAC Component
  {d3e3cccc-32fe-4ae4-851a-b6e77f5837ff}; !- Port 1

OS:PortList,
  {2d8bc1b9-8f34-45fd-abeb-4a865621898a}, !- Handle
  {7ae0706d-517a-4f0c-b13b-542809489082}; !- HVAC Component

OS:Sizing:Zone,
  {6e4208f6-df1c-47bd-8da9-70de55757747}, !- Handle
  {7ae0706d-517a-4f0c-b13b-542809489082}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a3ec1572-ff88-4cf8-ad07-19fe5641d374}, !- Handle
  GuestRoom219 ZN Zone HVAC Equipment List, !- Name
  {7ae0706d-517a-4f0c-b13b-542809489082}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aa84afad-2577-43f5-813f-0211a25396f0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ef7b1c70-eedf-4388-bd97-87a7987beee0}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 9, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8270759b-0876-461e-b849-1eb13485816e}, !- Handle
  GuestRoom220_223 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {193f0f1c-e382-4881-8356-4f747dbc099e}, !- Zone Air Inlet Port List
  {a7837b31-557f-4919-ba10-f8c876640bcc}, !- Zone Air Exhaust Port List
  {1c7e8c2a-1320-4f7e-8e0d-84c4f343d857}, !- Zone Air Node Name
  {0e089900-8bf6-42b5-9156-29e9bdf8c192}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dac74e2b-e210-47a1-9d35-79ff3ce2b882}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62c3251f-e40f-4a00-9a2a-3425c6889868}, !- Handle
  GuestRoom220_223 ZN Zone Air Node,      !- Name
  {1c7e8c2a-1320-4f7e-8e0d-84c4f343d857}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c7e8c2a-1320-4f7e-8e0d-84c4f343d857}, !- Handle
  {8270759b-0876-461e-b849-1eb13485816e}, !- Source Object
  11,                                     !- Outlet Port
  {62c3251f-e40f-4a00-9a2a-3425c6889868}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {193f0f1c-e382-4881-8356-4f747dbc099e}, !- Handle
  {8270759b-0876-461e-b849-1eb13485816e}, !- HVAC Component
  {83e01095-a24a-40a6-b4c4-d7d2593f4cfc}; !- Port 1

OS:PortList,
  {a7837b31-557f-4919-ba10-f8c876640bcc}, !- Handle
  {8270759b-0876-461e-b849-1eb13485816e}, !- HVAC Component
  {3ff9329b-deae-4cea-ac13-94f194788416}; !- Port 1

OS:PortList,
  {0e089900-8bf6-42b5-9156-29e9bdf8c192}, !- Handle
  {8270759b-0876-461e-b849-1eb13485816e}; !- HVAC Component

OS:Sizing:Zone,
  {dc205d07-b09c-45ba-9a8e-d6b1f7e342b6}, !- Handle
  {8270759b-0876-461e-b849-1eb13485816e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4e0c83b2-24c7-4daf-ba12-54a0c76b1268}, !- Handle
  GuestRoom220_223 ZN Zone HVAC Equipment List, !- Name
  {8270759b-0876-461e-b849-1eb13485816e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78f85f95-a5ee-44db-813b-43709698b580}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {dac74e2b-e210-47a1-9d35-79ff3ce2b882}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 10, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {271ec576-62db-41a9-b592-2ed0d7ccb687}, !- Handle
  GuestRoom224 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb9e062c-768a-484e-b4a2-7ea540fd76a3}, !- Zone Air Inlet Port List
  {dddee76e-944c-449d-950c-907e1cfa9edc}, !- Zone Air Exhaust Port List
  {4c021449-a0fb-43ad-b4b5-0804965a0189}, !- Zone Air Node Name
  {c107ff4f-c61c-4161-abd5-e30fc7ad5964}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fb191609-610e-4594-b218-bce3efe7caaa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3abebc6-774b-4c58-8f53-378db7a2e40e}, !- Handle
  GuestRoom224 ZN Zone Air Node,          !- Name
  {4c021449-a0fb-43ad-b4b5-0804965a0189}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c021449-a0fb-43ad-b4b5-0804965a0189}, !- Handle
  {271ec576-62db-41a9-b592-2ed0d7ccb687}, !- Source Object
  11,                                     !- Outlet Port
  {a3abebc6-774b-4c58-8f53-378db7a2e40e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb9e062c-768a-484e-b4a2-7ea540fd76a3}, !- Handle
  {271ec576-62db-41a9-b592-2ed0d7ccb687}, !- HVAC Component
  {aa7414d2-8c2e-4035-9185-861553fc7fce}; !- Port 1

OS:PortList,
  {dddee76e-944c-449d-950c-907e1cfa9edc}, !- Handle
  {271ec576-62db-41a9-b592-2ed0d7ccb687}, !- HVAC Component
  {ad5b76f2-b6a3-4630-9ffd-ebb8a77f86a0}; !- Port 1

OS:PortList,
  {c107ff4f-c61c-4161-abd5-e30fc7ad5964}, !- Handle
  {271ec576-62db-41a9-b592-2ed0d7ccb687}; !- HVAC Component

OS:Sizing:Zone,
  {00f51684-a2e7-495d-99be-397f3b695500}, !- Handle
  {271ec576-62db-41a9-b592-2ed0d7ccb687}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3fe04180-03e2-4f05-90a8-522814a5ba7d}, !- Handle
  GuestRoom224 ZN Zone HVAC Equipment List, !- Name
  {271ec576-62db-41a9-b592-2ed0d7ccb687}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fbfba064-827f-403b-a08d-c27d6943bc0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fb191609-610e-4594-b218-bce3efe7caaa}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 11, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5c0a9790-15f9-4e0d-a90e-be8426566d0b}, !- Handle
  GuestRoom301 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53fd408f-c885-41e8-8f1a-70213e005e24}, !- Zone Air Inlet Port List
  {9d032fb0-e010-431f-afdd-04ff8dc8bba7}, !- Zone Air Exhaust Port List
  {e2fc1844-b256-4f5a-a98b-edadca8e9683}, !- Zone Air Node Name
  {1218161f-8195-472d-82a2-a33a1d8725cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {867c3166-70d3-43b8-afef-e4485d605edd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23caf67a-fa15-48e2-8a6c-3fd78bc99194}, !- Handle
  GuestRoom301 ZN Zone Air Node,          !- Name
  {e2fc1844-b256-4f5a-a98b-edadca8e9683}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2fc1844-b256-4f5a-a98b-edadca8e9683}, !- Handle
  {5c0a9790-15f9-4e0d-a90e-be8426566d0b}, !- Source Object
  11,                                     !- Outlet Port
  {23caf67a-fa15-48e2-8a6c-3fd78bc99194}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53fd408f-c885-41e8-8f1a-70213e005e24}, !- Handle
  {5c0a9790-15f9-4e0d-a90e-be8426566d0b}, !- HVAC Component
  {ee58e520-ce34-44e8-b6f5-19529afbd521}; !- Port 1

OS:PortList,
  {9d032fb0-e010-431f-afdd-04ff8dc8bba7}, !- Handle
  {5c0a9790-15f9-4e0d-a90e-be8426566d0b}, !- HVAC Component
  {a62f6dcd-0c58-4063-8b76-07f63c26e7b4}; !- Port 1

OS:PortList,
  {1218161f-8195-472d-82a2-a33a1d8725cb}, !- Handle
  {5c0a9790-15f9-4e0d-a90e-be8426566d0b}; !- HVAC Component

OS:Sizing:Zone,
  {c1368352-8951-4da4-bd65-8b71fec9559e}, !- Handle
  {5c0a9790-15f9-4e0d-a90e-be8426566d0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {48a7d9c3-0635-403b-95fc-87380364084d}, !- Handle
  GuestRoom301 ZN Zone HVAC Equipment List, !- Name
  {5c0a9790-15f9-4e0d-a90e-be8426566d0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42d9fa0f-050e-4f31-9d03-caefd302ef42}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {867c3166-70d3-43b8-afef-e4485d605edd}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 5, !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9dd20f20-de34-4819-ad5d-9ef246da3515}, !- Handle
  GuestRoom302_305 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c66bf237-7bcf-488f-b666-77892d37bbce}, !- Zone Air Inlet Port List
  {1be8c4cd-a060-4550-b06f-39110c850379}, !- Zone Air Exhaust Port List
  {26919827-3e33-4dc4-a9b9-7d214e19f649}, !- Zone Air Node Name
  {88cd39f2-9450-40d0-a3b9-a0d9ff74a268}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75af12ab-b4f5-458a-af05-6e5c96d44dd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {153011f6-f8f9-4082-a59a-37920d427c14}, !- Handle
  GuestRoom302_305 ZN Zone Air Node,      !- Name
  {26919827-3e33-4dc4-a9b9-7d214e19f649}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26919827-3e33-4dc4-a9b9-7d214e19f649}, !- Handle
  {9dd20f20-de34-4819-ad5d-9ef246da3515}, !- Source Object
  11,                                     !- Outlet Port
  {153011f6-f8f9-4082-a59a-37920d427c14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c66bf237-7bcf-488f-b666-77892d37bbce}, !- Handle
  {9dd20f20-de34-4819-ad5d-9ef246da3515}, !- HVAC Component
  {c16c7ef0-b3a7-4521-9079-25b5a2f0e848}; !- Port 1

OS:PortList,
  {1be8c4cd-a060-4550-b06f-39110c850379}, !- Handle
  {9dd20f20-de34-4819-ad5d-9ef246da3515}, !- HVAC Component
  {90a4a816-01ff-4d4e-85ad-505fee736e19}; !- Port 1

OS:PortList,
  {88cd39f2-9450-40d0-a3b9-a0d9ff74a268}, !- Handle
  {9dd20f20-de34-4819-ad5d-9ef246da3515}; !- HVAC Component

OS:Sizing:Zone,
  {97b46754-3f50-44ae-b6e5-acd4c77ce9b4}, !- Handle
  {9dd20f20-de34-4819-ad5d-9ef246da3515}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {e337799b-4c94-4c10-8897-2bd053d32402}, !- Handle
  GuestRoom302_305 ZN Zone HVAC Equipment List, !- Name
  {9dd20f20-de34-4819-ad5d-9ef246da3515}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ff3eb5e4-685f-4ebc-a2aa-d8ed90e3b13a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {75af12ab-b4f5-458a-af05-6e5c96d44dd1}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 6, !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c32f792c-81dc-450f-bf6d-82a1a18f3e4f}, !- Handle
  GuestRoom306_308 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {213a4621-a505-489d-9a45-911ac0e5973e}, !- Zone Air Inlet Port List
  {11cbb3e7-9876-47ab-89b7-381a9cf70dc2}, !- Zone Air Exhaust Port List
  {6dcc6d63-a37a-4c32-85ab-268e473b955a}, !- Zone Air Node Name
  {c45b0fcd-db00-49d7-9533-bd81352bb932}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33e8a0dd-42c6-4573-810b-8819a6d1a569}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4be72947-031f-408d-81e3-17b2cd2a25ea}, !- Handle
  GuestRoom306_308 ZN Zone Air Node,      !- Name
  {6dcc6d63-a37a-4c32-85ab-268e473b955a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6dcc6d63-a37a-4c32-85ab-268e473b955a}, !- Handle
  {c32f792c-81dc-450f-bf6d-82a1a18f3e4f}, !- Source Object
  11,                                     !- Outlet Port
  {4be72947-031f-408d-81e3-17b2cd2a25ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {213a4621-a505-489d-9a45-911ac0e5973e}, !- Handle
  {c32f792c-81dc-450f-bf6d-82a1a18f3e4f}, !- HVAC Component
  {2794f5d2-e29c-4888-8c53-2ec408228726}; !- Port 1

OS:PortList,
  {11cbb3e7-9876-47ab-89b7-381a9cf70dc2}, !- Handle
  {c32f792c-81dc-450f-bf6d-82a1a18f3e4f}, !- HVAC Component
  {6e1494e1-eeaf-46f7-8c74-15adfc0a1f92}; !- Port 1

OS:PortList,
  {c45b0fcd-db00-49d7-9533-bd81352bb932}, !- Handle
  {c32f792c-81dc-450f-bf6d-82a1a18f3e4f}; !- HVAC Component

OS:Sizing:Zone,
  {280f553d-3c54-4fb2-bf53-ccf188c59c0b}, !- Handle
  {c32f792c-81dc-450f-bf6d-82a1a18f3e4f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {feba2bcd-6c7c-4730-9f93-705554495e1d}, !- Handle
  GuestRoom306_308 ZN Zone HVAC Equipment List, !- Name
  {c32f792c-81dc-450f-bf6d-82a1a18f3e4f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fb33d44-db6d-48bf-9772-87fc78b23c62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {33e8a0dd-42c6-4573-810b-8819a6d1a569}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 7, !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cd08c3a-9a8d-4160-bf7a-23e1190074f3}, !- Handle
  GuestRoom309_312 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aae11beb-d70d-44f0-8612-7c01a960551d}, !- Zone Air Inlet Port List
  {1b933448-771c-412b-8188-3de818f75b49}, !- Zone Air Exhaust Port List
  {bf04aae4-371f-4dfe-a787-f22e9fcfa32b}, !- Zone Air Node Name
  {c480b8f4-83c9-4560-b3e5-d58f5451fc42}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d562a59-122e-486e-b251-5eb7d571eecf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6717c82b-9e92-4740-a01b-96378055e7f7}, !- Handle
  GuestRoom309_312 ZN Zone Air Node,      !- Name
  {bf04aae4-371f-4dfe-a787-f22e9fcfa32b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf04aae4-371f-4dfe-a787-f22e9fcfa32b}, !- Handle
  {9cd08c3a-9a8d-4160-bf7a-23e1190074f3}, !- Source Object
  11,                                     !- Outlet Port
  {6717c82b-9e92-4740-a01b-96378055e7f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aae11beb-d70d-44f0-8612-7c01a960551d}, !- Handle
  {9cd08c3a-9a8d-4160-bf7a-23e1190074f3}, !- HVAC Component
  {87953109-e5cd-4240-8abd-9e6d216da5fd}; !- Port 1

OS:PortList,
  {1b933448-771c-412b-8188-3de818f75b49}, !- Handle
  {9cd08c3a-9a8d-4160-bf7a-23e1190074f3}, !- HVAC Component
  {06b47587-7051-49b9-8fdb-63a044b560a6}; !- Port 1

OS:PortList,
  {c480b8f4-83c9-4560-b3e5-d58f5451fc42}, !- Handle
  {9cd08c3a-9a8d-4160-bf7a-23e1190074f3}; !- HVAC Component

OS:Sizing:Zone,
  {002ca7f6-c81c-49f4-bb9e-f8187ce4fc80}, !- Handle
  {9cd08c3a-9a8d-4160-bf7a-23e1190074f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7d94440f-21fa-4308-9ddc-a976215f9fab}, !- Handle
  GuestRoom309_312 ZN Zone HVAC Equipment List, !- Name
  {9cd08c3a-9a8d-4160-bf7a-23e1190074f3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {12a95422-e64e-4377-aac6-fc6c0e2ed631}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {2d562a59-122e-486e-b251-5eb7d571eecf}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 12, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfbe9c6c-2304-4d38-9f09-e7eca595f334}, !- Handle
  GuestRoom313 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {45586825-0939-4468-b4e6-ea3e3cd86991}, !- Zone Air Inlet Port List
  {70f14495-3701-4e99-a95f-d0c30d593ab1}, !- Zone Air Exhaust Port List
  {d18a8bbb-ff3d-46ef-a89e-074fdfa379a6}, !- Zone Air Node Name
  {4e2679c8-f7c9-4b11-a6f0-126f930bd469}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8426ec14-14bb-4869-a33c-68285e0f16ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e174f6d-1612-4d08-a6ff-3f55191dbec7}, !- Handle
  GuestRoom313 ZN Zone Air Node,          !- Name
  {d18a8bbb-ff3d-46ef-a89e-074fdfa379a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d18a8bbb-ff3d-46ef-a89e-074fdfa379a6}, !- Handle
  {bfbe9c6c-2304-4d38-9f09-e7eca595f334}, !- Source Object
  11,                                     !- Outlet Port
  {5e174f6d-1612-4d08-a6ff-3f55191dbec7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {45586825-0939-4468-b4e6-ea3e3cd86991}, !- Handle
  {bfbe9c6c-2304-4d38-9f09-e7eca595f334}, !- HVAC Component
  {81f63631-847f-4f3c-9332-a3c516a94762}; !- Port 1

OS:PortList,
  {70f14495-3701-4e99-a95f-d0c30d593ab1}, !- Handle
  {bfbe9c6c-2304-4d38-9f09-e7eca595f334}, !- HVAC Component
  {77a8a2c7-e32d-493e-b63a-f2b513df079b}; !- Port 1

OS:PortList,
  {4e2679c8-f7c9-4b11-a6f0-126f930bd469}, !- Handle
  {bfbe9c6c-2304-4d38-9f09-e7eca595f334}; !- HVAC Component

OS:Sizing:Zone,
  {aa8a64b3-9ab4-4e7b-929a-c4264fa0acff}, !- Handle
  {bfbe9c6c-2304-4d38-9f09-e7eca595f334}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {cd62ca84-5762-493c-89bf-b4b65c0a8cb6}, !- Handle
  GuestRoom313 ZN Zone HVAC Equipment List, !- Name
  {bfbe9c6c-2304-4d38-9f09-e7eca595f334}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c21b2d0a-13a5-4038-8a96-ec61455ce156}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8426ec14-14bb-4869-a33c-68285e0f16ad}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 8, !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41e1b245-2aa8-4232-833e-cb571d22c7b6}, !- Handle
  GuestRoom314 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8fdb6447-777b-41ce-a9c1-36c6cb806798}, !- Zone Air Inlet Port List
  {16a5e0fe-4522-447d-be14-bbd40d60a345}, !- Zone Air Exhaust Port List
  {8458c9eb-1970-4c8d-a109-1771bb4f177d}, !- Zone Air Node Name
  {ce707a0f-276d-48b4-b795-3e0825c6844d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e43687ec-f466-4573-8dab-ce3e8093efe7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b49ff6f-21ad-45da-9932-3b51e5a216cc}, !- Handle
  GuestRoom314 ZN Zone Air Node,          !- Name
  {8458c9eb-1970-4c8d-a109-1771bb4f177d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8458c9eb-1970-4c8d-a109-1771bb4f177d}, !- Handle
  {41e1b245-2aa8-4232-833e-cb571d22c7b6}, !- Source Object
  11,                                     !- Outlet Port
  {3b49ff6f-21ad-45da-9932-3b51e5a216cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8fdb6447-777b-41ce-a9c1-36c6cb806798}, !- Handle
  {41e1b245-2aa8-4232-833e-cb571d22c7b6}, !- HVAC Component
  {9ac7e51b-e564-4bf9-ab8b-48065274728d}; !- Port 1

OS:PortList,
  {16a5e0fe-4522-447d-be14-bbd40d60a345}, !- Handle
  {41e1b245-2aa8-4232-833e-cb571d22c7b6}, !- HVAC Component
  {30f8e820-b2cd-4868-854f-0f834a9e617f}; !- Port 1

OS:PortList,
  {ce707a0f-276d-48b4-b795-3e0825c6844d}, !- Handle
  {41e1b245-2aa8-4232-833e-cb571d22c7b6}; !- HVAC Component

OS:Sizing:Zone,
  {a182542f-3da5-487b-949d-152a63a3d613}, !- Handle
  {41e1b245-2aa8-4232-833e-cb571d22c7b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {51c7221e-b8a0-4979-8ac0-62ad4613c434}, !- Handle
  GuestRoom314 ZN Zone HVAC Equipment List, !- Name
  {41e1b245-2aa8-4232-833e-cb571d22c7b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8e44513-41bc-4006-995c-8becc05a4a50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e43687ec-f466-4573-8dab-ce3e8093efe7}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 13, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e83db0e-10b7-4e71-a1bb-99335ea154d2}, !- Handle
  GuestRoom315_318 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f42e8c9d-c537-4d89-8171-226661356695}, !- Zone Air Inlet Port List
  {1da87a99-278e-4ece-9be1-d613baea1875}, !- Zone Air Exhaust Port List
  {34b18b2c-0c1e-4a0f-ae8e-253e088b1aee}, !- Zone Air Node Name
  {b11a2ecd-1147-4e56-9535-4a24b6290169}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0485f68b-554a-4ebe-bfa6-5386466fbbed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8672945e-e9c8-406c-ae16-f8e7af16d5d7}, !- Handle
  GuestRoom315_318 ZN Zone Air Node,      !- Name
  {34b18b2c-0c1e-4a0f-ae8e-253e088b1aee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34b18b2c-0c1e-4a0f-ae8e-253e088b1aee}, !- Handle
  {3e83db0e-10b7-4e71-a1bb-99335ea154d2}, !- Source Object
  11,                                     !- Outlet Port
  {8672945e-e9c8-406c-ae16-f8e7af16d5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f42e8c9d-c537-4d89-8171-226661356695}, !- Handle
  {3e83db0e-10b7-4e71-a1bb-99335ea154d2}, !- HVAC Component
  {11bf86cf-aa5a-4627-b824-8f8be608b8d1}; !- Port 1

OS:PortList,
  {1da87a99-278e-4ece-9be1-d613baea1875}, !- Handle
  {3e83db0e-10b7-4e71-a1bb-99335ea154d2}, !- HVAC Component
  {95bfcbc1-4b22-4f51-b67e-2f95aefe5471}; !- Port 1

OS:PortList,
  {b11a2ecd-1147-4e56-9535-4a24b6290169}, !- Handle
  {3e83db0e-10b7-4e71-a1bb-99335ea154d2}; !- HVAC Component

OS:Sizing:Zone,
  {27466b67-18d3-4829-b336-f9e7cb90a13f}, !- Handle
  {3e83db0e-10b7-4e71-a1bb-99335ea154d2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {22123712-2983-45c4-9cbd-675d0ea3bf86}, !- Handle
  GuestRoom315_318 ZN Zone HVAC Equipment List, !- Name
  {3e83db0e-10b7-4e71-a1bb-99335ea154d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f0ca6b10-8fec-4135-869c-8cb8a18a411c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0485f68b-554a-4ebe-bfa6-5386466fbbed}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 14, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9386fb2-0bc3-46f4-a645-7c78416988bc}, !- Handle
  GuestRoom319 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03e34e3c-acba-4624-b34e-be9d9e69bb22}, !- Zone Air Inlet Port List
  {e7b03665-cb1a-4a08-acd5-5be096affa9d}, !- Zone Air Exhaust Port List
  {2d45a5c7-6ea8-47e3-9c22-5b89e2f1b523}, !- Zone Air Node Name
  {1c6fde61-6e0b-4625-8015-d4c3865f0a4f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {187eabfb-6a1e-42e0-ba32-8d91caf6ed37}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02e887b7-2c27-4f5a-92ef-68844aca225c}, !- Handle
  GuestRoom319 ZN Zone Air Node,          !- Name
  {2d45a5c7-6ea8-47e3-9c22-5b89e2f1b523}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d45a5c7-6ea8-47e3-9c22-5b89e2f1b523}, !- Handle
  {b9386fb2-0bc3-46f4-a645-7c78416988bc}, !- Source Object
  11,                                     !- Outlet Port
  {02e887b7-2c27-4f5a-92ef-68844aca225c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03e34e3c-acba-4624-b34e-be9d9e69bb22}, !- Handle
  {b9386fb2-0bc3-46f4-a645-7c78416988bc}, !- HVAC Component
  {b2e309c9-eda1-4d0d-a01d-0c50eeece7bb}; !- Port 1

OS:PortList,
  {e7b03665-cb1a-4a08-acd5-5be096affa9d}, !- Handle
  {b9386fb2-0bc3-46f4-a645-7c78416988bc}, !- HVAC Component
  {add7b0e1-9f01-4ab4-89c5-ad7a0781bc20}; !- Port 1

OS:PortList,
  {1c6fde61-6e0b-4625-8015-d4c3865f0a4f}, !- Handle
  {b9386fb2-0bc3-46f4-a645-7c78416988bc}; !- HVAC Component

OS:Sizing:Zone,
  {de1ca9f1-26f8-4764-b44d-abcbc2f79caf}, !- Handle
  {b9386fb2-0bc3-46f4-a645-7c78416988bc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7afb7f6b-d923-435e-8b47-c04a2fbca8f3}, !- Handle
  GuestRoom319 ZN Zone HVAC Equipment List, !- Name
  {b9386fb2-0bc3-46f4-a645-7c78416988bc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9e9180e-155e-4e9f-812b-837c332be2f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {187eabfb-6a1e-42e0-ba32-8d91caf6ed37}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 9, !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91aa6334-6a42-493a-8d81-62ac0653905c}, !- Handle
  GuestRoom320_323 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1411435-facd-47a2-8049-b2fd6167f07e}, !- Zone Air Inlet Port List
  {ac4c27e5-75fc-4022-8da1-a2d2e0c83dc0}, !- Zone Air Exhaust Port List
  {3bc05fd9-1ec3-40e2-9786-d67d252fbe07}, !- Zone Air Node Name
  {4b6422cb-6b10-4e47-9f4d-f119bbc5b5a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d72fafaf-94a0-4628-994d-243f71966c8b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5896e09d-3c5b-4d0f-9bc8-f11a3bb8a69f}, !- Handle
  GuestRoom320_323 ZN Zone Air Node,      !- Name
  {3bc05fd9-1ec3-40e2-9786-d67d252fbe07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bc05fd9-1ec3-40e2-9786-d67d252fbe07}, !- Handle
  {91aa6334-6a42-493a-8d81-62ac0653905c}, !- Source Object
  11,                                     !- Outlet Port
  {5896e09d-3c5b-4d0f-9bc8-f11a3bb8a69f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1411435-facd-47a2-8049-b2fd6167f07e}, !- Handle
  {91aa6334-6a42-493a-8d81-62ac0653905c}, !- HVAC Component
  {25970a39-0fe3-48e4-8ac1-4439a1e571ba}; !- Port 1

OS:PortList,
  {ac4c27e5-75fc-4022-8da1-a2d2e0c83dc0}, !- Handle
  {91aa6334-6a42-493a-8d81-62ac0653905c}, !- HVAC Component
  {02c7e6f1-b34f-43be-adcf-a6cd7edb3c7f}; !- Port 1

OS:PortList,
  {4b6422cb-6b10-4e47-9f4d-f119bbc5b5a3}, !- Handle
  {91aa6334-6a42-493a-8d81-62ac0653905c}; !- HVAC Component

OS:Sizing:Zone,
  {f97005fc-bb16-47dc-9f97-394730a21e20}, !- Handle
  {91aa6334-6a42-493a-8d81-62ac0653905c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3c9afa2a-4edd-4d97-95fb-67eb542163aa}, !- Handle
  GuestRoom320_323 ZN Zone HVAC Equipment List, !- Name
  {91aa6334-6a42-493a-8d81-62ac0653905c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ebc307f-fb95-4872-9d4c-cfe8b09b3c73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d72fafaf-94a0-4628-994d-243f71966c8b}, !- Handle
  SmallHotel GuestRoom123Occ Thermostat 15, !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6549d258-c19c-49d7-bf4b-93f77512b711}, !- Handle
  GuestRoom324 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f65f3ed-d2a5-48b3-8f6f-4db901dbc6db}, !- Zone Air Inlet Port List
  {4c0bbfa2-3943-40c3-b69d-d35fb7e53dcb}, !- Zone Air Exhaust Port List
  {9dc492f0-e3ef-425f-ba8d-0131f270f374}, !- Zone Air Node Name
  {e46da58c-f0ef-4e48-b327-99f16abedf07}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f402d86-aa69-4bd9-8aec-f81a9b168a61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f02d366b-07b4-4ef4-b66f-e28f2f4a697a}, !- Handle
  GuestRoom324 ZN Zone Air Node,          !- Name
  {9dc492f0-e3ef-425f-ba8d-0131f270f374}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9dc492f0-e3ef-425f-ba8d-0131f270f374}, !- Handle
  {6549d258-c19c-49d7-bf4b-93f77512b711}, !- Source Object
  11,                                     !- Outlet Port
  {f02d366b-07b4-4ef4-b66f-e28f2f4a697a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f65f3ed-d2a5-48b3-8f6f-4db901dbc6db}, !- Handle
  {6549d258-c19c-49d7-bf4b-93f77512b711}, !- HVAC Component
  {5535a4bf-88f0-4d98-b353-1d51d8d9df05}; !- Port 1

OS:PortList,
  {4c0bbfa2-3943-40c3-b69d-d35fb7e53dcb}, !- Handle
  {6549d258-c19c-49d7-bf4b-93f77512b711}, !- HVAC Component
  {5448fde0-3ddf-48dd-a90b-a7bf88499ef7}; !- Port 1

OS:PortList,
  {e46da58c-f0ef-4e48-b327-99f16abedf07}, !- Handle
  {6549d258-c19c-49d7-bf4b-93f77512b711}; !- HVAC Component

OS:Sizing:Zone,
  {a21d7ddf-b743-4ca5-afdf-74ddc7004938}, !- Handle
  {6549d258-c19c-49d7-bf4b-93f77512b711}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3557b425-9ab4-49c2-bc15-b2fcc26ea09e}, !- Handle
  GuestRoom324 ZN Zone HVAC Equipment List, !- Name
  {6549d258-c19c-49d7-bf4b-93f77512b711}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {603eca18-17a5-4b70-be96-23f8e3fde80c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8f402d86-aa69-4bd9-8aec-f81a9b168a61}, !- Handle
  SmallHotel GuestRoom123Vac Thermostat 10, !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b461bbcb-68ca-42ef-8985-6cf0a522a815}, !- Handle
  GuestRoom401 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e53c244a-70e1-46d9-bbb5-66ad9c3f2d90}, !- Zone Air Inlet Port List
  {41d48e17-ec71-4524-b034-94d9d679aebe}, !- Zone Air Exhaust Port List
  {246d35c8-f48a-4029-941d-23cfb88705cd}, !- Zone Air Node Name
  {bf5f2206-3d5e-4b0b-983d-bf57b2c247a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {33e48536-1339-4ecb-bab2-e5dc868ab91b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1057379f-0fe6-4959-84f0-08a7eb462d4d}, !- Handle
  GuestRoom401 ZN Zone Air Node,          !- Name
  {246d35c8-f48a-4029-941d-23cfb88705cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {246d35c8-f48a-4029-941d-23cfb88705cd}, !- Handle
  {b461bbcb-68ca-42ef-8985-6cf0a522a815}, !- Source Object
  11,                                     !- Outlet Port
  {1057379f-0fe6-4959-84f0-08a7eb462d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e53c244a-70e1-46d9-bbb5-66ad9c3f2d90}, !- Handle
  {b461bbcb-68ca-42ef-8985-6cf0a522a815}, !- HVAC Component
  {457de0ac-62c9-437d-8440-fbfd0c8f3e39}; !- Port 1

OS:PortList,
  {41d48e17-ec71-4524-b034-94d9d679aebe}, !- Handle
  {b461bbcb-68ca-42ef-8985-6cf0a522a815}, !- HVAC Component
  {a88214ba-8903-4389-bceb-2cbee6265f73}; !- Port 1

OS:PortList,
  {bf5f2206-3d5e-4b0b-983d-bf57b2c247a8}, !- Handle
  {b461bbcb-68ca-42ef-8985-6cf0a522a815}; !- HVAC Component

OS:Sizing:Zone,
  {3cccb687-1fd4-4163-b349-19367f7aead4}, !- Handle
  {b461bbcb-68ca-42ef-8985-6cf0a522a815}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {fd901dd3-684f-4cf8-a52f-5062c2cc384d}, !- Handle
  GuestRoom401 ZN Zone HVAC Equipment List, !- Name
  {b461bbcb-68ca-42ef-8985-6cf0a522a815}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a9c4fba9-31d1-400b-b423-4c565f990cef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {33e48536-1339-4ecb-bab2-e5dc868ab91b}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 1,  !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {97b036a2-51b4-4ccc-b0c0-f31fb9ebe9e6}, !- Handle
  GuestRoom402_405 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd2e40ce-2509-4741-8b60-8bf5bbc77604}, !- Zone Air Inlet Port List
  {da0d72d5-4ab3-465a-96fa-245a1709c0e7}, !- Zone Air Exhaust Port List
  {07713477-e2c5-4932-9fdb-6a59fc1ccdda}, !- Zone Air Node Name
  {b3b10225-3104-428f-a457-30a62fea6468}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a78a78d6-1564-4a77-9823-107d1a5be857}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c7068d4-d83a-4ad9-814d-e159cec54f12}, !- Handle
  GuestRoom402_405 ZN Zone Air Node,      !- Name
  {07713477-e2c5-4932-9fdb-6a59fc1ccdda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07713477-e2c5-4932-9fdb-6a59fc1ccdda}, !- Handle
  {97b036a2-51b4-4ccc-b0c0-f31fb9ebe9e6}, !- Source Object
  11,                                     !- Outlet Port
  {8c7068d4-d83a-4ad9-814d-e159cec54f12}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd2e40ce-2509-4741-8b60-8bf5bbc77604}, !- Handle
  {97b036a2-51b4-4ccc-b0c0-f31fb9ebe9e6}, !- HVAC Component
  {b8d923ef-209a-4ed8-871e-3917cb2475c9}; !- Port 1

OS:PortList,
  {da0d72d5-4ab3-465a-96fa-245a1709c0e7}, !- Handle
  {97b036a2-51b4-4ccc-b0c0-f31fb9ebe9e6}, !- HVAC Component
  {29490074-0f0a-4c7e-b8a9-664b711ad46a}; !- Port 1

OS:PortList,
  {b3b10225-3104-428f-a457-30a62fea6468}, !- Handle
  {97b036a2-51b4-4ccc-b0c0-f31fb9ebe9e6}; !- HVAC Component

OS:Sizing:Zone,
  {dfc7d422-dd55-4402-988e-5efd0a1ab2f8}, !- Handle
  {97b036a2-51b4-4ccc-b0c0-f31fb9ebe9e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {a1bce5f7-57b7-4ec8-b0a7-cb892878c9dd}, !- Handle
  GuestRoom402_405 ZN Zone HVAC Equipment List, !- Name
  {97b036a2-51b4-4ccc-b0c0-f31fb9ebe9e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {139a375f-4f82-4a8e-8fae-11c97480c8d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {a78a78d6-1564-4a77-9823-107d1a5be857}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 1,  !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {25be34f2-1c4e-49b6-a129-d76f832cff6b}, !- Handle
  GuestRoom406_408 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89ee0893-37f8-42fd-8ba4-9032dc58f385}, !- Zone Air Inlet Port List
  {c5ac5d41-6d30-4397-a097-bc3f36c578c3}, !- Zone Air Exhaust Port List
  {89c7a333-814b-4689-b46f-d9667e9b63de}, !- Zone Air Node Name
  {b19c04ed-64f0-4c5f-bf32-fcd7baaf80f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {55de71b0-20d8-4d9d-90c7-7c058068ebda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1e9a2a6-fc7d-4d1a-b05c-1bc9a5ed7be0}, !- Handle
  GuestRoom406_408 ZN Zone Air Node,      !- Name
  {89c7a333-814b-4689-b46f-d9667e9b63de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89c7a333-814b-4689-b46f-d9667e9b63de}, !- Handle
  {25be34f2-1c4e-49b6-a129-d76f832cff6b}, !- Source Object
  11,                                     !- Outlet Port
  {f1e9a2a6-fc7d-4d1a-b05c-1bc9a5ed7be0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89ee0893-37f8-42fd-8ba4-9032dc58f385}, !- Handle
  {25be34f2-1c4e-49b6-a129-d76f832cff6b}, !- HVAC Component
  {2e76d119-dfeb-4be9-a431-a443cf7a2afd}; !- Port 1

OS:PortList,
  {c5ac5d41-6d30-4397-a097-bc3f36c578c3}, !- Handle
  {25be34f2-1c4e-49b6-a129-d76f832cff6b}, !- HVAC Component
  {0b395e33-d2c5-450b-9d98-0f5269caa407}; !- Port 1

OS:PortList,
  {b19c04ed-64f0-4c5f-bf32-fcd7baaf80f7}, !- Handle
  {25be34f2-1c4e-49b6-a129-d76f832cff6b}; !- HVAC Component

OS:Sizing:Zone,
  {2da873ee-99b7-40c8-9a12-b4480530d20f}, !- Handle
  {25be34f2-1c4e-49b6-a129-d76f832cff6b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7a78214e-f433-4b74-973e-fb4eb734b8e3}, !- Handle
  GuestRoom406_408 ZN Zone HVAC Equipment List, !- Name
  {25be34f2-1c4e-49b6-a129-d76f832cff6b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0b32848d-6d17-4ad4-b34f-4eaabdb71c8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {55de71b0-20d8-4d9d-90c7-7c058068ebda}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 2,  !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b081a264-787c-40ff-bd63-064f3bfebff5}, !- Handle
  GuestRoom409_412 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71ced8df-cc9c-4f3d-9e07-1807b8e226a7}, !- Zone Air Inlet Port List
  {05185b0d-a30b-41ff-8a71-b6464054cec5}, !- Zone Air Exhaust Port List
  {47507a53-f300-40b1-9697-c0e78c31f99b}, !- Zone Air Node Name
  {ff071cdb-e4aa-4219-9621-f34737a14f6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e8aac651-ea8e-4309-80c8-8f5367e1a530}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {078cb9b2-bec8-4321-a383-e3891664a9b2}, !- Handle
  GuestRoom409_412 ZN Zone Air Node,      !- Name
  {47507a53-f300-40b1-9697-c0e78c31f99b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {47507a53-f300-40b1-9697-c0e78c31f99b}, !- Handle
  {b081a264-787c-40ff-bd63-064f3bfebff5}, !- Source Object
  11,                                     !- Outlet Port
  {078cb9b2-bec8-4321-a383-e3891664a9b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71ced8df-cc9c-4f3d-9e07-1807b8e226a7}, !- Handle
  {b081a264-787c-40ff-bd63-064f3bfebff5}, !- HVAC Component
  {de0d2d8c-2b5b-44ff-8089-013eed29b08e}; !- Port 1

OS:PortList,
  {05185b0d-a30b-41ff-8a71-b6464054cec5}, !- Handle
  {b081a264-787c-40ff-bd63-064f3bfebff5}, !- HVAC Component
  {0ba424df-deca-4fb5-9c94-8b2e678200e8}; !- Port 1

OS:PortList,
  {ff071cdb-e4aa-4219-9621-f34737a14f6b}, !- Handle
  {b081a264-787c-40ff-bd63-064f3bfebff5}; !- HVAC Component

OS:Sizing:Zone,
  {5b0a3392-3eb4-4219-bec1-f7177ebce58c}, !- Handle
  {b081a264-787c-40ff-bd63-064f3bfebff5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6c1a59b1-5fd6-4664-934b-109c912b7120}, !- Handle
  GuestRoom409_412 ZN Zone HVAC Equipment List, !- Name
  {b081a264-787c-40ff-bd63-064f3bfebff5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4fbd9162-5df8-4ab0-8390-e0912897dada}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e8aac651-ea8e-4309-80c8-8f5367e1a530}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 2,  !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b285b242-a23e-4470-ae21-6367e8316ee3}, !- Handle
  GuestRoom413 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {346e492b-67aa-4837-a1fb-260af8d9e78a}, !- Zone Air Inlet Port List
  {7be975d3-d498-4d8d-af22-7ba09320004b}, !- Zone Air Exhaust Port List
  {7311e871-0074-4043-8ed9-dfe2c3dc65c5}, !- Zone Air Node Name
  {8641ef6d-3c8e-455a-a61c-0977fbd69c95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fa61010a-05d0-4fcb-bbb0-68c884609816}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00c729b3-463f-4e4a-91d5-c988846207a1}, !- Handle
  GuestRoom413 ZN Zone Air Node,          !- Name
  {7311e871-0074-4043-8ed9-dfe2c3dc65c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7311e871-0074-4043-8ed9-dfe2c3dc65c5}, !- Handle
  {b285b242-a23e-4470-ae21-6367e8316ee3}, !- Source Object
  11,                                     !- Outlet Port
  {00c729b3-463f-4e4a-91d5-c988846207a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {346e492b-67aa-4837-a1fb-260af8d9e78a}, !- Handle
  {b285b242-a23e-4470-ae21-6367e8316ee3}, !- HVAC Component
  {2098bb86-5fc0-4523-b9df-ae36647a35c6}; !- Port 1

OS:PortList,
  {7be975d3-d498-4d8d-af22-7ba09320004b}, !- Handle
  {b285b242-a23e-4470-ae21-6367e8316ee3}, !- HVAC Component
  {4451b9ad-2698-4a31-8c64-13dcf165c3cf}; !- Port 1

OS:PortList,
  {8641ef6d-3c8e-455a-a61c-0977fbd69c95}, !- Handle
  {b285b242-a23e-4470-ae21-6367e8316ee3}; !- HVAC Component

OS:Sizing:Zone,
  {4996d34b-dadb-4ad4-8635-f12c7fae6b75}, !- Handle
  {b285b242-a23e-4470-ae21-6367e8316ee3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0ae41f5c-8552-4b4d-bd80-cd0b56ccdd28}, !- Handle
  GuestRoom413 ZN Zone HVAC Equipment List, !- Name
  {b285b242-a23e-4470-ae21-6367e8316ee3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {262325f9-9dbc-45c9-a412-e436c4d77841}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fa61010a-05d0-4fcb-bbb0-68c884609816}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 3,  !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f6c3a10-584d-419c-b707-e27cfd01773e}, !- Handle
  GuestRoom414 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {029ceaaa-ef7e-4f5c-8674-96cebc47e08b}, !- Zone Air Inlet Port List
  {5e7ef0aa-5e42-48a2-b004-64dffdfc8b3f}, !- Zone Air Exhaust Port List
  {eb596ed5-78cb-4a53-ba06-ed5fc239b5c7}, !- Zone Air Node Name
  {db1dd0c1-635e-42df-a34a-c745052c9a68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3cf800f-acab-4e39-ba60-9d3397526cb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5312b781-2c81-45c7-8e1b-2ea6dd500cd7}, !- Handle
  GuestRoom414 ZN Zone Air Node,          !- Name
  {eb596ed5-78cb-4a53-ba06-ed5fc239b5c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb596ed5-78cb-4a53-ba06-ed5fc239b5c7}, !- Handle
  {2f6c3a10-584d-419c-b707-e27cfd01773e}, !- Source Object
  11,                                     !- Outlet Port
  {5312b781-2c81-45c7-8e1b-2ea6dd500cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {029ceaaa-ef7e-4f5c-8674-96cebc47e08b}, !- Handle
  {2f6c3a10-584d-419c-b707-e27cfd01773e}, !- HVAC Component
  {a2c77c6c-6af2-4653-8d22-eed9e4a87763}; !- Port 1

OS:PortList,
  {5e7ef0aa-5e42-48a2-b004-64dffdfc8b3f}, !- Handle
  {2f6c3a10-584d-419c-b707-e27cfd01773e}, !- HVAC Component
  {458e2794-c333-4c55-89dc-41e530c2963a}; !- Port 1

OS:PortList,
  {db1dd0c1-635e-42df-a34a-c745052c9a68}, !- Handle
  {2f6c3a10-584d-419c-b707-e27cfd01773e}; !- HVAC Component

OS:Sizing:Zone,
  {78b264f0-3759-4077-bfb4-cb89ee5b56fd}, !- Handle
  {2f6c3a10-584d-419c-b707-e27cfd01773e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c3a2165b-7af3-4838-8811-33157e724648}, !- Handle
  GuestRoom414 ZN Zone HVAC Equipment List, !- Name
  {2f6c3a10-584d-419c-b707-e27cfd01773e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {957eab78-190a-4e98-af18-b2615485eb46}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c3cf800f-acab-4e39-ba60-9d3397526cb6}, !- Handle
  SmallHotel GuestRoom4Vac Thermostat 4,  !- Name
  {47193799-6ed9-4e4f-859d-41bc37fe0df5}, !- Heating Setpoint Temperature Schedule Name
  {dbec305c-cf97-4163-abe9-7b6d5dc79272}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d201dadc-7684-4511-9a4f-9c47c8606015}, !- Handle
  GuestRoom415_418 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {71144c87-ddce-4229-a41c-b5641a13bada}, !- Zone Air Inlet Port List
  {12a0efaa-37c4-4c87-a70f-659aa6c66071}, !- Zone Air Exhaust Port List
  {04347a3c-b6b0-41b2-8bd7-c127b1e450a1}, !- Zone Air Node Name
  {5f697836-0c0e-4b8e-82ac-d835f2ffb924}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fdb1aa3c-0317-4e9b-8067-85a577e3cfe0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b71555df-2aad-484e-abcd-2a9d8360bdcd}, !- Handle
  GuestRoom415_418 ZN Zone Air Node,      !- Name
  {04347a3c-b6b0-41b2-8bd7-c127b1e450a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04347a3c-b6b0-41b2-8bd7-c127b1e450a1}, !- Handle
  {d201dadc-7684-4511-9a4f-9c47c8606015}, !- Source Object
  11,                                     !- Outlet Port
  {b71555df-2aad-484e-abcd-2a9d8360bdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {71144c87-ddce-4229-a41c-b5641a13bada}, !- Handle
  {d201dadc-7684-4511-9a4f-9c47c8606015}, !- HVAC Component
  {957d6ce5-238d-45bf-be35-291467a7e3f6}; !- Port 1

OS:PortList,
  {12a0efaa-37c4-4c87-a70f-659aa6c66071}, !- Handle
  {d201dadc-7684-4511-9a4f-9c47c8606015}, !- HVAC Component
  {9987475b-3c80-4c1a-8ae7-9f4e8ebcc38e}; !- Port 1

OS:PortList,
  {5f697836-0c0e-4b8e-82ac-d835f2ffb924}, !- Handle
  {d201dadc-7684-4511-9a4f-9c47c8606015}; !- HVAC Component

OS:Sizing:Zone,
  {f9c4e915-3471-461a-9e46-1624314290fb}, !- Handle
  {d201dadc-7684-4511-9a4f-9c47c8606015}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {9a869be6-9b52-4189-8e51-243b4853ef2f}, !- Handle
  GuestRoom415_418 ZN Zone HVAC Equipment List, !- Name
  {d201dadc-7684-4511-9a4f-9c47c8606015}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7172d04-e3b2-4b91-b016-39bbe30a5bde}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {fdb1aa3c-0317-4e9b-8067-85a577e3cfe0}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 3,  !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {09117753-067f-4417-89c4-4d7c07899ec2}, !- Handle
  GuestRoom419 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d670ccf6-0715-43e5-87c3-d2c49af869d9}, !- Zone Air Inlet Port List
  {7795dd57-bf1b-4391-9b8f-c8890450a0f1}, !- Zone Air Exhaust Port List
  {8c1b5f3c-ece1-4580-944a-0888935770c0}, !- Zone Air Node Name
  {66ce16b3-2319-4b39-912e-530da18ba7c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {48a562a6-83fc-455b-b366-a06b219c0671}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9947476e-b190-4cad-be0a-c63f6c689a8d}, !- Handle
  GuestRoom419 ZN Zone Air Node,          !- Name
  {8c1b5f3c-ece1-4580-944a-0888935770c0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c1b5f3c-ece1-4580-944a-0888935770c0}, !- Handle
  {09117753-067f-4417-89c4-4d7c07899ec2}, !- Source Object
  11,                                     !- Outlet Port
  {9947476e-b190-4cad-be0a-c63f6c689a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d670ccf6-0715-43e5-87c3-d2c49af869d9}, !- Handle
  {09117753-067f-4417-89c4-4d7c07899ec2}, !- HVAC Component
  {a4ce79d9-c481-4b05-9b58-34e7acaf16d9}; !- Port 1

OS:PortList,
  {7795dd57-bf1b-4391-9b8f-c8890450a0f1}, !- Handle
  {09117753-067f-4417-89c4-4d7c07899ec2}, !- HVAC Component
  {60587795-f638-4ffc-9971-8d3492c5bc86}; !- Port 1

OS:PortList,
  {66ce16b3-2319-4b39-912e-530da18ba7c0}, !- Handle
  {09117753-067f-4417-89c4-4d7c07899ec2}; !- HVAC Component

OS:Sizing:Zone,
  {5766e88c-a593-4c04-88f5-a089c3c050cc}, !- Handle
  {09117753-067f-4417-89c4-4d7c07899ec2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {25e4ca8e-5823-4081-b880-0eee9b826ae2}, !- Handle
  GuestRoom419 ZN Zone HVAC Equipment List, !- Name
  {09117753-067f-4417-89c4-4d7c07899ec2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {add0ecff-6d6f-47e7-a6bc-5b911f954f8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {48a562a6-83fc-455b-b366-a06b219c0671}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 4,  !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9b0e907-1f0c-4d7e-b43f-1a4e75a084db}, !- Handle
  GuestRoom420_423 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fef88b0-3507-4c2c-a2bb-e8f9a9784d77}, !- Zone Air Inlet Port List
  {461e6f30-d7db-457b-b7b1-66d9a9ac4131}, !- Zone Air Exhaust Port List
  {c03ab278-344e-4511-af9a-4bdbdbaedc1e}, !- Zone Air Node Name
  {3aca7c8c-891c-4a07-8c9e-8c3f13b53d12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {80532e10-947b-47ac-bb5c-fad3215ceb5d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f01f5d26-bd58-4ac8-9a23-0662fe8de67b}, !- Handle
  GuestRoom420_423 ZN Zone Air Node,      !- Name
  {c03ab278-344e-4511-af9a-4bdbdbaedc1e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c03ab278-344e-4511-af9a-4bdbdbaedc1e}, !- Handle
  {c9b0e907-1f0c-4d7e-b43f-1a4e75a084db}, !- Source Object
  11,                                     !- Outlet Port
  {f01f5d26-bd58-4ac8-9a23-0662fe8de67b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fef88b0-3507-4c2c-a2bb-e8f9a9784d77}, !- Handle
  {c9b0e907-1f0c-4d7e-b43f-1a4e75a084db}, !- HVAC Component
  {97f59425-3e1b-43ba-a04e-e8915d55bb3a}; !- Port 1

OS:PortList,
  {461e6f30-d7db-457b-b7b1-66d9a9ac4131}, !- Handle
  {c9b0e907-1f0c-4d7e-b43f-1a4e75a084db}, !- HVAC Component
  {19a67e73-412a-4f8f-b6f4-c24d86990b4b}; !- Port 1

OS:PortList,
  {3aca7c8c-891c-4a07-8c9e-8c3f13b53d12}, !- Handle
  {c9b0e907-1f0c-4d7e-b43f-1a4e75a084db}; !- HVAC Component

OS:Sizing:Zone,
  {2d035b04-c231-4248-962d-2d5eae029e80}, !- Handle
  {c9b0e907-1f0c-4d7e-b43f-1a4e75a084db}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {782053d6-be0b-4d56-8317-ffc5b8a2482b}, !- Handle
  GuestRoom420_423 ZN Zone HVAC Equipment List, !- Name
  {c9b0e907-1f0c-4d7e-b43f-1a4e75a084db}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cbd6bef5-17c4-4a9a-b0ec-793de0cc830f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {80532e10-947b-47ac-bb5c-fad3215ceb5d}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 5,  !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfe19ae3-a9b5-491a-8343-4d84ee0de198}, !- Handle
  GuestRoom424 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad272745-3f87-4e68-a55e-b13433c6c2c9}, !- Zone Air Inlet Port List
  {4d951533-85f0-4de3-96d4-6c674f4af881}, !- Zone Air Exhaust Port List
  {d6ecf496-5ae3-4a35-b2c8-771fd70fbfc5}, !- Zone Air Node Name
  {3c350e3f-c7cc-437e-8bd9-98cf3f2cf58f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {04c63679-ea40-438b-b81d-d763bd904f97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92d5b3f4-d53b-4b85-b611-1d14e24221c1}, !- Handle
  GuestRoom424 ZN Zone Air Node,          !- Name
  {d6ecf496-5ae3-4a35-b2c8-771fd70fbfc5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6ecf496-5ae3-4a35-b2c8-771fd70fbfc5}, !- Handle
  {bfe19ae3-a9b5-491a-8343-4d84ee0de198}, !- Source Object
  11,                                     !- Outlet Port
  {92d5b3f4-d53b-4b85-b611-1d14e24221c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad272745-3f87-4e68-a55e-b13433c6c2c9}, !- Handle
  {bfe19ae3-a9b5-491a-8343-4d84ee0de198}, !- HVAC Component
  {73f01262-2078-4f0f-a94a-ac75c1274a05}; !- Port 1

OS:PortList,
  {4d951533-85f0-4de3-96d4-6c674f4af881}, !- Handle
  {bfe19ae3-a9b5-491a-8343-4d84ee0de198}, !- HVAC Component
  {f20abad6-6d3b-42c1-9269-e45b8c2d00dc}; !- Port 1

OS:PortList,
  {3c350e3f-c7cc-437e-8bd9-98cf3f2cf58f}, !- Handle
  {bfe19ae3-a9b5-491a-8343-4d84ee0de198}; !- HVAC Component

OS:Sizing:Zone,
  {e987c9a3-d090-4b58-984b-e36d8db51b6f}, !- Handle
  {bfe19ae3-a9b5-491a-8343-4d84ee0de198}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8b4e0973-2a58-40c8-b313-81688b9bb014}, !- Handle
  GuestRoom424 ZN Zone HVAC Equipment List, !- Name
  {bfe19ae3-a9b5-491a-8343-4d84ee0de198}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef2bdcfb-62c8-4e8c-8e67-dfed36823ad2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {04c63679-ea40-438b-b81d-d763bd904f97}, !- Handle
  SmallHotel GuestRoom4Occ Thermostat 6,  !- Name
  {3b81258d-4be0-486e-9e07-313ab9e4ba7a}, !- Heating Setpoint Temperature Schedule Name
  {9cd1207e-62db-484b-ae0e-30361e9b4861}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {728baa21-5c50-4cb8-919e-7973ee3f6a72}, !- Handle
  LaundryRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aba3b1f8-3a3d-4850-ba5b-4e37c9667a39}, !- Zone Air Inlet Port List
  {d0e8b599-d419-4b59-a0be-408f083f8624}, !- Zone Air Exhaust Port List
  {7c31e813-d707-462f-b89f-527a6f034349}, !- Zone Air Node Name
  {4bc38069-c6cc-43ed-a54e-9cf5f62c6e4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6f8b01f2-313b-49d2-aa62-ca86a0342d42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a3fdd41-4b9e-4b78-bb2c-223aa3d234ca}, !- Handle
  LaundryRoomFlr1 ZN Zone Air Node,       !- Name
  {7c31e813-d707-462f-b89f-527a6f034349}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c31e813-d707-462f-b89f-527a6f034349}, !- Handle
  {728baa21-5c50-4cb8-919e-7973ee3f6a72}, !- Source Object
  11,                                     !- Outlet Port
  {8a3fdd41-4b9e-4b78-bb2c-223aa3d234ca}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aba3b1f8-3a3d-4850-ba5b-4e37c9667a39}, !- Handle
  {728baa21-5c50-4cb8-919e-7973ee3f6a72}; !- HVAC Component

OS:PortList,
  {d0e8b599-d419-4b59-a0be-408f083f8624}, !- Handle
  {728baa21-5c50-4cb8-919e-7973ee3f6a72}; !- HVAC Component

OS:PortList,
  {4bc38069-c6cc-43ed-a54e-9cf5f62c6e4c}, !- Handle
  {728baa21-5c50-4cb8-919e-7973ee3f6a72}; !- HVAC Component

OS:Sizing:Zone,
  {3efc9ccf-e86b-473a-baa7-c117c1d665a6}, !- Handle
  {728baa21-5c50-4cb8-919e-7973ee3f6a72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7932647a-b566-415d-9108-10d85c789dd0}, !- Handle
  LaundryRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {728baa21-5c50-4cb8-919e-7973ee3f6a72}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {6f8b01f2-313b-49d2-aa62-ca86a0342d42}, !- Handle
  SmallHotel Laundry Thermostat 1,        !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c31fc2b6-42b2-45fa-a279-41450efa5fde}, !- Handle
  MechanicalRoomFlr1 ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46cc3888-d60f-4dea-bee7-7eca9cfd506c}, !- Zone Air Inlet Port List
  {f31d117f-7156-4fd9-a7e7-14ef4aee23a2}, !- Zone Air Exhaust Port List
  {5278b1ad-02bd-4956-ba8f-a9672c6497c8}, !- Zone Air Node Name
  {4d98ec0b-66b1-4427-9f77-04fd788c7cff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5badeace-5ea5-41d2-9a09-2c527c215e2b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73520a67-0914-46b0-9edf-33f3c171841b}, !- Handle
  MechanicalRoomFlr1 ZN Zone Air Node,    !- Name
  {5278b1ad-02bd-4956-ba8f-a9672c6497c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5278b1ad-02bd-4956-ba8f-a9672c6497c8}, !- Handle
  {c31fc2b6-42b2-45fa-a279-41450efa5fde}, !- Source Object
  11,                                     !- Outlet Port
  {73520a67-0914-46b0-9edf-33f3c171841b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46cc3888-d60f-4dea-bee7-7eca9cfd506c}, !- Handle
  {c31fc2b6-42b2-45fa-a279-41450efa5fde}, !- HVAC Component
  {3d3de9d7-826f-4694-a2ef-e0457fb61454}; !- Port 1

OS:PortList,
  {f31d117f-7156-4fd9-a7e7-14ef4aee23a2}, !- Handle
  {c31fc2b6-42b2-45fa-a279-41450efa5fde}, !- HVAC Component
  {520b10b1-a06e-48a0-9312-c81a6911ed53}; !- Port 1

OS:PortList,
  {4d98ec0b-66b1-4427-9f77-04fd788c7cff}, !- Handle
  {c31fc2b6-42b2-45fa-a279-41450efa5fde}; !- HVAC Component

OS:Sizing:Zone,
  {9b1d6a4c-e374-40fc-9ab8-27e0c7d14ed7}, !- Handle
  {c31fc2b6-42b2-45fa-a279-41450efa5fde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4dabcfe4-e514-4e34-9140-5870364c2872}, !- Handle
  MechanicalRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {c31fc2b6-42b2-45fa-a279-41450efa5fde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99bd4e8e-823f-4930-8700-f95f0945491b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5badeace-5ea5-41d2-9a09-2c527c215e2b}, !- Handle
  SmallHotel Mechanical Thermostat 1,     !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3d5012d5-873b-4a2c-b0de-365914e779cd}, !- Handle
  MeetingRoomFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe9c36ef-9c11-4dec-8340-9555bcf189e5}, !- Zone Air Inlet Port List
  {3fdd100e-ff32-4567-b7ab-bf520835f855}, !- Zone Air Exhaust Port List
  {c7b9a951-520f-4bce-8b75-d4ff4aec700c}, !- Zone Air Node Name
  {f814ae94-477a-4f78-99e8-4b9bc8deb650}, !- Zone Return Air Port List
  {72cf5a3c-44e9-4b21-b6f0-1eefdba87ae4}, !- Primary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {3b45333d-74d1-4ac2-9358-87289ff953ca}, !- Secondary Daylighting Control Name
  0.279,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {14cf9069-1d96-43b3-a0d5-0e682525ea75}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3044af99-dc08-426e-86ea-8238d068631a}, !- Handle
  MeetingRoomFlr1 ZN Zone Air Node,       !- Name
  {c7b9a951-520f-4bce-8b75-d4ff4aec700c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7b9a951-520f-4bce-8b75-d4ff4aec700c}, !- Handle
  {3d5012d5-873b-4a2c-b0de-365914e779cd}, !- Source Object
  11,                                     !- Outlet Port
  {3044af99-dc08-426e-86ea-8238d068631a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe9c36ef-9c11-4dec-8340-9555bcf189e5}, !- Handle
  {3d5012d5-873b-4a2c-b0de-365914e779cd}, !- HVAC Component
  {1fd9e998-2b74-4e93-8b0c-6a3bce9ccec2}; !- Port 1

OS:PortList,
  {3fdd100e-ff32-4567-b7ab-bf520835f855}, !- Handle
  {3d5012d5-873b-4a2c-b0de-365914e779cd}; !- HVAC Component

OS:PortList,
  {f814ae94-477a-4f78-99e8-4b9bc8deb650}, !- Handle
  {3d5012d5-873b-4a2c-b0de-365914e779cd}, !- HVAC Component
  {06a52164-4a63-4972-bfad-677613f85040}; !- Port 1

OS:Sizing:Zone,
  {a4584ed3-1497-45b4-911f-6cddd3afb725}, !- Handle
  {3d5012d5-873b-4a2c-b0de-365914e779cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {93cc7e2c-59c7-4560-9961-b4076c29b879}, !- Handle
  MeetingRoomFlr1 ZN Zone HVAC Equipment List, !- Name
  {3d5012d5-873b-4a2c-b0de-365914e779cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2aa6af65-905f-4843-814a-9e5b2a07560b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {14cf9069-1d96-43b3-a0d5-0e682525ea75}, !- Handle
  SmallHotel Meeting Thermostat 1,        !- Name
  {9aeafde9-7fbc-4447-87dd-2f9ecfc83a2e}, !- Heating Setpoint Temperature Schedule Name
  {c797c1a5-ae7b-4acf-a96e-acf4ce723c49}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c04f2f1e-c926-4086-89c1-1e902744f19e}, !- Handle
  RearStairsFlr1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f5b9f9f-96cf-4064-9117-8494afaec8de}, !- Zone Air Inlet Port List
  {c86177e2-ddd8-431e-bff3-6a032111473a}, !- Zone Air Exhaust Port List
  {457cfe75-837e-4ab9-a6a8-9b90850fc1c9}, !- Zone Air Node Name
  {858a7034-76c8-4ed9-b882-baafc6e3a928}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76d822f6-9a22-4b97-bb88-009a7561b53d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {963ac399-4ec4-48e7-a2a3-4ccf10e05976}, !- Handle
  RearStairsFlr1 ZN Zone Air Node,        !- Name
  {457cfe75-837e-4ab9-a6a8-9b90850fc1c9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {457cfe75-837e-4ab9-a6a8-9b90850fc1c9}, !- Handle
  {c04f2f1e-c926-4086-89c1-1e902744f19e}, !- Source Object
  11,                                     !- Outlet Port
  {963ac399-4ec4-48e7-a2a3-4ccf10e05976}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f5b9f9f-96cf-4064-9117-8494afaec8de}, !- Handle
  {c04f2f1e-c926-4086-89c1-1e902744f19e}, !- HVAC Component
  {893ffbf6-44c7-4c8b-bd0a-6cefb132359e}; !- Port 1

OS:PortList,
  {c86177e2-ddd8-431e-bff3-6a032111473a}, !- Handle
  {c04f2f1e-c926-4086-89c1-1e902744f19e}, !- HVAC Component
  {7144d95d-2a72-4de2-87f6-560ba75c8784}; !- Port 1

OS:PortList,
  {858a7034-76c8-4ed9-b882-baafc6e3a928}, !- Handle
  {c04f2f1e-c926-4086-89c1-1e902744f19e}; !- HVAC Component

OS:Sizing:Zone,
  {3f7ae644-d295-458c-a927-38cb5a842693}, !- Handle
  {c04f2f1e-c926-4086-89c1-1e902744f19e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f32d5809-df75-415b-9792-85393b9e0ac2}, !- Handle
  RearStairsFlr1 ZN Zone HVAC Equipment List, !- Name
  {c04f2f1e-c926-4086-89c1-1e902744f19e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {589fbc85-efd9-4e68-9794-f491e3fcf2df}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {76d822f6-9a22-4b97-bb88-009a7561b53d}, !- Handle
  SmallHotel Stair Thermostat 4,          !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dc40bf5b-520d-45dd-b722-417cc0fdc468}, !- Handle
  RearStairsFlr2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d720bf44-5d38-4560-8aa4-d9e7aed9a0ce}, !- Zone Air Inlet Port List
  {16ffaca3-3ee0-47b8-b62a-4497d61412c1}, !- Zone Air Exhaust Port List
  {f262ed31-fcde-4d1c-b088-7bcf01c064ec}, !- Zone Air Node Name
  {0f4dc213-9618-4dd7-bbc2-9ef95149cc1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3a228e55-b1e1-40b9-89ab-8ad454b0ab06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d358471a-f50c-44d7-9bed-cbbcf10d0b1c}, !- Handle
  RearStairsFlr2 ZN Zone Air Node,        !- Name
  {f262ed31-fcde-4d1c-b088-7bcf01c064ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f262ed31-fcde-4d1c-b088-7bcf01c064ec}, !- Handle
  {dc40bf5b-520d-45dd-b722-417cc0fdc468}, !- Source Object
  11,                                     !- Outlet Port
  {d358471a-f50c-44d7-9bed-cbbcf10d0b1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d720bf44-5d38-4560-8aa4-d9e7aed9a0ce}, !- Handle
  {dc40bf5b-520d-45dd-b722-417cc0fdc468}, !- HVAC Component
  {57ed93e9-acd8-402b-b271-68418061067b}; !- Port 1

OS:PortList,
  {16ffaca3-3ee0-47b8-b62a-4497d61412c1}, !- Handle
  {dc40bf5b-520d-45dd-b722-417cc0fdc468}, !- HVAC Component
  {d85d7904-a1ea-4b26-ae79-78996a244d7b}; !- Port 1

OS:PortList,
  {0f4dc213-9618-4dd7-bbc2-9ef95149cc1f}, !- Handle
  {dc40bf5b-520d-45dd-b722-417cc0fdc468}; !- HVAC Component

OS:Sizing:Zone,
  {b1903c5c-a39f-4492-a98a-ae1896b14b7b}, !- Handle
  {dc40bf5b-520d-45dd-b722-417cc0fdc468}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c24ab2cc-1125-455f-9817-b4075b869440}, !- Handle
  RearStairsFlr2 ZN Zone HVAC Equipment List, !- Name
  {dc40bf5b-520d-45dd-b722-417cc0fdc468}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b4cc732-43da-4ac3-b590-7a7faf4eda68}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {3a228e55-b1e1-40b9-89ab-8ad454b0ab06}, !- Handle
  SmallHotel Stair Thermostat 5,          !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {022f2f4c-14d6-4bd3-a613-ecb8904fd38e}, !- Handle
  RearStairsFlr3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3bfb83b0-c520-4659-8f9f-693db5f09814}, !- Zone Air Inlet Port List
  {62cd3d51-d66f-43cc-a6ea-89dae04944e9}, !- Zone Air Exhaust Port List
  {bd648e82-3214-4c93-9076-6dafbdc2a0df}, !- Zone Air Node Name
  {488b730c-12c4-42b6-a4e5-a686b0b4ec2e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fb375cb-1975-4018-90e0-ad34db67bac2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83f87ec5-63c9-4991-9129-083098791de4}, !- Handle
  RearStairsFlr3 ZN Zone Air Node,        !- Name
  {bd648e82-3214-4c93-9076-6dafbdc2a0df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd648e82-3214-4c93-9076-6dafbdc2a0df}, !- Handle
  {022f2f4c-14d6-4bd3-a613-ecb8904fd38e}, !- Source Object
  11,                                     !- Outlet Port
  {83f87ec5-63c9-4991-9129-083098791de4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3bfb83b0-c520-4659-8f9f-693db5f09814}, !- Handle
  {022f2f4c-14d6-4bd3-a613-ecb8904fd38e}, !- HVAC Component
  {88596a64-0eaf-4110-a0cf-d992d6113bae}; !- Port 1

OS:PortList,
  {62cd3d51-d66f-43cc-a6ea-89dae04944e9}, !- Handle
  {022f2f4c-14d6-4bd3-a613-ecb8904fd38e}, !- HVAC Component
  {d3920b4b-8a10-4af5-b95a-6fc49decf4e5}; !- Port 1

OS:PortList,
  {488b730c-12c4-42b6-a4e5-a686b0b4ec2e}, !- Handle
  {022f2f4c-14d6-4bd3-a613-ecb8904fd38e}; !- HVAC Component

OS:Sizing:Zone,
  {8e1ec10d-5247-4bec-b113-cfbfb7af3ca1}, !- Handle
  {022f2f4c-14d6-4bd3-a613-ecb8904fd38e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {4b25441b-61e8-49a0-a224-591b71030be6}, !- Handle
  RearStairsFlr3 ZN Zone HVAC Equipment List, !- Name
  {022f2f4c-14d6-4bd3-a613-ecb8904fd38e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7ef5098-2aab-4917-9954-ef6aa0a53319}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {7fb375cb-1975-4018-90e0-ad34db67bac2}, !- Handle
  SmallHotel Stair Thermostat 6,          !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c29e7881-330b-4979-a820-a7cf3700d4cd}, !- Handle
  RearStairsFlr4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cb93422-347c-4fc4-84ac-3e60160adf75}, !- Zone Air Inlet Port List
  {69173b9e-bfde-4b4a-be40-516b1a8210c7}, !- Zone Air Exhaust Port List
  {68c7b05c-4daf-48ad-8fb6-af07ff88f4ec}, !- Zone Air Node Name
  {00b8d4fd-0c5b-4979-9477-545e94c1c17e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {29492dfa-4310-4e78-a0e2-41baa8a08ad7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61583125-00fc-4aa1-b6d3-3af2bd6f76fa}, !- Handle
  RearStairsFlr4 ZN Zone Air Node,        !- Name
  {68c7b05c-4daf-48ad-8fb6-af07ff88f4ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68c7b05c-4daf-48ad-8fb6-af07ff88f4ec}, !- Handle
  {c29e7881-330b-4979-a820-a7cf3700d4cd}, !- Source Object
  11,                                     !- Outlet Port
  {61583125-00fc-4aa1-b6d3-3af2bd6f76fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cb93422-347c-4fc4-84ac-3e60160adf75}, !- Handle
  {c29e7881-330b-4979-a820-a7cf3700d4cd}, !- HVAC Component
  {be127a67-e761-4c06-bad6-010052ccb51e}; !- Port 1

OS:PortList,
  {69173b9e-bfde-4b4a-be40-516b1a8210c7}, !- Handle
  {c29e7881-330b-4979-a820-a7cf3700d4cd}, !- HVAC Component
  {e1ec90bf-d0e2-4fea-b228-692a04e377b3}; !- Port 1

OS:PortList,
  {00b8d4fd-0c5b-4979-9477-545e94c1c17e}, !- Handle
  {c29e7881-330b-4979-a820-a7cf3700d4cd}; !- HVAC Component

OS:Sizing:Zone,
  {0503667a-28a6-4037-9cea-c94c9311acfd}, !- Handle
  {c29e7881-330b-4979-a820-a7cf3700d4cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {56322a8f-ab31-441d-a25c-5a747ac06488}, !- Handle
  RearStairsFlr4 ZN Zone HVAC Equipment List, !- Name
  {c29e7881-330b-4979-a820-a7cf3700d4cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae8e1ca1-56a5-4ac2-aa85-494c5c71ec69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {29492dfa-4310-4e78-a0e2-41baa8a08ad7}, !- Handle
  SmallHotel Stair4 Thermostat 2,         !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d576c71-2c9b-4d88-9972-6c6830360e2a}, !- Handle
  RearStorageFlr1 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d52ac56c-556d-4b25-8bc1-f0292443f356}, !- Zone Air Inlet Port List
  {696450e6-8f43-479a-80c8-754e63ba6161}, !- Zone Air Exhaust Port List
  {fa4d0a15-ac0a-438b-92a4-c63b19d291dc}, !- Zone Air Node Name
  {8d0f5536-47d5-4759-8547-28cc0126c8b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b814fc1b-bce2-4bfe-9376-e03096f0e3ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3732dfd3-0182-4036-a1e3-ccc72b158157}, !- Handle
  RearStorageFlr1 ZN Zone Air Node,       !- Name
  {fa4d0a15-ac0a-438b-92a4-c63b19d291dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa4d0a15-ac0a-438b-92a4-c63b19d291dc}, !- Handle
  {7d576c71-2c9b-4d88-9972-6c6830360e2a}, !- Source Object
  11,                                     !- Outlet Port
  {3732dfd3-0182-4036-a1e3-ccc72b158157}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d52ac56c-556d-4b25-8bc1-f0292443f356}, !- Handle
  {7d576c71-2c9b-4d88-9972-6c6830360e2a}; !- HVAC Component

OS:PortList,
  {696450e6-8f43-479a-80c8-754e63ba6161}, !- Handle
  {7d576c71-2c9b-4d88-9972-6c6830360e2a}; !- HVAC Component

OS:PortList,
  {8d0f5536-47d5-4759-8547-28cc0126c8b6}, !- Handle
  {7d576c71-2c9b-4d88-9972-6c6830360e2a}; !- HVAC Component

OS:Sizing:Zone,
  {f0f65a12-895c-484e-ae6f-97ecb087bdc4}, !- Handle
  {7d576c71-2c9b-4d88-9972-6c6830360e2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {8d642b94-ccdb-43bd-8191-ca78dfa106d8}, !- Handle
  RearStorageFlr1 ZN Zone HVAC Equipment List, !- Name
  {7d576c71-2c9b-4d88-9972-6c6830360e2a}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {b814fc1b-bce2-4bfe-9376-e03096f0e3ea}, !- Handle
  SmallHotel Storage Thermostat 4,        !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {444e7787-ab99-4839-a480-40688d862897}, !- Handle
  RearStorageFlr2 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fcfa6b1f-512b-412e-a5dc-82be9ebef214}, !- Zone Air Inlet Port List
  {c4df06e7-3c08-41f1-a202-4c0c29b17280}, !- Zone Air Exhaust Port List
  {e1b957a5-8a61-4825-8e8b-4eb6b7228264}, !- Zone Air Node Name
  {6b79c4de-4d35-4dac-b97d-96a07687bf3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3fc39a21-e43a-4f3f-b7d7-32f85945672c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dd4c001-5f50-4300-bfdc-1c69de062a4d}, !- Handle
  RearStorageFlr2 ZN Zone Air Node,       !- Name
  {e1b957a5-8a61-4825-8e8b-4eb6b7228264}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1b957a5-8a61-4825-8e8b-4eb6b7228264}, !- Handle
  {444e7787-ab99-4839-a480-40688d862897}, !- Source Object
  11,                                     !- Outlet Port
  {1dd4c001-5f50-4300-bfdc-1c69de062a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fcfa6b1f-512b-412e-a5dc-82be9ebef214}, !- Handle
  {444e7787-ab99-4839-a480-40688d862897}; !- HVAC Component

OS:PortList,
  {c4df06e7-3c08-41f1-a202-4c0c29b17280}, !- Handle
  {444e7787-ab99-4839-a480-40688d862897}; !- HVAC Component

OS:PortList,
  {6b79c4de-4d35-4dac-b97d-96a07687bf3b}, !- Handle
  {444e7787-ab99-4839-a480-40688d862897}; !- HVAC Component

OS:Sizing:Zone,
  {4319050c-44aa-4117-a218-db51ba093787}, !- Handle
  {444e7787-ab99-4839-a480-40688d862897}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {0b9fe7c6-e267-4269-98d2-2dd79dd05e77}, !- Handle
  RearStorageFlr2 ZN Zone HVAC Equipment List, !- Name
  {444e7787-ab99-4839-a480-40688d862897}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {3fc39a21-e43a-4f3f-b7d7-32f85945672c}, !- Handle
  SmallHotel Storage Thermostat 5,        !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {50ea4e26-cf32-4024-ae24-e7be8fa17f5f}, !- Handle
  RearStorageFlr3 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd6b888b-f0d7-442a-8230-d57423186f48}, !- Zone Air Inlet Port List
  {f4b02db8-b3bd-4083-961d-ab028d2fbcf4}, !- Zone Air Exhaust Port List
  {036fcfbe-04fa-49fb-bdaa-240a3fe72868}, !- Zone Air Node Name
  {09e061f9-527a-4fd3-9ed4-6c6cbc495abe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {39c6e687-079d-411b-93ca-088ac10e3a66}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50467536-ce7f-4fe2-ad2f-ec6abe9893b3}, !- Handle
  RearStorageFlr3 ZN Zone Air Node,       !- Name
  {036fcfbe-04fa-49fb-bdaa-240a3fe72868}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {036fcfbe-04fa-49fb-bdaa-240a3fe72868}, !- Handle
  {50ea4e26-cf32-4024-ae24-e7be8fa17f5f}, !- Source Object
  11,                                     !- Outlet Port
  {50467536-ce7f-4fe2-ad2f-ec6abe9893b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd6b888b-f0d7-442a-8230-d57423186f48}, !- Handle
  {50ea4e26-cf32-4024-ae24-e7be8fa17f5f}; !- HVAC Component

OS:PortList,
  {f4b02db8-b3bd-4083-961d-ab028d2fbcf4}, !- Handle
  {50ea4e26-cf32-4024-ae24-e7be8fa17f5f}; !- HVAC Component

OS:PortList,
  {09e061f9-527a-4fd3-9ed4-6c6cbc495abe}, !- Handle
  {50ea4e26-cf32-4024-ae24-e7be8fa17f5f}; !- HVAC Component

OS:Sizing:Zone,
  {ad0e4519-6efe-4adb-b66b-cd468a9851f4}, !- Handle
  {50ea4e26-cf32-4024-ae24-e7be8fa17f5f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {f6cbed8a-784e-4d42-ad57-4f612d0ef708}, !- Handle
  RearStorageFlr3 ZN Zone HVAC Equipment List, !- Name
  {50ea4e26-cf32-4024-ae24-e7be8fa17f5f}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {39c6e687-079d-411b-93ca-088ac10e3a66}, !- Handle
  SmallHotel Storage Thermostat 6,        !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfcf8700-c258-463a-bce6-0bd17a7038e6}, !- Handle
  RearStorageFlr4 ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90612288-ab4d-4a7d-83b1-6ac9c9e8d9d8}, !- Zone Air Inlet Port List
  {3eacb1a6-1bcd-485d-81fa-3d6c2a47565c}, !- Zone Air Exhaust Port List
  {010ec8b8-1618-435d-8f32-86193241ecbc}, !- Zone Air Node Name
  {23409a10-78d2-43e6-a17a-7fb12cddfd6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {28cd2cc3-0f5a-41b5-8f04-fc793e49750d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0585a59d-b5ed-4fbe-bb6d-9b8750296a20}, !- Handle
  RearStorageFlr4 ZN Zone Air Node,       !- Name
  {010ec8b8-1618-435d-8f32-86193241ecbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {010ec8b8-1618-435d-8f32-86193241ecbc}, !- Handle
  {bfcf8700-c258-463a-bce6-0bd17a7038e6}, !- Source Object
  11,                                     !- Outlet Port
  {0585a59d-b5ed-4fbe-bb6d-9b8750296a20}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90612288-ab4d-4a7d-83b1-6ac9c9e8d9d8}, !- Handle
  {bfcf8700-c258-463a-bce6-0bd17a7038e6}; !- HVAC Component

OS:PortList,
  {3eacb1a6-1bcd-485d-81fa-3d6c2a47565c}, !- Handle
  {bfcf8700-c258-463a-bce6-0bd17a7038e6}; !- HVAC Component

OS:PortList,
  {23409a10-78d2-43e6-a17a-7fb12cddfd6b}, !- Handle
  {bfcf8700-c258-463a-bce6-0bd17a7038e6}; !- HVAC Component

OS:Sizing:Zone,
  {0991c402-fbeb-4382-ad48-ca38ccdadd74}, !- Handle
  {bfcf8700-c258-463a-bce6-0bd17a7038e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5ce2f537-a00e-415a-916e-9bec126fd01b}, !- Handle
  RearStorageFlr4 ZN Zone HVAC Equipment List, !- Name
  {bfcf8700-c258-463a-bce6-0bd17a7038e6}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {28cd2cc3-0f5a-41b5-8f04-fc793e49750d}, !- Handle
  SmallHotel Storage4Rear Thermostat 1,   !- Name
  {24c0e0b0-4804-4a1d-ae4d-5972550a9e59}, !- Heating Setpoint Temperature Schedule Name
  {3967d65c-f328-420e-aa17-8c6f68eeaea5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe922473-b241-4330-81b6-b39c026d21c7}, !- Handle
  RestroomFlr1 ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7885d308-7f28-495a-8f42-b2e006fda130}, !- Zone Air Inlet Port List
  {c806ed68-d0bf-40af-9cb2-9e2db71e3b95}, !- Zone Air Exhaust Port List
  {7ab4f387-717a-4844-a822-0638e584dba3}, !- Zone Air Node Name
  {56a8b320-0199-462c-a211-5bbf7f1a2a66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d290e656-c996-4e0c-a682-f27015f089e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {41aff0b2-0a1a-4218-9ad3-85c6d516813a}, !- Handle
  RestroomFlr1 ZN Zone Air Node,          !- Name
  {7ab4f387-717a-4844-a822-0638e584dba3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ab4f387-717a-4844-a822-0638e584dba3}, !- Handle
  {fe922473-b241-4330-81b6-b39c026d21c7}, !- Source Object
  11,                                     !- Outlet Port
  {41aff0b2-0a1a-4218-9ad3-85c6d516813a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7885d308-7f28-495a-8f42-b2e006fda130}, !- Handle
  {fe922473-b241-4330-81b6-b39c026d21c7}, !- HVAC Component
  {258cae30-17bb-4b36-a07b-eabc67dc60a9}; !- Port 1

OS:PortList,
  {c806ed68-d0bf-40af-9cb2-9e2db71e3b95}, !- Handle
  {fe922473-b241-4330-81b6-b39c026d21c7}; !- HVAC Component

OS:PortList,
  {56a8b320-0199-462c-a211-5bbf7f1a2a66}, !- Handle
  {fe922473-b241-4330-81b6-b39c026d21c7}, !- HVAC Component
  {b4151af6-a070-43a4-a5a7-b9cfa5b09416}; !- Port 1

OS:Sizing:Zone,
  {25f590a7-6bab-44e8-ac5f-e68c72f76a21}, !- Handle
  {fe922473-b241-4330-81b6-b39c026d21c7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {206c7dd8-ccb0-4679-b20a-711765a47577}, !- Handle
  RestroomFlr1 ZN Zone HVAC Equipment List, !- Name
  {fe922473-b241-4330-81b6-b39c026d21c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f15c89d9-0aa3-4bca-82ba-43eac3aa3c19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {d290e656-c996-4e0c-a682-f27015f089e8}, !- Handle
  SmallHotel PublicRestroom Thermostat 1, !- Name
  {b19ba111-652c-4832-bf3c-cc5410998d8c}, !- Heating Setpoint Temperature Schedule Name
  {fcaedeee-4f82-46db-b106-c995e5586835}; !- Cooling Setpoint Temperature Schedule Name

OS:Fan:OnOff,
  {c381f232-daff-4ebd-a594-4ddf336d74e3}, !- Handle
  GuestRoom101 ZN PTAC Fan,               !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {db6a5ca4-1480-4b52-91c1-9a069e4f89e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cfc04d95-31e5-421e-847b-9f38d861ccf2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {db6a5ca4-1480-4b52-91c1-9a069e4f89e7}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cfc04d95-31e5-421e-847b-9f38d861ccf2}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a68408c2-85e4-4710-908f-c1743e210659}, !- Handle
  GuestRoom101 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {326c9034-0673-46cf-bc71-e3a22103f901}, !- Handle
  GuestRoom101 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09948378982891,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e7fc7184-a7b7-4302-9216-d42952575bc5}, !- Handle
  GuestRoom101 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {914272b6-6fe7-465d-bbc7-7459eb8c4b59}, !- Air Inlet Node Name
  {ae384f3e-bfa1-49ba-bd9a-61ce8b37a8b1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c381f232-daff-4ebd-a594-4ddf336d74e3}, !- Supply Air Fan Name
  {a68408c2-85e4-4710-908f-c1743e210659}, !- Heating Coil Name
  {326c9034-0673-46cf-bc71-e3a22103f901}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:ScheduleTypeLimits,
  {04b6703c-340b-417f-8582-28c6f7e8ed9f}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {16d59d45-566e-4e1f-bd34-08e8daf659cb}, !- Handle
  GuestRoom101 ZN PTAC Inlet Air Node,    !- Name
  {aefc82ef-5c71-40c1-9bfc-fe76da494d98}, !- Inlet Port
  {914272b6-6fe7-465d-bbc7-7459eb8c4b59}; !- Outlet Port

OS:Connection,
  {aefc82ef-5c71-40c1-9bfc-fe76da494d98}, !- Handle
  {cc4957a7-9e7e-45b2-94fc-58383bae507e}, !- Source Object
  2,                                      !- Outlet Port
  {16d59d45-566e-4e1f-bd34-08e8daf659cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {914272b6-6fe7-465d-bbc7-7459eb8c4b59}, !- Handle
  {16d59d45-566e-4e1f-bd34-08e8daf659cb}, !- Source Object
  3,                                      !- Outlet Port
  {e7fc7184-a7b7-4302-9216-d42952575bc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4e816da-467d-4bd9-826e-dfb365e45aeb}, !- Handle
  GuestRoom101 ZN PTAC Outlet Air Node,   !- Name
  {ae384f3e-bfa1-49ba-bd9a-61ce8b37a8b1}, !- Inlet Port
  {e0553087-24cd-4e38-9162-3a1411a27abc}; !- Outlet Port

OS:Connection,
  {e0553087-24cd-4e38-9162-3a1411a27abc}, !- Handle
  {b4e816da-467d-4bd9-826e-dfb365e45aeb}, !- Source Object
  3,                                      !- Outlet Port
  {27126fde-7b94-49c7-b113-a1949c15e552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae384f3e-bfa1-49ba-bd9a-61ce8b37a8b1}, !- Handle
  {e7fc7184-a7b7-4302-9216-d42952575bc5}, !- Source Object
  4,                                      !- Outlet Port
  {b4e816da-467d-4bd9-826e-dfb365e45aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8043b01d-6cbf-4bd4-83c8-89f40b6c3f39}, !- Handle
  GuestRoom102 ZN PTAC Fan,               !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aec94e68-7a04-4a86-b480-a51ab11a81e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3086259-8e9a-4a8f-a1db-2fb8d04efc96}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aec94e68-7a04-4a86-b480-a51ab11a81e5}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3086259-8e9a-4a8f-a1db-2fb8d04efc96}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {84b6ffba-c550-4586-8efa-2830f8525768}, !- Handle
  GuestRoom102 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {66ec3370-afd5-49e5-9caf-c35c6653c460}, !- Handle
  GuestRoom102 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09948378982891,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
