  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9ba964cc-03c0-4e4a-ab82-835231a912c2}, !- Handle
  GuestRoom102 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {523e77fe-311c-465b-9f4b-31489482e588}, !- Air Inlet Node Name
  {e5832a79-46af-4db2-a147-d50fc820ec54}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8043b01d-6cbf-4bd4-83c8-89f40b6c3f39}, !- Supply Air Fan Name
  {84b6ffba-c550-4586-8efa-2830f8525768}, !- Heating Coil Name
  {66ec3370-afd5-49e5-9caf-c35c6653c460}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {71ef4441-f02a-4e4f-98a5-3e541f483150}, !- Handle
  GuestRoom102 ZN PTAC Inlet Air Node,    !- Name
  {02be4846-0aa9-4773-a084-9930c2d45692}, !- Inlet Port
  {523e77fe-311c-465b-9f4b-31489482e588}; !- Outlet Port

OS:Connection,
  {02be4846-0aa9-4773-a084-9930c2d45692}, !- Handle
  {a817a87b-44d4-4b15-a53b-2090a021fbb7}, !- Source Object
  2,                                      !- Outlet Port
  {71ef4441-f02a-4e4f-98a5-3e541f483150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {523e77fe-311c-465b-9f4b-31489482e588}, !- Handle
  {71ef4441-f02a-4e4f-98a5-3e541f483150}, !- Source Object
  3,                                      !- Outlet Port
  {9ba964cc-03c0-4e4a-ab82-835231a912c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {53137722-2be0-4d0a-8cdb-23cad112f4ba}, !- Handle
  GuestRoom102 ZN PTAC Outlet Air Node,   !- Name
  {e5832a79-46af-4db2-a147-d50fc820ec54}, !- Inlet Port
  {967e4dc6-27c6-48d7-b57a-550f276ac387}; !- Outlet Port

OS:Connection,
  {967e4dc6-27c6-48d7-b57a-550f276ac387}, !- Handle
  {53137722-2be0-4d0a-8cdb-23cad112f4ba}, !- Source Object
  3,                                      !- Outlet Port
  {ff27da24-c405-4bb8-83d1-12b6900baf5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5832a79-46af-4db2-a147-d50fc820ec54}, !- Handle
  {9ba964cc-03c0-4e4a-ab82-835231a912c2}, !- Source Object
  4,                                      !- Outlet Port
  {53137722-2be0-4d0a-8cdb-23cad112f4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {97c1bd28-df19-49b9-b5f1-f33fc2b10c32}, !- Handle
  GuestRoom103 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dab320c1-b7f3-4992-9fe3-7d490ea77e45}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {639cf747-0c8b-435a-8b67-5cb4147b8cc3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dab320c1-b7f3-4992-9fe3-7d490ea77e45}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {639cf747-0c8b-435a-8b67-5cb4147b8cc3}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {81c2f445-cd96-4007-a42c-3a3c8f91ac76}, !- Handle
  GuestRoom103 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d6427089-93d7-4ba9-af1a-bf6d56af3a47}, !- Handle
  GuestRoom103 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.1EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8318794583984,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {89ca55e4-66a2-4afe-b19c-958128f0139a}, !- Handle
  GuestRoom103 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {b26a7570-6af4-4ada-ac5b-1f8bd794010e}, !- Air Inlet Node Name
  {1295b07d-1012-485d-a991-60c91ff3b8a9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {97c1bd28-df19-49b9-b5f1-f33fc2b10c32}, !- Supply Air Fan Name
  {81c2f445-cd96-4007-a42c-3a3c8f91ac76}, !- Heating Coil Name
  {d6427089-93d7-4ba9-af1a-bf6d56af3a47}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {35a5e104-0eff-40d1-ab59-90728a879aa3}, !- Handle
  GuestRoom103 ZN PTAC Inlet Air Node,    !- Name
  {7efd4a21-7121-4f51-ba5d-5f8a5616db0e}, !- Inlet Port
  {b26a7570-6af4-4ada-ac5b-1f8bd794010e}; !- Outlet Port

OS:Connection,
  {7efd4a21-7121-4f51-ba5d-5f8a5616db0e}, !- Handle
  {aea7f2bb-37cf-4e30-b92e-f05b57085ced}, !- Source Object
  2,                                      !- Outlet Port
  {35a5e104-0eff-40d1-ab59-90728a879aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b26a7570-6af4-4ada-ac5b-1f8bd794010e}, !- Handle
  {35a5e104-0eff-40d1-ab59-90728a879aa3}, !- Source Object
  3,                                      !- Outlet Port
  {89ca55e4-66a2-4afe-b19c-958128f0139a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {818f45bb-fe8c-4d97-9423-c606b842ff5c}, !- Handle
  GuestRoom103 ZN PTAC Outlet Air Node,   !- Name
  {1295b07d-1012-485d-a991-60c91ff3b8a9}, !- Inlet Port
  {e9e0fca8-9a28-44b2-a952-da8419c74182}; !- Outlet Port

OS:Connection,
  {e9e0fca8-9a28-44b2-a952-da8419c74182}, !- Handle
  {818f45bb-fe8c-4d97-9423-c606b842ff5c}, !- Source Object
  3,                                      !- Outlet Port
  {a7fecc28-8d6c-45f3-8ade-0e7fb5b64fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1295b07d-1012-485d-a991-60c91ff3b8a9}, !- Handle
  {89ca55e4-66a2-4afe-b19c-958128f0139a}, !- Source Object
  4,                                      !- Outlet Port
  {818f45bb-fe8c-4d97-9423-c606b842ff5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {cdf687a3-b3cf-41a2-bdf4-d0ff1a4ef0a9}, !- Handle
  GuestRoom104 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {488f5a34-7f79-41fd-8d0d-8b413320e49b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a6d7c46a-250a-4639-af75-24fe9d0062a3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {488f5a34-7f79-41fd-8d0d-8b413320e49b}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6d7c46a-250a-4639-af75-24fe9d0062a3}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {97d484ac-0f65-4b84-ab43-adecf9fb5fa3}, !- Handle
  GuestRoom104 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {dd1d755b-4300-4528-af40-b6d7a96bb0d1}, !- Handle
  GuestRoom104 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.78210406706423,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {dd0fe82f-9bb7-481c-ba01-579b39986c5a}, !- Handle
  GuestRoom104 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {64ca99ce-2cf9-4bf1-a0fe-8d510154b1bf}, !- Air Inlet Node Name
  {8f3875aa-5507-4f33-8976-a4b72b493772}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cdf687a3-b3cf-41a2-bdf4-d0ff1a4ef0a9}, !- Supply Air Fan Name
  {97d484ac-0f65-4b84-ab43-adecf9fb5fa3}, !- Heating Coil Name
  {dd1d755b-4300-4528-af40-b6d7a96bb0d1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {35675eae-c697-429b-b091-6759547e7a9f}, !- Handle
  GuestRoom104 ZN PTAC Inlet Air Node,    !- Name
  {033d1ad9-6b9f-4bd6-a6c4-87ef8ee6419f}, !- Inlet Port
  {64ca99ce-2cf9-4bf1-a0fe-8d510154b1bf}; !- Outlet Port

OS:Connection,
  {033d1ad9-6b9f-4bd6-a6c4-87ef8ee6419f}, !- Handle
  {38630a43-4d20-4831-afa3-0f1732a7bfe7}, !- Source Object
  2,                                      !- Outlet Port
  {35675eae-c697-429b-b091-6759547e7a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ca99ce-2cf9-4bf1-a0fe-8d510154b1bf}, !- Handle
  {35675eae-c697-429b-b091-6759547e7a9f}, !- Source Object
  3,                                      !- Outlet Port
  {dd0fe82f-9bb7-481c-ba01-579b39986c5a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e2e61f7-48a4-4f6a-a0f4-671707dbdde5}, !- Handle
  GuestRoom104 ZN PTAC Outlet Air Node,   !- Name
  {8f3875aa-5507-4f33-8976-a4b72b493772}, !- Inlet Port
  {57ee8920-f6b0-4e48-bbe0-ea5a913a43af}; !- Outlet Port

OS:Connection,
  {57ee8920-f6b0-4e48-bbe0-ea5a913a43af}, !- Handle
  {4e2e61f7-48a4-4f6a-a0f4-671707dbdde5}, !- Source Object
  3,                                      !- Outlet Port
  {42578dda-0f48-4ab1-8a38-0695fa1a1914}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f3875aa-5507-4f33-8976-a4b72b493772}, !- Handle
  {dd0fe82f-9bb7-481c-ba01-579b39986c5a}, !- Source Object
  4,                                      !- Outlet Port
  {4e2e61f7-48a4-4f6a-a0f4-671707dbdde5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a010fc6a-7777-433f-83b4-e498b822f951}, !- Handle
  GuestRoom105 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7861e1f9-331f-4505-848d-1b60bbf3dd1a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6bf25fd7-81e7-4292-978d-e948466ca0f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7861e1f9-331f-4505-848d-1b60bbf3dd1a}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6bf25fd7-81e7-4292-978d-e948466ca0f0}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {195ac433-5cf7-45ad-a2d6-bcee818fc217}, !- Handle
  GuestRoom105 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b929c7b5-278d-4179-b17e-9e6ea3a46b81}, !- Handle
  GuestRoom105 ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {842bab33-e0c7-4555-918d-14a5b021f2e2}, !- Handle
  GuestRoom105 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {865d5416-9b5b-4ab9-87b7-7eaf739b78f7}, !- Air Inlet Node Name
  {f01d36ad-6666-4067-917f-dbd0cdc396e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a010fc6a-7777-433f-83b4-e498b822f951}, !- Supply Air Fan Name
  {195ac433-5cf7-45ad-a2d6-bcee818fc217}, !- Heating Coil Name
  {b929c7b5-278d-4179-b17e-9e6ea3a46b81}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {913258e9-e242-46a2-8a07-e53c6410f0b9}, !- Handle
  GuestRoom105 ZN PTAC Inlet Air Node,    !- Name
  {adc68718-934e-4110-aa0c-62354eec2b3f}, !- Inlet Port
  {865d5416-9b5b-4ab9-87b7-7eaf739b78f7}; !- Outlet Port

OS:Connection,
  {adc68718-934e-4110-aa0c-62354eec2b3f}, !- Handle
  {49d50d82-4aad-4097-85be-0dd862604251}, !- Source Object
  2,                                      !- Outlet Port
  {913258e9-e242-46a2-8a07-e53c6410f0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865d5416-9b5b-4ab9-87b7-7eaf739b78f7}, !- Handle
  {913258e9-e242-46a2-8a07-e53c6410f0b9}, !- Source Object
  3,                                      !- Outlet Port
  {842bab33-e0c7-4555-918d-14a5b021f2e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a0cc4c1-6b11-41ac-9904-a4569ab31a4f}, !- Handle
  GuestRoom105 ZN PTAC Outlet Air Node,   !- Name
  {f01d36ad-6666-4067-917f-dbd0cdc396e6}, !- Inlet Port
  {333ef532-45f0-4a99-b1a9-5ecac7d8d8d5}; !- Outlet Port

OS:Connection,
  {333ef532-45f0-4a99-b1a9-5ecac7d8d8d5}, !- Handle
  {5a0cc4c1-6b11-41ac-9904-a4569ab31a4f}, !- Source Object
  3,                                      !- Outlet Port
  {86c6c62e-85ee-4bde-9e82-3f2a3d69e376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f01d36ad-6666-4067-917f-dbd0cdc396e6}, !- Handle
  {842bab33-e0c7-4555-918d-14a5b021f2e2}, !- Source Object
  4,                                      !- Outlet Port
  {5a0cc4c1-6b11-41ac-9904-a4569ab31a4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {02143034-22cc-49d8-82ed-173f66f20ab5}, !- Handle
  GuestRoom201 ZN PTAC Fan,               !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e1c120af-3a36-4206-bf70-4226f956a122}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e7f32172-f6d3-4c64-87ce-f68200eff7a9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e1c120af-3a36-4206-bf70-4226f956a122}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e7f32172-f6d3-4c64-87ce-f68200eff7a9}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {cdd654f9-b922-47d3-b2f2-8c0efdfeb2e2}, !- Handle
  GuestRoom201 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {245a15e3-c657-485c-94f5-7372c186bb0f}, !- Handle
  GuestRoom201 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09948378982891,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eea86e68-5b44-423f-a3d4-abcc255ab389}, !- Handle
  GuestRoom201 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {118ef749-a62b-4d9f-820a-00f3a2713acb}, !- Air Inlet Node Name
  {ba79f911-e235-4510-bb11-e9d591d23f17}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {02143034-22cc-49d8-82ed-173f66f20ab5}, !- Supply Air Fan Name
  {cdd654f9-b922-47d3-b2f2-8c0efdfeb2e2}, !- Heating Coil Name
  {245a15e3-c657-485c-94f5-7372c186bb0f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {49886c54-61b8-456a-93e4-c2739c97ee9c}, !- Handle
  GuestRoom201 ZN PTAC Inlet Air Node,    !- Name
  {0941517d-3a02-4890-953d-800cc629864b}, !- Inlet Port
  {118ef749-a62b-4d9f-820a-00f3a2713acb}; !- Outlet Port

OS:Connection,
  {0941517d-3a02-4890-953d-800cc629864b}, !- Handle
  {6797fa92-7c65-4150-8cba-65ca0c16a5f8}, !- Source Object
  2,                                      !- Outlet Port
  {49886c54-61b8-456a-93e4-c2739c97ee9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {118ef749-a62b-4d9f-820a-00f3a2713acb}, !- Handle
  {49886c54-61b8-456a-93e4-c2739c97ee9c}, !- Source Object
  3,                                      !- Outlet Port
  {eea86e68-5b44-423f-a3d4-abcc255ab389}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4c5174eb-f1ac-443c-a400-051ca561c36f}, !- Handle
  GuestRoom201 ZN PTAC Outlet Air Node,   !- Name
  {ba79f911-e235-4510-bb11-e9d591d23f17}, !- Inlet Port
  {50356a73-45d1-4418-bf40-0daebb724602}; !- Outlet Port

OS:Connection,
  {50356a73-45d1-4418-bf40-0daebb724602}, !- Handle
  {4c5174eb-f1ac-443c-a400-051ca561c36f}, !- Source Object
  3,                                      !- Outlet Port
  {d1b6d75b-0d54-4ecc-ad30-aa5d7f2ba870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba79f911-e235-4510-bb11-e9d591d23f17}, !- Handle
  {eea86e68-5b44-423f-a3d4-abcc255ab389}, !- Source Object
  4,                                      !- Outlet Port
  {4c5174eb-f1ac-443c-a400-051ca561c36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ac753300-bfed-4330-88e7-f1ca0e3026f1}, !- Handle
  GuestRoom202_205 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b86d16cd-03f8-41b4-b16f-9b6f62cd5432}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {15dc3747-0fd6-4aa4-b359-bd4b97db66c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b86d16cd-03f8-41b4-b16f-9b6f62cd5432}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {15dc3747-0fd6-4aa4-b359-bd4b97db66c9}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {6c43e59e-17ec-4fd1-81c7-34a4d0f9abbe}, !- Handle
  GuestRoom202_205 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {5fca2692-3702-424b-ad3f-b685e7457952}, !- Handle
  GuestRoom202_205 ZN PTAC 1spd DX AC Clg Coil 34kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4931485c-f3a1-4711-8375-1dc953ddcd98}, !- Handle
  GuestRoom202_205 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {e1bef430-7286-4a44-af8a-ec0d401597db}, !- Air Inlet Node Name
  {e7095ecd-66b1-4f0f-9132-c6a0be762606}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ac753300-bfed-4330-88e7-f1ca0e3026f1}, !- Supply Air Fan Name
  {6c43e59e-17ec-4fd1-81c7-34a4d0f9abbe}, !- Heating Coil Name
  {5fca2692-3702-424b-ad3f-b685e7457952}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9baa1fda-9bbd-43df-ae04-f4e43112f943}, !- Handle
  GuestRoom202_205 ZN PTAC Inlet Air Node, !- Name
  {dc1b1d31-0fb5-4117-9057-0796b60c7ec3}, !- Inlet Port
  {e1bef430-7286-4a44-af8a-ec0d401597db}; !- Outlet Port

OS:Connection,
  {dc1b1d31-0fb5-4117-9057-0796b60c7ec3}, !- Handle
  {adefbb9a-68da-4f64-9901-fc591b6d2094}, !- Source Object
  2,                                      !- Outlet Port
  {9baa1fda-9bbd-43df-ae04-f4e43112f943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1bef430-7286-4a44-af8a-ec0d401597db}, !- Handle
  {9baa1fda-9bbd-43df-ae04-f4e43112f943}, !- Source Object
  3,                                      !- Outlet Port
  {4931485c-f3a1-4711-8375-1dc953ddcd98}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {05f9ecaa-6c63-4b2c-a4af-fe5b144c5f90}, !- Handle
  GuestRoom202_205 ZN PTAC Outlet Air Node, !- Name
  {e7095ecd-66b1-4f0f-9132-c6a0be762606}, !- Inlet Port
  {3adf20fc-f50f-4d08-b301-e441f81ec4a5}; !- Outlet Port

OS:Connection,
  {3adf20fc-f50f-4d08-b301-e441f81ec4a5}, !- Handle
  {05f9ecaa-6c63-4b2c-a4af-fe5b144c5f90}, !- Source Object
  3,                                      !- Outlet Port
  {fdb7834a-9440-4abe-845e-7a98977cd5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7095ecd-66b1-4f0f-9132-c6a0be762606}, !- Handle
  {4931485c-f3a1-4711-8375-1dc953ddcd98}, !- Source Object
  4,                                      !- Outlet Port
  {05f9ecaa-6c63-4b2c-a4af-fe5b144c5f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {58cce926-b6eb-4a68-b9f5-8d42f3bdc78b}, !- Handle
  GuestRoom206_208 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e0717bb-02ac-44b4-b45a-f1ceacd3338b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {daeac908-eafc-4c9d-bde6-d0e8e0fa5ee8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2e0717bb-02ac-44b4-b45a-f1ceacd3338b}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {daeac908-eafc-4c9d-bde6-d0e8e0fa5ee8}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {9c169054-7048-428d-babf-65b949f11f38}, !- Handle
  GuestRoom206_208 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {28b4caa1-5aed-4457-b4a7-d0e133ffc85f}, !- Handle
  GuestRoom206_208 ZN PTAC 1spd DX AC Clg Coil 28kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d6559efb-3fc1-4886-a2e7-77d7ac323e22}, !- Handle
  GuestRoom206_208 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {62d34ac8-05c7-4846-b65b-bb23615e82cc}, !- Air Inlet Node Name
  {9b4f23cb-daff-4e62-876b-7bdf5204fc0e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {58cce926-b6eb-4a68-b9f5-8d42f3bdc78b}, !- Supply Air Fan Name
  {9c169054-7048-428d-babf-65b949f11f38}, !- Heating Coil Name
  {28b4caa1-5aed-4457-b4a7-d0e133ffc85f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {77db1938-3658-4d5a-aae3-ae07c4ab166c}, !- Handle
  GuestRoom206_208 ZN PTAC Inlet Air Node, !- Name
  {78cc7632-f728-45b2-8b9a-3c71f7c3450b}, !- Inlet Port
  {62d34ac8-05c7-4846-b65b-bb23615e82cc}; !- Outlet Port

OS:Connection,
  {78cc7632-f728-45b2-8b9a-3c71f7c3450b}, !- Handle
  {55cd6c39-3f2c-49b6-925a-5b130e5f7752}, !- Source Object
  2,                                      !- Outlet Port
  {77db1938-3658-4d5a-aae3-ae07c4ab166c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d34ac8-05c7-4846-b65b-bb23615e82cc}, !- Handle
  {77db1938-3658-4d5a-aae3-ae07c4ab166c}, !- Source Object
  3,                                      !- Outlet Port
  {d6559efb-3fc1-4886-a2e7-77d7ac323e22}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c91ab5bb-4333-401c-b696-ebcd27278e7f}, !- Handle
  GuestRoom206_208 ZN PTAC Outlet Air Node, !- Name
  {9b4f23cb-daff-4e62-876b-7bdf5204fc0e}, !- Inlet Port
  {f7d10db9-c65d-4605-88e9-a6a43b923a3a}; !- Outlet Port

OS:Connection,
  {f7d10db9-c65d-4605-88e9-a6a43b923a3a}, !- Handle
  {c91ab5bb-4333-401c-b696-ebcd27278e7f}, !- Source Object
  3,                                      !- Outlet Port
  {177a69f7-fec9-439e-8c7d-342c4011f868}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4f23cb-daff-4e62-876b-7bdf5204fc0e}, !- Handle
  {d6559efb-3fc1-4886-a2e7-77d7ac323e22}, !- Source Object
  4,                                      !- Outlet Port
  {c91ab5bb-4333-401c-b696-ebcd27278e7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d3b73d01-0e0a-4538-8552-92e2d46741ea}, !- Handle
  GuestRoom209_212 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3536b2e-f73c-4755-b83a-4309d9e13fa2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62ead988-4aab-4b73-a9ec-44d28efab8a6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f3536b2e-f73c-4755-b83a-4309d9e13fa2}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62ead988-4aab-4b73-a9ec-44d28efab8a6}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {60c11a8f-c80c-4439-b284-d8d9fd87d9e3}, !- Handle
  GuestRoom209_212 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2b1434b8-8e94-4c7e-b8c1-829f8ca49c27}, !- Handle
  GuestRoom209_212 ZN PTAC 1spd DX AC Clg Coil 30kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b430a91b-a666-4ce6-923a-30a7327f75ff}, !- Handle
  GuestRoom209_212 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {66581994-f695-43b9-b8d6-3c2a1a5f2c7b}, !- Air Inlet Node Name
  {c45a53cf-f7f7-4a22-90fd-61f881b36126}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d3b73d01-0e0a-4538-8552-92e2d46741ea}, !- Supply Air Fan Name
  {60c11a8f-c80c-4439-b284-d8d9fd87d9e3}, !- Heating Coil Name
  {2b1434b8-8e94-4c7e-b8c1-829f8ca49c27}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bdff4f0d-7f4a-4e40-b2e6-aab13befa34d}, !- Handle
  GuestRoom209_212 ZN PTAC Inlet Air Node, !- Name
  {6eff0727-0e64-49d8-82c1-5518b2c81cda}, !- Inlet Port
  {66581994-f695-43b9-b8d6-3c2a1a5f2c7b}; !- Outlet Port

OS:Connection,
  {6eff0727-0e64-49d8-82c1-5518b2c81cda}, !- Handle
  {d6affcfd-3d3a-42ec-a0f9-42ac6096565d}, !- Source Object
  2,                                      !- Outlet Port
  {bdff4f0d-7f4a-4e40-b2e6-aab13befa34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66581994-f695-43b9-b8d6-3c2a1a5f2c7b}, !- Handle
  {bdff4f0d-7f4a-4e40-b2e6-aab13befa34d}, !- Source Object
  3,                                      !- Outlet Port
  {b430a91b-a666-4ce6-923a-30a7327f75ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d15c41d4-5383-4370-a3bb-ad93396a0a06}, !- Handle
  GuestRoom209_212 ZN PTAC Outlet Air Node, !- Name
  {c45a53cf-f7f7-4a22-90fd-61f881b36126}, !- Inlet Port
  {afb26009-bfc9-488b-b4b4-787580a692a8}; !- Outlet Port

OS:Connection,
  {afb26009-bfc9-488b-b4b4-787580a692a8}, !- Handle
  {d15c41d4-5383-4370-a3bb-ad93396a0a06}, !- Source Object
  3,                                      !- Outlet Port
  {335fa5d3-6e85-4a3c-b368-27f206adddbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45a53cf-f7f7-4a22-90fd-61f881b36126}, !- Handle
  {b430a91b-a666-4ce6-923a-30a7327f75ff}, !- Source Object
  4,                                      !- Outlet Port
  {d15c41d4-5383-4370-a3bb-ad93396a0a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5a0e2af9-5c76-4b8b-bfe0-343c5c608bc5}, !- Handle
  GuestRoom213 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e3c474d-1fc8-466d-a36c-f63957289f1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3823d5b4-bb41-4d98-a308-fc2f458b5865}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e3c474d-1fc8-466d-a36c-f63957289f1b}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3823d5b4-bb41-4d98-a308-fc2f458b5865}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {84f0a49b-dba6-45f7-9fee-8dbc974cd9a8}, !- Handle
  GuestRoom213 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1d0b6d8f-d62f-4d70-898f-e170d30952f0}, !- Handle
  GuestRoom213 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.4EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.92896128255397,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {733fc1d9-4190-4ea2-b74a-c5fb2af4d6d7}, !- Handle
  GuestRoom213 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {8b138333-f54e-466e-a66d-81928dd76fb1}, !- Air Inlet Node Name
  {1484f235-922e-4075-8b8d-4e68abeb900c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5a0e2af9-5c76-4b8b-bfe0-343c5c608bc5}, !- Supply Air Fan Name
  {84f0a49b-dba6-45f7-9fee-8dbc974cd9a8}, !- Heating Coil Name
  {1d0b6d8f-d62f-4d70-898f-e170d30952f0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {67be0bfa-f79b-42eb-81c4-5e817a48ef11}, !- Handle
  GuestRoom213 ZN PTAC Inlet Air Node,    !- Name
  {cd2e9144-a729-4bbe-a9fe-3188972b6233}, !- Inlet Port
  {8b138333-f54e-466e-a66d-81928dd76fb1}; !- Outlet Port

OS:Connection,
  {cd2e9144-a729-4bbe-a9fe-3188972b6233}, !- Handle
  {d9bb89ad-fdd5-4a30-bbe1-96c3fe9290c1}, !- Source Object
  2,                                      !- Outlet Port
  {67be0bfa-f79b-42eb-81c4-5e817a48ef11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b138333-f54e-466e-a66d-81928dd76fb1}, !- Handle
  {67be0bfa-f79b-42eb-81c4-5e817a48ef11}, !- Source Object
  3,                                      !- Outlet Port
  {733fc1d9-4190-4ea2-b74a-c5fb2af4d6d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3551c7d4-684f-4963-8a44-46770280440e}, !- Handle
  GuestRoom213 ZN PTAC Outlet Air Node,   !- Name
  {1484f235-922e-4075-8b8d-4e68abeb900c}, !- Inlet Port
  {99f57c29-0087-4c05-8003-3a8788c39008}; !- Outlet Port

OS:Connection,
  {99f57c29-0087-4c05-8003-3a8788c39008}, !- Handle
  {3551c7d4-684f-4963-8a44-46770280440e}, !- Source Object
  3,                                      !- Outlet Port
  {e6de827b-6462-4214-8dde-5940f0eab902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1484f235-922e-4075-8b8d-4e68abeb900c}, !- Handle
  {733fc1d9-4190-4ea2-b74a-c5fb2af4d6d7}, !- Source Object
  4,                                      !- Outlet Port
  {3551c7d4-684f-4963-8a44-46770280440e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7bc2b530-06e6-4658-a27c-d2a451fed0e7}, !- Handle
  GuestRoom214 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {476b3d6b-dc19-463c-ade7-f676df313f6d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {321c6f41-7e24-4baf-8d2f-515b7cf3ab18}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {476b3d6b-dc19-463c-ade7-f676df313f6d}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {321c6f41-7e24-4baf-8d2f-515b7cf3ab18}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {4d5298c1-be87-438d-92eb-7f9876924bdc}, !- Handle
  GuestRoom214 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20e500a8-a28a-4d7e-9d37-beb36a6c6c99}, !- Handle
  GuestRoom214 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.7EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.68321517972962,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b1515e84-af6a-4e52-b549-47829e0a85c4}, !- Handle
  GuestRoom214 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {9151edee-557a-4572-80bc-8c4443f57a7b}, !- Air Inlet Node Name
  {a7cc2e0f-b994-4537-afeb-a30d18cc4a19}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7bc2b530-06e6-4658-a27c-d2a451fed0e7}, !- Supply Air Fan Name
  {4d5298c1-be87-438d-92eb-7f9876924bdc}, !- Heating Coil Name
  {20e500a8-a28a-4d7e-9d37-beb36a6c6c99}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4cefe423-38f8-4ef4-86d5-1add8ce72b4b}, !- Handle
  GuestRoom214 ZN PTAC Inlet Air Node,    !- Name
  {0fbb5bdf-16ca-4c68-bdb3-367276f80ec7}, !- Inlet Port
  {9151edee-557a-4572-80bc-8c4443f57a7b}; !- Outlet Port

OS:Connection,
  {0fbb5bdf-16ca-4c68-bdb3-367276f80ec7}, !- Handle
  {daeba425-5d49-44f2-83f5-0a807581ff3c}, !- Source Object
  2,                                      !- Outlet Port
  {4cefe423-38f8-4ef4-86d5-1add8ce72b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9151edee-557a-4572-80bc-8c4443f57a7b}, !- Handle
  {4cefe423-38f8-4ef4-86d5-1add8ce72b4b}, !- Source Object
  3,                                      !- Outlet Port
  {b1515e84-af6a-4e52-b549-47829e0a85c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fce5c7b6-f490-471f-ac3a-3dc986039b35}, !- Handle
  GuestRoom214 ZN PTAC Outlet Air Node,   !- Name
  {a7cc2e0f-b994-4537-afeb-a30d18cc4a19}, !- Inlet Port
  {8e894ef9-b197-495e-a3cf-76b82066a481}; !- Outlet Port

OS:Connection,
  {8e894ef9-b197-495e-a3cf-76b82066a481}, !- Handle
  {fce5c7b6-f490-471f-ac3a-3dc986039b35}, !- Source Object
  3,                                      !- Outlet Port
  {6568e04e-5458-4588-9480-e94552823b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cc2e0f-b994-4537-afeb-a30d18cc4a19}, !- Handle
  {b1515e84-af6a-4e52-b549-47829e0a85c4}, !- Source Object
  4,                                      !- Outlet Port
  {fce5c7b6-f490-471f-ac3a-3dc986039b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a3b81300-c9e2-40bf-8a12-a1d0dbdc934f}, !- Handle
  GuestRoom215_218 ZN PTAC Fan,           !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {177380f6-14da-4928-83b6-af96b5fef85f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1c0ed184-d920-4acf-8119-00837a533673}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {177380f6-14da-4928-83b6-af96b5fef85f}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1c0ed184-d920-4acf-8119-00837a533673}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {9dbda43f-9092-4088-940c-30778a4603cc}, !- Handle
  GuestRoom215_218 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {128f0149-78cd-4721-a426-9366cc33f0a6}, !- Handle
  GuestRoom215_218 ZN PTAC 1spd DX AC Clg Coil 91kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {740b4c15-4307-4ccc-ac9f-716d99585b1e}, !- Handle
  GuestRoom215_218 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {b43f8a53-5c7c-4d95-be07-695aab9657b9}, !- Air Inlet Node Name
  {202b5d48-3dad-41d7-af91-aa12209381d5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a3b81300-c9e2-40bf-8a12-a1d0dbdc934f}, !- Supply Air Fan Name
  {9dbda43f-9092-4088-940c-30778a4603cc}, !- Heating Coil Name
  {128f0149-78cd-4721-a426-9366cc33f0a6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4d822b51-bb19-43cf-9832-51c099ddeef0}, !- Handle
  GuestRoom215_218 ZN PTAC Inlet Air Node, !- Name
  {9539b5c5-eb04-4a04-b33c-d60a1d2a4409}, !- Inlet Port
  {b43f8a53-5c7c-4d95-be07-695aab9657b9}; !- Outlet Port

OS:Connection,
  {9539b5c5-eb04-4a04-b33c-d60a1d2a4409}, !- Handle
  {b0459572-60c1-4c9d-8885-07247b1d22c1}, !- Source Object
  2,                                      !- Outlet Port
  {4d822b51-bb19-43cf-9832-51c099ddeef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43f8a53-5c7c-4d95-be07-695aab9657b9}, !- Handle
  {4d822b51-bb19-43cf-9832-51c099ddeef0}, !- Source Object
  3,                                      !- Outlet Port
  {740b4c15-4307-4ccc-ac9f-716d99585b1e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43b27239-daa9-4bc8-a740-8a73f0ef8c37}, !- Handle
  GuestRoom215_218 ZN PTAC Outlet Air Node, !- Name
  {202b5d48-3dad-41d7-af91-aa12209381d5}, !- Inlet Port
  {800ea9df-e42b-4bad-8470-67af9ca422d0}; !- Outlet Port

OS:Connection,
  {800ea9df-e42b-4bad-8470-67af9ca422d0}, !- Handle
  {43b27239-daa9-4bc8-a740-8a73f0ef8c37}, !- Source Object
  3,                                      !- Outlet Port
  {33ab11bd-a1da-4872-8e63-6a9a4d7458ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202b5d48-3dad-41d7-af91-aa12209381d5}, !- Handle
  {740b4c15-4307-4ccc-ac9f-716d99585b1e}, !- Source Object
  4,                                      !- Outlet Port
  {43b27239-daa9-4bc8-a740-8a73f0ef8c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f15f2ec5-5027-43d7-bf6e-3f39a429d467}, !- Handle
  GuestRoom219 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fb862f1-4a5c-4011-9416-e9cb42c91238}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fca655d-c4c9-4932-8693-7ebe3121440f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8fb862f1-4a5c-4011-9416-e9cb42c91238}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fca655d-c4c9-4932-8693-7ebe3121440f}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {49f69d67-e51a-4249-9d34-48e58cb0700d}, !- Handle
  GuestRoom219 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cff1c266-68af-4cbc-9327-9cdd6c09d794}, !- Handle
  GuestRoom219 ZN PTAC 1spd DX AC Clg Coil 69kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aa84afad-2577-43f5-813f-0211a25396f0}, !- Handle
  GuestRoom219 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {b32891d0-6a39-4e6c-b6dc-53a0a8fa3007}, !- Air Inlet Node Name
  {43f24a11-ca40-4a8d-a09d-08af8e7553ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f15f2ec5-5027-43d7-bf6e-3f39a429d467}, !- Supply Air Fan Name
  {49f69d67-e51a-4249-9d34-48e58cb0700d}, !- Heating Coil Name
  {cff1c266-68af-4cbc-9327-9cdd6c09d794}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1849fc9d-59c1-4da7-b4c4-50c661b41204}, !- Handle
  GuestRoom219 ZN PTAC Inlet Air Node,    !- Name
  {d3e3cccc-32fe-4ae4-851a-b6e77f5837ff}, !- Inlet Port
  {b32891d0-6a39-4e6c-b6dc-53a0a8fa3007}; !- Outlet Port

OS:Connection,
  {d3e3cccc-32fe-4ae4-851a-b6e77f5837ff}, !- Handle
  {6e4f4b0b-a555-445c-a68d-d8f74ea789b8}, !- Source Object
  2,                                      !- Outlet Port
  {1849fc9d-59c1-4da7-b4c4-50c661b41204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b32891d0-6a39-4e6c-b6dc-53a0a8fa3007}, !- Handle
  {1849fc9d-59c1-4da7-b4c4-50c661b41204}, !- Source Object
  3,                                      !- Outlet Port
  {aa84afad-2577-43f5-813f-0211a25396f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35604c28-873f-4156-8388-aaae1c7699e3}, !- Handle
  GuestRoom219 ZN PTAC Outlet Air Node,   !- Name
  {43f24a11-ca40-4a8d-a09d-08af8e7553ce}, !- Inlet Port
  {06bcfc35-3901-470f-a664-1e06cf8828a3}; !- Outlet Port

OS:Connection,
  {06bcfc35-3901-470f-a664-1e06cf8828a3}, !- Handle
  {35604c28-873f-4156-8388-aaae1c7699e3}, !- Source Object
  3,                                      !- Outlet Port
  {1c9777d2-50b0-4ebf-81a1-073a12592d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f24a11-ca40-4a8d-a09d-08af8e7553ce}, !- Handle
  {aa84afad-2577-43f5-813f-0211a25396f0}, !- Source Object
  4,                                      !- Outlet Port
  {35604c28-873f-4156-8388-aaae1c7699e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {af60615a-f7af-443d-af3c-2ee21fb7d8b0}, !- Handle
  GuestRoom220_223 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {070f44d6-079e-4c6c-b13f-f887c90c2503}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3414e8d-ba19-4b5e-81bf-272c609c7ce2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {070f44d6-079e-4c6c-b13f-f887c90c2503}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3414e8d-ba19-4b5e-81bf-272c609c7ce2}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {6f07a9af-3129-4296-9158-be1afbc5111d}, !- Handle
  GuestRoom220_223 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ff469de4-d2d7-40f6-963c-999539c27049}, !- Handle
  GuestRoom220_223 ZN PTAC 1spd DX AC Clg Coil 33kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {78f85f95-a5ee-44db-813b-43709698b580}, !- Handle
  GuestRoom220_223 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {fffd5eed-c13d-40f9-9c98-71dd46ffecd6}, !- Air Inlet Node Name
  {d63b9952-8bb8-40b3-b3e5-b8a715764f53}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {af60615a-f7af-443d-af3c-2ee21fb7d8b0}, !- Supply Air Fan Name
  {6f07a9af-3129-4296-9158-be1afbc5111d}, !- Heating Coil Name
  {ff469de4-d2d7-40f6-963c-999539c27049}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9f5e1d85-c408-4803-b337-b90db4ce8cfa}, !- Handle
  GuestRoom220_223 ZN PTAC Inlet Air Node, !- Name
  {3ff9329b-deae-4cea-ac13-94f194788416}, !- Inlet Port
  {fffd5eed-c13d-40f9-9c98-71dd46ffecd6}; !- Outlet Port

OS:Connection,
  {3ff9329b-deae-4cea-ac13-94f194788416}, !- Handle
  {a7837b31-557f-4919-ba10-f8c876640bcc}, !- Source Object
  2,                                      !- Outlet Port
  {9f5e1d85-c408-4803-b337-b90db4ce8cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fffd5eed-c13d-40f9-9c98-71dd46ffecd6}, !- Handle
  {9f5e1d85-c408-4803-b337-b90db4ce8cfa}, !- Source Object
  3,                                      !- Outlet Port
  {78f85f95-a5ee-44db-813b-43709698b580}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20b270cb-7238-447b-a30a-bf7e80ee52a4}, !- Handle
  GuestRoom220_223 ZN PTAC Outlet Air Node, !- Name
  {d63b9952-8bb8-40b3-b3e5-b8a715764f53}, !- Inlet Port
  {83e01095-a24a-40a6-b4c4-d7d2593f4cfc}; !- Outlet Port

OS:Connection,
  {83e01095-a24a-40a6-b4c4-d7d2593f4cfc}, !- Handle
  {20b270cb-7238-447b-a30a-bf7e80ee52a4}, !- Source Object
  3,                                      !- Outlet Port
  {193f0f1c-e382-4881-8356-4f747dbc099e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63b9952-8bb8-40b3-b3e5-b8a715764f53}, !- Handle
  {78f85f95-a5ee-44db-813b-43709698b580}, !- Source Object
  4,                                      !- Outlet Port
  {20b270cb-7238-447b-a30a-bf7e80ee52a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {71481c5f-c2d4-4b1d-9278-7eba598d88e6}, !- Handle
  GuestRoom224 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {592eea30-b471-4409-9436-8d93fc208332}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2c68fc83-7936-4b07-a9b0-c53699026f20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {592eea30-b471-4409-9436-8d93fc208332}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2c68fc83-7936-4b07-a9b0-c53699026f20}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {6472de2a-f33c-48ef-aa3a-6b280f07b339}, !- Handle
  GuestRoom224 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {43aa3c13-bac6-49a9-b192-d6e7f0e05752}, !- Handle
  GuestRoom224 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.77465044375328,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fbfba064-827f-403b-a08d-c27d6943bc0e}, !- Handle
  GuestRoom224 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {4774e021-2035-4028-9639-c03b9cdad8aa}, !- Air Inlet Node Name
  {0051daf2-d0eb-4cf2-b7f0-471b10936337}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {71481c5f-c2d4-4b1d-9278-7eba598d88e6}, !- Supply Air Fan Name
  {6472de2a-f33c-48ef-aa3a-6b280f07b339}, !- Heating Coil Name
  {43aa3c13-bac6-49a9-b192-d6e7f0e05752}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c7070d13-f125-4fd7-90db-9d5d317d4074}, !- Handle
  GuestRoom224 ZN PTAC Inlet Air Node,    !- Name
  {ad5b76f2-b6a3-4630-9ffd-ebb8a77f86a0}, !- Inlet Port
  {4774e021-2035-4028-9639-c03b9cdad8aa}; !- Outlet Port

OS:Connection,
  {ad5b76f2-b6a3-4630-9ffd-ebb8a77f86a0}, !- Handle
  {dddee76e-944c-449d-950c-907e1cfa9edc}, !- Source Object
  2,                                      !- Outlet Port
  {c7070d13-f125-4fd7-90db-9d5d317d4074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4774e021-2035-4028-9639-c03b9cdad8aa}, !- Handle
  {c7070d13-f125-4fd7-90db-9d5d317d4074}, !- Source Object
  3,                                      !- Outlet Port
  {fbfba064-827f-403b-a08d-c27d6943bc0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d875dbb-5511-4a8b-bbbc-45a367e175c0}, !- Handle
  GuestRoom224 ZN PTAC Outlet Air Node,   !- Name
  {0051daf2-d0eb-4cf2-b7f0-471b10936337}, !- Inlet Port
  {aa7414d2-8c2e-4035-9185-861553fc7fce}; !- Outlet Port

OS:Connection,
  {aa7414d2-8c2e-4035-9185-861553fc7fce}, !- Handle
  {8d875dbb-5511-4a8b-bbbc-45a367e175c0}, !- Source Object
  3,                                      !- Outlet Port
  {cb9e062c-768a-484e-b4a2-7ea540fd76a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0051daf2-d0eb-4cf2-b7f0-471b10936337}, !- Handle
  {fbfba064-827f-403b-a08d-c27d6943bc0e}, !- Source Object
  4,                                      !- Outlet Port
  {8d875dbb-5511-4a8b-bbbc-45a367e175c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {466bc92b-46a8-4a1d-b4d9-9ffeb75d8da8}, !- Handle
  GuestRoom301 ZN PTAC Fan,               !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cc89ce69-db6e-48e9-981f-9b8a22f80ab9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e5ebb1b5-5ca3-49c5-9667-07cce5c64a58}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cc89ce69-db6e-48e9-981f-9b8a22f80ab9}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e5ebb1b5-5ca3-49c5-9667-07cce5c64a58}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8e4621e8-d818-4bd5-9af2-b8c4d8a26ae5}, !- Handle
  GuestRoom301 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {90a26e31-2776-443e-9f4c-72e21535a0b3}, !- Handle
  GuestRoom301 ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09948378982891,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {42d9fa0f-050e-4f31-9d03-caefd302ef42}, !- Handle
  GuestRoom301 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {efbf62c4-86a5-4c73-9a9a-a4d4ae14b6ea}, !- Air Inlet Node Name
  {90045ff3-c36a-4b6b-b9a8-f0a8c9bddc8b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {466bc92b-46a8-4a1d-b4d9-9ffeb75d8da8}, !- Supply Air Fan Name
  {8e4621e8-d818-4bd5-9af2-b8c4d8a26ae5}, !- Heating Coil Name
  {90a26e31-2776-443e-9f4c-72e21535a0b3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bce061e6-c12f-4b1d-8816-512c0dbe5942}, !- Handle
  GuestRoom301 ZN PTAC Inlet Air Node,    !- Name
  {a62f6dcd-0c58-4063-8b76-07f63c26e7b4}, !- Inlet Port
  {efbf62c4-86a5-4c73-9a9a-a4d4ae14b6ea}; !- Outlet Port

OS:Connection,
  {a62f6dcd-0c58-4063-8b76-07f63c26e7b4}, !- Handle
  {9d032fb0-e010-431f-afdd-04ff8dc8bba7}, !- Source Object
  2,                                      !- Outlet Port
  {bce061e6-c12f-4b1d-8816-512c0dbe5942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbf62c4-86a5-4c73-9a9a-a4d4ae14b6ea}, !- Handle
  {bce061e6-c12f-4b1d-8816-512c0dbe5942}, !- Source Object
  3,                                      !- Outlet Port
  {42d9fa0f-050e-4f31-9d03-caefd302ef42}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ec3f650-78ec-415e-a28e-f664f410bd3e}, !- Handle
  GuestRoom301 ZN PTAC Outlet Air Node,   !- Name
  {90045ff3-c36a-4b6b-b9a8-f0a8c9bddc8b}, !- Inlet Port
  {ee58e520-ce34-44e8-b6f5-19529afbd521}; !- Outlet Port

OS:Connection,
  {ee58e520-ce34-44e8-b6f5-19529afbd521}, !- Handle
  {5ec3f650-78ec-415e-a28e-f664f410bd3e}, !- Source Object
  3,                                      !- Outlet Port
  {53fd408f-c885-41e8-8f1a-70213e005e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90045ff3-c36a-4b6b-b9a8-f0a8c9bddc8b}, !- Handle
  {42d9fa0f-050e-4f31-9d03-caefd302ef42}, !- Source Object
  4,                                      !- Outlet Port
  {5ec3f650-78ec-415e-a28e-f664f410bd3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b9b466a7-7e51-49d7-b406-d81bf780c9b3}, !- Handle
  GuestRoom302_305 ZN PTAC Fan,           !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6f49a3d-edee-422d-8b04-3ee7ebfde891}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {50ffb3d7-6a57-449a-85b4-5c69726bd4e6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a6f49a3d-edee-422d-8b04-3ee7ebfde891}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {50ffb3d7-6a57-449a-85b4-5c69726bd4e6}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ef0c9f63-faa7-4448-b60f-861cba8858c3}, !- Handle
  GuestRoom302_305 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c340bfba-81f4-479f-a90e-d386405a7cba}, !- Handle
  GuestRoom302_305 ZN PTAC 1spd DX AC Clg Coil 19kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ff3eb5e4-685f-4ebc-a2aa-d8ed90e3b13a}, !- Handle
  GuestRoom302_305 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {03461a61-6950-4a2e-b462-ba40bbfd1f0d}, !- Air Inlet Node Name
  {bcf57f94-573d-4fc4-97a4-d0eb23c4d3cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b9b466a7-7e51-49d7-b406-d81bf780c9b3}, !- Supply Air Fan Name
  {ef0c9f63-faa7-4448-b60f-861cba8858c3}, !- Heating Coil Name
  {c340bfba-81f4-479f-a90e-d386405a7cba}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7fc31359-b46f-4e6b-9288-60c27ce61db9}, !- Handle
  GuestRoom302_305 ZN PTAC Inlet Air Node, !- Name
  {90a4a816-01ff-4d4e-85ad-505fee736e19}, !- Inlet Port
  {03461a61-6950-4a2e-b462-ba40bbfd1f0d}; !- Outlet Port

OS:Connection,
  {90a4a816-01ff-4d4e-85ad-505fee736e19}, !- Handle
  {1be8c4cd-a060-4550-b06f-39110c850379}, !- Source Object
  2,                                      !- Outlet Port
  {7fc31359-b46f-4e6b-9288-60c27ce61db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03461a61-6950-4a2e-b462-ba40bbfd1f0d}, !- Handle
  {7fc31359-b46f-4e6b-9288-60c27ce61db9}, !- Source Object
  3,                                      !- Outlet Port
  {ff3eb5e4-685f-4ebc-a2aa-d8ed90e3b13a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0f7ee3d-2041-4d4d-a2a9-0d37b3fb8fa3}, !- Handle
  GuestRoom302_305 ZN PTAC Outlet Air Node, !- Name
  {bcf57f94-573d-4fc4-97a4-d0eb23c4d3cd}, !- Inlet Port
  {c16c7ef0-b3a7-4521-9079-25b5a2f0e848}; !- Outlet Port

OS:Connection,
  {c16c7ef0-b3a7-4521-9079-25b5a2f0e848}, !- Handle
  {a0f7ee3d-2041-4d4d-a2a9-0d37b3fb8fa3}, !- Source Object
  3,                                      !- Outlet Port
  {c66bf237-7bcf-488f-b666-77892d37bbce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf57f94-573d-4fc4-97a4-d0eb23c4d3cd}, !- Handle
  {ff3eb5e4-685f-4ebc-a2aa-d8ed90e3b13a}, !- Source Object
  4,                                      !- Outlet Port
  {a0f7ee3d-2041-4d4d-a2a9-0d37b3fb8fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c7a834ee-bb1b-463c-a0cf-92c08e6ce225}, !- Handle
  GuestRoom306_308 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6092d2a2-51d7-4aad-af04-042e085fb394}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66be8da3-291e-478c-85c7-4c371d1e0678}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6092d2a2-51d7-4aad-af04-042e085fb394}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66be8da3-291e-478c-85c7-4c371d1e0678}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f32e615a-fdcf-47e6-ab1a-05c028a595c4}, !- Handle
  GuestRoom306_308 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b1ca8afc-d98d-4a05-9e74-e4eb00e58a37}, !- Handle
  GuestRoom306_308 ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3fb33d44-db6d-48bf-9772-87fc78b23c62}, !- Handle
  GuestRoom306_308 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {a0db590a-0aea-4805-84c1-d2233d087498}, !- Air Inlet Node Name
  {83af46ba-7ec2-4366-b091-825b3e7a5877}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c7a834ee-bb1b-463c-a0cf-92c08e6ce225}, !- Supply Air Fan Name
  {f32e615a-fdcf-47e6-ab1a-05c028a595c4}, !- Heating Coil Name
  {b1ca8afc-d98d-4a05-9e74-e4eb00e58a37}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4cc656cb-7cab-4600-b051-6293f6ca24df}, !- Handle
  GuestRoom306_308 ZN PTAC Inlet Air Node, !- Name
  {6e1494e1-eeaf-46f7-8c74-15adfc0a1f92}, !- Inlet Port
  {a0db590a-0aea-4805-84c1-d2233d087498}; !- Outlet Port

OS:Connection,
  {6e1494e1-eeaf-46f7-8c74-15adfc0a1f92}, !- Handle
  {11cbb3e7-9876-47ab-89b7-381a9cf70dc2}, !- Source Object
  2,                                      !- Outlet Port
  {4cc656cb-7cab-4600-b051-6293f6ca24df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0db590a-0aea-4805-84c1-d2233d087498}, !- Handle
  {4cc656cb-7cab-4600-b051-6293f6ca24df}, !- Source Object
  3,                                      !- Outlet Port
  {3fb33d44-db6d-48bf-9772-87fc78b23c62}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {051caf77-85a9-4253-bdf9-858f42c7537b}, !- Handle
  GuestRoom306_308 ZN PTAC Outlet Air Node, !- Name
  {83af46ba-7ec2-4366-b091-825b3e7a5877}, !- Inlet Port
  {2794f5d2-e29c-4888-8c53-2ec408228726}; !- Outlet Port

OS:Connection,
  {2794f5d2-e29c-4888-8c53-2ec408228726}, !- Handle
  {051caf77-85a9-4253-bdf9-858f42c7537b}, !- Source Object
  3,                                      !- Outlet Port
  {213a4621-a505-489d-9a45-911ac0e5973e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83af46ba-7ec2-4366-b091-825b3e7a5877}, !- Handle
  {3fb33d44-db6d-48bf-9772-87fc78b23c62}, !- Source Object
  4,                                      !- Outlet Port
  {051caf77-85a9-4253-bdf9-858f42c7537b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ec63510e-d2d6-4fb7-b7f6-fc782839e431}, !- Handle
  GuestRoom309_312 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c8c6098e-f956-40e4-a3fd-6fb6ac1ec9e1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e1027287-ef7e-4754-b929-ef3a7ace4143}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c8c6098e-f956-40e4-a3fd-6fb6ac1ec9e1}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e1027287-ef7e-4754-b929-ef3a7ace4143}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f4ae23d8-ad09-4ac3-9445-a060ad763fdd}, !- Handle
  GuestRoom309_312 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cfbca6dd-31ad-4412-9713-90eb26f78f3a}, !- Handle
  GuestRoom309_312 ZN PTAC 1spd DX AC Clg Coil 27kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {12a95422-e64e-4377-aac6-fc6c0e2ed631}, !- Handle
  GuestRoom309_312 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {11d19826-1388-4f27-9ad0-848944fef4e4}, !- Air Inlet Node Name
  {7749630f-ad7d-4d79-bcae-ccc2697a967f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ec63510e-d2d6-4fb7-b7f6-fc782839e431}, !- Supply Air Fan Name
  {f4ae23d8-ad09-4ac3-9445-a060ad763fdd}, !- Heating Coil Name
  {cfbca6dd-31ad-4412-9713-90eb26f78f3a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d05a3473-e353-4134-ada6-373e6da8c14a}, !- Handle
  GuestRoom309_312 ZN PTAC Inlet Air Node, !- Name
  {06b47587-7051-49b9-8fdb-63a044b560a6}, !- Inlet Port
  {11d19826-1388-4f27-9ad0-848944fef4e4}; !- Outlet Port

OS:Connection,
  {06b47587-7051-49b9-8fdb-63a044b560a6}, !- Handle
  {1b933448-771c-412b-8188-3de818f75b49}, !- Source Object
  2,                                      !- Outlet Port
  {d05a3473-e353-4134-ada6-373e6da8c14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d19826-1388-4f27-9ad0-848944fef4e4}, !- Handle
  {d05a3473-e353-4134-ada6-373e6da8c14a}, !- Source Object
  3,                                      !- Outlet Port
  {12a95422-e64e-4377-aac6-fc6c0e2ed631}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f682d361-a48c-4ba9-9155-8878fa3db318}, !- Handle
  GuestRoom309_312 ZN PTAC Outlet Air Node, !- Name
  {7749630f-ad7d-4d79-bcae-ccc2697a967f}, !- Inlet Port
  {87953109-e5cd-4240-8abd-9e6d216da5fd}; !- Outlet Port

OS:Connection,
  {87953109-e5cd-4240-8abd-9e6d216da5fd}, !- Handle
  {f682d361-a48c-4ba9-9155-8878fa3db318}, !- Source Object
  3,                                      !- Outlet Port
  {aae11beb-d70d-44f0-8612-7c01a960551d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7749630f-ad7d-4d79-bcae-ccc2697a967f}, !- Handle
  {12a95422-e64e-4377-aac6-fc6c0e2ed631}, !- Source Object
  4,                                      !- Outlet Port
  {f682d361-a48c-4ba9-9155-8878fa3db318}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {be29e5d3-d6b0-4ff8-8d2f-ab05142172d4}, !- Handle
  GuestRoom313 ZN PTAC Fan,               !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e27d8c9f-18d4-4bcb-8650-0a3070242b71}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b83e57c9-3f9d-48f4-9384-c3ba6aae7f1f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e27d8c9f-18d4-4bcb-8650-0a3070242b71}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b83e57c9-3f9d-48f4-9384-c3ba6aae7f1f}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {db4468ae-816e-466f-bb8a-287d9478387a}, !- Handle
  GuestRoom313 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2c395ada-4e1e-456e-b75e-e46ff74a42b5}, !- Handle
  GuestRoom313 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09948378982891,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c21b2d0a-13a5-4038-8a96-ec61455ce156}, !- Handle
  GuestRoom313 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {b688c1b8-6fe6-402a-9bbb-4401f3f8b26e}, !- Air Inlet Node Name
  {da219de5-704d-4fae-a9ae-1295ec43b110}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {be29e5d3-d6b0-4ff8-8d2f-ab05142172d4}, !- Supply Air Fan Name
  {db4468ae-816e-466f-bb8a-287d9478387a}, !- Heating Coil Name
  {2c395ada-4e1e-456e-b75e-e46ff74a42b5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7c800010-cd9b-4ee4-ad8f-c2d0aca38811}, !- Handle
  GuestRoom313 ZN PTAC Inlet Air Node,    !- Name
  {77a8a2c7-e32d-493e-b63a-f2b513df079b}, !- Inlet Port
  {b688c1b8-6fe6-402a-9bbb-4401f3f8b26e}; !- Outlet Port

OS:Connection,
  {77a8a2c7-e32d-493e-b63a-f2b513df079b}, !- Handle
  {70f14495-3701-4e99-a95f-d0c30d593ab1}, !- Source Object
  2,                                      !- Outlet Port
  {7c800010-cd9b-4ee4-ad8f-c2d0aca38811}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b688c1b8-6fe6-402a-9bbb-4401f3f8b26e}, !- Handle
  {7c800010-cd9b-4ee4-ad8f-c2d0aca38811}, !- Source Object
  3,                                      !- Outlet Port
  {c21b2d0a-13a5-4038-8a96-ec61455ce156}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b84cac05-876d-4bd5-b286-df38d7601fae}, !- Handle
  GuestRoom313 ZN PTAC Outlet Air Node,   !- Name
  {da219de5-704d-4fae-a9ae-1295ec43b110}, !- Inlet Port
  {81f63631-847f-4f3c-9332-a3c516a94762}; !- Outlet Port

OS:Connection,
  {81f63631-847f-4f3c-9332-a3c516a94762}, !- Handle
  {b84cac05-876d-4bd5-b286-df38d7601fae}, !- Source Object
  3,                                      !- Outlet Port
  {45586825-0939-4468-b4e6-ea3e3cd86991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da219de5-704d-4fae-a9ae-1295ec43b110}, !- Handle
  {c21b2d0a-13a5-4038-8a96-ec61455ce156}, !- Source Object
  4,                                      !- Outlet Port
  {b84cac05-876d-4bd5-b286-df38d7601fae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ad63c9a8-b8cd-4ab1-aee3-87f62e20f99a}, !- Handle
  GuestRoom314 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {82498f75-37ba-4822-b831-09587e22c09e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dcbab611-8398-4770-8c5d-6d71307a21d0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {82498f75-37ba-4822-b831-09587e22c09e}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dcbab611-8398-4770-8c5d-6d71307a21d0}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7033c93c-93cc-4eea-ac0a-fc804940b90d}, !- Handle
  GuestRoom314 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a009fe31-aeaf-4bd8-952a-900191e40e20}, !- Handle
  GuestRoom314 ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 11.1EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.83765471429902,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d8e44513-41bc-4006-995c-8becc05a4a50}, !- Handle
  GuestRoom314 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {4fedbbf7-1248-49e3-9307-845c58abd778}, !- Air Inlet Node Name
  {2b06ba0b-02e2-4d96-8b04-aa5010973377}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ad63c9a8-b8cd-4ab1-aee3-87f62e20f99a}, !- Supply Air Fan Name
  {7033c93c-93cc-4eea-ac0a-fc804940b90d}, !- Heating Coil Name
  {a009fe31-aeaf-4bd8-952a-900191e40e20}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e4ab7dee-add0-4bd0-a1ba-6d539189934b}, !- Handle
  GuestRoom314 ZN PTAC Inlet Air Node,    !- Name
  {30f8e820-b2cd-4868-854f-0f834a9e617f}, !- Inlet Port
  {4fedbbf7-1248-49e3-9307-845c58abd778}; !- Outlet Port

OS:Connection,
  {30f8e820-b2cd-4868-854f-0f834a9e617f}, !- Handle
  {16a5e0fe-4522-447d-be14-bbd40d60a345}, !- Source Object
  2,                                      !- Outlet Port
  {e4ab7dee-add0-4bd0-a1ba-6d539189934b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fedbbf7-1248-49e3-9307-845c58abd778}, !- Handle
  {e4ab7dee-add0-4bd0-a1ba-6d539189934b}, !- Source Object
  3,                                      !- Outlet Port
  {d8e44513-41bc-4006-995c-8becc05a4a50}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c0e0c25-65c0-4fa0-bb05-75d804e22b14}, !- Handle
  GuestRoom314 ZN PTAC Outlet Air Node,   !- Name
  {2b06ba0b-02e2-4d96-8b04-aa5010973377}, !- Inlet Port
  {9ac7e51b-e564-4bf9-ab8b-48065274728d}; !- Outlet Port

OS:Connection,
  {9ac7e51b-e564-4bf9-ab8b-48065274728d}, !- Handle
  {0c0e0c25-65c0-4fa0-bb05-75d804e22b14}, !- Source Object
  3,                                      !- Outlet Port
  {8fdb6447-777b-41ce-a9c1-36c6cb806798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b06ba0b-02e2-4d96-8b04-aa5010973377}, !- Handle
  {d8e44513-41bc-4006-995c-8becc05a4a50}, !- Source Object
  4,                                      !- Outlet Port
  {0c0e0c25-65c0-4fa0-bb05-75d804e22b14}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1afddded-629d-41e4-8b8f-56ab4e9343d8}, !- Handle
  GuestRoom315_318 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {86c5ca50-0059-4d74-9ec8-98961411dea4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a5e3d73a-5642-4d76-b00c-f912c7946789}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {86c5ca50-0059-4d74-9ec8-98961411dea4}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a5e3d73a-5642-4d76-b00c-f912c7946789}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e2a098a7-3ca8-4961-adab-91879398da29}, !- Handle
  GuestRoom315_318 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {21902253-dba9-4868-a593-97cc3392bdc6}, !- Handle
  GuestRoom315_318 ZN PTAC 1spd DX AC Clg Coil 43kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f0ca6b10-8fec-4135-869c-8cb8a18a411c}, !- Handle
  GuestRoom315_318 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {ba33eb51-85b6-4b3d-bbdc-fdbf28279a0c}, !- Air Inlet Node Name
  {22891345-4965-4051-8235-3a35d67692c5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1afddded-629d-41e4-8b8f-56ab4e9343d8}, !- Supply Air Fan Name
  {e2a098a7-3ca8-4961-adab-91879398da29}, !- Heating Coil Name
  {21902253-dba9-4868-a593-97cc3392bdc6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e74367af-c7ba-4284-a093-e6ceece3c19f}, !- Handle
  GuestRoom315_318 ZN PTAC Inlet Air Node, !- Name
  {95bfcbc1-4b22-4f51-b67e-2f95aefe5471}, !- Inlet Port
  {ba33eb51-85b6-4b3d-bbdc-fdbf28279a0c}; !- Outlet Port

OS:Connection,
  {95bfcbc1-4b22-4f51-b67e-2f95aefe5471}, !- Handle
  {1da87a99-278e-4ece-9be1-d613baea1875}, !- Source Object
  2,                                      !- Outlet Port
  {e74367af-c7ba-4284-a093-e6ceece3c19f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba33eb51-85b6-4b3d-bbdc-fdbf28279a0c}, !- Handle
  {e74367af-c7ba-4284-a093-e6ceece3c19f}, !- Source Object
  3,                                      !- Outlet Port
  {f0ca6b10-8fec-4135-869c-8cb8a18a411c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {33a4fe5b-e6e0-46b1-baaa-5fd5cd43edc0}, !- Handle
  GuestRoom315_318 ZN PTAC Outlet Air Node, !- Name
  {22891345-4965-4051-8235-3a35d67692c5}, !- Inlet Port
  {11bf86cf-aa5a-4627-b824-8f8be608b8d1}; !- Outlet Port

OS:Connection,
  {11bf86cf-aa5a-4627-b824-8f8be608b8d1}, !- Handle
  {33a4fe5b-e6e0-46b1-baaa-5fd5cd43edc0}, !- Source Object
  3,                                      !- Outlet Port
  {f42e8c9d-c537-4d89-8171-226661356695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22891345-4965-4051-8235-3a35d67692c5}, !- Handle
  {f0ca6b10-8fec-4135-869c-8cb8a18a411c}, !- Source Object
  4,                                      !- Outlet Port
  {33a4fe5b-e6e0-46b1-baaa-5fd5cd43edc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8d6e1e60-f665-4b43-8f6f-b2ff523e9af4}, !- Handle
  GuestRoom319 ZN PTAC Fan,               !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6ec79d58-2f85-4db1-91d2-3403c25b5b90}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c1bf4f03-266f-494d-8e47-1b37fa9fca1f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6ec79d58-2f85-4db1-91d2-3403c25b5b90}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c1bf4f03-266f-494d-8e47-1b37fa9fca1f}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {6f22d027-cfb0-4e9e-b4b8-4241d62eef3c}, !- Handle
  GuestRoom319 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {b9a67d75-cfcc-4bca-8d49-5a9dae9f132e}, !- Handle
  GuestRoom319 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.4EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.91679819771071,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b9e9180e-155e-4e9f-812b-837c332be2f3}, !- Handle
  GuestRoom319 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {80709fe9-e21f-4dfa-aa43-044f663f0955}, !- Air Inlet Node Name
  {05c872b6-e409-4c25-a478-310868903336}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8d6e1e60-f665-4b43-8f6f-b2ff523e9af4}, !- Supply Air Fan Name
  {6f22d027-cfb0-4e9e-b4b8-4241d62eef3c}, !- Heating Coil Name
  {b9a67d75-cfcc-4bca-8d49-5a9dae9f132e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2ce4a1c1-5b13-4054-9231-559446bef1f1}, !- Handle
  GuestRoom319 ZN PTAC Inlet Air Node,    !- Name
  {add7b0e1-9f01-4ab4-89c5-ad7a0781bc20}, !- Inlet Port
  {80709fe9-e21f-4dfa-aa43-044f663f0955}; !- Outlet Port

OS:Connection,
  {add7b0e1-9f01-4ab4-89c5-ad7a0781bc20}, !- Handle
  {e7b03665-cb1a-4a08-acd5-5be096affa9d}, !- Source Object
  2,                                      !- Outlet Port
  {2ce4a1c1-5b13-4054-9231-559446bef1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80709fe9-e21f-4dfa-aa43-044f663f0955}, !- Handle
  {2ce4a1c1-5b13-4054-9231-559446bef1f1}, !- Source Object
  3,                                      !- Outlet Port
  {b9e9180e-155e-4e9f-812b-837c332be2f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {818a2604-ecac-4e5b-a65c-c85ddb4f4670}, !- Handle
  GuestRoom319 ZN PTAC Outlet Air Node,   !- Name
  {05c872b6-e409-4c25-a478-310868903336}, !- Inlet Port
  {b2e309c9-eda1-4d0d-a01d-0c50eeece7bb}; !- Outlet Port

OS:Connection,
  {b2e309c9-eda1-4d0d-a01d-0c50eeece7bb}, !- Handle
  {818a2604-ecac-4e5b-a65c-c85ddb4f4670}, !- Source Object
  3,                                      !- Outlet Port
  {03e34e3c-acba-4624-b34e-be9d9e69bb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c872b6-e409-4c25-a478-310868903336}, !- Handle
  {b9e9180e-155e-4e9f-812b-837c332be2f3}, !- Source Object
  4,                                      !- Outlet Port
  {818a2604-ecac-4e5b-a65c-c85ddb4f4670}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3fd01110-5d5f-48c6-9654-72f8053ba746}, !- Handle
  GuestRoom320_323 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b5c8c149-5c46-4d7f-b27d-d852beaa66ee}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3148fd14-4f1c-475d-8bfb-22e3efca123b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b5c8c149-5c46-4d7f-b27d-d852beaa66ee}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3148fd14-4f1c-475d-8bfb-22e3efca123b}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5a0f0358-bb84-449c-9119-972d6b6618c3}, !- Handle
  GuestRoom320_323 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {02bfa477-f0d2-4fdf-8dbd-6eba8aeb0732}, !- Handle
  GuestRoom320_323 ZN PTAC 1spd DX AC Clg Coil 30kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6ebc307f-fb95-4872-9d4c-cfe8b09b3c73}, !- Handle
  GuestRoom320_323 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {d11ffb23-bbf6-46aa-a539-d8e1bbe060d4}, !- Air Inlet Node Name
  {34e616e5-6268-4614-929b-dadac2584207}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3fd01110-5d5f-48c6-9654-72f8053ba746}, !- Supply Air Fan Name
  {5a0f0358-bb84-449c-9119-972d6b6618c3}, !- Heating Coil Name
  {02bfa477-f0d2-4fdf-8dbd-6eba8aeb0732}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4454a05f-0f4d-4161-8d94-21d761a7972e}, !- Handle
  GuestRoom320_323 ZN PTAC Inlet Air Node, !- Name
  {02c7e6f1-b34f-43be-adcf-a6cd7edb3c7f}, !- Inlet Port
  {d11ffb23-bbf6-46aa-a539-d8e1bbe060d4}; !- Outlet Port

OS:Connection,
  {02c7e6f1-b34f-43be-adcf-a6cd7edb3c7f}, !- Handle
  {ac4c27e5-75fc-4022-8da1-a2d2e0c83dc0}, !- Source Object
  2,                                      !- Outlet Port
  {4454a05f-0f4d-4161-8d94-21d761a7972e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d11ffb23-bbf6-46aa-a539-d8e1bbe060d4}, !- Handle
  {4454a05f-0f4d-4161-8d94-21d761a7972e}, !- Source Object
  3,                                      !- Outlet Port
  {6ebc307f-fb95-4872-9d4c-cfe8b09b3c73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e240f22f-45c3-4888-9dd5-8cdb667a1c3b}, !- Handle
  GuestRoom320_323 ZN PTAC Outlet Air Node, !- Name
  {34e616e5-6268-4614-929b-dadac2584207}, !- Inlet Port
  {25970a39-0fe3-48e4-8ac1-4439a1e571ba}; !- Outlet Port

OS:Connection,
  {25970a39-0fe3-48e4-8ac1-4439a1e571ba}, !- Handle
  {e240f22f-45c3-4888-9dd5-8cdb667a1c3b}, !- Source Object
  3,                                      !- Outlet Port
  {d1411435-facd-47a2-8049-b2fd6167f07e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34e616e5-6268-4614-929b-dadac2584207}, !- Handle
  {6ebc307f-fb95-4872-9d4c-cfe8b09b3c73}, !- Source Object
  4,                                      !- Outlet Port
  {e240f22f-45c3-4888-9dd5-8cdb667a1c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1b920b86-31e4-4b73-9234-2ff8084185dd}, !- Handle
  GuestRoom324 ZN PTAC Fan,               !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {85365ae8-4cb7-4669-a1e0-9aa4ce7ad865}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93a85a30-cf7e-4263-9212-fd0eda0dd0f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {85365ae8-4cb7-4669-a1e0-9aa4ce7ad865}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93a85a30-cf7e-4263-9212-fd0eda0dd0f3}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {034f062a-a1f5-453a-b82d-d49a27f5847c}, !- Handle
  GuestRoom324 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3ec90cdf-4f0f-48b4-b051-ef50a61266a0}, !- Handle
  GuestRoom324 ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09948378982891,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {603eca18-17a5-4b70-be96-23f8e3fde80c}, !- Handle
  GuestRoom324 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {1d227684-4710-4987-8cb9-5f8592fd7103}, !- Air Inlet Node Name
  {e06f56c1-ad7e-466d-b1d9-f938047b1675}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b920b86-31e4-4b73-9234-2ff8084185dd}, !- Supply Air Fan Name
  {034f062a-a1f5-453a-b82d-d49a27f5847c}, !- Heating Coil Name
  {3ec90cdf-4f0f-48b4-b051-ef50a61266a0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5fd0bb5b-4c8f-4bbe-956a-30da16eabcf1}, !- Handle
  GuestRoom324 ZN PTAC Inlet Air Node,    !- Name
  {5448fde0-3ddf-48dd-a90b-a7bf88499ef7}, !- Inlet Port
  {1d227684-4710-4987-8cb9-5f8592fd7103}; !- Outlet Port

OS:Connection,
  {5448fde0-3ddf-48dd-a90b-a7bf88499ef7}, !- Handle
  {4c0bbfa2-3943-40c3-b69d-d35fb7e53dcb}, !- Source Object
  2,                                      !- Outlet Port
  {5fd0bb5b-4c8f-4bbe-956a-30da16eabcf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d227684-4710-4987-8cb9-5f8592fd7103}, !- Handle
  {5fd0bb5b-4c8f-4bbe-956a-30da16eabcf1}, !- Source Object
  3,                                      !- Outlet Port
  {603eca18-17a5-4b70-be96-23f8e3fde80c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f389bce1-f921-414a-98a0-4779f38f4779}, !- Handle
  GuestRoom324 ZN PTAC Outlet Air Node,   !- Name
  {e06f56c1-ad7e-466d-b1d9-f938047b1675}, !- Inlet Port
  {5535a4bf-88f0-4d98-b353-1d51d8d9df05}; !- Outlet Port

OS:Connection,
  {5535a4bf-88f0-4d98-b353-1d51d8d9df05}, !- Handle
  {f389bce1-f921-414a-98a0-4779f38f4779}, !- Source Object
  3,                                      !- Outlet Port
  {5f65f3ed-d2a5-48b3-8f6f-4db901dbc6db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e06f56c1-ad7e-466d-b1d9-f938047b1675}, !- Handle
  {603eca18-17a5-4b70-be96-23f8e3fde80c}, !- Source Object
  4,                                      !- Outlet Port
  {f389bce1-f921-414a-98a0-4779f38f4779}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6b1ca17b-6098-404e-a53c-576de3f3fedd}, !- Handle
  GuestRoom401 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0270b425-8506-4526-bff9-075b7b479f78}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {52c5c67c-1254-4b8d-be3c-0672e51682a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0270b425-8506-4526-bff9-075b7b479f78}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {52c5c67c-1254-4b8d-be3c-0672e51682a8}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e30905c8-3874-48bf-b09d-d6d70bf43ce0}, !- Handle
  GuestRoom401 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2b1faff8-9597-4f79-9c01-6c593805abad}, !- Handle
  GuestRoom401 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.6EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.66154104338802,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a9c4fba9-31d1-400b-b423-4c565f990cef}, !- Handle
  GuestRoom401 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {f2b904e4-fe72-4630-824e-5d715beec4f2}, !- Air Inlet Node Name
  {657cc7ec-f4b2-40c4-8ec7-8f02072a450b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6b1ca17b-6098-404e-a53c-576de3f3fedd}, !- Supply Air Fan Name
  {e30905c8-3874-48bf-b09d-d6d70bf43ce0}, !- Heating Coil Name
  {2b1faff8-9597-4f79-9c01-6c593805abad}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7d35a057-a8af-4865-af19-5270d3c4c169}, !- Handle
  GuestRoom401 ZN PTAC Inlet Air Node,    !- Name
  {a88214ba-8903-4389-bceb-2cbee6265f73}, !- Inlet Port
  {f2b904e4-fe72-4630-824e-5d715beec4f2}; !- Outlet Port

OS:Connection,
  {a88214ba-8903-4389-bceb-2cbee6265f73}, !- Handle
  {41d48e17-ec71-4524-b034-94d9d679aebe}, !- Source Object
  2,                                      !- Outlet Port
  {7d35a057-a8af-4865-af19-5270d3c4c169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2b904e4-fe72-4630-824e-5d715beec4f2}, !- Handle
  {7d35a057-a8af-4865-af19-5270d3c4c169}, !- Source Object
  3,                                      !- Outlet Port
  {a9c4fba9-31d1-400b-b423-4c565f990cef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26afb4e2-9576-445b-8108-19a8c5436a61}, !- Handle
  GuestRoom401 ZN PTAC Outlet Air Node,   !- Name
  {657cc7ec-f4b2-40c4-8ec7-8f02072a450b}, !- Inlet Port
  {457de0ac-62c9-437d-8440-fbfd0c8f3e39}; !- Outlet Port

OS:Connection,
  {457de0ac-62c9-437d-8440-fbfd0c8f3e39}, !- Handle
  {26afb4e2-9576-445b-8108-19a8c5436a61}, !- Source Object
  3,                                      !- Outlet Port
  {e53c244a-70e1-46d9-bbb5-66ad9c3f2d90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657cc7ec-f4b2-40c4-8ec7-8f02072a450b}, !- Handle
  {a9c4fba9-31d1-400b-b423-4c565f990cef}, !- Source Object
  4,                                      !- Outlet Port
  {26afb4e2-9576-445b-8108-19a8c5436a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {acd11e7c-ff8e-4d91-b131-67943d4e98eb}, !- Handle
  GuestRoom402_405 ZN PTAC Fan,           !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f43e4459-6203-4f90-8084-aa966637c677}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {625e0678-2bac-47a7-af70-cb740bb577f9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f43e4459-6203-4f90-8084-aa966637c677}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {625e0678-2bac-47a7-af70-cb740bb577f9}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {39b2db25-24b6-4e9f-8440-180e7ed732c2}, !- Handle
  GuestRoom402_405 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1dcd4ab7-ff7b-42a0-9500-eab13ddf29cf}, !- Handle
  GuestRoom402_405 ZN PTAC 1spd DX AC Clg Coil 25kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {139a375f-4f82-4a8e-8fae-11c97480c8d4}, !- Handle
  GuestRoom402_405 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {93b4f37f-c8ca-4487-bb1c-0ad230b42b51}, !- Air Inlet Node Name
  {f6c06dd6-246a-4707-8580-ca75212758be}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {acd11e7c-ff8e-4d91-b131-67943d4e98eb}, !- Supply Air Fan Name
  {39b2db25-24b6-4e9f-8440-180e7ed732c2}, !- Heating Coil Name
  {1dcd4ab7-ff7b-42a0-9500-eab13ddf29cf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fff7a2ae-669f-4352-a4dc-ce78ef4572b8}, !- Handle
  GuestRoom402_405 ZN PTAC Inlet Air Node, !- Name
  {29490074-0f0a-4c7e-b8a9-664b711ad46a}, !- Inlet Port
  {93b4f37f-c8ca-4487-bb1c-0ad230b42b51}; !- Outlet Port

OS:Connection,
  {29490074-0f0a-4c7e-b8a9-664b711ad46a}, !- Handle
  {da0d72d5-4ab3-465a-96fa-245a1709c0e7}, !- Source Object
  2,                                      !- Outlet Port
  {fff7a2ae-669f-4352-a4dc-ce78ef4572b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b4f37f-c8ca-4487-bb1c-0ad230b42b51}, !- Handle
  {fff7a2ae-669f-4352-a4dc-ce78ef4572b8}, !- Source Object
  3,                                      !- Outlet Port
  {139a375f-4f82-4a8e-8fae-11c97480c8d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bea815b1-a0e4-484a-b3ee-0828ce2967d5}, !- Handle
  GuestRoom402_405 ZN PTAC Outlet Air Node, !- Name
  {f6c06dd6-246a-4707-8580-ca75212758be}, !- Inlet Port
  {b8d923ef-209a-4ed8-871e-3917cb2475c9}; !- Outlet Port

OS:Connection,
  {b8d923ef-209a-4ed8-871e-3917cb2475c9}, !- Handle
  {bea815b1-a0e4-484a-b3ee-0828ce2967d5}, !- Source Object
  3,                                      !- Outlet Port
  {cd2e40ce-2509-4741-8b60-8bf5bbc77604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c06dd6-246a-4707-8580-ca75212758be}, !- Handle
  {139a375f-4f82-4a8e-8fae-11c97480c8d4}, !- Source Object
  4,                                      !- Outlet Port
  {bea815b1-a0e4-484a-b3ee-0828ce2967d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {736967fe-4bad-479c-a97b-84ee512927c3}, !- Handle
  GuestRoom406_408 ZN PTAC Fan,           !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e0518f5-46e3-45d6-98c8-b02bb9b5f3e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e1502158-0cb3-4795-a0d9-ef953fc2fdf2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8e0518f5-46e3-45d6-98c8-b02bb9b5f3e4}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e1502158-0cb3-4795-a0d9-ef953fc2fdf2}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {75a12754-1b33-4180-81e0-1c40d913761b}, !- Handle
  GuestRoom406_408 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d2e1d7d8-aab2-4050-ade9-1575af4091d6}, !- Handle
  GuestRoom406_408 ZN PTAC 1spd DX AC Clg Coil 20kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0b32848d-6d17-4ad4-b34f-4eaabdb71c8e}, !- Handle
  GuestRoom406_408 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {c70fa017-99ba-42ce-b532-9b4db0be4a54}, !- Air Inlet Node Name
  {c59f6dd6-458b-4068-822a-47f7c24e4605}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {736967fe-4bad-479c-a97b-84ee512927c3}, !- Supply Air Fan Name
  {75a12754-1b33-4180-81e0-1c40d913761b}, !- Heating Coil Name
  {d2e1d7d8-aab2-4050-ade9-1575af4091d6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {eda74ea4-75f5-4043-b3b1-1d8579ed16cc}, !- Handle
  GuestRoom406_408 ZN PTAC Inlet Air Node, !- Name
  {0b395e33-d2c5-450b-9d98-0f5269caa407}, !- Inlet Port
  {c70fa017-99ba-42ce-b532-9b4db0be4a54}; !- Outlet Port

OS:Connection,
  {0b395e33-d2c5-450b-9d98-0f5269caa407}, !- Handle
  {c5ac5d41-6d30-4397-a097-bc3f36c578c3}, !- Source Object
  2,                                      !- Outlet Port
  {eda74ea4-75f5-4043-b3b1-1d8579ed16cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c70fa017-99ba-42ce-b532-9b4db0be4a54}, !- Handle
  {eda74ea4-75f5-4043-b3b1-1d8579ed16cc}, !- Source Object
  3,                                      !- Outlet Port
  {0b32848d-6d17-4ad4-b34f-4eaabdb71c8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e0b1867-f044-44fe-9bbe-4edc5af55d58}, !- Handle
  GuestRoom406_408 ZN PTAC Outlet Air Node, !- Name
  {c59f6dd6-458b-4068-822a-47f7c24e4605}, !- Inlet Port
  {2e76d119-dfeb-4be9-a431-a443cf7a2afd}; !- Outlet Port

OS:Connection,
  {2e76d119-dfeb-4be9-a431-a443cf7a2afd}, !- Handle
  {8e0b1867-f044-44fe-9bbe-4edc5af55d58}, !- Source Object
  3,                                      !- Outlet Port
  {89ee0893-37f8-42fd-8ba4-9032dc58f385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c59f6dd6-458b-4068-822a-47f7c24e4605}, !- Handle
  {0b32848d-6d17-4ad4-b34f-4eaabdb71c8e}, !- Source Object
  4,                                      !- Outlet Port
  {8e0b1867-f044-44fe-9bbe-4edc5af55d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8cda8e3e-3bfc-4e53-898f-1be63619fb4c}, !- Handle
  GuestRoom409_412 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8eb706c4-6914-415f-8b98-5267d9883073}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8696d5d0-d4ef-4143-9d76-2c026d8b3830}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8eb706c4-6914-415f-8b98-5267d9883073}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8696d5d0-d4ef-4143-9d76-2c026d8b3830}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ad325977-ce1c-470b-9780-ce69f2a89314}, !- Handle
  GuestRoom409_412 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2bf34cb9-edd4-4ac5-a4e5-104aa928f364}, !- Handle
  GuestRoom409_412 ZN PTAC 1spd DX AC Clg Coil 34kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4fbd9162-5df8-4ab0-8390-e0912897dada}, !- Handle
  GuestRoom409_412 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {1824a07d-e370-4c25-ba5c-bdab56657eb5}, !- Air Inlet Node Name
  {1df4a168-a417-4ea9-abc1-841cdd7691fd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8cda8e3e-3bfc-4e53-898f-1be63619fb4c}, !- Supply Air Fan Name
  {ad325977-ce1c-470b-9780-ce69f2a89314}, !- Heating Coil Name
  {2bf34cb9-edd4-4ac5-a4e5-104aa928f364}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {a0d0d5c3-3ce5-45e8-950e-c9311d2725fe}, !- Handle
  GuestRoom409_412 ZN PTAC Inlet Air Node, !- Name
  {0ba424df-deca-4fb5-9c94-8b2e678200e8}, !- Inlet Port
  {1824a07d-e370-4c25-ba5c-bdab56657eb5}; !- Outlet Port

OS:Connection,
  {0ba424df-deca-4fb5-9c94-8b2e678200e8}, !- Handle
  {05185b0d-a30b-41ff-8a71-b6464054cec5}, !- Source Object
  2,                                      !- Outlet Port
  {a0d0d5c3-3ce5-45e8-950e-c9311d2725fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1824a07d-e370-4c25-ba5c-bdab56657eb5}, !- Handle
  {a0d0d5c3-3ce5-45e8-950e-c9311d2725fe}, !- Source Object
  3,                                      !- Outlet Port
  {4fbd9162-5df8-4ab0-8390-e0912897dada}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43d97012-1a81-45dd-ae13-0490ae3c3855}, !- Handle
  GuestRoom409_412 ZN PTAC Outlet Air Node, !- Name
  {1df4a168-a417-4ea9-abc1-841cdd7691fd}, !- Inlet Port
  {de0d2d8c-2b5b-44ff-8089-013eed29b08e}; !- Outlet Port

OS:Connection,
  {de0d2d8c-2b5b-44ff-8089-013eed29b08e}, !- Handle
  {43d97012-1a81-45dd-ae13-0490ae3c3855}, !- Source Object
  3,                                      !- Outlet Port
  {71ced8df-cc9c-4f3d-9e07-1807b8e226a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1df4a168-a417-4ea9-abc1-841cdd7691fd}, !- Handle
  {4fbd9162-5df8-4ab0-8390-e0912897dada}, !- Source Object
  4,                                      !- Outlet Port
  {43d97012-1a81-45dd-ae13-0490ae3c3855}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e38e3ee7-451d-4dab-ade3-2cf38d6d7e70}, !- Handle
  GuestRoom413 ZN PTAC Fan,               !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e70d3ff-2179-44d4-a0e7-5bb2599ece29}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad683ab7-c125-4d25-86fb-d671ef4bed82}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e70d3ff-2179-44d4-a0e7-5bb2599ece29}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad683ab7-c125-4d25-86fb-d671ef4bed82}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {28a8ba1b-68f0-4585-a460-7ce75d9e8755}, !- Handle
  GuestRoom413 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {471387d2-2695-4883-9fc3-9ab8ecf1be4e}, !- Handle
  GuestRoom413 ZN PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09948378982891,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {262325f9-9dbc-45c9-a412-e436c4d77841}, !- Handle
  GuestRoom413 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {97b8698d-1e64-494b-afc5-15d7c6eac1bd}, !- Air Inlet Node Name
  {6acddc20-6bd2-447e-9883-9eabb6529fca}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e38e3ee7-451d-4dab-ade3-2cf38d6d7e70}, !- Supply Air Fan Name
  {28a8ba1b-68f0-4585-a460-7ce75d9e8755}, !- Heating Coil Name
  {471387d2-2695-4883-9fc3-9ab8ecf1be4e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e14b4f91-1ad9-4313-ae2e-e5f03f54202c}, !- Handle
  GuestRoom413 ZN PTAC Inlet Air Node,    !- Name
  {4451b9ad-2698-4a31-8c64-13dcf165c3cf}, !- Inlet Port
  {97b8698d-1e64-494b-afc5-15d7c6eac1bd}; !- Outlet Port

OS:Connection,
  {4451b9ad-2698-4a31-8c64-13dcf165c3cf}, !- Handle
  {7be975d3-d498-4d8d-af22-7ba09320004b}, !- Source Object
  2,                                      !- Outlet Port
  {e14b4f91-1ad9-4313-ae2e-e5f03f54202c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97b8698d-1e64-494b-afc5-15d7c6eac1bd}, !- Handle
  {e14b4f91-1ad9-4313-ae2e-e5f03f54202c}, !- Source Object
  3,                                      !- Outlet Port
  {262325f9-9dbc-45c9-a412-e436c4d77841}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0483f3ab-b82e-4075-bf29-dd747ed750bb}, !- Handle
  GuestRoom413 ZN PTAC Outlet Air Node,   !- Name
  {6acddc20-6bd2-447e-9883-9eabb6529fca}, !- Inlet Port
  {2098bb86-5fc0-4523-b9df-ae36647a35c6}; !- Outlet Port

OS:Connection,
  {2098bb86-5fc0-4523-b9df-ae36647a35c6}, !- Handle
  {0483f3ab-b82e-4075-bf29-dd747ed750bb}, !- Source Object
  3,                                      !- Outlet Port
  {346e492b-67aa-4837-a1fb-260af8d9e78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6acddc20-6bd2-447e-9883-9eabb6529fca}, !- Handle
  {262325f9-9dbc-45c9-a412-e436c4d77841}, !- Source Object
  4,                                      !- Outlet Port
  {0483f3ab-b82e-4075-bf29-dd747ed750bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ef5fb40d-ee72-43c4-ab17-72272fe1cefc}, !- Handle
  GuestRoom414 ZN PTAC Fan,               !- Name
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {80dbd444-e8a8-4cfb-9348-a7e64c27b914}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {35d6ff7e-7337-4c4d-90ec-9054e4b6a5f2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {80dbd444-e8a8-4cfb-9348-a7e64c27b914}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {35d6ff7e-7337-4c4d-90ec-9054e4b6a5f2}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {6a391dc5-06c9-4f53-a218-785833fdf1b6}, !- Handle
  GuestRoom414 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4b082f79-2a59-4f30-bf1c-7a2dd101bbbf}, !- Handle
  GuestRoom414 ZN PTAC 1spd DX AC Clg Coil 7kBtu/hr 11.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.09948378982891,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {957eab78-190a-4e98-af18-b2615485eb46}, !- Handle
  GuestRoom414 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {bb61beb5-29e0-431e-bde4-50fdffbfe12b}, !- Air Inlet Node Name
  {2c8bc214-9304-4dbe-a3ea-a85bdef3a5cc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef5fb40d-ee72-43c4-ab17-72272fe1cefc}, !- Supply Air Fan Name
  {6a391dc5-06c9-4f53-a218-785833fdf1b6}, !- Heating Coil Name
  {4b082f79-2a59-4f30-bf1c-7a2dd101bbbf}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b230befc-b62b-4235-8e5d-be65a79c7911}, !- Handle
  GuestRoom414 ZN PTAC Inlet Air Node,    !- Name
  {458e2794-c333-4c55-89dc-41e530c2963a}, !- Inlet Port
  {bb61beb5-29e0-431e-bde4-50fdffbfe12b}; !- Outlet Port

OS:Connection,
  {458e2794-c333-4c55-89dc-41e530c2963a}, !- Handle
  {5e7ef0aa-5e42-48a2-b004-64dffdfc8b3f}, !- Source Object
  2,                                      !- Outlet Port
  {b230befc-b62b-4235-8e5d-be65a79c7911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb61beb5-29e0-431e-bde4-50fdffbfe12b}, !- Handle
  {b230befc-b62b-4235-8e5d-be65a79c7911}, !- Source Object
  3,                                      !- Outlet Port
  {957eab78-190a-4e98-af18-b2615485eb46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {485b51cd-4a10-478b-aa56-2c77ad493b1d}, !- Handle
  GuestRoom414 ZN PTAC Outlet Air Node,   !- Name
  {2c8bc214-9304-4dbe-a3ea-a85bdef3a5cc}, !- Inlet Port
  {a2c77c6c-6af2-4653-8d22-eed9e4a87763}; !- Outlet Port

OS:Connection,
  {a2c77c6c-6af2-4653-8d22-eed9e4a87763}, !- Handle
  {485b51cd-4a10-478b-aa56-2c77ad493b1d}, !- Source Object
  3,                                      !- Outlet Port
  {029ceaaa-ef7e-4f5c-8674-96cebc47e08b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8bc214-9304-4dbe-a3ea-a85bdef3a5cc}, !- Handle
  {957eab78-190a-4e98-af18-b2615485eb46}, !- Source Object
  4,                                      !- Outlet Port
  {485b51cd-4a10-478b-aa56-2c77ad493b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {dc4667f5-0ff5-4b91-8ccb-b0a0957e5741}, !- Handle
  GuestRoom415_418 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5592a250-3167-4646-8dc6-b9eb1b0b8291}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bc7c0013-7184-4208-aac6-4d46fc1cd11a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5592a250-3167-4646-8dc6-b9eb1b0b8291}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bc7c0013-7184-4208-aac6-4d46fc1cd11a}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {04ae4aaf-fb71-4e23-955c-f5cb3085c8e2}, !- Handle
  GuestRoom415_418 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3fd10624-bc61-4708-84b8-b4366f5e7df0}, !- Handle
  GuestRoom415_418 ZN PTAC 1spd DX AC Clg Coil 39kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d7172d04-e3b2-4b91-b016-39bbe30a5bde}, !- Handle
  GuestRoom415_418 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {22704a02-4360-4959-a065-90c09244fafa}, !- Air Inlet Node Name
  {902066fb-4908-4491-bd53-53433cf0835d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dc4667f5-0ff5-4b91-8ccb-b0a0957e5741}, !- Supply Air Fan Name
  {04ae4aaf-fb71-4e23-955c-f5cb3085c8e2}, !- Heating Coil Name
  {3fd10624-bc61-4708-84b8-b4366f5e7df0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1600d54f-43c6-4008-b814-b89a33de56ce}, !- Handle
  GuestRoom415_418 ZN PTAC Inlet Air Node, !- Name
  {9987475b-3c80-4c1a-8ae7-9f4e8ebcc38e}, !- Inlet Port
  {22704a02-4360-4959-a065-90c09244fafa}; !- Outlet Port

OS:Connection,
  {9987475b-3c80-4c1a-8ae7-9f4e8ebcc38e}, !- Handle
  {12a0efaa-37c4-4c87-a70f-659aa6c66071}, !- Source Object
  2,                                      !- Outlet Port
  {1600d54f-43c6-4008-b814-b89a33de56ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22704a02-4360-4959-a065-90c09244fafa}, !- Handle
  {1600d54f-43c6-4008-b814-b89a33de56ce}, !- Source Object
  3,                                      !- Outlet Port
  {d7172d04-e3b2-4b91-b016-39bbe30a5bde}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90656f11-7e40-404d-83eb-6d0b51df5a16}, !- Handle
  GuestRoom415_418 ZN PTAC Outlet Air Node, !- Name
  {902066fb-4908-4491-bd53-53433cf0835d}, !- Inlet Port
  {957d6ce5-238d-45bf-be35-291467a7e3f6}; !- Outlet Port

OS:Connection,
  {957d6ce5-238d-45bf-be35-291467a7e3f6}, !- Handle
  {90656f11-7e40-404d-83eb-6d0b51df5a16}, !- Source Object
  3,                                      !- Outlet Port
  {71144c87-ddce-4229-a41c-b5641a13bada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902066fb-4908-4491-bd53-53433cf0835d}, !- Handle
  {d7172d04-e3b2-4b91-b016-39bbe30a5bde}, !- Source Object
  4,                                      !- Outlet Port
  {90656f11-7e40-404d-83eb-6d0b51df5a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6ceb0de9-6de3-4a40-a3db-00e775bce6b3}, !- Handle
  GuestRoom419 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8e89f49b-0b21-4fdb-8844-69a210cdd6ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a404fcf7-8927-42ad-9306-b84c2f5af784}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8e89f49b-0b21-4fdb-8844-69a210cdd6ef}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a404fcf7-8927-42ad-9306-b84c2f5af784}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ddebde8d-97ce-4a67-9da4-eb204477f196}, !- Handle
  GuestRoom419 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2dacb98d-cbd8-46de-86bc-73472418b110}, !- Handle
  GuestRoom419 ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.63612842021684,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {add0ecff-6d6f-47e7-a6bc-5b911f954f8c}, !- Handle
  GuestRoom419 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {94abf6b3-0506-405a-8034-1f07457a4802}, !- Air Inlet Node Name
  {df495c7d-a752-4070-b0a9-ee5cf93150cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6ceb0de9-6de3-4a40-a3db-00e775bce6b3}, !- Supply Air Fan Name
  {ddebde8d-97ce-4a67-9da4-eb204477f196}, !- Heating Coil Name
  {2dacb98d-cbd8-46de-86bc-73472418b110}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5545b479-c578-463f-83c1-9cc96f73d77f}, !- Handle
  GuestRoom419 ZN PTAC Inlet Air Node,    !- Name
  {60587795-f638-4ffc-9971-8d3492c5bc86}, !- Inlet Port
  {94abf6b3-0506-405a-8034-1f07457a4802}; !- Outlet Port

OS:Connection,
  {60587795-f638-4ffc-9971-8d3492c5bc86}, !- Handle
  {7795dd57-bf1b-4391-9b8f-c8890450a0f1}, !- Source Object
  2,                                      !- Outlet Port
  {5545b479-c578-463f-83c1-9cc96f73d77f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94abf6b3-0506-405a-8034-1f07457a4802}, !- Handle
  {5545b479-c578-463f-83c1-9cc96f73d77f}, !- Source Object
  3,                                      !- Outlet Port
  {add0ecff-6d6f-47e7-a6bc-5b911f954f8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb671f67-4bd2-4479-b9a9-0e5a5c6f940a}, !- Handle
  GuestRoom419 ZN PTAC Outlet Air Node,   !- Name
  {df495c7d-a752-4070-b0a9-ee5cf93150cd}, !- Inlet Port
  {a4ce79d9-c481-4b05-9b58-34e7acaf16d9}; !- Outlet Port

OS:Connection,
  {a4ce79d9-c481-4b05-9b58-34e7acaf16d9}, !- Handle
  {bb671f67-4bd2-4479-b9a9-0e5a5c6f940a}, !- Source Object
  3,                                      !- Outlet Port
  {d670ccf6-0715-43e5-87c3-d2c49af869d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df495c7d-a752-4070-b0a9-ee5cf93150cd}, !- Handle
  {add0ecff-6d6f-47e7-a6bc-5b911f954f8c}, !- Source Object
  4,                                      !- Outlet Port
  {bb671f67-4bd2-4479-b9a9-0e5a5c6f940a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {74886dc7-406b-4ad7-81c5-d8bbf7ae66e9}, !- Handle
  GuestRoom420_423 ZN PTAC Fan,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c617477c-3f29-488c-81f6-45c21db9c007}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cd1a187a-d7c8-4cce-a55c-386d3b802c89}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c617477c-3f29-488c-81f6-45c21db9c007}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cd1a187a-d7c8-4cce-a55c-386d3b802c89}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8e3de668-a136-422a-8e85-57a3ce57244f}, !- Handle
  GuestRoom420_423 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e947ef8c-7907-4918-8e65-5da8c655a43d}, !- Handle
  GuestRoom420_423 ZN PTAC 1spd DX AC Clg Coil 37kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cbd6bef5-17c4-4a9a-b0ec-793de0cc830f}, !- Handle
  GuestRoom420_423 ZN PTAC,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {fe5eeafe-d601-4172-a292-fad8ff5037b4}, !- Air Inlet Node Name
  {e5fcf156-3582-487f-9114-1a174347c87b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {74886dc7-406b-4ad7-81c5-d8bbf7ae66e9}, !- Supply Air Fan Name
  {8e3de668-a136-422a-8e85-57a3ce57244f}, !- Heating Coil Name
  {e947ef8c-7907-4918-8e65-5da8c655a43d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {736a21dd-c5a6-4b66-bd0a-ec9e21ced15f}, !- Handle
  GuestRoom420_423 ZN PTAC Inlet Air Node, !- Name
  {19a67e73-412a-4f8f-b6f4-c24d86990b4b}, !- Inlet Port
  {fe5eeafe-d601-4172-a292-fad8ff5037b4}; !- Outlet Port

OS:Connection,
  {19a67e73-412a-4f8f-b6f4-c24d86990b4b}, !- Handle
  {461e6f30-d7db-457b-b7b1-66d9a9ac4131}, !- Source Object
  2,                                      !- Outlet Port
  {736a21dd-c5a6-4b66-bd0a-ec9e21ced15f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe5eeafe-d601-4172-a292-fad8ff5037b4}, !- Handle
  {736a21dd-c5a6-4b66-bd0a-ec9e21ced15f}, !- Source Object
  3,                                      !- Outlet Port
  {cbd6bef5-17c4-4a9a-b0ec-793de0cc830f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94f7a880-1e45-4186-b3c9-1de4571365eb}, !- Handle
  GuestRoom420_423 ZN PTAC Outlet Air Node, !- Name
  {e5fcf156-3582-487f-9114-1a174347c87b}, !- Inlet Port
  {97f59425-3e1b-43ba-a04e-e8915d55bb3a}; !- Outlet Port

OS:Connection,
  {97f59425-3e1b-43ba-a04e-e8915d55bb3a}, !- Handle
  {94f7a880-1e45-4186-b3c9-1de4571365eb}, !- Source Object
  3,                                      !- Outlet Port
  {6fef88b0-3507-4c2c-a2bb-e8f9a9784d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5fcf156-3582-487f-9114-1a174347c87b}, !- Handle
  {cbd6bef5-17c4-4a9a-b0ec-793de0cc830f}, !- Source Object
  4,                                      !- Outlet Port
  {94f7a880-1e45-4186-b3c9-1de4571365eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {142c45b0-c063-4da7-9a82-35e020929e18}, !- Handle
  GuestRoom424 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95533697-b1a6-4e87-aa78-2bf0601063bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4a611fa7-b959-4069-a1be-b5a015b8e562}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95533697-b1a6-4e87-aa78-2bf0601063bf}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4a611fa7-b959-4069-a1be-b5a015b8e562}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f539777b-9d3e-4055-9b04-1992e86974bf}, !- Handle
  GuestRoom424 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6b49c9e5-02de-4247-9631-4a790526b2b7}, !- Handle
  GuestRoom424 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.6EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.67392720488105,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ef2bdcfb-62c8-4e8c-8e67-dfed36823ad2}, !- Handle
  GuestRoom424 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {29e9df30-9562-4b59-9605-9a9ee9cecbc3}, !- Air Inlet Node Name
  {36396c58-f48d-4aaf-81ec-8a5ac06941e2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {142c45b0-c063-4da7-9a82-35e020929e18}, !- Supply Air Fan Name
  {f539777b-9d3e-4055-9b04-1992e86974bf}, !- Heating Coil Name
  {6b49c9e5-02de-4247-9631-4a790526b2b7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {387aaa40-5842-4e23-8e82-01bb58d3388c}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5296e44e-f289-4357-8797-7d1c7cfd47cb}, !- Handle
  GuestRoom424 ZN PTAC Inlet Air Node,    !- Name
  {f20abad6-6d3b-42c1-9269-e45b8c2d00dc}, !- Inlet Port
  {29e9df30-9562-4b59-9605-9a9ee9cecbc3}; !- Outlet Port

OS:Connection,
  {f20abad6-6d3b-42c1-9269-e45b8c2d00dc}, !- Handle
  {4d951533-85f0-4de3-96d4-6c674f4af881}, !- Source Object
  2,                                      !- Outlet Port
  {5296e44e-f289-4357-8797-7d1c7cfd47cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e9df30-9562-4b59-9605-9a9ee9cecbc3}, !- Handle
  {5296e44e-f289-4357-8797-7d1c7cfd47cb}, !- Source Object
  3,                                      !- Outlet Port
  {ef2bdcfb-62c8-4e8c-8e67-dfed36823ad2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92f3463a-fd2c-4766-a8cb-158c82aacde3}, !- Handle
  GuestRoom424 ZN PTAC Outlet Air Node,   !- Name
  {36396c58-f48d-4aaf-81ec-8a5ac06941e2}, !- Inlet Port
  {73f01262-2078-4f0f-a94a-ac75c1274a05}; !- Outlet Port

OS:Connection,
  {73f01262-2078-4f0f-a94a-ac75c1274a05}, !- Handle
  {92f3463a-fd2c-4766-a8cb-158c82aacde3}, !- Source Object
  3,                                      !- Outlet Port
  {ad272745-3f87-4e68-a55e-b13433c6c2c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36396c58-f48d-4aaf-81ec-8a5ac06941e2}, !- Handle
  {ef2bdcfb-62c8-4e8c-8e67-dfed36823ad2}, !- Source Object
  4,                                      !- Outlet Port
  {92f3463a-fd2c-4766-a8cb-158c82aacde3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9847e22b-c7a1-4282-a6b6-687c2ce9337d}, !- Handle
  CorridorFlr1 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {faa8173e-473f-43c6-b6ee-b54c15940838}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {666ff861-7d0f-458d-8b20-8d341d0ef5df}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {faa8173e-473f-43c6-b6ee-b54c15940838}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {666ff861-7d0f-458d-8b20-8d341d0ef5df}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ca730249-5cb0-44e6-be28-0b97d422f844}, !- Handle
  CorridorFlr1 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e94114a3-589a-49e0-afc7-b9de1d0d6425}, !- Handle
  CorridorFlr1 ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 11.3EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  2638,                                   !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8995397527399,                        !- Rated COP {W/W}
  0.13,                                   !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {73e0e577-a2fb-4541-b8da-399d3607d1b0}, !- Handle
  CorridorFlr1 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {a223521d-981f-458f-b4db-93571d1fbde3}, !- Air Inlet Node Name
  {7030d155-6208-4501-862e-09a252163eb1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  0.13,                                   !- Supply Air Flow Rate During Cooling Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate During Heating Operation {m3/s}
  0.13,                                   !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9847e22b-c7a1-4282-a6b6-687c2ce9337d}, !- Supply Air Fan Name
  {ca730249-5cb0-44e6-be28-0b97d422f844}, !- Heating Coil Name
  {e94114a3-589a-49e0-afc7-b9de1d0d6425}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ea3cc379-8244-4e52-a45c-30f78a5e90dd}, !- Handle
  CorridorFlr1 ZN PTAC Inlet Air Node,    !- Name
  {ced54569-4649-4551-b630-7449197c3bb7}, !- Inlet Port
  {a223521d-981f-458f-b4db-93571d1fbde3}; !- Outlet Port

OS:Connection,
  {ced54569-4649-4551-b630-7449197c3bb7}, !- Handle
  {228cbbc4-fb29-4eb5-b2d8-bc659f71612d}, !- Source Object
  2,                                      !- Outlet Port
  {ea3cc379-8244-4e52-a45c-30f78a5e90dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a223521d-981f-458f-b4db-93571d1fbde3}, !- Handle
  {ea3cc379-8244-4e52-a45c-30f78a5e90dd}, !- Source Object
  3,                                      !- Outlet Port
  {73e0e577-a2fb-4541-b8da-399d3607d1b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72019c4d-bdfd-48c5-90fe-dceece35c428}, !- Handle
  CorridorFlr1 ZN PTAC Outlet Air Node,   !- Name
  {7030d155-6208-4501-862e-09a252163eb1}, !- Inlet Port
  {0d5acd5a-4f5f-4e83-9716-29dfc940cfe4}; !- Outlet Port

OS:Connection,
  {0d5acd5a-4f5f-4e83-9716-29dfc940cfe4}, !- Handle
  {72019c4d-bdfd-48c5-90fe-dceece35c428}, !- Source Object
  3,                                      !- Outlet Port
  {9e00c9e5-a733-420b-aade-ba4fa03a2dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7030d155-6208-4501-862e-09a252163eb1}, !- Handle
  {73e0e577-a2fb-4541-b8da-399d3607d1b0}, !- Source Object
  4,                                      !- Outlet Port
  {72019c4d-bdfd-48c5-90fe-dceece35c428}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {792d1549-ed72-40cd-84bd-c5947231aa29}, !- Handle
  CorridorFlr2 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52a3f9f4-3dd7-4456-80bd-f6bf5e0f354f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {943cd4c5-78f7-4bbf-aed9-cff4cfa4a51e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {52a3f9f4-3dd7-4456-80bd-f6bf5e0f354f}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {943cd4c5-78f7-4bbf-aed9-cff4cfa4a51e}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5768b5ae-65ba-4150-a455-02cd62d45fd6}, !- Handle
  CorridorFlr2 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {20bbef3f-4e0f-4f58-a0a9-65e49bf36e72}, !- Handle
  CorridorFlr2 ZN PTAC 1spd DX AC Clg Coil 24kBtu/hr 9.5EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.30019905299558,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bea2a8f0-1f3b-4e18-92ac-2357055eb591}, !- Handle
  CorridorFlr2 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {89696fb6-1528-436d-9564-2f8e6e3b5b20}, !- Air Inlet Node Name
  {664b37c9-d770-42d8-a3c3-b2c1bb3fdfef}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {792d1549-ed72-40cd-84bd-c5947231aa29}, !- Supply Air Fan Name
  {5768b5ae-65ba-4150-a455-02cd62d45fd6}, !- Heating Coil Name
  {20bbef3f-4e0f-4f58-a0a9-65e49bf36e72}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9dbb98d2-0b17-4aff-baad-5a1b57a3f9c7}, !- Handle
  CorridorFlr2 ZN PTAC Inlet Air Node,    !- Name
  {8a092720-a03c-48a8-9ae5-9ec9725138ff}, !- Inlet Port
  {89696fb6-1528-436d-9564-2f8e6e3b5b20}; !- Outlet Port

OS:Connection,
  {8a092720-a03c-48a8-9ae5-9ec9725138ff}, !- Handle
  {35d56d31-b384-4683-863e-08324d10e50b}, !- Source Object
  2,                                      !- Outlet Port
  {9dbb98d2-0b17-4aff-baad-5a1b57a3f9c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89696fb6-1528-436d-9564-2f8e6e3b5b20}, !- Handle
  {9dbb98d2-0b17-4aff-baad-5a1b57a3f9c7}, !- Source Object
  3,                                      !- Outlet Port
  {bea2a8f0-1f3b-4e18-92ac-2357055eb591}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c30aceac-6019-4ab9-bbae-2d49a3890f6f}, !- Handle
  CorridorFlr2 ZN PTAC Outlet Air Node,   !- Name
  {664b37c9-d770-42d8-a3c3-b2c1bb3fdfef}, !- Inlet Port
  {7af200bb-f577-4410-81a7-00f8afbe2e58}; !- Outlet Port

OS:Connection,
  {7af200bb-f577-4410-81a7-00f8afbe2e58}, !- Handle
  {c30aceac-6019-4ab9-bbae-2d49a3890f6f}, !- Source Object
  3,                                      !- Outlet Port
  {eaa299d0-fafc-474b-a349-bfd3bce46315}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664b37c9-d770-42d8-a3c3-b2c1bb3fdfef}, !- Handle
  {bea2a8f0-1f3b-4e18-92ac-2357055eb591}, !- Source Object
  4,                                      !- Outlet Port
  {c30aceac-6019-4ab9-bbae-2d49a3890f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0402ee9b-3066-4d6d-a8e8-0221911fe9c2}, !- Handle
  CorridorFlr3 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {872d55a6-bc62-467f-a9ac-c5798e72a3eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd8c0ef0-2198-4acb-b8d8-68e498dbc64c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {872d55a6-bc62-467f-a9ac-c5798e72a3eb}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd8c0ef0-2198-4acb-b8d8-68e498dbc64c}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0744418f-703e-4b48-a232-04902e474a76}, !- Handle
  CorridorFlr3 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e6f71261-ca9c-4d73-8a0b-a6fb9cd2819e}, !- Handle
  CorridorFlr3 ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.6EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.67799438103374,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fb5cbc27-1817-41e9-b0dd-e316bbd139de}, !- Handle
  CorridorFlr3 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {14835e52-f822-45e4-b4fe-7e0741026cbe}, !- Air Inlet Node Name
  {1ffd1d8f-8984-4dfe-8c6c-26d877fbe7ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0402ee9b-3066-4d6d-a8e8-0221911fe9c2}, !- Supply Air Fan Name
  {0744418f-703e-4b48-a232-04902e474a76}, !- Heating Coil Name
  {e6f71261-ca9c-4d73-8a0b-a6fb9cd2819e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3543f2b7-8259-4151-8d37-f40a22f4ba6e}, !- Handle
  CorridorFlr3 ZN PTAC Inlet Air Node,    !- Name
  {e8ab3f95-7213-4a2f-b3b2-d7c29de664ec}, !- Inlet Port
  {14835e52-f822-45e4-b4fe-7e0741026cbe}; !- Outlet Port

OS:Connection,
  {e8ab3f95-7213-4a2f-b3b2-d7c29de664ec}, !- Handle
  {aa0dc866-1ea8-492f-a9d1-e645455f4d8b}, !- Source Object
  2,                                      !- Outlet Port
  {3543f2b7-8259-4151-8d37-f40a22f4ba6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14835e52-f822-45e4-b4fe-7e0741026cbe}, !- Handle
  {3543f2b7-8259-4151-8d37-f40a22f4ba6e}, !- Source Object
  3,                                      !- Outlet Port
  {fb5cbc27-1817-41e9-b0dd-e316bbd139de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7b97b5a-df3e-4666-a17d-b7fe5289cec8}, !- Handle
  CorridorFlr3 ZN PTAC Outlet Air Node,   !- Name
  {1ffd1d8f-8984-4dfe-8c6c-26d877fbe7ce}, !- Inlet Port
  {e4d05572-063c-4543-9ce9-017c5975ac44}; !- Outlet Port

OS:Connection,
  {e4d05572-063c-4543-9ce9-017c5975ac44}, !- Handle
  {f7b97b5a-df3e-4666-a17d-b7fe5289cec8}, !- Source Object
  3,                                      !- Outlet Port
  {254b3181-ee80-473a-925b-eda0917da878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ffd1d8f-8984-4dfe-8c6c-26d877fbe7ce}, !- Handle
  {fb5cbc27-1817-41e9-b0dd-e316bbd139de}, !- Source Object
  4,                                      !- Outlet Port
  {f7b97b5a-df3e-4666-a17d-b7fe5289cec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1aeb8881-3832-4219-9b7d-19ed0024bdc5}, !- Handle
  CorridorFlr4 ZN PTAC Fan,               !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.455888888888889,                      !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.828888888888889,                      !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e6797558-2c55-48d5-956e-b33e2923f20f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b349f153-ce54-46f2-a33c-da9bd7533709}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e6797558-2c55-48d5-956e-b33e2923f20f}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b349f153-ce54-46f2-a33c-da9bd7533709}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d299be84-ea21-435f-a6ca-0c4a2f36305f}, !- Handle
  CorridorFlr4 ZN PTAC Electric Htg Coil, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ba6b2d95-734f-4c9c-bac7-88a9a7e25e62}, !- Handle
  CorridorFlr4 ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.9EER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.42022204002121,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Energy Input Ratio Function of Temperature Curve Name
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {77d816f1-e048-4e2b-af3b-0d2023d88b55}, !- Handle
  CorridorFlr4 ZN PTAC,                   !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {08257700-4609-4a42-96e1-adb847b7c9fe}, !- Air Inlet Node Name
  {759a2bd0-793a-4d1f-b16b-c2c23e31813b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1aeb8881-3832-4219-9b7d-19ed0024bdc5}, !- Supply Air Fan Name
  {d299be84-ea21-435f-a6ca-0c4a2f36305f}, !- Heating Coil Name
  {ba6b2d95-734f-4c9c-bac7-88a9a7e25e62}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f5972df2-8be7-4a2d-a755-d3829d14d0fd}, !- Handle
  CorridorFlr4 ZN PTAC Inlet Air Node,    !- Name
  {daabc8e3-8ea0-4cb9-94b8-c17e11d6db9d}, !- Inlet Port
  {08257700-4609-4a42-96e1-adb847b7c9fe}; !- Outlet Port

OS:Connection,
  {daabc8e3-8ea0-4cb9-94b8-c17e11d6db9d}, !- Handle
  {7d1aecda-f1b3-44c2-b04f-856854369c12}, !- Source Object
  2,                                      !- Outlet Port
  {f5972df2-8be7-4a2d-a755-d3829d14d0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08257700-4609-4a42-96e1-adb847b7c9fe}, !- Handle
  {f5972df2-8be7-4a2d-a755-d3829d14d0fd}, !- Source Object
  3,                                      !- Outlet Port
  {77d816f1-e048-4e2b-af3b-0d2023d88b55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce0eae8b-380d-4876-8250-682194b6d11e}, !- Handle
  CorridorFlr4 ZN PTAC Outlet Air Node,   !- Name
  {759a2bd0-793a-4d1f-b16b-c2c23e31813b}, !- Inlet Port
  {a4bd4d6e-0c2e-4c49-b7b5-ce83ca3fe20c}; !- Outlet Port

OS:Connection,
  {a4bd4d6e-0c2e-4c49-b7b5-ce83ca3fe20c}, !- Handle
  {ce0eae8b-380d-4876-8250-682194b6d11e}, !- Source Object
  3,                                      !- Outlet Port
  {b0ba09c6-97e4-47d0-8818-09e9fda4bde7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {759a2bd0-793a-4d1f-b16b-c2c23e31813b}, !- Handle
  {77d816f1-e048-4e2b-af3b-0d2023d88b55}, !- Source Object
  4,                                      !- Outlet Port
  {ce0eae8b-380d-4876-8250-682194b6d11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a680e552-1fe7-4a61-930f-259bf45e0265}, !- Handle
  SmallHotel Split-AC Operation,          !- Name
  ,                                       !- Schedule Type Limits Name
  {56465c97-fcba-4f0a-92ed-6ebea0f4fb7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56465c97-fcba-4f0a-92ed-6ebea0f4fb7e}, !- Handle
  SmallHotel Split-AC Operation Default,  !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {483a927a-dcbf-4d45-bce8-e0b9d09a0827}, !- Handle
  SmallHotel Split-AC OA Damper,          !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {33d7a590-0a3a-4e2c-a0a9-dbb3758d8d31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33d7a590-0a3a-4e2c-a0a9-dbb3758d8d31}, !- Handle
  SmallHotel Split-AC OA Damper Default,  !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {e73235ba-103c-4b6f-9647-9d6c709f6895}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC, !- Name
  ,                                       !- Controller List Name
  {a680e552-1fe7-4a61-930f-259bf45e0265}, !- Availability Schedule
  {4b485a36-c1b6-42cf-9651-f905097187a2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {66ddd51d-23d0-41e0-a431-54daf4c6002e}, !- Supply Side Inlet Node Name
  {6e3e0aae-b020-4ca0-9964-5b688a958f18}, !- Demand Side Outlet Node Name
  {b4122a03-851e-42f3-9a69-4bad2da7c5ca}, !- Demand Side Inlet Node A
  {34bf5d17-0b33-4f36-b971-7e5b4c2ab68f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4fe88868-178b-42eb-b2a7-555198c51347}, !- Demand Mixer Name
  {871a4854-e4b4-4959-bfed-5f2ac15ef058}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b09438d8-7563-421f-8577-7ef0d825ac92}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Inlet Node, !- Name
  {66ddd51d-23d0-41e0-a431-54daf4c6002e}, !- Inlet Port
  {bc94e1bb-1ea1-409b-9ba7-be38174e70ed}; !- Outlet Port

OS:Node,
  {a911273a-e297-459c-ba9f-7f3d72b8ed9f}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Supply Outlet Node, !- Name
  {beebf326-e050-47ad-a40f-152828278c2f}, !- Inlet Port
  {34bf5d17-0b33-4f36-b971-7e5b4c2ab68f}; !- Outlet Port

OS:Connection,
  {66ddd51d-23d0-41e0-a431-54daf4c6002e}, !- Handle
  {e73235ba-103c-4b6f-9647-9d6c709f6895}, !- Source Object
  9,                                      !- Outlet Port
  {b09438d8-7563-421f-8577-7ef0d825ac92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34bf5d17-0b33-4f36-b971-7e5b4c2ab68f}, !- Handle
  {a911273a-e297-459c-ba9f-7f3d72b8ed9f}, !- Source Object
  3,                                      !- Outlet Port
  {e73235ba-103c-4b6f-9647-9d6c709f6895}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {093917f1-835a-45f8-937e-92673ae73220}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Inlet Node, !- Name
  {b4122a03-851e-42f3-9a69-4bad2da7c5ca}, !- Inlet Port
  {2704505d-9135-4761-a506-c97ec2d2ae64}; !- Outlet Port

OS:Node,
  {a68e82b5-1c87-4db8-a652-f9850496e3ac}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Demand Outlet Node, !- Name
  {189d9b2e-4176-4a4b-bacf-cba87c0f7b9c}, !- Inlet Port
  {6e3e0aae-b020-4ca0-9964-5b688a958f18}; !- Outlet Port

OS:Node,
  {d20d6669-2c31-4b32-860f-bc94f8125e81}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {5c0a8480-4757-42a6-b9ee-d1488f3b77ae}, !- Inlet Port
  {4c59825c-7ece-4720-ba80-60adfa0a2011}; !- Outlet Port

OS:Connection,
  {b4122a03-851e-42f3-9a69-4bad2da7c5ca}, !- Handle
  {e73235ba-103c-4b6f-9647-9d6c709f6895}, !- Source Object
  11,                                     !- Outlet Port
  {093917f1-835a-45f8-937e-92673ae73220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e3e0aae-b020-4ca0-9964-5b688a958f18}, !- Handle
  {a68e82b5-1c87-4db8-a652-f9850496e3ac}, !- Source Object
  3,                                      !- Outlet Port
  {e73235ba-103c-4b6f-9647-9d6c709f6895}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {871a4854-e4b4-4959-bfed-5f2ac15ef058}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2704505d-9135-4761-a506-c97ec2d2ae64}, !- Inlet Node Name
  {6767b62c-12c5-46de-9640-b619c9f59ed9}, !- Outlet Node Name 1
  {cf97e5ec-9f2c-41c9-9522-b848735a75ef}, !- Outlet Node Name 2
  {b5ef1e3e-19da-4c4a-9588-c871ec3bdc54}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {4fe88868-178b-42eb-b2a7-555198c51347}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {189d9b2e-4176-4a4b-bacf-cba87c0f7b9c}, !- Outlet Node Name
  {9980d6e0-a1ef-4554-a4f0-7974a968b36e}, !- Inlet Node Name 1
  {2d22d14b-e6fc-42bd-88f6-8ba42f01efec}, !- Inlet Node Name 2
  {ed0be368-32c5-4550-bd83-32d88c9263b2}; !- Inlet Node Name 3

OS:Connection,
  {2704505d-9135-4761-a506-c97ec2d2ae64}, !- Handle
  {093917f1-835a-45f8-937e-92673ae73220}, !- Source Object
  3,                                      !- Outlet Port
  {871a4854-e4b4-4959-bfed-5f2ac15ef058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {189d9b2e-4176-4a4b-bacf-cba87c0f7b9c}, !- Handle
  {4fe88868-178b-42eb-b2a7-555198c51347}, !- Source Object
  2,                                      !- Outlet Port
  {a68e82b5-1c87-4db8-a652-f9850496e3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6f8625ba-58e4-48e8-9781-7df51abddb03}, !- Handle
  {e73235ba-103c-4b6f-9647-9d6c709f6895}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {4b485a36-c1b6-42cf-9651-f905097187a2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {8b8af106-363c-494e-aac4-7d55740dc3f4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bcc48faf-77f2-4c2b-ac48-afb709725030}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {eeec66ea-2a3d-4b1f-89d2-b85de4a86da1}, !- Control Zone Name
  {a911273a-e297-459c-ba9f-7f3d72b8ed9f}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6c84a262-3d03-4e7e-b269-a02a938f56f5}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Fan, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.56225,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.865,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {19d99726-9445-437d-b1b0-4df20418ee31}, !- Air Inlet Node Name
  {beebf326-e050-47ad-a40f-152828278c2f}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {beebf326-e050-47ad-a40f-152828278c2f}, !- Handle
  {6c84a262-3d03-4e7e-b269-a02a938f56f5}, !- Source Object
  9,                                      !- Outlet Port
  {a911273a-e297-459c-ba9f-7f3d72b8ed9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c7cf975e-36dd-4bdc-a491-70619be7e88e}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Backup Htg Coil 142kBtu/hr 0.81 AFUE, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f479885c-d6d0-4d7b-96ac-fe8cb766f45b}, !- Air Inlet Node Name
  {03ab6dbf-c89e-48a5-9dd4-fa29bb08cafd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {da3c011f-f488-45e4-9de1-879ad449eb79}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Backup Htg Coil 142kBtu/hr 0.81 AFUE Outlet Air Node, !- Name
  {03ab6dbf-c89e-48a5-9dd4-fa29bb08cafd}, !- Inlet Port
  {19d99726-9445-437d-b1b0-4df20418ee31}; !- Outlet Port

OS:Connection,
  {03ab6dbf-c89e-48a5-9dd4-fa29bb08cafd}, !- Handle
  {c7cf975e-36dd-4bdc-a491-70619be7e88e}, !- Source Object
  6,                                      !- Outlet Port
  {da3c011f-f488-45e4-9de1-879ad449eb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d99726-9445-437d-b1b0-4df20418ee31}, !- Handle
  {da3c011f-f488-45e4-9de1-879ad449eb79}, !- Source Object
  3,                                      !- Outlet Port
  {6c84a262-3d03-4e7e-b269-a02a938f56f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {632abe47-30f8-453b-a2a7-b0d69858f213}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil 142kBtu/hr 0.81 AFUE, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {e7ea5756-65e7-4aab-afef-1c20f9c7d83e}, !- Air Inlet Node Name
  {4ec35db5-d982-4705-a5c1-bb6335575c2a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {3cf8aad6-2351-43b0-b0ea-32f56a77dbd6}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {b67d2408-674a-46ef-9a69-926d50ab3c25}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Gas Htg Coil 142kBtu/hr 0.81 AFUE Outlet Air Node, !- Name
  {4ec35db5-d982-4705-a5c1-bb6335575c2a}, !- Inlet Port
  {f479885c-d6d0-4d7b-96ac-fe8cb766f45b}; !- Outlet Port

OS:Connection,
  {4ec35db5-d982-4705-a5c1-bb6335575c2a}, !- Handle
  {632abe47-30f8-453b-a2a7-b0d69858f213}, !- Source Object
  6,                                      !- Outlet Port
  {b67d2408-674a-46ef-9a69-926d50ab3c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f479885c-d6d0-4d7b-96ac-fe8cb766f45b}, !- Handle
  {b67d2408-674a-46ef-9a69-926d50ab3c25}, !- Source Object
  3,                                      !- Outlet Port
  {c7cf975e-36dd-4bdc-a491-70619be7e88e}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {3cf8aad6-2351-43b0-b0ea-32f56a77dbd6}, !- Handle
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {86c8fabc-4c14-4410-9f8d-33ff8606fcca}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 69kBtu/hr 14.6IEER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.62154748501574,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1c91fab7-55a2-4c62-9333-5dee7118742d}, !- Air Inlet Node Name
  {5177efbe-7fde-44a6-ab8c-dc26ed8f5384}, !- Air Outlet Node Name
  {a25f5d7f-2ad5-4651-afe1-9532abd2f9a7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e17bed2-2dc4-4623-8e92-1518b786d98f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e7586a2f-3dd7-402d-a90a-0dca0aac4613}, !- Energy Input Ratio Function of Temperature Curve Name
  {99f4e275-c7c4-4c32-8b74-64367c92f833}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {39fb3f5a-e081-48eb-bc7e-abcf36d84cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {c612cf37-a0a1-429d-a6b1-d42f214fdef8}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC 1spd DX AC Clg Coil 69kBtu/hr 14.6IEER Outlet Air Node, !- Name
  {5177efbe-7fde-44a6-ab8c-dc26ed8f5384}, !- Inlet Port
  {e7ea5756-65e7-4aab-afef-1c20f9c7d83e}; !- Outlet Port

OS:Connection,
  {5177efbe-7fde-44a6-ab8c-dc26ed8f5384}, !- Handle
  {86c8fabc-4c14-4410-9f8d-33ff8606fcca}, !- Source Object
  10,                                     !- Outlet Port
  {c612cf37-a0a1-429d-a6b1-d42f214fdef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ea5756-65e7-4aab-afef-1c20f9c7d83e}, !- Handle
  {c612cf37-a0a1-429d-a6b1-d42f214fdef8}, !- Source Object
  3,                                      !- Outlet Port
  {632abe47-30f8-453b-a2a7-b0d69858f213}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {024ef189-da30-4d5e-83e6-af4168f94e79}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {483a927a-dcbf-4d45-bce8-e0b9d09a0827}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {86662f6f-59f8-4d3a-8f1f-db398de54b9c}, !- Maximum Fraction of Outdoor Air Schedule Name
  {17e9f925-273d-421b-a802-56f83544bd8a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {17e9f925-273d-421b-a802-56f83544bd8a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95aa9eb8-a381-4047-956f-4fd10cc4ebe8}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC OA System, !- Name
  {024ef189-da30-4d5e-83e6-af4168f94e79}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9d6c8ff0-4b87-48b6-831f-edd4ae9d4c4d}, !- Mixed Air Node Name
  {a4a94e1d-0d4b-4e11-8bd4-21b625057a07}, !- Outdoor Air Stream Node Name
  {5c8c6f40-ce0b-483c-a07d-5ebfd09c0d4f}, !- Relief Air Stream Node Name
  {bc94e1bb-1ea1-409b-9ba7-be38174e70ed}; !- Return Air Stream Node Name

OS:Node,
  {2e991739-27c9-4df8-a90f-63c5b11fec4a}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8e5d6409-8a0f-4540-ab2a-798bd453a5a0}; !- Outlet Port

OS:Node,
  {ea8284ef-965b-4f6e-b01e-9d0f86a5ce95}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Relief Air Node, !- Name
  {08a1baa5-470e-4b6f-858c-e94371537806}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c53e1503-c641-4720-aa3e-6ce58340dcdd}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC Mixed Air Node, !- Name
  {9d6c8ff0-4b87-48b6-831f-edd4ae9d4c4d}, !- Inlet Port
  {1c91fab7-55a2-4c62-9333-5dee7118742d}; !- Outlet Port

OS:Connection,
  {bc94e1bb-1ea1-409b-9ba7-be38174e70ed}, !- Handle
  {b09438d8-7563-421f-8577-7ef0d825ac92}, !- Source Object
  3,                                      !- Outlet Port
  {95aa9eb8-a381-4047-956f-4fd10cc4ebe8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9d6c8ff0-4b87-48b6-831f-edd4ae9d4c4d}, !- Handle
  {95aa9eb8-a381-4047-956f-4fd10cc4ebe8}, !- Source Object
  5,                                      !- Outlet Port
  {c53e1503-c641-4720-aa3e-6ce58340dcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c91fab7-55a2-4c62-9333-5dee7118742d}, !- Handle
  {c53e1503-c641-4720-aa3e-6ce58340dcdd}, !- Source Object
  3,                                      !- Outlet Port
  {86c8fabc-4c14-4410-9f8d-33ff8606fcca}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1ad3af9c-0be8-4ebd-951d-0bbdf2f2456a}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser,     !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {99f86b51-05ee-4d3c-96b2-cede9c02aec2}, !- Air Inlet Node Name
  {5c0a8480-4757-42a6-b9ee-d1488f3b77ae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9616c915-96df-4289-a53c-88ef3ed9fa9c}, !- Handle
  ExerciseCenterFlr1 ZN Return Air Node,  !- Name
  {83e56c3e-f06b-4592-8a2a-b271053d59e7}, !- Inlet Port
  {9980d6e0-a1ef-4554-a4f0-7974a968b36e}; !- Outlet Port

OS:Connection,
  {4c59825c-7ece-4720-ba80-60adfa0a2011}, !- Handle
  {d20d6669-2c31-4b32-860f-bc94f8125e81}, !- Source Object
  3,                                      !- Outlet Port
  {af3109ff-2191-4b16-a8b5-eaf6710a9e41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e56c3e-f06b-4592-8a2a-b271053d59e7}, !- Handle
  {063e06d8-7cc7-4156-9828-1bedaa288f83}, !- Source Object
  2,                                      !- Outlet Port
  {9616c915-96df-4289-a53c-88ef3ed9fa9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9980d6e0-a1ef-4554-a4f0-7974a968b36e}, !- Handle
  {9616c915-96df-4289-a53c-88ef3ed9fa9c}, !- Source Object
  3,                                      !- Outlet Port
  {4fe88868-178b-42eb-b2a7-555198c51347}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ec18c49-5e4e-4325-a0e0-3e1d49a51176}, !- Handle
  ExerciseCenterFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {6767b62c-12c5-46de-9640-b619c9f59ed9}, !- Inlet Port
  {99f86b51-05ee-4d3c-96b2-cede9c02aec2}; !- Outlet Port

OS:Connection,
  {6767b62c-12c5-46de-9640-b619c9f59ed9}, !- Handle
  {871a4854-e4b4-4959-bfed-5f2ac15ef058}, !- Source Object
  3,                                      !- Outlet Port
  {6ec18c49-5e4e-4325-a0e0-3e1d49a51176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f86b51-05ee-4d3c-96b2-cede9c02aec2}, !- Handle
  {6ec18c49-5e4e-4325-a0e0-3e1d49a51176}, !- Source Object
  3,                                      !- Outlet Port
  {1ad3af9c-0be8-4ebd-951d-0bbdf2f2456a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c0a8480-4757-42a6-b9ee-d1488f3b77ae}, !- Handle
  {1ad3af9c-0be8-4ebd-951d-0bbdf2f2456a}, !- Source Object
  4,                                      !- Outlet Port
  {d20d6669-2c31-4b32-860f-bc94f8125e81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f437e3d3-ac46-4c09-9b27-c8c423ff41c0}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser,     !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {cc1f0dc9-3b28-491c-93bf-9ec6dcfebaab}, !- Air Inlet Node Name
  {304c1bc7-ce34-4978-907e-bb610fb3422a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {72567a92-4b67-4f17-9597-b6a90bf55caa}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {304c1bc7-ce34-4978-907e-bb610fb3422a}, !- Inlet Port
  {935d25ea-78c8-4134-b042-93e9de203395}; !- Outlet Port

OS:Node,
  {84b41e84-926d-45b8-a711-852b800fb98d}, !- Handle
  EmployeeLoungeFlr1 ZN Return Air Node,  !- Name
  {693914c8-1417-41b0-90e9-3096a8db82b5}, !- Inlet Port
  {2d22d14b-e6fc-42bd-88f6-8ba42f01efec}; !- Outlet Port

OS:Connection,
  {935d25ea-78c8-4134-b042-93e9de203395}, !- Handle
  {72567a92-4b67-4f17-9597-b6a90bf55caa}, !- Source Object
  3,                                      !- Outlet Port
  {998cdebb-8af8-4793-a337-91805cba4308}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {693914c8-1417-41b0-90e9-3096a8db82b5}, !- Handle
  {dbf434ab-9be9-4425-9847-96a82eff0a3a}, !- Source Object
  2,                                      !- Outlet Port
  {84b41e84-926d-45b8-a711-852b800fb98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d22d14b-e6fc-42bd-88f6-8ba42f01efec}, !- Handle
  {84b41e84-926d-45b8-a711-852b800fb98d}, !- Source Object
  3,                                      !- Outlet Port
  {4fe88868-178b-42eb-b2a7-555198c51347}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {478a4bfe-9df9-42d4-99a9-f7f297f3b235}, !- Handle
  EmployeeLoungeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {cf97e5ec-9f2c-41c9-9522-b848735a75ef}, !- Inlet Port
  {cc1f0dc9-3b28-491c-93bf-9ec6dcfebaab}; !- Outlet Port

OS:Connection,
  {cf97e5ec-9f2c-41c9-9522-b848735a75ef}, !- Handle
  {871a4854-e4b4-4959-bfed-5f2ac15ef058}, !- Source Object
  4,                                      !- Outlet Port
  {478a4bfe-9df9-42d4-99a9-f7f297f3b235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1f0dc9-3b28-491c-93bf-9ec6dcfebaab}, !- Handle
  {478a4bfe-9df9-42d4-99a9-f7f297f3b235}, !- Source Object
  3,                                      !- Outlet Port
  {f437e3d3-ac46-4c09-9b27-c8c423ff41c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {304c1bc7-ce34-4978-907e-bb610fb3422a}, !- Handle
  {f437e3d3-ac46-4c09-9b27-c8c423ff41c0}, !- Source Object
  4,                                      !- Outlet Port
  {72567a92-4b67-4f17-9597-b6a90bf55caa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f15c89d9-0aa3-4bca-82ba-43eac3aa3c19}, !- Handle
  RestroomFlr1 ZN SAC Diffuser,           !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {8c427c39-7d28-4a93-bae5-267c9b6a72b9}, !- Air Inlet Node Name
  {c7a0e3ff-87d4-4711-834b-753694e60f6e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b366d6ef-6910-44b2-9bfc-64be331b2e33}, !- Handle
  RestroomFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {c7a0e3ff-87d4-4711-834b-753694e60f6e}, !- Inlet Port
  {258cae30-17bb-4b36-a07b-eabc67dc60a9}; !- Outlet Port

OS:Node,
  {192730bc-56b8-43cd-9afe-5b276ed4b072}, !- Handle
  RestroomFlr1 ZN Return Air Node,        !- Name
  {b4151af6-a070-43a4-a5a7-b9cfa5b09416}, !- Inlet Port
  {ed0be368-32c5-4550-bd83-32d88c9263b2}; !- Outlet Port

OS:Connection,
  {258cae30-17bb-4b36-a07b-eabc67dc60a9}, !- Handle
  {b366d6ef-6910-44b2-9bfc-64be331b2e33}, !- Source Object
  3,                                      !- Outlet Port
  {7885d308-7f28-495a-8f42-b2e006fda130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4151af6-a070-43a4-a5a7-b9cfa5b09416}, !- Handle
  {56a8b320-0199-462c-a211-5bbf7f1a2a66}, !- Source Object
  2,                                      !- Outlet Port
  {192730bc-56b8-43cd-9afe-5b276ed4b072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0be368-32c5-4550-bd83-32d88c9263b2}, !- Handle
  {192730bc-56b8-43cd-9afe-5b276ed4b072}, !- Source Object
  3,                                      !- Outlet Port
  {4fe88868-178b-42eb-b2a7-555198c51347}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4edbf8ed-0c37-476c-91e7-6f08de4c6083}, !- Handle
  RestroomFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {b5ef1e3e-19da-4c4a-9588-c871ec3bdc54}, !- Inlet Port
  {8c427c39-7d28-4a93-bae5-267c9b6a72b9}; !- Outlet Port

OS:Connection,
  {b5ef1e3e-19da-4c4a-9588-c871ec3bdc54}, !- Handle
  {871a4854-e4b4-4959-bfed-5f2ac15ef058}, !- Source Object
  5,                                      !- Outlet Port
  {4edbf8ed-0c37-476c-91e7-6f08de4c6083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c427c39-7d28-4a93-bae5-267c9b6a72b9}, !- Handle
  {4edbf8ed-0c37-476c-91e7-6f08de4c6083}, !- Source Object
  3,                                      !- Outlet Port
  {f15c89d9-0aa3-4bca-82ba-43eac3aa3c19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7a0e3ff-87d4-4711-834b-753694e60f6e}, !- Handle
  {f15c89d9-0aa3-4bca-82ba-43eac3aa3c19}, !- Source Object
  4,                                      !- Outlet Port
  {b366d6ef-6910-44b2-9bfc-64be331b2e33}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a3343584-8719-4292-a2c6-b626c8450e13}, !- Handle
  FrontLoungeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {a680e552-1fe7-4a61-930f-259bf45e0265}, !- Availability Schedule
  {c4aa0815-5bd1-4d4f-bd01-4f8bc0fdcbb7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {721304c2-4d43-41af-ac79-85d039cb5f02}, !- Supply Side Inlet Node Name
  {814e3c67-ae82-42d1-b919-bd7798dc64e3}, !- Demand Side Outlet Node Name
  {3c8009e4-0877-403e-944b-672d14e80568}, !- Demand Side Inlet Node A
  {f708d27e-bee0-4162-998c-eed853007537}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fcc2e6c2-b2ef-4c50-8ea7-a8ab742959d6}, !- Demand Mixer Name
  {9b2fd905-2c94-4fb4-8526-5c5fa5b404bd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {673d8482-d92c-425a-b408-e6326547ce2a}, !- Handle
  FrontLoungeFlr1 ZN SAC Supply Inlet Node, !- Name
  {721304c2-4d43-41af-ac79-85d039cb5f02}, !- Inlet Port
  {ff6be4ff-d5f8-42a6-a049-449d4f95f25d}; !- Outlet Port

OS:Node,
  {31243b68-ad45-4282-a125-6ad7542e84ef}, !- Handle
  FrontLoungeFlr1 ZN SAC Supply Outlet Node, !- Name
  {e9dd3c07-4eba-4709-9c56-5e03198d407e}, !- Inlet Port
  {f708d27e-bee0-4162-998c-eed853007537}; !- Outlet Port

OS:Connection,
  {721304c2-4d43-41af-ac79-85d039cb5f02}, !- Handle
  {a3343584-8719-4292-a2c6-b626c8450e13}, !- Source Object
  9,                                      !- Outlet Port
  {673d8482-d92c-425a-b408-e6326547ce2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f708d27e-bee0-4162-998c-eed853007537}, !- Handle
  {31243b68-ad45-4282-a125-6ad7542e84ef}, !- Source Object
  3,                                      !- Outlet Port
  {a3343584-8719-4292-a2c6-b626c8450e13}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cd09ed76-45b2-427f-8b2c-8ea93fb26c29}, !- Handle
  FrontLoungeFlr1 ZN SAC Demand Inlet Node, !- Name
  {3c8009e4-0877-403e-944b-672d14e80568}, !- Inlet Port
  {8248b2e5-8f64-414f-8d88-25b942ba35e5}; !- Outlet Port

OS:Node,
  {764050f5-8285-48a4-8c52-d741d67ca542}, !- Handle
  FrontLoungeFlr1 ZN SAC Demand Outlet Node, !- Name
  {567ac03e-f8da-461c-89d1-bc404a14d73c}, !- Inlet Port
  {814e3c67-ae82-42d1-b919-bd7798dc64e3}; !- Outlet Port

OS:Node,
  {67b9b8ff-c07c-437f-bac3-2267d4a94474}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {c9ae4122-f53f-4ca4-9fa1-bd6b6a61393e}, !- Inlet Port
  {f0d3e66f-b098-4799-a031-98b410d6a55c}; !- Outlet Port

OS:Connection,
  {3c8009e4-0877-403e-944b-672d14e80568}, !- Handle
  {a3343584-8719-4292-a2c6-b626c8450e13}, !- Source Object
  11,                                     !- Outlet Port
  {cd09ed76-45b2-427f-8b2c-8ea93fb26c29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814e3c67-ae82-42d1-b919-bd7798dc64e3}, !- Handle
  {764050f5-8285-48a4-8c52-d741d67ca542}, !- Source Object
  3,                                      !- Outlet Port
  {a3343584-8719-4292-a2c6-b626c8450e13}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9b2fd905-2c94-4fb4-8526-5c5fa5b404bd}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {8248b2e5-8f64-414f-8d88-25b942ba35e5}, !- Inlet Node Name
  {385f1b3d-4fa9-4f4f-99fa-c097d4180236}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fcc2e6c2-b2ef-4c50-8ea7-a8ab742959d6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {567ac03e-f8da-461c-89d1-bc404a14d73c}, !- Outlet Node Name
  {bafeacff-6526-4df6-bf24-69d31935823c}; !- Inlet Node Name 1

OS:Connection,
  {8248b2e5-8f64-414f-8d88-25b942ba35e5}, !- Handle
  {cd09ed76-45b2-427f-8b2c-8ea93fb26c29}, !- Source Object
  3,                                      !- Outlet Port
  {9b2fd905-2c94-4fb4-8526-5c5fa5b404bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {567ac03e-f8da-461c-89d1-bc404a14d73c}, !- Handle
  {fcc2e6c2-b2ef-4c50-8ea7-a8ab742959d6}, !- Source Object
  2,                                      !- Outlet Port
  {764050f5-8285-48a4-8c52-d741d67ca542}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b379e556-05b7-4e80-a9a3-06252a26d400}, !- Handle
  {a3343584-8719-4292-a2c6-b626c8450e13}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {c4aa0815-5bd1-4d4f-bd01-4f8bc0fdcbb7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {62546413-ce5f-4ed0-8d50-e50061198a57}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {451cce91-4f91-4a9a-97ce-52cd4f6e3b4d}, !- Handle
  FrontLoungeFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e22db8fe-4dd7-413d-a42b-2e6896575586}, !- Control Zone Name
  {31243b68-ad45-4282-a125-6ad7542e84ef}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6cf56b04-3443-4cfb-9e1a-6f8f6b0575db}, !- Handle
  FrontLoungeFlr1 ZN SAC Fan,             !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {62fbb265-7dc3-4467-a1ea-c89fe4ffb9b1}, !- Air Inlet Node Name
  {e9dd3c07-4eba-4709-9c56-5e03198d407e}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {e9dd3c07-4eba-4709-9c56-5e03198d407e}, !- Handle
  {6cf56b04-3443-4cfb-9e1a-6f8f6b0575db}, !- Source Object
  9,                                      !- Outlet Port
  {31243b68-ad45-4282-a125-6ad7542e84ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {f69479c7-4afb-45cf-82a4-82b4a89b5c45}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Backup Htg Coil 123kBtu/hr 0.81 AFUE, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9cdb81d7-62db-4285-86bb-ad244195ab0f}, !- Air Inlet Node Name
  {00ce571c-5f8d-44a1-8b45-636abd992494}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {2a3e1677-b1b1-41b9-964e-e1cec1235508}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Backup Htg Coil 123kBtu/hr 0.81 AFUE Outlet Air Node, !- Name
  {00ce571c-5f8d-44a1-8b45-636abd992494}, !- Inlet Port
  {62fbb265-7dc3-4467-a1ea-c89fe4ffb9b1}; !- Outlet Port

OS:Connection,
  {00ce571c-5f8d-44a1-8b45-636abd992494}, !- Handle
  {f69479c7-4afb-45cf-82a4-82b4a89b5c45}, !- Source Object
  6,                                      !- Outlet Port
  {2a3e1677-b1b1-41b9-964e-e1cec1235508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62fbb265-7dc3-4467-a1ea-c89fe4ffb9b1}, !- Handle
  {2a3e1677-b1b1-41b9-964e-e1cec1235508}, !- Source Object
  3,                                      !- Outlet Port
  {6cf56b04-3443-4cfb-9e1a-6f8f6b0575db}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {9e1c0b8e-75ed-4036-9fc0-73e0a5b4375a}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil 123kBtu/hr 0.81 AFUE, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {08c7cb7d-2716-413f-9df5-c49141afd9a2}, !- Air Inlet Node Name
  {ca5adf91-a033-45f0-b151-4b7b01c8cf15}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {5d0f257f-3746-45eb-b413-7e60ace24f57}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {c7eab953-8e28-400d-87c9-33fcf5b84975}, !- Handle
  FrontLoungeFlr1 ZN SAC Gas Htg Coil 123kBtu/hr 0.81 AFUE Outlet Air Node, !- Name
  {ca5adf91-a033-45f0-b151-4b7b01c8cf15}, !- Inlet Port
  {9cdb81d7-62db-4285-86bb-ad244195ab0f}; !- Outlet Port

OS:Connection,
  {ca5adf91-a033-45f0-b151-4b7b01c8cf15}, !- Handle
  {9e1c0b8e-75ed-4036-9fc0-73e0a5b4375a}, !- Source Object
  6,                                      !- Outlet Port
  {c7eab953-8e28-400d-87c9-33fcf5b84975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cdb81d7-62db-4285-86bb-ad244195ab0f}, !- Handle
  {c7eab953-8e28-400d-87c9-33fcf5b84975}, !- Source Object
  3,                                      !- Outlet Port
  {f69479c7-4afb-45cf-82a4-82b4a89b5c45}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {5d0f257f-3746-45eb-b413-7e60ace24f57}, !- Handle
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c2f688ef-43cc-486f-89f3-5cb08933ae56}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 65kBtu/hr 14.6IEER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.62154748501574,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {e3398413-b5c5-4679-976d-c3f748da99f2}, !- Air Inlet Node Name
  {5ef8d03c-5b64-4a9a-b385-c88cbfc46019}, !- Air Outlet Node Name
  {a25f5d7f-2ad5-4651-afe1-9532abd2f9a7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e17bed2-2dc4-4623-8e92-1518b786d98f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e7586a2f-3dd7-402d-a90a-0dca0aac4613}, !- Energy Input Ratio Function of Temperature Curve Name
  {99f4e275-c7c4-4c32-8b74-64367c92f833}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {39fb3f5a-e081-48eb-bc7e-abcf36d84cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {ad1dc42d-5dca-4521-bd00-392065467716}, !- Handle
  FrontLoungeFlr1 ZN SAC 1spd DX AC Clg Coil 65kBtu/hr 14.6IEER Outlet Air Node, !- Name
  {5ef8d03c-5b64-4a9a-b385-c88cbfc46019}, !- Inlet Port
  {08c7cb7d-2716-413f-9df5-c49141afd9a2}; !- Outlet Port

OS:Connection,
  {5ef8d03c-5b64-4a9a-b385-c88cbfc46019}, !- Handle
  {c2f688ef-43cc-486f-89f3-5cb08933ae56}, !- Source Object
  10,                                     !- Outlet Port
  {ad1dc42d-5dca-4521-bd00-392065467716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08c7cb7d-2716-413f-9df5-c49141afd9a2}, !- Handle
  {ad1dc42d-5dca-4521-bd00-392065467716}, !- Source Object
  3,                                      !- Outlet Port
  {9e1c0b8e-75ed-4036-9fc0-73e0a5b4375a}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b4c74238-a910-4bf1-9f06-4beb6dc6278c}, !- Handle
  FrontLoungeFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {483a927a-dcbf-4d45-bce8-e0b9d09a0827}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1e87152b-4bb1-4dc3-9602-19cc9a7541bb}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c34095d1-17a5-44fc-a19b-1d8939bc4374}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c34095d1-17a5-44fc-a19b-1d8939bc4374}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {41db8395-fde4-4e85-aa5e-fec444b6acd7}, !- Handle
  FrontLoungeFlr1 ZN SAC OA System,       !- Name
  {b4c74238-a910-4bf1-9f06-4beb6dc6278c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {21183b1f-4bf4-4257-b05f-ab4b00ae3bdf}, !- Mixed Air Node Name
  {d0bb32e7-e13d-4664-a003-343aeb3aedbd}, !- Outdoor Air Stream Node Name
  {82d173c4-4fc5-44ef-b532-ce0e16608441}, !- Relief Air Stream Node Name
  {ff6be4ff-d5f8-42a6-a049-449d4f95f25d}; !- Return Air Stream Node Name

OS:Node,
  {5815dead-7653-4a90-908c-3e97d7a98de3}, !- Handle
  FrontLoungeFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c44e3c97-6362-40be-9a72-186dc679dbe8}; !- Outlet Port

OS:Node,
  {f7c494d0-ba5a-4d5a-9d0a-8f2204793672}, !- Handle
  FrontLoungeFlr1 ZN SAC Relief Air Node, !- Name
  {3696b3d7-6fec-46a7-8448-9aab08cc3b3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {5024a033-5d3f-4dda-a8d6-cdb4686cbde9}, !- Handle
  FrontLoungeFlr1 ZN SAC Mixed Air Node,  !- Name
  {21183b1f-4bf4-4257-b05f-ab4b00ae3bdf}, !- Inlet Port
  {e3398413-b5c5-4679-976d-c3f748da99f2}; !- Outlet Port

OS:Connection,
  {ff6be4ff-d5f8-42a6-a049-449d4f95f25d}, !- Handle
  {673d8482-d92c-425a-b408-e6326547ce2a}, !- Source Object
  3,                                      !- Outlet Port
  {41db8395-fde4-4e85-aa5e-fec444b6acd7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {21183b1f-4bf4-4257-b05f-ab4b00ae3bdf}, !- Handle
  {41db8395-fde4-4e85-aa5e-fec444b6acd7}, !- Source Object
  5,                                      !- Outlet Port
  {5024a033-5d3f-4dda-a8d6-cdb4686cbde9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3398413-b5c5-4679-976d-c3f748da99f2}, !- Handle
  {5024a033-5d3f-4dda-a8d6-cdb4686cbde9}, !- Source Object
  3,                                      !- Outlet Port
  {c2f688ef-43cc-486f-89f3-5cb08933ae56}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0fad9860-7e7d-45a0-b3c4-1a46f0f9103b}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser,        !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {8db1fb50-25c1-48b6-af93-29fe9c2b5d46}, !- Air Inlet Node Name
  {c9ae4122-f53f-4ca4-9fa1-bd6b6a61393e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7a019b30-5405-4667-b5eb-dbad2a089e93}, !- Handle
  FrontLoungeFlr1 ZN Return Air Node,     !- Name
  {8f9b906d-86b4-4336-973c-fc78f001e672}, !- Inlet Port
  {bafeacff-6526-4df6-bf24-69d31935823c}; !- Outlet Port

OS:Connection,
  {f0d3e66f-b098-4799-a031-98b410d6a55c}, !- Handle
  {67b9b8ff-c07c-437f-bac3-2267d4a94474}, !- Source Object
  3,                                      !- Outlet Port
  {6788cbfe-58f1-441b-8704-d2f31169f91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f9b906d-86b4-4336-973c-fc78f001e672}, !- Handle
  {58753528-9126-41ff-a139-545807f672f7}, !- Source Object
  2,                                      !- Outlet Port
  {7a019b30-5405-4667-b5eb-dbad2a089e93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bafeacff-6526-4df6-bf24-69d31935823c}, !- Handle
  {7a019b30-5405-4667-b5eb-dbad2a089e93}, !- Source Object
  3,                                      !- Outlet Port
  {fcc2e6c2-b2ef-4c50-8ea7-a8ab742959d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {287a7ff8-87e0-449d-81dc-b50f4474a170}, !- Handle
  FrontLoungeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {385f1b3d-4fa9-4f4f-99fa-c097d4180236}, !- Inlet Port
  {8db1fb50-25c1-48b6-af93-29fe9c2b5d46}; !- Outlet Port

OS:Connection,
  {385f1b3d-4fa9-4f4f-99fa-c097d4180236}, !- Handle
  {9b2fd905-2c94-4fb4-8526-5c5fa5b404bd}, !- Source Object
  3,                                      !- Outlet Port
  {287a7ff8-87e0-449d-81dc-b50f4474a170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db1fb50-25c1-48b6-af93-29fe9c2b5d46}, !- Handle
  {287a7ff8-87e0-449d-81dc-b50f4474a170}, !- Source Object
  3,                                      !- Outlet Port
  {0fad9860-7e7d-45a0-b3c4-1a46f0f9103b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9ae4122-f53f-4ca4-9fa1-bd6b6a61393e}, !- Handle
  {0fad9860-7e7d-45a0-b3c4-1a46f0f9103b}, !- Source Object
  4,                                      !- Outlet Port
  {67b9b8ff-c07c-437f-bac3-2267d4a94474}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cb5ff0ea-fb01-4c6c-af52-cc41d44495a2}, !- Handle
  FrontOfficeFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {a680e552-1fe7-4a61-930f-259bf45e0265}, !- Availability Schedule
  {f6f68a67-2ea2-4d63-ae3a-03a60f606750}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f347f7f5-997c-4450-a3f9-c8c6d29c9202}, !- Supply Side Inlet Node Name
  {c9c71ec4-c512-455a-98a0-e484a6abacae}, !- Demand Side Outlet Node Name
  {92f6723c-d745-4305-891d-974430a4b625}, !- Demand Side Inlet Node A
  {a137479a-ce2d-441a-a101-c5fd0f18f7d0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d9d4f7b-f64c-45aa-8470-8058e590d654}, !- Demand Mixer Name
  {527dc4be-6299-42da-b153-1bab4f5d87ac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bbdc04d2-4dce-42b8-91aa-c20938f8923a}, !- Handle
  FrontOfficeFlr1 ZN SAC Supply Inlet Node, !- Name
  {f347f7f5-997c-4450-a3f9-c8c6d29c9202}, !- Inlet Port
  {eb35d8d8-4bfc-4be2-af55-fc95cc2f709b}; !- Outlet Port

OS:Node,
  {85276ce8-a4ef-49a4-af8c-0d32097cecf7}, !- Handle
  FrontOfficeFlr1 ZN SAC Supply Outlet Node, !- Name
  {23c85440-f349-46f7-b3d7-65781e2562fa}, !- Inlet Port
  {a137479a-ce2d-441a-a101-c5fd0f18f7d0}; !- Outlet Port

OS:Connection,
  {f347f7f5-997c-4450-a3f9-c8c6d29c9202}, !- Handle
  {cb5ff0ea-fb01-4c6c-af52-cc41d44495a2}, !- Source Object
  9,                                      !- Outlet Port
  {bbdc04d2-4dce-42b8-91aa-c20938f8923a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a137479a-ce2d-441a-a101-c5fd0f18f7d0}, !- Handle
  {85276ce8-a4ef-49a4-af8c-0d32097cecf7}, !- Source Object
  3,                                      !- Outlet Port
  {cb5ff0ea-fb01-4c6c-af52-cc41d44495a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {adbc2ac1-0c59-4e82-a8af-aafa1d18a79b}, !- Handle
  FrontOfficeFlr1 ZN SAC Demand Inlet Node, !- Name
  {92f6723c-d745-4305-891d-974430a4b625}, !- Inlet Port
  {177c441a-17b2-472f-bf38-39373b6d437e}; !- Outlet Port

OS:Node,
  {48a65349-b015-43bf-845d-366171b3bfea}, !- Handle
  FrontOfficeFlr1 ZN SAC Demand Outlet Node, !- Name
  {ffc5d613-456d-4109-8a78-7b4a558312a1}, !- Inlet Port
  {c9c71ec4-c512-455a-98a0-e484a6abacae}; !- Outlet Port

OS:Node,
  {6f0bcf02-eab0-41b9-bc5b-b8906ef53858}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {4584a950-5f04-4c0b-938c-47822be5990a}, !- Inlet Port
  {b58b37ce-47f5-49bb-894f-5b9e007b77e0}; !- Outlet Port

OS:Connection,
  {92f6723c-d745-4305-891d-974430a4b625}, !- Handle
  {cb5ff0ea-fb01-4c6c-af52-cc41d44495a2}, !- Source Object
  11,                                     !- Outlet Port
  {adbc2ac1-0c59-4e82-a8af-aafa1d18a79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c71ec4-c512-455a-98a0-e484a6abacae}, !- Handle
  {48a65349-b015-43bf-845d-366171b3bfea}, !- Source Object
  3,                                      !- Outlet Port
  {cb5ff0ea-fb01-4c6c-af52-cc41d44495a2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {527dc4be-6299-42da-b153-1bab4f5d87ac}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {177c441a-17b2-472f-bf38-39373b6d437e}, !- Inlet Node Name
  {4cfb263f-4cef-4d67-9abe-54e00eea4f7c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d9d4f7b-f64c-45aa-8470-8058e590d654}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ffc5d613-456d-4109-8a78-7b4a558312a1}, !- Outlet Node Name
  {c851dd40-83d4-47df-8b08-5b7355853a9c}; !- Inlet Node Name 1

OS:Connection,
  {177c441a-17b2-472f-bf38-39373b6d437e}, !- Handle
  {adbc2ac1-0c59-4e82-a8af-aafa1d18a79b}, !- Source Object
  3,                                      !- Outlet Port
  {527dc4be-6299-42da-b153-1bab4f5d87ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc5d613-456d-4109-8a78-7b4a558312a1}, !- Handle
  {1d9d4f7b-f64c-45aa-8470-8058e590d654}, !- Source Object
  2,                                      !- Outlet Port
  {48a65349-b015-43bf-845d-366171b3bfea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9aa48e8c-38a4-421f-8f8f-589496b74969}, !- Handle
  {cb5ff0ea-fb01-4c6c-af52-cc41d44495a2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {f6f68a67-2ea2-4d63-ae3a-03a60f606750}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {6a2be5b1-4af2-46e2-8e9e-df8277346d79}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {69df96c3-9daf-4c62-9345-eed39d8a5fa8}, !- Handle
  FrontOfficeFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f399a145-28e7-4464-8e4d-a80799abf9cd}, !- Control Zone Name
  {85276ce8-a4ef-49a4-af8c-0d32097cecf7}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {8fc68db0-61e1-42e5-ba08-317392732d5c}, !- Handle
  FrontOfficeFlr1 ZN SAC Fan,             !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {e52a9655-8d8f-4b77-926e-61b46abb240a}, !- Air Inlet Node Name
  {23c85440-f349-46f7-b3d7-65781e2562fa}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {23c85440-f349-46f7-b3d7-65781e2562fa}, !- Handle
  {8fc68db0-61e1-42e5-ba08-317392732d5c}, !- Source Object
  9,                                      !- Outlet Port
  {85276ce8-a4ef-49a4-af8c-0d32097cecf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {cf84a0de-d20d-4352-b298-2ec14c3cae54}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Backup Htg Coil 50kBtu/hr 0.81 AFUE, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0a0d36c8-5e0d-48a9-abd5-174266da20ae}, !- Air Inlet Node Name
  {7164644a-f484-4eab-a862-074500884a5c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {84fa098c-fcbc-4361-aa12-e99ff0ee2301}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Backup Htg Coil 50kBtu/hr 0.81 AFUE Outlet Air Node, !- Name
  {7164644a-f484-4eab-a862-074500884a5c}, !- Inlet Port
  {e52a9655-8d8f-4b77-926e-61b46abb240a}; !- Outlet Port

OS:Connection,
  {7164644a-f484-4eab-a862-074500884a5c}, !- Handle
  {cf84a0de-d20d-4352-b298-2ec14c3cae54}, !- Source Object
  6,                                      !- Outlet Port
  {84fa098c-fcbc-4361-aa12-e99ff0ee2301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52a9655-8d8f-4b77-926e-61b46abb240a}, !- Handle
  {84fa098c-fcbc-4361-aa12-e99ff0ee2301}, !- Source Object
  3,                                      !- Outlet Port
  {8fc68db0-61e1-42e5-ba08-317392732d5c}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {a445eb60-2da9-4843-9a9a-243c0f5b7a2d}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil 50kBtu/hr 0.81 AFUE, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {acf9f6b9-4164-47b6-9d88-6c8728c90670}, !- Air Inlet Node Name
  {6127c1d1-41ca-4261-b21c-2acf732f33f3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {4cca3cb0-90a1-41da-a84d-f41e629cbd0b}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {368dd9bb-8ba1-4790-b257-68c7da4e4003}, !- Handle
  FrontOfficeFlr1 ZN SAC Gas Htg Coil 50kBtu/hr 0.81 AFUE Outlet Air Node, !- Name
  {6127c1d1-41ca-4261-b21c-2acf732f33f3}, !- Inlet Port
  {0a0d36c8-5e0d-48a9-abd5-174266da20ae}; !- Outlet Port

OS:Connection,
  {6127c1d1-41ca-4261-b21c-2acf732f33f3}, !- Handle
  {a445eb60-2da9-4843-9a9a-243c0f5b7a2d}, !- Source Object
  6,                                      !- Outlet Port
  {368dd9bb-8ba1-4790-b257-68c7da4e4003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a0d36c8-5e0d-48a9-abd5-174266da20ae}, !- Handle
  {368dd9bb-8ba1-4790-b257-68c7da4e4003}, !- Source Object
  3,                                      !- Outlet Port
  {cf84a0de-d20d-4352-b298-2ec14c3cae54}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {4cca3cb0-90a1-41da-a84d-f41e629cbd0b}, !- Handle
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cbd7a4bb-3015-4640-b3f7-2bc543dde36a}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 25kBtu/hr 13.4SEER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {e1b703d2-d5ea-49bd-bae6-71eb9d1b76f3}, !- Air Inlet Node Name
  {514533bf-bf8d-473d-baa5-1fb198ee6cb5}, !- Air Outlet Node Name
  {a25f5d7f-2ad5-4651-afe1-9532abd2f9a7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e17bed2-2dc4-4623-8e92-1518b786d98f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e7586a2f-3dd7-402d-a90a-0dca0aac4613}, !- Energy Input Ratio Function of Temperature Curve Name
  {99f4e275-c7c4-4c32-8b74-64367c92f833}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {39fb3f5a-e081-48eb-bc7e-abcf36d84cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
