  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {e7202271-8ab5-4177-bb15-5917db74d4ef}, !- Handle
  FrontOfficeFlr1 ZN SAC 1spd DX AC Clg Coil 25kBtu/hr 13.4SEER Outlet Air Node, !- Name
  {514533bf-bf8d-473d-baa5-1fb198ee6cb5}, !- Inlet Port
  {acf9f6b9-4164-47b6-9d88-6c8728c90670}; !- Outlet Port

OS:Connection,
  {514533bf-bf8d-473d-baa5-1fb198ee6cb5}, !- Handle
  {cbd7a4bb-3015-4640-b3f7-2bc543dde36a}, !- Source Object
  10,                                     !- Outlet Port
  {e7202271-8ab5-4177-bb15-5917db74d4ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf9f6b9-4164-47b6-9d88-6c8728c90670}, !- Handle
  {e7202271-8ab5-4177-bb15-5917db74d4ef}, !- Source Object
  3,                                      !- Outlet Port
  {a445eb60-2da9-4843-9a9a-243c0f5b7a2d}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f4bd59be-acd0-4f77-92cd-fbac05895590}, !- Handle
  FrontOfficeFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {483a927a-dcbf-4d45-bce8-e0b9d09a0827}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {58780817-6b22-4544-9bc2-760df06385a1}, !- Maximum Fraction of Outdoor Air Schedule Name
  {82686648-3558-42b6-b5a6-2a4fd1235ce9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {82686648-3558-42b6-b5a6-2a4fd1235ce9}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ea1193f6-466d-4830-9314-f5c4c5c22806}, !- Handle
  FrontOfficeFlr1 ZN SAC OA System,       !- Name
  {f4bd59be-acd0-4f77-92cd-fbac05895590}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4b1ad1a0-6bc3-4ef0-ba23-c5fda082df9e}, !- Mixed Air Node Name
  {8b5b6e9f-a4fd-4eb3-a99f-74ad6c178ccb}, !- Outdoor Air Stream Node Name
  {aba95c51-ed3b-4a4c-a5a7-89ec52173ddc}, !- Relief Air Stream Node Name
  {eb35d8d8-4bfc-4be2-af55-fc95cc2f709b}; !- Return Air Stream Node Name

OS:Node,
  {67505a5c-edda-46b3-92ae-4de8dc362f04}, !- Handle
  FrontOfficeFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1e6596c5-f2e3-44b2-9739-2cb5a0a29276}; !- Outlet Port

OS:Node,
  {5488d79f-9643-405e-bcbe-01273c06b6a7}, !- Handle
  FrontOfficeFlr1 ZN SAC Relief Air Node, !- Name
  {5468ccf3-254d-4b56-b0a0-2635f15e9e6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b24848ed-05db-4c8f-8de8-6b7a6e275d2d}, !- Handle
  FrontOfficeFlr1 ZN SAC Mixed Air Node,  !- Name
  {4b1ad1a0-6bc3-4ef0-ba23-c5fda082df9e}, !- Inlet Port
  {e1b703d2-d5ea-49bd-bae6-71eb9d1b76f3}; !- Outlet Port

OS:Connection,
  {eb35d8d8-4bfc-4be2-af55-fc95cc2f709b}, !- Handle
  {bbdc04d2-4dce-42b8-91aa-c20938f8923a}, !- Source Object
  3,                                      !- Outlet Port
  {ea1193f6-466d-4830-9314-f5c4c5c22806}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4b1ad1a0-6bc3-4ef0-ba23-c5fda082df9e}, !- Handle
  {ea1193f6-466d-4830-9314-f5c4c5c22806}, !- Source Object
  5,                                      !- Outlet Port
  {b24848ed-05db-4c8f-8de8-6b7a6e275d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b703d2-d5ea-49bd-bae6-71eb9d1b76f3}, !- Handle
  {b24848ed-05db-4c8f-8de8-6b7a6e275d2d}, !- Source Object
  3,                                      !- Outlet Port
  {cbd7a4bb-3015-4640-b3f7-2bc543dde36a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d03c153-5c22-4001-b5af-3e98adba5d08}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser,        !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {408a04b5-06dd-4ee4-9eb1-e2523f367f03}, !- Air Inlet Node Name
  {4584a950-5f04-4c0b-938c-47822be5990a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {737b3a2b-d53e-46da-9c7d-7a9e2593be17}, !- Handle
  FrontOfficeFlr1 ZN Return Air Node,     !- Name
  {511f59de-16be-4aaa-a3af-4b0244a74d7c}, !- Inlet Port
  {c851dd40-83d4-47df-8b08-5b7355853a9c}; !- Outlet Port

OS:Connection,
  {b58b37ce-47f5-49bb-894f-5b9e007b77e0}, !- Handle
  {6f0bcf02-eab0-41b9-bc5b-b8906ef53858}, !- Source Object
  3,                                      !- Outlet Port
  {06d023fd-f9cf-49d9-b37e-a5b6c1c9b390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511f59de-16be-4aaa-a3af-4b0244a74d7c}, !- Handle
  {27526b6a-8c8a-4736-9446-f24976131127}, !- Source Object
  2,                                      !- Outlet Port
  {737b3a2b-d53e-46da-9c7d-7a9e2593be17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c851dd40-83d4-47df-8b08-5b7355853a9c}, !- Handle
  {737b3a2b-d53e-46da-9c7d-7a9e2593be17}, !- Source Object
  3,                                      !- Outlet Port
  {1d9d4f7b-f64c-45aa-8470-8058e590d654}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7f7fd6a5-77b5-4155-9a70-03a47b17b532}, !- Handle
  FrontOfficeFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {4cfb263f-4cef-4d67-9abe-54e00eea4f7c}, !- Inlet Port
  {408a04b5-06dd-4ee4-9eb1-e2523f367f03}; !- Outlet Port

OS:Connection,
  {4cfb263f-4cef-4d67-9abe-54e00eea4f7c}, !- Handle
  {527dc4be-6299-42da-b153-1bab4f5d87ac}, !- Source Object
  3,                                      !- Outlet Port
  {7f7fd6a5-77b5-4155-9a70-03a47b17b532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408a04b5-06dd-4ee4-9eb1-e2523f367f03}, !- Handle
  {7f7fd6a5-77b5-4155-9a70-03a47b17b532}, !- Source Object
  3,                                      !- Outlet Port
  {5d03c153-5c22-4001-b5af-3e98adba5d08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4584a950-5f04-4c0b-938c-47822be5990a}, !- Handle
  {5d03c153-5c22-4001-b5af-3e98adba5d08}, !- Source Object
  4,                                      !- Outlet Port
  {6f0bcf02-eab0-41b9-bc5b-b8906ef53858}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {63acbd6c-e5d9-41b4-a097-045d877f93b7}, !- Handle
  HotelSmall Off During Unoccupied Period, !- Name
  ,                                       !- Schedule Type Limits Name
  {764f9d74-7f89-46c5-916f-fe9a97625ca8}, !- Default Day Schedule Name
  {0da9ff5c-6ec8-4085-bf3b-c415f19df5ba}, !- Summer Design Day Schedule Name
  {681d345d-d7ca-40d6-bc3e-bc7dd661f159}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {764f9d74-7f89-46c5-916f-fe9a97625ca8}, !- Handle
  HotelSmall Off During Unoccupied Period Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {681d345d-d7ca-40d6-bc3e-bc7dd661f159}, !- Handle
  HotelSmall Off During Unoccupied Period Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0da9ff5c-6ec8-4085-bf3b-c415f19df5ba}, !- Handle
  HotelSmall Off During Unoccupied Period Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {0181aeab-cd28-49c7-b8bf-f3154137fc7d}, !- Handle
  MeetingRoomFlr1 ZN SAC,                 !- Name
  ,                                       !- Controller List Name
  {63acbd6c-e5d9-41b4-a097-045d877f93b7}, !- Availability Schedule
  {82dac18f-0515-472c-ba5e-5628b66dbd23}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b3484fde-9cd6-44a2-85a7-820ce69e3ea7}, !- Supply Side Inlet Node Name
  {1fb49abc-fdce-4fea-bb00-654fc49ba44f}, !- Demand Side Outlet Node Name
  {31ea6736-4613-44c7-aae1-f01d867357c2}, !- Demand Side Inlet Node A
  {b8c2758f-b733-412a-9d91-46b263e55d1e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {56775fac-593c-422f-9faf-bc93fa4dd61a}, !- Demand Mixer Name
  {75c9777d-dccf-40f5-96d8-24c5b2b72fce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {39f18533-cf33-4ac9-bcb9-9283687b6711}, !- Handle
  MeetingRoomFlr1 ZN SAC Supply Inlet Node, !- Name
  {b3484fde-9cd6-44a2-85a7-820ce69e3ea7}, !- Inlet Port
  {711abd2a-a9e9-44c4-b0f8-b15a932bec25}; !- Outlet Port

OS:Node,
  {1aac89ce-ec49-4f31-a8e5-ab32e8984a58}, !- Handle
  MeetingRoomFlr1 ZN SAC Supply Outlet Node, !- Name
  {fcefa9eb-af58-4777-8f3a-a78081bebaaa}, !- Inlet Port
  {b8c2758f-b733-412a-9d91-46b263e55d1e}; !- Outlet Port

OS:Connection,
  {b3484fde-9cd6-44a2-85a7-820ce69e3ea7}, !- Handle
  {0181aeab-cd28-49c7-b8bf-f3154137fc7d}, !- Source Object
  9,                                      !- Outlet Port
  {39f18533-cf33-4ac9-bcb9-9283687b6711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c2758f-b733-412a-9d91-46b263e55d1e}, !- Handle
  {1aac89ce-ec49-4f31-a8e5-ab32e8984a58}, !- Source Object
  3,                                      !- Outlet Port
  {0181aeab-cd28-49c7-b8bf-f3154137fc7d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fcc3edef-4bb3-4bea-a039-3dda5fa4cd9d}, !- Handle
  MeetingRoomFlr1 ZN SAC Demand Inlet Node, !- Name
  {31ea6736-4613-44c7-aae1-f01d867357c2}, !- Inlet Port
  {7e319d2c-3e4f-4797-a92f-1c3f7b58e732}; !- Outlet Port

OS:Node,
  {b294df9e-9479-4568-b1d9-8cab038d4965}, !- Handle
  MeetingRoomFlr1 ZN SAC Demand Outlet Node, !- Name
  {a0962444-4077-4bc8-bb5d-327dece81f42}, !- Inlet Port
  {1fb49abc-fdce-4fea-bb00-654fc49ba44f}; !- Outlet Port

OS:Node,
  {0032a464-9adb-4057-80ca-52ab85ecbd6a}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser Outlet Air Node, !- Name
  {52c23304-ad94-4197-89d3-16e4aa7be8d4}, !- Inlet Port
  {1fd9e998-2b74-4e93-8b0c-6a3bce9ccec2}; !- Outlet Port

OS:Connection,
  {31ea6736-4613-44c7-aae1-f01d867357c2}, !- Handle
  {0181aeab-cd28-49c7-b8bf-f3154137fc7d}, !- Source Object
  11,                                     !- Outlet Port
  {fcc3edef-4bb3-4bea-a039-3dda5fa4cd9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb49abc-fdce-4fea-bb00-654fc49ba44f}, !- Handle
  {b294df9e-9479-4568-b1d9-8cab038d4965}, !- Source Object
  3,                                      !- Outlet Port
  {0181aeab-cd28-49c7-b8bf-f3154137fc7d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75c9777d-dccf-40f5-96d8-24c5b2b72fce}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7e319d2c-3e4f-4797-a92f-1c3f7b58e732}, !- Inlet Node Name
  {03560b3a-0cbf-455e-961d-728630783cee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {56775fac-593c-422f-9faf-bc93fa4dd61a}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {a0962444-4077-4bc8-bb5d-327dece81f42}, !- Outlet Node Name
  {aee5b74e-f111-4ad1-9a46-90c4fcee019d}; !- Inlet Node Name 1

OS:Connection,
  {7e319d2c-3e4f-4797-a92f-1c3f7b58e732}, !- Handle
  {fcc3edef-4bb3-4bea-a039-3dda5fa4cd9d}, !- Source Object
  3,                                      !- Outlet Port
  {75c9777d-dccf-40f5-96d8-24c5b2b72fce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0962444-4077-4bc8-bb5d-327dece81f42}, !- Handle
  {56775fac-593c-422f-9faf-bc93fa4dd61a}, !- Source Object
  2,                                      !- Outlet Port
  {b294df9e-9479-4568-b1d9-8cab038d4965}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fb401db0-73ce-4a38-b888-6f6bfceb41cc}, !- Handle
  {0181aeab-cd28-49c7-b8bf-f3154137fc7d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {82dac18f-0515-472c-ba5e-5628b66dbd23}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {7b94bde5-ba57-40e9-ae12-375f11a6a271}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {237d7de1-8c58-4ae0-bc8b-60a335a6280c}, !- Handle
  MeetingRoomFlr1 ZN SAC Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3d5012d5-873b-4a2c-b0de-365914e779cd}, !- Control Zone Name
  {1aac89ce-ec49-4f31-a8e5-ab32e8984a58}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {db882db6-f6a0-443f-bc63-3a240b5952e3}, !- Handle
  MeetingRoomFlr1 ZN SAC Fan,             !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {3d1c040b-2350-4c6f-902b-05a94af5efb4}, !- Air Inlet Node Name
  {fcefa9eb-af58-4777-8f3a-a78081bebaaa}, !- Air Outlet Node Name
  CAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {fcefa9eb-af58-4777-8f3a-a78081bebaaa}, !- Handle
  {db882db6-f6a0-443f-bc63-3a240b5952e3}, !- Source Object
  9,                                      !- Outlet Port
  {1aac89ce-ec49-4f31-a8e5-ab32e8984a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {ff2180ca-418d-47ee-a57e-5ffc32a6d52e}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Backup Htg Coil 65kBtu/hr 0.81 AFUE, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7abb2d8b-075c-4543-9622-adf4df3e22d6}, !- Air Inlet Node Name
  {793bdf4f-123f-416e-b34b-97408d9ea8d3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {df4aa16a-817c-4dad-8e01-efd2fbb08fe9}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Backup Htg Coil 65kBtu/hr 0.81 AFUE Outlet Air Node, !- Name
  {793bdf4f-123f-416e-b34b-97408d9ea8d3}, !- Inlet Port
  {3d1c040b-2350-4c6f-902b-05a94af5efb4}; !- Outlet Port

OS:Connection,
  {793bdf4f-123f-416e-b34b-97408d9ea8d3}, !- Handle
  {ff2180ca-418d-47ee-a57e-5ffc32a6d52e}, !- Source Object
  6,                                      !- Outlet Port
  {df4aa16a-817c-4dad-8e01-efd2fbb08fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1c040b-2350-4c6f-902b-05a94af5efb4}, !- Handle
  {df4aa16a-817c-4dad-8e01-efd2fbb08fe9}, !- Source Object
  3,                                      !- Outlet Port
  {db882db6-f6a0-443f-bc63-3a240b5952e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {68764a49-03db-4c47-97f3-eb82f9008167}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil 65kBtu/hr 0.81 AFUE, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {6bd23ce0-2456-4c70-9140-75d9a361703e}, !- Air Inlet Node Name
  {366cb909-5ceb-4801-b600-0f071daec924}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {17179f27-e893-49ef-901f-3bb42bb1c2c1}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Node,
  {e893ac94-543e-4dcf-9d21-8074c655739e}, !- Handle
  MeetingRoomFlr1 ZN SAC Gas Htg Coil 65kBtu/hr 0.81 AFUE Outlet Air Node, !- Name
  {366cb909-5ceb-4801-b600-0f071daec924}, !- Inlet Port
  {7abb2d8b-075c-4543-9622-adf4df3e22d6}; !- Outlet Port

OS:Connection,
  {366cb909-5ceb-4801-b600-0f071daec924}, !- Handle
  {68764a49-03db-4c47-97f3-eb82f9008167}, !- Source Object
  6,                                      !- Outlet Port
  {e893ac94-543e-4dcf-9d21-8074c655739e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7abb2d8b-075c-4543-9622-adf4df3e22d6}, !- Handle
  {e893ac94-543e-4dcf-9d21-8074c655739e}, !- Source Object
  3,                                      !- Outlet Port
  {ff2180ca-418d-47ee-a57e-5ffc32a6d52e}, !- Target Object
  5;                                      !- Inlet Port

OS:Curve:Cubic,
  {17179f27-e893-49ef-901f-3bb42bb1c2c1}, !- Handle
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ac256004-2841-48c5-b085-4a2b45d084ae}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 34kBtu/hr 13.4SEER, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.721984,                               !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {52af14d7-4461-4453-9026-17b25fdbbe9e}, !- Air Inlet Node Name
  {d59ac2d3-cee6-40dd-a80a-95f2590abab9}, !- Air Outlet Node Name
  {a25f5d7f-2ad5-4651-afe1-9532abd2f9a7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e17bed2-2dc4-4623-8e92-1518b786d98f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e7586a2f-3dd7-402d-a90a-0dca0aac4613}, !- Energy Input Ratio Function of Temperature Curve Name
  {99f4e275-c7c4-4c32-8b74-64367c92f833}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {39fb3f5a-e081-48eb-bc7e-abcf36d84cf8}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Node,
  {22adf677-7045-4a6b-9666-75b1fcfa33fd}, !- Handle
  MeetingRoomFlr1 ZN SAC 1spd DX AC Clg Coil 34kBtu/hr 13.4SEER Outlet Air Node, !- Name
  {d59ac2d3-cee6-40dd-a80a-95f2590abab9}, !- Inlet Port
  {6bd23ce0-2456-4c70-9140-75d9a361703e}; !- Outlet Port

OS:Connection,
  {d59ac2d3-cee6-40dd-a80a-95f2590abab9}, !- Handle
  {ac256004-2841-48c5-b085-4a2b45d084ae}, !- Source Object
  10,                                     !- Outlet Port
  {22adf677-7045-4a6b-9666-75b1fcfa33fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bd23ce0-2456-4c70-9140-75d9a361703e}, !- Handle
  {22adf677-7045-4a6b-9666-75b1fcfa33fd}, !- Source Object
  3,                                      !- Outlet Port
  {68764a49-03db-4c47-97f3-eb82f9008167}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2580842c-81b3-4014-bea0-cf7c992547a4}, !- Handle
  MeetingRoomFlr1 ZN SAC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {483a927a-dcbf-4d45-bce8-e0b9d09a0827}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {f8ba5661-73e7-4a66-8f44-17e5292b5892}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7a4f8e23-3f9b-4576-b697-b56888727b0b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7a4f8e23-3f9b-4576-b697-b56888727b0b}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b1ab93ac-1442-4d16-8eb5-a27e5684dbfe}, !- Handle
  MeetingRoomFlr1 ZN SAC OA System,       !- Name
  {2580842c-81b3-4014-bea0-cf7c992547a4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76d6ed2a-bb72-42bc-baf5-4b5a829615b8}, !- Mixed Air Node Name
  {9224a524-4b56-4674-a54c-e2c2ea6ff47d}, !- Outdoor Air Stream Node Name
  {1f7c2535-4665-4988-a6bd-6a52e6d0a5d3}, !- Relief Air Stream Node Name
  {711abd2a-a9e9-44c4-b0f8-b15a932bec25}; !- Return Air Stream Node Name

OS:Node,
  {5ef855c3-a930-4918-9833-9b41d974bf72}, !- Handle
  MeetingRoomFlr1 ZN SAC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9224a524-4b56-4674-a54c-e2c2ea6ff47d}; !- Outlet Port

OS:Connection,
  {9224a524-4b56-4674-a54c-e2c2ea6ff47d}, !- Handle
  {5ef855c3-a930-4918-9833-9b41d974bf72}, !- Source Object
  3,                                      !- Outlet Port
  {b1ab93ac-1442-4d16-8eb5-a27e5684dbfe}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1bf97abc-a1b5-4640-b291-925a7639c71c}, !- Handle
  MeetingRoomFlr1 ZN SAC Relief Air Node, !- Name
  {1f7c2535-4665-4988-a6bd-6a52e6d0a5d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f7c2535-4665-4988-a6bd-6a52e6d0a5d3}, !- Handle
  {b1ab93ac-1442-4d16-8eb5-a27e5684dbfe}, !- Source Object
  7,                                      !- Outlet Port
  {1bf97abc-a1b5-4640-b291-925a7639c71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de8424cb-8e44-4a5b-aa37-b85f28b58ec6}, !- Handle
  MeetingRoomFlr1 ZN SAC Mixed Air Node,  !- Name
  {76d6ed2a-bb72-42bc-baf5-4b5a829615b8}, !- Inlet Port
  {52af14d7-4461-4453-9026-17b25fdbbe9e}; !- Outlet Port

OS:Connection,
  {711abd2a-a9e9-44c4-b0f8-b15a932bec25}, !- Handle
  {39f18533-cf33-4ac9-bcb9-9283687b6711}, !- Source Object
  3,                                      !- Outlet Port
  {b1ab93ac-1442-4d16-8eb5-a27e5684dbfe}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {76d6ed2a-bb72-42bc-baf5-4b5a829615b8}, !- Handle
  {b1ab93ac-1442-4d16-8eb5-a27e5684dbfe}, !- Source Object
  5,                                      !- Outlet Port
  {de8424cb-8e44-4a5b-aa37-b85f28b58ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52af14d7-4461-4453-9026-17b25fdbbe9e}, !- Handle
  {de8424cb-8e44-4a5b-aa37-b85f28b58ec6}, !- Source Object
  3,                                      !- Outlet Port
  {ac256004-2841-48c5-b085-4a2b45d084ae}, !- Target Object
  9;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2aa6af65-905f-4843-814a-9e5b2a07560b}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser,        !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule Name
  {990aa333-a3c7-45bd-94bc-d1e835ac9af8}, !- Air Inlet Node Name
  {52c23304-ad94-4197-89d3-16e4aa7be8d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b911503-d56a-4fa0-9418-b183fe8e0579}, !- Handle
  MeetingRoomFlr1 ZN Return Air Node,     !- Name
  {06a52164-4a63-4972-bfad-677613f85040}, !- Inlet Port
  {aee5b74e-f111-4ad1-9a46-90c4fcee019d}; !- Outlet Port

OS:Connection,
  {1fd9e998-2b74-4e93-8b0c-6a3bce9ccec2}, !- Handle
  {0032a464-9adb-4057-80ca-52ab85ecbd6a}, !- Source Object
  3,                                      !- Outlet Port
  {fe9c36ef-9c11-4dec-8340-9555bcf189e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a52164-4a63-4972-bfad-677613f85040}, !- Handle
  {f814ae94-477a-4f78-99e8-4b9bc8deb650}, !- Source Object
  2,                                      !- Outlet Port
  {4b911503-d56a-4fa0-9418-b183fe8e0579}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aee5b74e-f111-4ad1-9a46-90c4fcee019d}, !- Handle
  {4b911503-d56a-4fa0-9418-b183fe8e0579}, !- Source Object
  3,                                      !- Outlet Port
  {56775fac-593c-422f-9faf-bc93fa4dd61a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d580b758-c13f-416d-b35b-aa22efb460ed}, !- Handle
  MeetingRoomFlr1 ZN SAC Diffuser Inlet Air Node, !- Name
  {03560b3a-0cbf-455e-961d-728630783cee}, !- Inlet Port
  {990aa333-a3c7-45bd-94bc-d1e835ac9af8}; !- Outlet Port

OS:Connection,
  {03560b3a-0cbf-455e-961d-728630783cee}, !- Handle
  {75c9777d-dccf-40f5-96d8-24c5b2b72fce}, !- Source Object
  3,                                      !- Outlet Port
  {d580b758-c13f-416d-b35b-aa22efb460ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990aa333-a3c7-45bd-94bc-d1e835ac9af8}, !- Handle
  {d580b758-c13f-416d-b35b-aa22efb460ed}, !- Source Object
  3,                                      !- Outlet Port
  {2aa6af65-905f-4843-814a-9e5b2a07560b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {52c23304-ad94-4197-89d3-16e4aa7be8d4}, !- Handle
  {2aa6af65-905f-4843-814a-9e5b2a07560b}, !- Source Object
  4,                                      !- Outlet Port
  {0032a464-9adb-4057-80ca-52ab85ecbd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Handle
  Always On,                              !- Name
  {04b6703c-340b-417f-8582-28c6f7e8ed9f}, !- Schedule Type Limits Name
  {e4ba3395-1005-496a-b84a-3e468db69849}, !- Default Day Schedule Name
  {761f8e62-b3a1-4d84-b369-2bc87cb0fcb5}, !- Summer Design Day Schedule Name
  {2a7d52ba-b793-453c-bd46-a4de01b26c38}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e4ba3395-1005-496a-b84a-3e468db69849}, !- Handle
  Always On Default,                      !- Name
  {04b6703c-340b-417f-8582-28c6f7e8ed9f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a7d52ba-b793-453c-bd46-a4de01b26c38}, !- Handle
  Always On Winter Design Day,            !- Name
  {04b6703c-340b-417f-8582-28c6f7e8ed9f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {761f8e62-b3a1-4d84-b369-2bc87cb0fcb5}, !- Handle
  Always On Summer Design Day,            !- Name
  {04b6703c-340b-417f-8582-28c6f7e8ed9f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27a69879-a1ff-4575-95c4-bcc1a7d222ac}, !- Handle
  Schedule Rule 41,                       !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {80cc333a-9b62-4ab4-a59b-92f2576ae603}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {80cc333a-9b62-4ab4-a59b-92f2576ae603}, !- Handle
  Always On SmrDsn|Wknd|WntrDsn Day,      !- Name
  {04b6703c-340b-417f-8582-28c6f7e8ed9f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {99c9792c-0933-4a8a-b3a4-b6a0b54554e7}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Fan,   !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c4de6e9c-ccbb-46da-92d6-079192360817}, !- Handle
  MechanicalRoomFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {99bd4e8e-823f-4930-8700-f95f0945491b}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater,      !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  {43188b9d-8fc4-47e4-9e57-9c45d1e30a1c}, !- Air Inlet Node Name
  {6d4bdb1a-8657-4b4d-9345-3d9d94125b0c}, !- Air Outlet Node Name
  {99c9792c-0933-4a8a-b3a4-b6a0b54554e7}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {c4de6e9c-ccbb-46da-92d6-079192360817}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {22a806cc-eead-4ce4-9812-4f11f9542b9b}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {520b10b1-a06e-48a0-9312-c81a6911ed53}, !- Inlet Port
  {43188b9d-8fc4-47e4-9e57-9c45d1e30a1c}; !- Outlet Port

OS:Connection,
  {520b10b1-a06e-48a0-9312-c81a6911ed53}, !- Handle
  {f31d117f-7156-4fd9-a7e7-14ef4aee23a2}, !- Source Object
  2,                                      !- Outlet Port
  {22a806cc-eead-4ce4-9812-4f11f9542b9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43188b9d-8fc4-47e4-9e57-9c45d1e30a1c}, !- Handle
  {22a806cc-eead-4ce4-9812-4f11f9542b9b}, !- Source Object
  3,                                      !- Outlet Port
  {99bd4e8e-823f-4930-8700-f95f0945491b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {392842d7-30f9-41e5-91a1-a4149688c74a}, !- Handle
  MechanicalRoomFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {6d4bdb1a-8657-4b4d-9345-3d9d94125b0c}, !- Inlet Port
  {3d3de9d7-826f-4694-a2ef-e0457fb61454}; !- Outlet Port

OS:Connection,
  {3d3de9d7-826f-4694-a2ef-e0457fb61454}, !- Handle
  {392842d7-30f9-41e5-91a1-a4149688c74a}, !- Source Object
  3,                                      !- Outlet Port
  {46cc3888-d60f-4dea-bee7-7eca9cfd506c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4bdb1a-8657-4b4d-9345-3d9d94125b0c}, !- Handle
  {99bd4e8e-823f-4930-8700-f95f0945491b}, !- Source Object
  4,                                      !- Outlet Port
  {392842d7-30f9-41e5-91a1-a4149688c74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0d81732f-965c-44d7-9a13-32b17ca09094}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Fan,      !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {23708baf-77c3-4bb3-a059-bb49f29c1ac7}, !- Handle
  FrontStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {ec129327-fcb8-425e-a7c8-b8085f3ee616}, !- Handle
  FrontStairsFlr1 ZN Unit Heater,         !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  {e1de1629-e1ef-4cb6-915a-7cd0de8ec8a1}, !- Air Inlet Node Name
  {50491f21-9a46-429d-836f-b436505ddf0f}, !- Air Outlet Node Name
  {0d81732f-965c-44d7-9a13-32b17ca09094}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {23708baf-77c3-4bb3-a059-bb49f29c1ac7}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {21ddc344-8f33-4636-bdd6-7aeb0b5f990f}, !- Handle
  FrontStairsFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {82065faf-8f59-4059-ac2e-fcb55666d04a}, !- Inlet Port
  {e1de1629-e1ef-4cb6-915a-7cd0de8ec8a1}; !- Outlet Port

OS:Connection,
  {82065faf-8f59-4059-ac2e-fcb55666d04a}, !- Handle
  {b22bde8d-b18f-47e5-b2f0-ed52b981ce2e}, !- Source Object
  2,                                      !- Outlet Port
  {21ddc344-8f33-4636-bdd6-7aeb0b5f990f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1de1629-e1ef-4cb6-915a-7cd0de8ec8a1}, !- Handle
  {21ddc344-8f33-4636-bdd6-7aeb0b5f990f}, !- Source Object
  3,                                      !- Outlet Port
  {ec129327-fcb8-425e-a7c8-b8085f3ee616}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a51db3b-9ff2-4522-b379-07813add1733}, !- Handle
  FrontStairsFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {50491f21-9a46-429d-836f-b436505ddf0f}, !- Inlet Port
  {b0a1ad52-b7e3-4d81-aa59-80a08976a0a2}; !- Outlet Port

OS:Connection,
  {b0a1ad52-b7e3-4d81-aa59-80a08976a0a2}, !- Handle
  {9a51db3b-9ff2-4522-b379-07813add1733}, !- Source Object
  3,                                      !- Outlet Port
  {cb390565-17c6-40e7-a22e-cbc7bb9e0192}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50491f21-9a46-429d-836f-b436505ddf0f}, !- Handle
  {ec129327-fcb8-425e-a7c8-b8085f3ee616}, !- Source Object
  4,                                      !- Outlet Port
  {9a51db3b-9ff2-4522-b379-07813add1733}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f75d1b6b-d075-4112-aac7-1f2a4ea53419}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Fan,      !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e5286061-322d-414a-adb9-3c4b8d7d100e}, !- Handle
  FrontStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d30701ee-2e82-4c07-8f97-f11e40b23665}, !- Handle
  FrontStairsFlr2 ZN Unit Heater,         !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  {3df904d5-25c1-4275-ad4d-1500275b7905}, !- Air Inlet Node Name
  {74023d42-4b57-4033-8835-df9e034cf427}, !- Air Outlet Node Name
  {f75d1b6b-d075-4112-aac7-1f2a4ea53419}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {e5286061-322d-414a-adb9-3c4b8d7d100e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {8eb64a52-ca45-4b89-86e6-42d8d548e8f1}, !- Handle
  FrontStairsFlr2 ZN Unit Heater Inlet Air Node, !- Name
  {94be695d-f4ed-41b1-8f78-bf95d96a23d2}, !- Inlet Port
  {3df904d5-25c1-4275-ad4d-1500275b7905}; !- Outlet Port

OS:Connection,
  {94be695d-f4ed-41b1-8f78-bf95d96a23d2}, !- Handle
  {64390bcc-f43c-4457-912c-198d2c5aec07}, !- Source Object
  2,                                      !- Outlet Port
  {8eb64a52-ca45-4b89-86e6-42d8d548e8f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df904d5-25c1-4275-ad4d-1500275b7905}, !- Handle
  {8eb64a52-ca45-4b89-86e6-42d8d548e8f1}, !- Source Object
  3,                                      !- Outlet Port
  {d30701ee-2e82-4c07-8f97-f11e40b23665}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6474f27-36bb-4913-9fcc-b935c24810f9}, !- Handle
  FrontStairsFlr2 ZN Unit Heater Outlet Air Node, !- Name
  {74023d42-4b57-4033-8835-df9e034cf427}, !- Inlet Port
  {0a41baba-167d-44dd-b864-5e272e34f0f4}; !- Outlet Port

OS:Connection,
  {0a41baba-167d-44dd-b864-5e272e34f0f4}, !- Handle
  {e6474f27-36bb-4913-9fcc-b935c24810f9}, !- Source Object
  3,                                      !- Outlet Port
  {76686320-06e8-4231-b1ad-dac8d99162fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74023d42-4b57-4033-8835-df9e034cf427}, !- Handle
  {d30701ee-2e82-4c07-8f97-f11e40b23665}, !- Source Object
  4,                                      !- Outlet Port
  {e6474f27-36bb-4913-9fcc-b935c24810f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {26c46c52-f3c2-48d9-a317-bfe318c4bbb4}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Fan,      !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0c3d5df5-bcba-4be7-9b43-15674d3f28bf}, !- Handle
  FrontStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {9b6b53ca-6966-47cd-aa42-2442a4f71baa}, !- Handle
  FrontStairsFlr3 ZN Unit Heater,         !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  {b04b39cf-a07e-47df-b547-ba5275a656a1}, !- Air Inlet Node Name
  {06c41db5-55ba-4ed3-b472-4e63eb7ff73c}, !- Air Outlet Node Name
  {26c46c52-f3c2-48d9-a317-bfe318c4bbb4}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {0c3d5df5-bcba-4be7-9b43-15674d3f28bf}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {6f43da14-ac83-48ef-aa9a-c9c980e81e83}, !- Handle
  FrontStairsFlr3 ZN Unit Heater Inlet Air Node, !- Name
  {86a9484d-f936-4778-9834-d62cad653859}, !- Inlet Port
  {b04b39cf-a07e-47df-b547-ba5275a656a1}; !- Outlet Port

OS:Connection,
  {86a9484d-f936-4778-9834-d62cad653859}, !- Handle
  {1dedeaa1-61ec-43c5-8a09-ca4a3242e0b9}, !- Source Object
  2,                                      !- Outlet Port
  {6f43da14-ac83-48ef-aa9a-c9c980e81e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04b39cf-a07e-47df-b547-ba5275a656a1}, !- Handle
  {6f43da14-ac83-48ef-aa9a-c9c980e81e83}, !- Source Object
  3,                                      !- Outlet Port
  {9b6b53ca-6966-47cd-aa42-2442a4f71baa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10a1e85d-c083-45f9-a2ff-add1abe43245}, !- Handle
  FrontStairsFlr3 ZN Unit Heater Outlet Air Node, !- Name
  {06c41db5-55ba-4ed3-b472-4e63eb7ff73c}, !- Inlet Port
  {667cb4ac-36c3-4a85-8d5e-a48a2f21bd75}; !- Outlet Port

OS:Connection,
  {667cb4ac-36c3-4a85-8d5e-a48a2f21bd75}, !- Handle
  {10a1e85d-c083-45f9-a2ff-add1abe43245}, !- Source Object
  3,                                      !- Outlet Port
  {6c16844e-f9d2-4656-8d6f-9ad9dd79759b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06c41db5-55ba-4ed3-b472-4e63eb7ff73c}, !- Handle
  {9b6b53ca-6966-47cd-aa42-2442a4f71baa}, !- Source Object
  4,                                      !- Outlet Port
  {10a1e85d-c083-45f9-a2ff-add1abe43245}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b37b3f3e-f77d-4667-bb39-2512acb6edbd}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Fan,      !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {597c7b3f-6bf4-4a85-8767-fb9bb9fd08bf}, !- Handle
  FrontStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {2e2f764a-38f4-4034-9332-515ad7e6abb2}, !- Handle
  FrontStairsFlr4 ZN Unit Heater,         !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  {f5e27828-8c06-4e34-9d11-b88ebc3a613b}, !- Air Inlet Node Name
  {1bb9ceef-c499-4105-ba3c-2fc9042a2763}, !- Air Outlet Node Name
  {b37b3f3e-f77d-4667-bb39-2512acb6edbd}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {597c7b3f-6bf4-4a85-8767-fb9bb9fd08bf}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {1eb879cb-f00d-43d4-9531-09bba4f4ea40}, !- Handle
  FrontStairsFlr4 ZN Unit Heater Inlet Air Node, !- Name
  {6bccad98-7a98-41de-8fd3-5a5948898b73}, !- Inlet Port
  {f5e27828-8c06-4e34-9d11-b88ebc3a613b}; !- Outlet Port

OS:Connection,
  {6bccad98-7a98-41de-8fd3-5a5948898b73}, !- Handle
  {8d388f32-f33a-4490-baf9-24776f64aedd}, !- Source Object
  2,                                      !- Outlet Port
  {1eb879cb-f00d-43d4-9531-09bba4f4ea40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5e27828-8c06-4e34-9d11-b88ebc3a613b}, !- Handle
  {1eb879cb-f00d-43d4-9531-09bba4f4ea40}, !- Source Object
  3,                                      !- Outlet Port
  {2e2f764a-38f4-4034-9332-515ad7e6abb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf5cef6d-f537-41af-a40f-818fa479b181}, !- Handle
  FrontStairsFlr4 ZN Unit Heater Outlet Air Node, !- Name
  {1bb9ceef-c499-4105-ba3c-2fc9042a2763}, !- Inlet Port
  {fc235f85-d2c3-483d-9495-6253094f8c54}; !- Outlet Port

OS:Connection,
  {fc235f85-d2c3-483d-9495-6253094f8c54}, !- Handle
  {cf5cef6d-f537-41af-a40f-818fa479b181}, !- Source Object
  3,                                      !- Outlet Port
  {1ed6f3d7-1795-4f99-a25d-640474a79be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb9ceef-c499-4105-ba3c-2fc9042a2763}, !- Handle
  {2e2f764a-38f4-4034-9332-515ad7e6abb2}, !- Source Object
  4,                                      !- Outlet Port
  {cf5cef6d-f537-41af-a40f-818fa479b181}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {63d03242-7027-4de0-96ba-43bfe3087d9c}, !- Handle
  RearStairsFlr1 ZN UnitHeater Fan,       !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {76b851e9-8d01-4a5f-b09f-bf0d4093a1ea}, !- Handle
  RearStairsFlr1 ZN UnitHeater Electric Htg Coil, !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {589fbc85-efd9-4e68-9794-f491e3fcf2df}, !- Handle
  RearStairsFlr1 ZN Unit Heater,          !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  {5a91152f-3ea8-4dde-8776-76b1fdfb7dcb}, !- Air Inlet Node Name
  {c1296cbe-ec6e-4663-9754-6ccb90cbdb28}, !- Air Outlet Node Name
  {63d03242-7027-4de0-96ba-43bfe3087d9c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {76b851e9-8d01-4a5f-b09f-bf0d4093a1ea}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c66628be-7953-4d89-a256-451a75417deb}, !- Handle
  RearStairsFlr1 ZN Unit Heater Inlet Air Node, !- Name
  {7144d95d-2a72-4de2-87f6-560ba75c8784}, !- Inlet Port
  {5a91152f-3ea8-4dde-8776-76b1fdfb7dcb}; !- Outlet Port

OS:Connection,
  {7144d95d-2a72-4de2-87f6-560ba75c8784}, !- Handle
  {c86177e2-ddd8-431e-bff3-6a032111473a}, !- Source Object
  2,                                      !- Outlet Port
  {c66628be-7953-4d89-a256-451a75417deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a91152f-3ea8-4dde-8776-76b1fdfb7dcb}, !- Handle
  {c66628be-7953-4d89-a256-451a75417deb}, !- Source Object
  3,                                      !- Outlet Port
  {589fbc85-efd9-4e68-9794-f491e3fcf2df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {69e10945-751c-45b0-94c4-a668b1b86293}, !- Handle
  RearStairsFlr1 ZN Unit Heater Outlet Air Node, !- Name
  {c1296cbe-ec6e-4663-9754-6ccb90cbdb28}, !- Inlet Port
  {893ffbf6-44c7-4c8b-bd0a-6cefb132359e}; !- Outlet Port

OS:Connection,
  {893ffbf6-44c7-4c8b-bd0a-6cefb132359e}, !- Handle
  {69e10945-751c-45b0-94c4-a668b1b86293}, !- Source Object
  3,                                      !- Outlet Port
  {2f5b9f9f-96cf-4064-9117-8494afaec8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1296cbe-ec6e-4663-9754-6ccb90cbdb28}, !- Handle
  {589fbc85-efd9-4e68-9794-f491e3fcf2df}, !- Source Object
  4,                                      !- Outlet Port
  {69e10945-751c-45b0-94c4-a668b1b86293}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b68d3d87-685f-4a84-9a7e-3e3984d48f0c}, !- Handle
  RearStairsFlr2 ZN UnitHeater Fan,       !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {046b8f93-9590-4a5e-8d61-31602b183dd4}, !- Handle
  RearStairsFlr2 ZN UnitHeater Electric Htg Coil, !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {3b4cc732-43da-4ac3-b590-7a7faf4eda68}, !- Handle
  RearStairsFlr2 ZN Unit Heater,          !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  {c350b3ab-b076-4838-8ec4-ab534fbc28a6}, !- Air Inlet Node Name
  {28546f51-90b5-4e7a-8200-ed7aeadb7a7f}, !- Air Outlet Node Name
  {b68d3d87-685f-4a84-9a7e-3e3984d48f0c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {046b8f93-9590-4a5e-8d61-31602b183dd4}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {de5323fa-419c-424d-8992-924bf53ba8bf}, !- Handle
  RearStairsFlr2 ZN Unit Heater Inlet Air Node, !- Name
  {d85d7904-a1ea-4b26-ae79-78996a244d7b}, !- Inlet Port
  {c350b3ab-b076-4838-8ec4-ab534fbc28a6}; !- Outlet Port

OS:Connection,
  {d85d7904-a1ea-4b26-ae79-78996a244d7b}, !- Handle
  {16ffaca3-3ee0-47b8-b62a-4497d61412c1}, !- Source Object
  2,                                      !- Outlet Port
  {de5323fa-419c-424d-8992-924bf53ba8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c350b3ab-b076-4838-8ec4-ab534fbc28a6}, !- Handle
  {de5323fa-419c-424d-8992-924bf53ba8bf}, !- Source Object
  3,                                      !- Outlet Port
  {3b4cc732-43da-4ac3-b590-7a7faf4eda68}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57f0f660-886e-45e1-a18d-fc88d72e49d9}, !- Handle
  RearStairsFlr2 ZN Unit Heater Outlet Air Node, !- Name
  {28546f51-90b5-4e7a-8200-ed7aeadb7a7f}, !- Inlet Port
  {57ed93e9-acd8-402b-b271-68418061067b}; !- Outlet Port

OS:Connection,
  {57ed93e9-acd8-402b-b271-68418061067b}, !- Handle
  {57f0f660-886e-45e1-a18d-fc88d72e49d9}, !- Source Object
  3,                                      !- Outlet Port
  {d720bf44-5d38-4560-8aa4-d9e7aed9a0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28546f51-90b5-4e7a-8200-ed7aeadb7a7f}, !- Handle
  {3b4cc732-43da-4ac3-b590-7a7faf4eda68}, !- Source Object
  4,                                      !- Outlet Port
  {57f0f660-886e-45e1-a18d-fc88d72e49d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {322cb244-9eb0-463c-abca-5ec5ad480a25}, !- Handle
  RearStairsFlr3 ZN UnitHeater Fan,       !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {860893b5-9618-42a6-862d-87c1a0d839f1}, !- Handle
  RearStairsFlr3 ZN UnitHeater Electric Htg Coil, !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {f7ef5098-2aab-4917-9954-ef6aa0a53319}, !- Handle
  RearStairsFlr3 ZN Unit Heater,          !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  {32ead649-84cc-42a1-b973-35157ecd6170}, !- Air Inlet Node Name
  {55c54dec-6274-4bc2-88ff-a41bb1e8530c}, !- Air Outlet Node Name
  {322cb244-9eb0-463c-abca-5ec5ad480a25}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {860893b5-9618-42a6-862d-87c1a0d839f1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {69f6b64c-f32f-43b9-96ae-6c2435686d04}, !- Handle
  RearStairsFlr3 ZN Unit Heater Inlet Air Node, !- Name
  {d3920b4b-8a10-4af5-b95a-6fc49decf4e5}, !- Inlet Port
  {32ead649-84cc-42a1-b973-35157ecd6170}; !- Outlet Port

OS:Connection,
  {d3920b4b-8a10-4af5-b95a-6fc49decf4e5}, !- Handle
  {62cd3d51-d66f-43cc-a6ea-89dae04944e9}, !- Source Object
  2,                                      !- Outlet Port
  {69f6b64c-f32f-43b9-96ae-6c2435686d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ead649-84cc-42a1-b973-35157ecd6170}, !- Handle
  {69f6b64c-f32f-43b9-96ae-6c2435686d04}, !- Source Object
  3,                                      !- Outlet Port
  {f7ef5098-2aab-4917-9954-ef6aa0a53319}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d540d38-0e73-4566-8956-de3f44f4f2a5}, !- Handle
  RearStairsFlr3 ZN Unit Heater Outlet Air Node, !- Name
  {55c54dec-6274-4bc2-88ff-a41bb1e8530c}, !- Inlet Port
  {88596a64-0eaf-4110-a0cf-d992d6113bae}; !- Outlet Port

OS:Connection,
  {88596a64-0eaf-4110-a0cf-d992d6113bae}, !- Handle
  {5d540d38-0e73-4566-8956-de3f44f4f2a5}, !- Source Object
  3,                                      !- Outlet Port
  {3bfb83b0-c520-4659-8f9f-693db5f09814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c54dec-6274-4bc2-88ff-a41bb1e8530c}, !- Handle
  {f7ef5098-2aab-4917-9954-ef6aa0a53319}, !- Source Object
  4,                                      !- Outlet Port
  {5d540d38-0e73-4566-8956-de3f44f4f2a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {dffd491e-4387-465b-bfb4-dd6f07289d65}, !- Handle
  RearStairsFlr4 ZN UnitHeater Fan,       !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6c1cc785-e897-4408-adbc-07b643826e1f}, !- Handle
  RearStairsFlr4 ZN UnitHeater Electric Htg Coil, !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {ae8e1ca1-56a5-4ac2-aa85-494c5c71ec69}, !- Handle
  RearStairsFlr4 ZN Unit Heater,          !- Name
  {a4fa219b-18db-4ff5-b01b-ce541ec6b42e}, !- Availability Schedule Name
  {7019906d-8a2a-4458-81e9-e0bc63e2f82c}, !- Air Inlet Node Name
  {1c8d1cdd-55a6-42e0-ba28-a6e5e7510118}, !- Air Outlet Node Name
  {dffd491e-4387-465b-bfb4-dd6f07289d65}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  Continuous,                             !- Fan Control Type
  {6c1cc785-e897-4408-adbc-07b643826e1f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {ff66e254-4321-45f2-a48a-75892acbff63}, !- Handle
  RearStairsFlr4 ZN Unit Heater Inlet Air Node, !- Name
  {e1ec90bf-d0e2-4fea-b228-692a04e377b3}, !- Inlet Port
  {7019906d-8a2a-4458-81e9-e0bc63e2f82c}; !- Outlet Port

OS:Connection,
  {e1ec90bf-d0e2-4fea-b228-692a04e377b3}, !- Handle
  {69173b9e-bfde-4b4a-be40-516b1a8210c7}, !- Source Object
  2,                                      !- Outlet Port
  {ff66e254-4321-45f2-a48a-75892acbff63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7019906d-8a2a-4458-81e9-e0bc63e2f82c}, !- Handle
  {ff66e254-4321-45f2-a48a-75892acbff63}, !- Source Object
  3,                                      !- Outlet Port
  {ae8e1ca1-56a5-4ac2-aa85-494c5c71ec69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2918e659-0ef3-47ea-a155-d38544f7831a}, !- Handle
  RearStairsFlr4 ZN Unit Heater Outlet Air Node, !- Name
  {1c8d1cdd-55a6-42e0-ba28-a6e5e7510118}, !- Inlet Port
  {be127a67-e761-4c06-bad6-010052ccb51e}; !- Outlet Port

OS:Connection,
  {be127a67-e761-4c06-bad6-010052ccb51e}, !- Handle
  {2918e659-0ef3-47ea-a155-d38544f7831a}, !- Source Object
  3,                                      !- Outlet Port
  {2cb93422-347c-4fc4-84ac-3e60160adf75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c8d1cdd-55a6-42e0-ba28-a6e5e7510118}, !- Handle
  {ae8e1ca1-56a5-4ac2-aa85-494c5c71ec69}, !- Source Object
  4,                                      !- Outlet Port
  {2918e659-0ef3-47ea-a155-d38544f7831a}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {57d2c14f-3972-43e5-ae03-dff7f923e480}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {18dacf67-404b-4710-85ca-4422b7e00518}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {06dce242-339f-460b-8b06-5041142a99eb}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1bdd7307-dc6c-4281-8fba-446a3b8a2d44}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8a061bd8-eebe-4b98-84cc-6130cb68ace7}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {0a938687-6e08-415e-94bc-e7a1503b22f3}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {f272b19a-fbd5-4f64-a7e1-6908a72376f5}, !- Handle
  Foundation F 0.9W/m*K Perim 28.04m Area 163.06m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  163.056405410804,                       !- Area {m2}
  28.0421840002;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {430759da-964b-494e-bff2-739fca0515d7}, !- Handle
  Foundation F 0.9W/m*K Perim 1.83m Area 15.05m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  15.05029248,                            !- Area {m2}
  1.8288;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a49a9dc1-6b39-420e-8655-6b0fbe93e7a2}, !- Handle
  Foundation F 0.9W/m*K Perim 3.96m Area 32.61m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  32.6112810819962,                       !- Area {m2}
  3.9624;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {d39421cc-6fd4-4d62-9789-06677cd57f2e}, !- Handle
  Foundation F 0.9W/m*K Perim 9.75m Area 150.51m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  150.505772851871,                       !- Area {m2}
  9.7536;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ce1e0add-c260-408f-a20d-08c9e2cec741}, !- Handle
  Foundation F 0.9W/m*K Perim 10.67m Area 20.07m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  20.06705664,                            !- Area {m2}
  10.668;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a2bfed85-4edd-470e-8c5b-71faba15d90f}, !- Handle
  Foundation F 0.9W/m*K Perim 9.75m Area 80.27m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  80.2739226633754,                       !- Area {m2}
  9.7536;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b7d037f4-811c-4ff8-b576-dd405e2dd853}, !- Handle
  Foundation F 0.9W/m*K Perim 11.89m Area 97.83m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  97.826901120823,                        !- Area {m2}
  11.8872000001;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9cc82d5c-6f24-4005-bd57-f6a67f489cab}, !- Handle
  Foundation F 0.9W/m*K Perim 15.85m Area 130.44m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  130.435868160823,                       !- Area {m2}
  15.8496000001;                          !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {761eef1d-f19c-4db3-b555-26fafc5fc854}, !- Handle
  Foundation F 0.9W/m*K Perim 1.52m Area 12.54m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  12.5419104,                             !- Area {m2}
  1.524;                                  !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {773611f0-4f6b-4127-add8-32e409283f7d}, !- Handle
  90.1-2019 - SmHotel - ASHRAE 169-2013-4A, !- Name
  {8d44e11e-ac38-482a-8b34-c9ae4c139768}, !- Default Exterior Surface Constructions Name
  {fd4753dc-7ad0-4a4d-9f29-482f20fb9a9d}, !- Default Interior Surface Constructions Name
  {9d415c0e-33f9-4ae9-87de-0f2c0cf50a09}, !- Default Ground Contact Surface Constructions Name
  {dffdbcc6-b00a-4f0d-b1f6-21b0f904de21}, !- Default Exterior SubSurface Constructions Name
  {7968eab0-a3c4-47d4-8392-d01306a67dff}, !- Default Interior SubSurface Constructions Name
  {07d01195-422f-46df-9dad-c861eee27df1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {8d44e11e-ac38-482a-8b34-c9ae4c139768}, !- Handle
  Default Surface Constructions 1,        !- Name
  {26594863-90c2-4528-8cc4-c90ecfd3d799}, !- Floor Construction Name
  {d0e583e7-7cac-481d-ab84-c550ed432de4}, !- Wall Construction Name
  {e14e850e-0564-4b52-a258-68b9b278dde5}; !- Roof Ceiling Construction Name

OS:Construction,
  {26594863-90c2-4528-8cc4-c90ecfd3d799}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {d4acd931-833c-4e8d-9694-7d834fd7c757}, !- Layer 1
  {927cf915-b5e6-4812-8807-af7b96023663}, !- Layer 2
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}; !- Layer 3

OS:Material:NoMass,
  {d4acd931-833c-4e8d-9694-7d834fd7c757}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {927cf915-b5e6-4812-8807-af7b96023663}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b51704a5-30c5-467e-94c1-88a51d8ff9f0}, !- Handle
  {26594863-90c2-4528-8cc4-c90ecfd3d799}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d0e583e7-7cac-481d-ab84-c550ed432de4}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {fffacfe0-afb6-4099-80c9-c40d75c93ae2}, !- Layer 1
  {e1d449f4-aa11-4644-9e00-4e758185f732}, !- Layer 2
  {cffec4b2-824b-4da8-9029-a7c612514cd5}, !- Layer 3
  {e1d449f4-aa11-4644-9e00-4e758185f732}; !- Layer 4

OS:Material,
  {fffacfe0-afb6-4099-80c9-c40d75c93ae2}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e1d449f4-aa11-4644-9e00-4e758185f732}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cffec4b2-824b-4da8-9029-a7c612514cd5}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e132d35b-8a93-4934-902e-103a67a5d0eb}, !- Handle
  {d0e583e7-7cac-481d-ab84-c550ed432de4}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {e14e850e-0564-4b52-a258-68b9b278dde5}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {20c546f9-b515-490e-8e06-bc5df3b8a643}, !- Layer 1
  {96783a12-3c4f-471e-8074-e95e62828f7d}, !- Layer 2
  {9fb47f7a-d637-47db-afdf-fb627da95ebf}; !- Layer 3

OS:Material,
  {20c546f9-b515-490e-8e06-bc5df3b8a643}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {96783a12-3c4f-471e-8074-e95e62828f7d}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {9fb47f7a-d637-47db-afdf-fb627da95ebf}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b3417d9c-00f6-4a05-ab70-30712df52795}, !- Handle
  {e14e850e-0564-4b52-a258-68b9b278dde5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {fd4753dc-7ad0-4a4d-9f29-482f20fb9a9d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {861ed301-ea70-4290-9b76-616a0ecd922e}, !- Floor Construction Name
  {44162fd8-e4da-4100-a8b5-a5d5d9c80f4a}, !- Wall Construction Name
  {a050c71c-23f2-4bd3-8d34-7d5bdd4e029b}; !- Roof Ceiling Construction Name

OS:Construction,
  {861ed301-ea70-4290-9b76-616a0ecd922e}, !- Handle
  int_slab_floor_smallhotel,              !- Name
  ,                                       !- Surface Rendering Name
  {927cf915-b5e6-4812-8807-af7b96023663}, !- Layer 1
  {57d2c14f-3972-43e5-ae03-dff7f923e480}; !- Layer 2

OS:StandardsInformation:Construction,
  {e7659c6e-3bce-4ea0-b00d-e79310ac70f5}, !- Handle
  {861ed301-ea70-4290-9b76-616a0ecd922e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {44162fd8-e4da-4100-a8b5-a5d5d9c80f4a}, !- Handle
  int_wall_smallhotel,                    !- Name
  ,                                       !- Surface Rendering Name
  {c8b9fb80-1230-4933-9eda-c4749720bef9}, !- Layer 1
  {c8b9fb80-1230-4933-9eda-c4749720bef9}; !- Layer 2

OS:Material,
  {c8b9fb80-1230-4933-9eda-c4749720bef9}, !- Handle
  1/2 in. Gypsum Board,                   !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {40abde65-4ca4-487c-a20a-e31a7db9cf90}, !- Handle
  {44162fd8-e4da-4100-a8b5-a5d5d9c80f4a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a050c71c-23f2-4bd3-8d34-7d5bdd4e029b}, !- Handle
  int_slab_ceiling_smallhotel,            !- Name
  ,                                       !- Surface Rendering Name
  {57d2c14f-3972-43e5-ae03-dff7f923e480}, !- Layer 1
  {927cf915-b5e6-4812-8807-af7b96023663}; !- Layer 2

OS:StandardsInformation:Construction,
  {6b617eed-240a-4114-988e-103d57f47a72}, !- Handle
  {a050c71c-23f2-4bd3-8d34-7d5bdd4e029b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9d415c0e-33f9-4ae9-87de-0f2c0cf50a09}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c57e0503-9e5a-48ae-b9b0-82e03ce1cbb3}, !- Floor Construction Name
  {6ccab803-065f-4703-bd89-25320f321b15}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {c57e0503-9e5a-48ae-b9b0-82e03ce1cbb3}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {eec9d4d3-436c-47b2-ac72-ea687d50a740}, !- Layer 1
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}; !- Layer 2

OS:Material:NoMass,
  {7596db1b-3768-4987-a640-9acaf97fc026}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eec9d4d3-436c-47b2-ac72-ea687d50a740}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e5859a22-ac0f-4d72-b70f-894cd0ab6815}, !- Handle
  {c57e0503-9e5a-48ae-b9b0-82e03ce1cbb3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6ccab803-065f-4703-bd89-25320f321b15}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {dd438cf7-1c0d-4ae4-9090-f35a7a05420c}; !- Layer 1

OS:Material,
  {dd438cf7-1c0d-4ae4-9090-f35a7a05420c}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d8da6170-e00b-4d6f-b03a-387e792cdf95}, !- Handle
  {6ccab803-065f-4703-bd89-25320f321b15}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {dffdbcc6-b00a-4f0d-b1f6-21b0f904de21}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {527fba11-d5c7-48ed-bd6b-eb051df6163f}, !- Fixed Window Construction Name
  {78dcd647-e248-44c2-bd4b-47c77625a531}, !- Operable Window Construction Name
  {e3c9a054-05bd-4de7-97f0-f0192f8b3d09}, !- Door Construction Name
  {7ac9f551-61e0-4f80-8011-2ea215a2936a}, !- Glass Door Construction Name
  {519fe4de-f382-4224-891a-fdbe1276862c}, !- Overhead Door Construction Name
  {a0593ea1-986e-41bf-9984-e09a83148faf}, !- Skylight Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Tubular Daylight Dome Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {527fba11-d5c7-48ed-bd6b-eb051df6163f}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {5bcd48ed-e477-4634-a681-df61678cb7f4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5bcd48ed-e477-4634-a681-df61678cb7f4}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing,        !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {1959da34-afa2-4ce3-92cf-c901004785a7}, !- Handle
  {527fba11-d5c7-48ed-bd6b-eb051df6163f}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {78dcd647-e248-44c2-bd4b-47c77625a531}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {5b39278c-4c93-4d98-b1a9-6419ad9948f0}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5b39278c-4c93-4d98-b1a9-6419ad9948f0}, !- Handle
  U 0.45 SHGC 0.33 Simple Glazing,        !- Name
  2.55521850350107,                       !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {71dea3f8-9870-47d9-aae5-bb6df4241e14}, !- Handle
  {78dcd647-e248-44c2-bd4b-47c77625a531}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {e3c9a054-05bd-4de7-97f0-f0192f8b3d09}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {a42572f9-9ab5-4d05-93b2-e1eaf05bd136}, !- Layer 1
  {7596db1b-3768-4987-a640-9acaf97fc026}; !- Layer 2

OS:Material,
  {a42572f9-9ab5-4d05-93b2-e1eaf05bd136}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6f449c84-8241-407c-b73e-1f03493ff2ad}, !- Handle
  {e3c9a054-05bd-4de7-97f0-f0192f8b3d09}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7ac9f551-61e0-4f80-8011-2ea215a2936a}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {b4680f74-5607-4e8f-8564-6db6a447f04e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {b4680f74-5607-4e8f-8564-6db6a447f04e}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing,        !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {31af2417-1d54-45b5-a571-2a02461655ce}, !- Handle
  {7ac9f551-61e0-4f80-8011-2ea215a2936a}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {519fe4de-f382-4224-891a-fdbe1276862c}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {dde71a6e-06bc-4c03-a6fc-09df16b7775f}; !- Layer 1

OS:Material:NoMass,
  {dde71a6e-06bc-4c03-a6fc-09df16b7775f}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1726c035-7ca8-471a-a7a3-4345eaade9a7}, !- Handle
  {519fe4de-f382-4224-891a-fdbe1276862c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {a0593ea1-986e-41bf-9984-e09a83148faf}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {084a9840-18f6-4701-b27d-3b567e8198a8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {084a9840-18f6-4701-b27d-3b567e8198a8}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {209eed61-a519-403c-9598-a5fa14716a03}, !- Handle
  {a0593ea1-986e-41bf-9984-e09a83148faf}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d49b10af-198e-43b6-b9f3-02a865970f6a}; !- Layer 1

OS:WindowMaterial:Glazing,
  {d49b10af-198e-43b6-b9f3-02a865970f6a}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {1f6c8045-a9df-465b-87af-98e212486235}, !- Handle
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {7968eab0-a3c4-47d4-8392-d01306a67dff}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Fixed Window Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Operable Window Construction Name
  {0516fe47-11b2-4b53-8559-b44e56ab33ca}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0516fe47-11b2-4b53-8559-b44e56ab33ca}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5fb1631d-85b0-4726-b994-7af312b64971}; !- Layer 1

OS:Material,
  {5fb1631d-85b0-4726-b994-7af312b64971}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {534f1f6f-a4e9-420e-b9fb-97ab2ecc8480}, !- Handle
  {0516fe47-11b2-4b53-8559-b44e56ab33ca}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {07d01195-422f-46df-9dad-c861eee27df1}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5fb1631d-85b0-4726-b994-7af312b64971}; !- Layer 1

OS:StandardsInformation:Construction,
  {0a4c3ded-8517-44ef-baaa-0e2eae00f95b}, !- Handle
  {07d01195-422f-46df-9dad-c861eee27df1}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {4a126568-d79a-4b53-9d65-a33c2555b52d}, !- Handle
  90.1-2019 - SmHotel - GuestRoom123Occ - ASHRAE 169-2013-4A, !- Name
  {86512661-9cd7-4acd-b2e2-dc3a24bf1ef2}, !- Default Exterior Surface Constructions Name
  {69043340-46c9-47d7-88ec-46fbd3d60328}, !- Default Interior Surface Constructions Name
  {39c5ff3b-0fee-4d52-b5f3-5966ab485ae3}, !- Default Ground Contact Surface Constructions Name
  {20e09e7b-1c7b-4709-8473-fa7d327ef301}, !- Default Exterior SubSurface Constructions Name
  {13e923df-02b0-422b-a9bb-328d2b6d98cf}, !- Default Interior SubSurface Constructions Name
  {07d01195-422f-46df-9dad-c861eee27df1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {86512661-9cd7-4acd-b2e2-dc3a24bf1ef2}, !- Handle
  Default Surface Constructions 4,        !- Name
  {82d9bf64-7167-4052-a938-e57fcb3a6980}, !- Floor Construction Name
  {a87a2afc-b3bb-4b48-aae3-4de5992cf14b}, !- Wall Construction Name
  {9998d896-6011-4498-b4a0-338090a52dec}; !- Roof Ceiling Construction Name

OS:Construction,
  {82d9bf64-7167-4052-a938-e57fcb3a6980}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61, !- Name
  ,                                       !- Surface Rendering Name
  {3a1ff839-eb9d-49c0-bb64-da251308e8bf}, !- Layer 1
  {927cf915-b5e6-4812-8807-af7b96023663}, !- Layer 2
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}; !- Layer 3

OS:Material:NoMass,
  {3a1ff839-eb9d-49c0-bb64-da251308e8bf}, !- Handle
  Typical Insulation R-17.04,             !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a8b745c3-fff2-4807-b39c-262ab3d8ae3a}, !- Handle
  {82d9bf64-7167-4052-a938-e57fcb3a6980}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a87a2afc-b3bb-4b48-aae3-4de5992cf14b}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 1, !- Name
  ,                                       !- Surface Rendering Name
  {fffacfe0-afb6-4099-80c9-c40d75c93ae2}, !- Layer 1
  {e1d449f4-aa11-4644-9e00-4e758185f732}, !- Layer 2
  {e3e71085-1579-4f0d-9070-7c84536be239}, !- Layer 3
  {e1d449f4-aa11-4644-9e00-4e758185f732}; !- Layer 4

OS:Material:NoMass,
  {e3e71085-1579-4f0d-9070-7c84536be239}, !- Handle
  Typical Insulation R-13.45 1,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5408134e-cb5a-4732-a7a3-777280f8499f}, !- Handle
  {a87a2afc-b3bb-4b48-aae3-4de5992cf14b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {9998d896-6011-4498-b4a0-338090a52dec}, !- Handle
  Typical IEAD Roof R-31.25 1,            !- Name
  ,                                       !- Surface Rendering Name
  {20c546f9-b515-490e-8e06-bc5df3b8a643}, !- Layer 1
  {19ea9d35-4af2-4592-b086-4ae4241d6834}, !- Layer 2
  {9fb47f7a-d637-47db-afdf-fb627da95ebf}; !- Layer 3

OS:Material:NoMass,
  {19ea9d35-4af2-4592-b086-4ae4241d6834}, !- Handle
  Typical Insulation R-30.13 1,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {59e4a798-3446-4288-a082-297ad7076669}, !- Handle
  {9998d896-6011-4498-b4a0-338090a52dec}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {69043340-46c9-47d7-88ec-46fbd3d60328}, !- Handle
  Default Surface Constructions 5,        !- Name
  {861ed301-ea70-4290-9b76-616a0ecd922e}, !- Floor Construction Name
  {44162fd8-e4da-4100-a8b5-a5d5d9c80f4a}, !- Wall Construction Name
  {a050c71c-23f2-4bd3-8d34-7d5bdd4e029b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {39c5ff3b-0fee-4d52-b5f3-5966ab485ae3}, !- Handle
  Default Surface Constructions 6,        !- Name
  {cc144ab0-11b4-4433-9ff8-65677ece2fcd}, !- Floor Construction Name
  {6ccab803-065f-4703-bd89-25320f321b15}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {cc144ab0-11b4-4433-9ff8-65677ece2fcd}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {aa1309c4-811b-4d6e-9a85-f9a5b22be07d}, !- Layer 1
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}; !- Layer 2

OS:Material:NoMass,
  {674de26e-dd6d-4e3d-8eb8-a6c95b199f11}, !- Handle
  Typical Insulation R-1.85 1,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {aa1309c4-811b-4d6e-9a85-f9a5b22be07d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {146d0c41-1c6d-4749-870c-9585f925f5cf}, !- Handle
  {cc144ab0-11b4-4433-9ff8-65677ece2fcd}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {20e09e7b-1c7b-4709-8473-fa7d327ef301}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {527fba11-d5c7-48ed-bd6b-eb051df6163f}, !- Fixed Window Construction Name
  {78dcd647-e248-44c2-bd4b-47c77625a531}, !- Operable Window Construction Name
  {03d177ae-c66b-4b62-b6a1-b07039e40faf}, !- Door Construction Name
  {7ac9f551-61e0-4f80-8011-2ea215a2936a}, !- Glass Door Construction Name
  {48944324-c123-466d-b580-719205fefa45}, !- Overhead Door Construction Name
  {a0593ea1-986e-41bf-9984-e09a83148faf}, !- Skylight Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Tubular Daylight Dome Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {03d177ae-c66b-4b62-b6a1-b07039e40faf}, !- Handle
  Typical Insulated Metal Door R-2.7 1,   !- Name
  ,                                       !- Surface Rendering Name
  {a42572f9-9ab5-4d05-93b2-e1eaf05bd136}, !- Layer 1
  {674de26e-dd6d-4e3d-8eb8-a6c95b199f11}; !- Layer 2

OS:StandardsInformation:Construction,
  {c73da372-a85b-4c08-ad81-cd3168c05d50}, !- Handle
  {03d177ae-c66b-4b62-b6a1-b07039e40faf}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {48944324-c123-466d-b580-719205fefa45}, !- Handle
  Typical Overhead Door R-3.23 1,         !- Name
  ,                                       !- Surface Rendering Name
  {83784b16-8e30-40e6-a6fd-5d19f60576a2}; !- Layer 1

OS:Material:NoMass,
  {83784b16-8e30-40e6-a6fd-5d19f60576a2}, !- Handle
  Typical Insulation R-2.38 1,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8f380fee-5c2b-4ebe-b6d6-a233aae73222}, !- Handle
  {48944324-c123-466d-b580-719205fefa45}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {13e923df-02b0-422b-a9bb-328d2b6d98cf}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Fixed Window Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Operable Window Construction Name
  {0516fe47-11b2-4b53-8559-b44e56ab33ca}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {f9056a5a-7535-4536-a93c-8c773dd5c03f}, !- Handle
  90.1-2019 - SmHotel - GuestRoom123Vac - ASHRAE 169-2013-4A, !- Name
  {a55fac02-5635-4795-be09-8f7b230fc60b}, !- Default Exterior Surface Constructions Name
  {c0719c6b-8396-4ceb-84ae-fa8ef13cee6d}, !- Default Interior Surface Constructions Name
  {5bc81097-3e2b-42e3-9f35-a01b0da05c2f}, !- Default Ground Contact Surface Constructions Name
  {a70c8a6e-9f30-4414-bc35-3254cbe6a8d3}, !- Default Exterior SubSurface Constructions Name
  {71f1ee28-89fe-436e-bab5-0e4788d4fec4}, !- Default Interior SubSurface Constructions Name
  {07d01195-422f-46df-9dad-c861eee27df1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {a55fac02-5635-4795-be09-8f7b230fc60b}, !- Handle
  Default Surface Constructions 7,        !- Name
  {df9f8bd2-66d1-4c3b-9d6c-5765538efcb7}, !- Floor Construction Name
  {4ee0f121-1086-4201-8843-bb9324f63222}, !- Wall Construction Name
  {8bd0bff1-48f3-4972-a8db-b0c9bfc36ddf}; !- Roof Ceiling Construction Name

OS:Construction,
  {df9f8bd2-66d1-4c3b-9d6c-5765538efcb7}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 1, !- Name
  ,                                       !- Surface Rendering Name
  {4eed3627-0ffc-483a-a298-7d601fa124ec}, !- Layer 1
  {927cf915-b5e6-4812-8807-af7b96023663}, !- Layer 2
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}; !- Layer 3

OS:Material:NoMass,
  {4eed3627-0ffc-483a-a298-7d601fa124ec}, !- Handle
  Typical Insulation R-17.04 1,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d93ca0b9-e8bf-4e09-821c-1498f3329e9a}, !- Handle
  {df9f8bd2-66d1-4c3b-9d6c-5765538efcb7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4ee0f121-1086-4201-8843-bb9324f63222}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 2, !- Name
  ,                                       !- Surface Rendering Name
  {fffacfe0-afb6-4099-80c9-c40d75c93ae2}, !- Layer 1
  {e1d449f4-aa11-4644-9e00-4e758185f732}, !- Layer 2
  {09cf1521-1954-4016-804b-991b3fbdd20a}, !- Layer 3
  {e1d449f4-aa11-4644-9e00-4e758185f732}; !- Layer 4

OS:Material:NoMass,
  {09cf1521-1954-4016-804b-991b3fbdd20a}, !- Handle
  Typical Insulation R-13.45 2,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4783bd52-28b7-43a5-b528-cfce4205c31f}, !- Handle
  {4ee0f121-1086-4201-8843-bb9324f63222}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {8bd0bff1-48f3-4972-a8db-b0c9bfc36ddf}, !- Handle
  Typical IEAD Roof R-31.25 2,            !- Name
  ,                                       !- Surface Rendering Name
  {20c546f9-b515-490e-8e06-bc5df3b8a643}, !- Layer 1
  {63e6bc0b-c9ab-455a-a008-99b76b6b4af5}, !- Layer 2
  {9fb47f7a-d637-47db-afdf-fb627da95ebf}; !- Layer 3

OS:Material:NoMass,
  {63e6bc0b-c9ab-455a-a008-99b76b6b4af5}, !- Handle
  Typical Insulation R-30.13 2,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e37eff4c-9065-48c8-9b26-3f4e9244cc40}, !- Handle
  {8bd0bff1-48f3-4972-a8db-b0c9bfc36ddf}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c0719c6b-8396-4ceb-84ae-fa8ef13cee6d}, !- Handle
  Default Surface Constructions 8,        !- Name
  {861ed301-ea70-4290-9b76-616a0ecd922e}, !- Floor Construction Name
  {44162fd8-e4da-4100-a8b5-a5d5d9c80f4a}, !- Wall Construction Name
  {a050c71c-23f2-4bd3-8d34-7d5bdd4e029b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {5bc81097-3e2b-42e3-9f35-a01b0da05c2f}, !- Handle
  Default Surface Constructions 9,        !- Name
  {cc144ab0-11b4-4433-9ff8-65677ece2fcd}, !- Floor Construction Name
  {6ccab803-065f-4703-bd89-25320f321b15}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {a70c8a6e-9f30-4414-bc35-3254cbe6a8d3}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {527fba11-d5c7-48ed-bd6b-eb051df6163f}, !- Fixed Window Construction Name
  {78dcd647-e248-44c2-bd4b-47c77625a531}, !- Operable Window Construction Name
  {af4be8df-3456-4b45-9da8-c24df9ac7eac}, !- Door Construction Name
  {7ac9f551-61e0-4f80-8011-2ea215a2936a}, !- Glass Door Construction Name
  {5c4efb0d-8740-4c00-a7b2-0eacb58cd0c6}, !- Overhead Door Construction Name
  {a0593ea1-986e-41bf-9984-e09a83148faf}, !- Skylight Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Tubular Daylight Dome Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {af4be8df-3456-4b45-9da8-c24df9ac7eac}, !- Handle
  Typical Insulated Metal Door R-2.7 2,   !- Name
  ,                                       !- Surface Rendering Name
  {a42572f9-9ab5-4d05-93b2-e1eaf05bd136}, !- Layer 1
  {9c5fc85b-d719-43dd-abe8-f69395f21ca5}; !- Layer 2

OS:Material:NoMass,
  {9c5fc85b-d719-43dd-abe8-f69395f21ca5}, !- Handle
  Typical Insulation R-1.85 2,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e2156d05-4e3c-4993-bd37-5b644e45950e}, !- Handle
  {af4be8df-3456-4b45-9da8-c24df9ac7eac}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5c4efb0d-8740-4c00-a7b2-0eacb58cd0c6}, !- Handle
  Typical Overhead Door R-3.23 2,         !- Name
  ,                                       !- Surface Rendering Name
  {59ba85ce-fcf6-4cbe-b13b-cbfd70ac0b0b}; !- Layer 1

OS:Material:NoMass,
  {59ba85ce-fcf6-4cbe-b13b-cbfd70ac0b0b}, !- Handle
  Typical Insulation R-2.38 2,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {47f142ab-620e-41d1-8c21-a83b3c0fbcb6}, !- Handle
  {5c4efb0d-8740-4c00-a7b2-0eacb58cd0c6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {71f1ee28-89fe-436e-bab5-0e4788d4fec4}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Fixed Window Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Operable Window Construction Name
  {0516fe47-11b2-4b53-8559-b44e56ab33ca}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {9c96b8d3-6af6-49d8-a133-eab0469e05bc}, !- Handle
  90.1-2019 - SmHotel - GuestRoom4Occ - ASHRAE 169-2013-4A, !- Name
  {c868dbec-dee5-449b-8dc6-0af8f5f4fde9}, !- Default Exterior Surface Constructions Name
  {e42a80c2-79e7-40da-9bcd-0e02bc4f5853}, !- Default Interior Surface Constructions Name
  {d4451b36-9509-4f8a-97eb-12bf327113d2}, !- Default Ground Contact Surface Constructions Name
  {676c2dd1-6ade-4e1f-965b-9759d932bb50}, !- Default Exterior SubSurface Constructions Name
  {04f27378-8238-4597-b100-2133745815f2}, !- Default Interior SubSurface Constructions Name
  {07d01195-422f-46df-9dad-c861eee27df1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c868dbec-dee5-449b-8dc6-0af8f5f4fde9}, !- Handle
  Default Surface Constructions 10,       !- Name
  {9b93ac23-2eee-471a-8394-215a980fd2da}, !- Floor Construction Name
  {9ddbf717-6fc5-45ee-8d77-7ef8a2e5112c}, !- Wall Construction Name
  {d0263852-a46b-4c99-8326-84aaf358b984}; !- Roof Ceiling Construction Name

OS:Construction,
  {9b93ac23-2eee-471a-8394-215a980fd2da}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 2, !- Name
  ,                                       !- Surface Rendering Name
  {424d1dcc-840e-41c8-82ef-64469a3d283e}, !- Layer 1
  {927cf915-b5e6-4812-8807-af7b96023663}, !- Layer 2
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}; !- Layer 3

OS:Material:NoMass,
  {424d1dcc-840e-41c8-82ef-64469a3d283e}, !- Handle
  Typical Insulation R-17.04 2,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {817b3e3b-8fee-4d1f-90ef-e9bc8ba79b6a}, !- Handle
  {9b93ac23-2eee-471a-8394-215a980fd2da}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9ddbf717-6fc5-45ee-8d77-7ef8a2e5112c}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 3, !- Name
  ,                                       !- Surface Rendering Name
  {fffacfe0-afb6-4099-80c9-c40d75c93ae2}, !- Layer 1
  {e1d449f4-aa11-4644-9e00-4e758185f732}, !- Layer 2
  {3d8d293a-8ab8-4385-9bcb-88fb50c41683}, !- Layer 3
  {e1d449f4-aa11-4644-9e00-4e758185f732}; !- Layer 4

OS:Material:NoMass,
  {3d8d293a-8ab8-4385-9bcb-88fb50c41683}, !- Handle
  Typical Insulation R-13.45 3,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {45c2c4f9-8ec4-45fe-b784-9cee9c8b92d6}, !- Handle
  {9ddbf717-6fc5-45ee-8d77-7ef8a2e5112c}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {d0263852-a46b-4c99-8326-84aaf358b984}, !- Handle
  Typical IEAD Roof R-31.25 3,            !- Name
  ,                                       !- Surface Rendering Name
  {20c546f9-b515-490e-8e06-bc5df3b8a643}, !- Layer 1
  {de3eb1c5-4bf6-44b1-a28b-f0a49f7f8a2d}, !- Layer 2
  {9fb47f7a-d637-47db-afdf-fb627da95ebf}; !- Layer 3

OS:Material:NoMass,
  {de3eb1c5-4bf6-44b1-a28b-f0a49f7f8a2d}, !- Handle
  Typical Insulation R-30.13 3,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b254a63a-a7e9-4b2a-81cc-d22547ae4509}, !- Handle
  {d0263852-a46b-4c99-8326-84aaf358b984}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e42a80c2-79e7-40da-9bcd-0e02bc4f5853}, !- Handle
  Default Surface Constructions 11,       !- Name
  {861ed301-ea70-4290-9b76-616a0ecd922e}, !- Floor Construction Name
  {44162fd8-e4da-4100-a8b5-a5d5d9c80f4a}, !- Wall Construction Name
  {a050c71c-23f2-4bd3-8d34-7d5bdd4e029b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d4451b36-9509-4f8a-97eb-12bf327113d2}, !- Handle
  Default Surface Constructions 12,       !- Name
  {cc144ab0-11b4-4433-9ff8-65677ece2fcd}, !- Floor Construction Name
  {6ccab803-065f-4703-bd89-25320f321b15}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {676c2dd1-6ade-4e1f-965b-9759d932bb50}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {527fba11-d5c7-48ed-bd6b-eb051df6163f}, !- Fixed Window Construction Name
  {78dcd647-e248-44c2-bd4b-47c77625a531}, !- Operable Window Construction Name
  {df502295-0471-4e1d-9f6d-dcff7e8aeafb}, !- Door Construction Name
  {7ac9f551-61e0-4f80-8011-2ea215a2936a}, !- Glass Door Construction Name
  {1a62dd70-be79-4d75-9895-d2d9ef1ac813}, !- Overhead Door Construction Name
  {a0593ea1-986e-41bf-9984-e09a83148faf}, !- Skylight Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Tubular Daylight Dome Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {df502295-0471-4e1d-9f6d-dcff7e8aeafb}, !- Handle
  Typical Insulated Metal Door R-2.7 3,   !- Name
  ,                                       !- Surface Rendering Name
  {a42572f9-9ab5-4d05-93b2-e1eaf05bd136}, !- Layer 1
  {5b5c9f6c-6669-4bf5-8b06-ac19d4278f6e}; !- Layer 2

OS:Material:NoMass,
  {5b5c9f6c-6669-4bf5-8b06-ac19d4278f6e}, !- Handle
  Typical Insulation R-1.85 3,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {65f570f3-daa3-46d3-bf57-8bce3e745d3a}, !- Handle
  {df502295-0471-4e1d-9f6d-dcff7e8aeafb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1a62dd70-be79-4d75-9895-d2d9ef1ac813}, !- Handle
  Typical Overhead Door R-3.23 3,         !- Name
  ,                                       !- Surface Rendering Name
  {c6f78f87-0da2-49e8-b0bd-548533301f72}; !- Layer 1

OS:Material:NoMass,
  {c6f78f87-0da2-49e8-b0bd-548533301f72}, !- Handle
  Typical Insulation R-2.38 3,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c9d5ae90-3c94-4a7c-90ef-5e535a260f5e}, !- Handle
  {1a62dd70-be79-4d75-9895-d2d9ef1ac813}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {04f27378-8238-4597-b100-2133745815f2}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Fixed Window Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Operable Window Construction Name
  {0516fe47-11b2-4b53-8559-b44e56ab33ca}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {c40e3903-69b6-4cd5-a741-8b27ac17df78}, !- Handle
  90.1-2019 - SmHotel - GuestRoom4Vac - ASHRAE 169-2013-4A, !- Name
  {7f96d202-6b5d-45e7-8e5b-2169b2a44714}, !- Default Exterior Surface Constructions Name
  {19e82ffa-8928-4099-96fd-f464066c50ed}, !- Default Interior Surface Constructions Name
  {84fb333c-2d6f-4078-a818-203cc8e23919}, !- Default Ground Contact Surface Constructions Name
  {cc21721d-5c2c-405c-a33f-36dca1f4d09b}, !- Default Exterior SubSurface Constructions Name
  {23d35cc5-9502-41c8-928c-a40d5ac6afae}, !- Default Interior SubSurface Constructions Name
  {07d01195-422f-46df-9dad-c861eee27df1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {7f96d202-6b5d-45e7-8e5b-2169b2a44714}, !- Handle
  Default Surface Constructions 13,       !- Name
  {bae68a8b-ead5-4bfa-a668-70e1e2737e78}, !- Floor Construction Name
  {3ffef091-efa2-4e3e-8870-f015a5418462}, !- Wall Construction Name
  {4bd1cf58-9e87-464b-877e-69f0220fa9dc}; !- Roof Ceiling Construction Name

OS:Construction,
  {bae68a8b-ead5-4bfa-a668-70e1e2737e78}, !- Handle
  Typical Insulated Exterior Mass Floor R-19.61 3, !- Name
  ,                                       !- Surface Rendering Name
  {f80f1444-5676-4bee-aa18-5d4f164f1788}, !- Layer 1
  {927cf915-b5e6-4812-8807-af7b96023663}, !- Layer 2
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}; !- Layer 3

OS:Material:NoMass,
  {f80f1444-5676-4bee-aa18-5d4f164f1788}, !- Handle
  Typical Insulation R-17.04 3,           !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aabb7abe-9e97-4273-ba39-dfdbaeb03408}, !- Handle
  {bae68a8b-ead5-4bfa-a668-70e1e2737e78}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {3ffef091-efa2-4e3e-8870-f015a5418462}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 4, !- Name
  ,                                       !- Surface Rendering Name
  {fffacfe0-afb6-4099-80c9-c40d75c93ae2}, !- Layer 1
  {e1d449f4-aa11-4644-9e00-4e758185f732}, !- Layer 2
  {d0995759-df9f-4bbc-bebf-42573a4e554c}, !- Layer 3
  {e1d449f4-aa11-4644-9e00-4e758185f732}; !- Layer 4

OS:Material:NoMass,
  {d0995759-df9f-4bbc-bebf-42573a4e554c}, !- Handle
  Typical Insulation R-13.45 4,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {da5439b3-88b4-4ff4-8d2a-e3d2abb28371}, !- Handle
  {3ffef091-efa2-4e3e-8870-f015a5418462}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {4bd1cf58-9e87-464b-877e-69f0220fa9dc}, !- Handle
  Typical IEAD Roof R-31.25 4,            !- Name
  ,                                       !- Surface Rendering Name
  {20c546f9-b515-490e-8e06-bc5df3b8a643}, !- Layer 1
  {9c81cca5-da8a-4abc-a271-ef5d53a5923b}, !- Layer 2
  {9fb47f7a-d637-47db-afdf-fb627da95ebf}; !- Layer 3

OS:Material:NoMass,
  {9c81cca5-da8a-4abc-a271-ef5d53a5923b}, !- Handle
  Typical Insulation R-30.13 4,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {9261cff4-64d0-4b9c-a6a1-80788236a895}, !- Handle
  {4bd1cf58-9e87-464b-877e-69f0220fa9dc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {19e82ffa-8928-4099-96fd-f464066c50ed}, !- Handle
  Default Surface Constructions 14,       !- Name
  {861ed301-ea70-4290-9b76-616a0ecd922e}, !- Floor Construction Name
  {44162fd8-e4da-4100-a8b5-a5d5d9c80f4a}, !- Wall Construction Name
  {a050c71c-23f2-4bd3-8d34-7d5bdd4e029b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {84fb333c-2d6f-4078-a818-203cc8e23919}, !- Handle
  Default Surface Constructions 15,       !- Name
  {cc144ab0-11b4-4433-9ff8-65677ece2fcd}, !- Floor Construction Name
  {6ccab803-065f-4703-bd89-25320f321b15}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {cc21721d-5c2c-405c-a33f-36dca1f4d09b}, !- Handle
  Default Sub Surface Constructions 9,    !- Name
  {527fba11-d5c7-48ed-bd6b-eb051df6163f}, !- Fixed Window Construction Name
  {78dcd647-e248-44c2-bd4b-47c77625a531}, !- Operable Window Construction Name
  {851c3b33-fb24-4c5f-a63e-aaa57e5c2d30}, !- Door Construction Name
  {7ac9f551-61e0-4f80-8011-2ea215a2936a}, !- Glass Door Construction Name
  {69571c34-f6ff-4a07-b618-e9dd33328836}, !- Overhead Door Construction Name
  {a0593ea1-986e-41bf-9984-e09a83148faf}, !- Skylight Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Tubular Daylight Dome Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {851c3b33-fb24-4c5f-a63e-aaa57e5c2d30}, !- Handle
  Typical Insulated Metal Door R-2.7 4,   !- Name
  ,                                       !- Surface Rendering Name
  {a42572f9-9ab5-4d05-93b2-e1eaf05bd136}, !- Layer 1
  {b3191d5b-f547-4a29-9b2b-e8466ea7e988}; !- Layer 2

OS:Material:NoMass,
  {b3191d5b-f547-4a29-9b2b-e8466ea7e988}, !- Handle
  Typical Insulation R-1.85 4,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {68c81d46-cc82-4999-8e8e-62bf780fda56}, !- Handle
  {851c3b33-fb24-4c5f-a63e-aaa57e5c2d30}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {69571c34-f6ff-4a07-b618-e9dd33328836}, !- Handle
  Typical Overhead Door R-3.23 4,         !- Name
  ,                                       !- Surface Rendering Name
  {65c3886b-f6eb-4ef2-8ba4-5ba82988cc50}; !- Layer 1

OS:Material:NoMass,
  {65c3886b-f6eb-4ef2-8ba4-5ba82988cc50}, !- Handle
  Typical Insulation R-2.38 4,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {94ef6e7a-47f5-4d98-8c43-2ddfed34390c}, !- Handle
  {69571c34-f6ff-4a07-b618-e9dd33328836}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {23d35cc5-9502-41c8-928c-a40d5ac6afae}, !- Handle
  Default Sub Surface Constructions 10,   !- Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Fixed Window Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Operable Window Construction Name
  {0516fe47-11b2-4b53-8559-b44e56ab33ca}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {3f940be6-2c33-433d-a560-e11437b405a6}, !- Handle
  90.1-2019 - SmHotel - ASHRAE 169-2013-4A 1, !- Name
  {581fa712-fa04-427f-abc8-0a66ce7a4052}, !- Default Exterior Surface Constructions Name
  {f76c5209-dbf3-4b98-aa6a-51f126720049}, !- Default Interior Surface Constructions Name
  {0f693226-d7ba-495a-af97-5270132bc1d9}, !- Default Ground Contact Surface Constructions Name
  {c8dac32b-4038-4a09-8940-bd2d984b4583}, !- Default Exterior SubSurface Constructions Name
  {38732a9f-3ce9-45ed-8531-8afd49a244ce}, !- Default Interior SubSurface Constructions Name
  {07d01195-422f-46df-9dad-c861eee27df1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {581fa712-fa04-427f-abc8-0a66ce7a4052}, !- Handle
  Default Surface Constructions 16,       !- Name
  {82147ffb-ad58-4181-95c5-39be08b02375}, !- Floor Construction Name
  {69a7b55a-a232-40a0-989e-4e6552de9809}, !- Wall Construction Name
  {887f5c0d-d051-42e0-8159-52518d37ae67}; !- Roof Ceiling Construction Name

OS:Construction,
  {82147ffb-ad58-4181-95c5-39be08b02375}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54 1, !- Name
  ,                                       !- Surface Rendering Name
  {63b6c698-b6fd-4842-b4f6-e8c40972cce4}, !- Layer 1
  {927cf915-b5e6-4812-8807-af7b96023663}, !- Layer 2
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}; !- Layer 3

OS:Material:NoMass,
  {63b6c698-b6fd-4842-b4f6-e8c40972cce4}, !- Handle
  Typical Insulation R-14.97 1,           !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {70c932f4-51e8-4b44-ac5b-5be337d1d78c}, !- Handle
  {82147ffb-ad58-4181-95c5-39be08b02375}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {69a7b55a-a232-40a0-989e-4e6552de9809}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 5, !- Name
  ,                                       !- Surface Rendering Name
  {fffacfe0-afb6-4099-80c9-c40d75c93ae2}, !- Layer 1
  {e1d449f4-aa11-4644-9e00-4e758185f732}, !- Layer 2
  {b0e6b14c-6e12-4082-8558-92f353332a6b}, !- Layer 3
  {e1d449f4-aa11-4644-9e00-4e758185f732}; !- Layer 4

OS:Material:NoMass,
  {b0e6b14c-6e12-4082-8558-92f353332a6b}, !- Handle
  Typical Insulation R-13.45 5,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {47acc5f1-dbe7-40c0-8743-bb3ec1cd1b46}, !- Handle
  {69a7b55a-a232-40a0-989e-4e6552de9809}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {887f5c0d-d051-42e0-8159-52518d37ae67}, !- Handle
  Typical IEAD Roof R-31.25 5,            !- Name
  ,                                       !- Surface Rendering Name
  {20c546f9-b515-490e-8e06-bc5df3b8a643}, !- Layer 1
  {dd626bad-fa2a-4e30-b397-28117af76d4e}, !- Layer 2
  {9fb47f7a-d637-47db-afdf-fb627da95ebf}; !- Layer 3

OS:Material:NoMass,
  {dd626bad-fa2a-4e30-b397-28117af76d4e}, !- Handle
  Typical Insulation R-30.13 5,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ba3ebbbb-5546-4bd7-a3f7-195339145077}, !- Handle
  {887f5c0d-d051-42e0-8159-52518d37ae67}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f76c5209-dbf3-4b98-aa6a-51f126720049}, !- Handle
  Default Surface Constructions 17,       !- Name
  {861ed301-ea70-4290-9b76-616a0ecd922e}, !- Floor Construction Name
  {44162fd8-e4da-4100-a8b5-a5d5d9c80f4a}, !- Wall Construction Name
  {a050c71c-23f2-4bd3-8d34-7d5bdd4e029b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0f693226-d7ba-495a-af97-5270132bc1d9}, !- Handle
  Default Surface Constructions 18,       !- Name
  {c57e0503-9e5a-48ae-b9b0-82e03ce1cbb3}, !- Floor Construction Name
  {6ccab803-065f-4703-bd89-25320f321b15}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {c8dac32b-4038-4a09-8940-bd2d984b4583}, !- Handle
  Default Sub Surface Constructions 11,   !- Name
  {527fba11-d5c7-48ed-bd6b-eb051df6163f}, !- Fixed Window Construction Name
  {78dcd647-e248-44c2-bd4b-47c77625a531}, !- Operable Window Construction Name
  {5da633b5-34ff-443f-99b6-d54867941933}, !- Door Construction Name
  {7ac9f551-61e0-4f80-8011-2ea215a2936a}, !- Glass Door Construction Name
  {abb420a6-500e-4803-8621-ad69a3128464}, !- Overhead Door Construction Name
  {a0593ea1-986e-41bf-9984-e09a83148faf}, !- Skylight Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Tubular Daylight Dome Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5da633b5-34ff-443f-99b6-d54867941933}, !- Handle
  Typical Insulated Metal Door R-2.7 5,   !- Name
  ,                                       !- Surface Rendering Name
  {a42572f9-9ab5-4d05-93b2-e1eaf05bd136}, !- Layer 1
  {a8259e55-345e-46b6-9738-68b04936dcd6}; !- Layer 2

OS:Material:NoMass,
  {a8259e55-345e-46b6-9738-68b04936dcd6}, !- Handle
  Typical Insulation R-1.85 5,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d1594ec0-f383-436f-a2ad-97965a09f2be}, !- Handle
  {5da633b5-34ff-443f-99b6-d54867941933}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {abb420a6-500e-4803-8621-ad69a3128464}, !- Handle
  Typical Overhead Door R-3.23 5,         !- Name
  ,                                       !- Surface Rendering Name
  {b7a65f13-f520-42fb-b957-dc220bda0f32}; !- Layer 1

OS:Material:NoMass,
  {b7a65f13-f520-42fb-b957-dc220bda0f32}, !- Handle
  Typical Insulation R-2.38 5,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1a85d2ab-e735-4dab-b058-d598f1a00355}, !- Handle
  {abb420a6-500e-4803-8621-ad69a3128464}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {38732a9f-3ce9-45ed-8531-8afd49a244ce}, !- Handle
  Default Sub Surface Constructions 12,   !- Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Fixed Window Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Operable Window Construction Name
  {0516fe47-11b2-4b53-8559-b44e56ab33ca}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {ab537752-c0cb-476e-98d3-b25a2fd90c97}, !- Handle
  90.1-2019 - SmHotel - ASHRAE 169-2013-4A 2, !- Name
  {c7a885c0-fcf3-4ee1-bf11-094bbf35eb42}, !- Default Exterior Surface Constructions Name
  {7f87b4c4-ca38-4bed-8eb7-4edbc0b5039a}, !- Default Interior Surface Constructions Name
  {80385945-995f-4c4e-884c-0303463daa62}, !- Default Ground Contact Surface Constructions Name
  {78afeb55-537e-4810-b1c9-bc6e0e9867ec}, !- Default Exterior SubSurface Constructions Name
  {d782c6eb-fe53-4a0e-86e6-a741851dcabe}, !- Default Interior SubSurface Constructions Name
  {07d01195-422f-46df-9dad-c861eee27df1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c7a885c0-fcf3-4ee1-bf11-094bbf35eb42}, !- Handle
  Default Surface Constructions 19,       !- Name
  {26c1c04d-3520-417d-a5c0-da8331615237}, !- Floor Construction Name
  {c86fe6ca-f20f-4ab7-94be-5461190cf527}, !- Wall Construction Name
  {56cce1be-ae0c-4db6-8330-c154d700fee5}; !- Roof Ceiling Construction Name

OS:Construction,
  {26c1c04d-3520-417d-a5c0-da8331615237}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54 2, !- Name
  ,                                       !- Surface Rendering Name
  {8c88cba9-0a9c-4cbf-b935-2a33698972ed}, !- Layer 1
  {927cf915-b5e6-4812-8807-af7b96023663}, !- Layer 2
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}; !- Layer 3

OS:Material:NoMass,
  {8c88cba9-0a9c-4cbf-b935-2a33698972ed}, !- Handle
  Typical Insulation R-14.97 2,           !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {91da2b2e-b373-489b-98f9-74996f77f9a6}, !- Handle
  {26c1c04d-3520-417d-a5c0-da8331615237}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c86fe6ca-f20f-4ab7-94be-5461190cf527}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 6, !- Name
  ,                                       !- Surface Rendering Name
  {fffacfe0-afb6-4099-80c9-c40d75c93ae2}, !- Layer 1
  {e1d449f4-aa11-4644-9e00-4e758185f732}, !- Layer 2
  {2daf90c1-315e-496e-a367-7331781c1bb1}, !- Layer 3
  {e1d449f4-aa11-4644-9e00-4e758185f732}; !- Layer 4

OS:Material:NoMass,
  {2daf90c1-315e-496e-a367-7331781c1bb1}, !- Handle
  Typical Insulation R-13.45 6,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1f4a4c9e-fb35-48d3-8d7b-facbfb813bc3}, !- Handle
  {c86fe6ca-f20f-4ab7-94be-5461190cf527}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {56cce1be-ae0c-4db6-8330-c154d700fee5}, !- Handle
  Typical IEAD Roof R-31.25 6,            !- Name
  ,                                       !- Surface Rendering Name
  {20c546f9-b515-490e-8e06-bc5df3b8a643}, !- Layer 1
  {d71b622f-19d6-4089-acb1-570b4c1cc269}, !- Layer 2
  {9fb47f7a-d637-47db-afdf-fb627da95ebf}; !- Layer 3

OS:Material:NoMass,
  {d71b622f-19d6-4089-acb1-570b4c1cc269}, !- Handle
  Typical Insulation R-30.13 6,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {8799e8a3-c6cc-48d6-84bc-28d25f8b6e07}, !- Handle
  {56cce1be-ae0c-4db6-8330-c154d700fee5}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {7f87b4c4-ca38-4bed-8eb7-4edbc0b5039a}, !- Handle
  Default Surface Constructions 20,       !- Name
  {861ed301-ea70-4290-9b76-616a0ecd922e}, !- Floor Construction Name
  {44162fd8-e4da-4100-a8b5-a5d5d9c80f4a}, !- Wall Construction Name
  {a050c71c-23f2-4bd3-8d34-7d5bdd4e029b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {80385945-995f-4c4e-884c-0303463daa62}, !- Handle
  Default Surface Constructions 21,       !- Name
  {c57e0503-9e5a-48ae-b9b0-82e03ce1cbb3}, !- Floor Construction Name
  {6ccab803-065f-4703-bd89-25320f321b15}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {78afeb55-537e-4810-b1c9-bc6e0e9867ec}, !- Handle
  Default Sub Surface Constructions 13,   !- Name
  {527fba11-d5c7-48ed-bd6b-eb051df6163f}, !- Fixed Window Construction Name
  {78dcd647-e248-44c2-bd4b-47c77625a531}, !- Operable Window Construction Name
  {15e0ebb2-2237-42d4-8c37-3cf820b300e2}, !- Door Construction Name
  {7ac9f551-61e0-4f80-8011-2ea215a2936a}, !- Glass Door Construction Name
  {1b2c6684-104c-48bb-8d1c-287bf0f366ed}, !- Overhead Door Construction Name
  {a0593ea1-986e-41bf-9984-e09a83148faf}, !- Skylight Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Tubular Daylight Dome Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {15e0ebb2-2237-42d4-8c37-3cf820b300e2}, !- Handle
  Typical Insulated Metal Door R-2.7 6,   !- Name
  ,                                       !- Surface Rendering Name
  {a42572f9-9ab5-4d05-93b2-e1eaf05bd136}, !- Layer 1
  {ee13e832-e2dc-43ad-bd83-2f60601b29cd}; !- Layer 2

OS:Material:NoMass,
  {ee13e832-e2dc-43ad-bd83-2f60601b29cd}, !- Handle
  Typical Insulation R-1.85 6,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {14bf1cde-e5d8-4f22-9d46-93b31cf98e12}, !- Handle
  {15e0ebb2-2237-42d4-8c37-3cf820b300e2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1b2c6684-104c-48bb-8d1c-287bf0f366ed}, !- Handle
  Typical Overhead Door R-3.23 6,         !- Name
  ,                                       !- Surface Rendering Name
  {06e0e006-c242-418b-bc6d-2a8ffc4ecdde}; !- Layer 1

OS:Material:NoMass,
  {06e0e006-c242-418b-bc6d-2a8ffc4ecdde}, !- Handle
  Typical Insulation R-2.38 6,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {514516ff-9df1-4966-aefb-c15043cc2b50}, !- Handle
  {1b2c6684-104c-48bb-8d1c-287bf0f366ed}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d782c6eb-fe53-4a0e-86e6-a741851dcabe}, !- Handle
  Default Sub Surface Constructions 14,   !- Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Fixed Window Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Operable Window Construction Name
  {0516fe47-11b2-4b53-8559-b44e56ab33ca}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {dbb0eb6d-39bb-4233-88c8-2d943f821488}, !- Handle
  90.1-2019 - SmHotel - ASHRAE 169-2013-4A 3, !- Name
  {1bb53c11-e801-4f19-a408-464ced98df22}, !- Default Exterior Surface Constructions Name
  {9209f960-686c-4af5-bd67-ac65cd7dd71e}, !- Default Interior Surface Constructions Name
  {9a9a3d72-130f-442f-aa0d-f1011482496e}, !- Default Ground Contact Surface Constructions Name
  {32a24eab-5f85-4587-bec1-a7a6a6d6a2b8}, !- Default Exterior SubSurface Constructions Name
  {78c53fd1-fbf7-4c64-a342-00576c5870fc}, !- Default Interior SubSurface Constructions Name
  {07d01195-422f-46df-9dad-c861eee27df1}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1bb53c11-e801-4f19-a408-464ced98df22}, !- Handle
  Default Surface Constructions 22,       !- Name
  {e5684ecb-0bb8-41a1-b474-37de77c4d464}, !- Floor Construction Name
  {2f67cdb5-48cb-4a5c-a9af-338cb20622e7}, !- Wall Construction Name
  {cd5be599-109b-4d7a-8704-485d5170017c}; !- Roof Ceiling Construction Name

OS:Construction,
  {e5684ecb-0bb8-41a1-b474-37de77c4d464}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54 3, !- Name
  ,                                       !- Surface Rendering Name
  {33eff4df-aa2b-4bcc-a558-ec24718e51fe}, !- Layer 1
  {927cf915-b5e6-4812-8807-af7b96023663}, !- Layer 2
  {58f41d33-7d4a-4567-9ea4-dfd1c87a399c}; !- Layer 3

OS:Material:NoMass,
  {33eff4df-aa2b-4bcc-a558-ec24718e51fe}, !- Handle
  Typical Insulation R-14.97 3,           !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6895dd27-5033-4a1a-a14f-a793a482407d}, !- Handle
  {e5684ecb-0bb8-41a1-b474-37de77c4d464}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {2f67cdb5-48cb-4a5c-a9af-338cb20622e7}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63 7, !- Name
  ,                                       !- Surface Rendering Name
  {fffacfe0-afb6-4099-80c9-c40d75c93ae2}, !- Layer 1
  {e1d449f4-aa11-4644-9e00-4e758185f732}, !- Layer 2
  {c48b337a-eb8a-4443-afcb-031403c22788}, !- Layer 3
  {e1d449f4-aa11-4644-9e00-4e758185f732}; !- Layer 4

OS:Material:NoMass,
  {c48b337a-eb8a-4443-afcb-031403c22788}, !- Handle
  Typical Insulation R-13.45 7,           !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ac8e4888-533d-4e38-b785-672b66b3cbd4}, !- Handle
  {2f67cdb5-48cb-4a5c-a9af-338cb20622e7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {cd5be599-109b-4d7a-8704-485d5170017c}, !- Handle
  Typical IEAD Roof R-31.25 7,            !- Name
  ,                                       !- Surface Rendering Name
  {20c546f9-b515-490e-8e06-bc5df3b8a643}, !- Layer 1
  {486068b6-6085-4e5e-9c03-bc6adb6608e1}, !- Layer 2
  {9fb47f7a-d637-47db-afdf-fb627da95ebf}; !- Layer 3

OS:Material:NoMass,
  {486068b6-6085-4e5e-9c03-bc6adb6608e1}, !- Handle
  Typical Insulation R-30.13 7,           !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {cdf416d1-e0b1-47d7-805e-6694b9775dec}, !- Handle
  {cd5be599-109b-4d7a-8704-485d5170017c}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {9209f960-686c-4af5-bd67-ac65cd7dd71e}, !- Handle
  Default Surface Constructions 23,       !- Name
  {861ed301-ea70-4290-9b76-616a0ecd922e}, !- Floor Construction Name
  {44162fd8-e4da-4100-a8b5-a5d5d9c80f4a}, !- Wall Construction Name
  {a050c71c-23f2-4bd3-8d34-7d5bdd4e029b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9a9a3d72-130f-442f-aa0d-f1011482496e}, !- Handle
  Default Surface Constructions 24,       !- Name
  {c57e0503-9e5a-48ae-b9b0-82e03ce1cbb3}, !- Floor Construction Name
  {6ccab803-065f-4703-bd89-25320f321b15}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {32a24eab-5f85-4587-bec1-a7a6a6d6a2b8}, !- Handle
  Default Sub Surface Constructions 15,   !- Name
  {527fba11-d5c7-48ed-bd6b-eb051df6163f}, !- Fixed Window Construction Name
  {78dcd647-e248-44c2-bd4b-47c77625a531}, !- Operable Window Construction Name
  {238ad387-7c59-4487-8a4a-24b71dfecb52}, !- Door Construction Name
  {7ac9f551-61e0-4f80-8011-2ea215a2936a}, !- Glass Door Construction Name
  {18411b7a-0d78-4e3e-b87e-58b0ea11295f}, !- Overhead Door Construction Name
  {a0593ea1-986e-41bf-9984-e09a83148faf}, !- Skylight Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Tubular Daylight Dome Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {238ad387-7c59-4487-8a4a-24b71dfecb52}, !- Handle
  Typical Insulated Metal Door R-2.7 7,   !- Name
  ,                                       !- Surface Rendering Name
  {a42572f9-9ab5-4d05-93b2-e1eaf05bd136}, !- Layer 1
  {686acc27-9ca4-41b1-b266-dc49eeb4db9f}; !- Layer 2

OS:Material:NoMass,
  {686acc27-9ca4-41b1-b266-dc49eeb4db9f}, !- Handle
  Typical Insulation R-1.85 7,            !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fa8aa0c4-d93c-4beb-a71c-02f6ae2ab470}, !- Handle
  {238ad387-7c59-4487-8a4a-24b71dfecb52}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {18411b7a-0d78-4e3e-b87e-58b0ea11295f}, !- Handle
  Typical Overhead Door R-3.23 7,         !- Name
  ,                                       !- Surface Rendering Name
  {e894f59d-1a54-4640-817c-3375114c5327}; !- Layer 1

OS:Material:NoMass,
  {e894f59d-1a54-4640-817c-3375114c5327}, !- Handle
  Typical Insulation R-2.38 7,            !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b80fab2c-8db3-4c75-b497-eb9ffd34dd7d}, !- Handle
  {18411b7a-0d78-4e3e-b87e-58b0ea11295f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {78c53fd1-fbf7-4c64-a342-00576c5870fc}, !- Handle
  Default Sub Surface Constructions 16,   !- Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Fixed Window Construction Name
  {42ec869f-c8c4-4bcb-b2a4-7a2d8ee8a521}, !- Operable Window Construction Name
  {0516fe47-11b2-4b53-8559-b44e56ab33ca}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:ElectricEquipment:Definition,
  {6f6608b2-870a-402b-9120-082a35951e15}, !- Handle
  Elevator CoreFlr1 Electric Equipment Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  125,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {0fbd7091-84cd-4221-8495-c8647341b3c9}, !- Handle
  Elevator Coreflr1 Elevator Lights/Fans Equipment, !- Name
  {6f6608b2-870a-402b-9120-082a35951e15}, !- Electric Equipment Definition Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {d8943761-fe3a-492e-a928-301a6cb72581}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {f284b0b1-7837-4fc7-a510-74a89889beca}, !- Handle
  Elevator CoreFlr1 Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32110,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f2774ed6-cdb4-4b43-bb17-959a03dee9f3}, !- Handle
  Elevator Coreflr1 Elevator Equipment,   !- Name
  {f284b0b1-7837-4fc7-a510-74a89889beca}, !- Electric Equipment Definition Name
  {5b790dad-7867-46e3-a456-77e94e444149}, !- Space or SpaceType Name
  {087bca77-ccf0-445f-87fe-e98bfb079555}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d8943761-fe3a-492e-a928-301a6cb72581}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF,   !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {774ad97b-f7a3-401a-b8b1-f80128b623af}, !- Default Day Schedule Name
  {2dff5245-2957-407a-922b-8a16c03366c0}, !- Summer Design Day Schedule Name
  {fc0d3ddf-f3f7-4670-9419-1df5c9231291}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {774ad97b-f7a3-401a-b8b1-f80128b623af}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {2dff5245-2957-407a-922b-8a16c03366c0}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {fc0d3ddf-f3f7-4670-9419-1df5c9231291}, !- Handle
  HotelSmall ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {c91b834a-2d11-4dfc-8642-4ade59b53f3f}, !- Handle
  Corridor1 door Infiltration,            !- Name
  {663c7a10-7b04-4537-baa8-c6a88ea5b0d3}, !- Space or SpaceType Name
  {ed21292d-1157-43f4-a976-b39053865509}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.91557718,                             !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {ed21292d-1157-43f4-a976-b39053865509}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {70c34d17-b428-48fb-9927-21311eb2df3a}, !- Default Day Schedule Name
  {8c23b1f5-7b28-41d5-8ff3-74950a1a5961}, !- Summer Design Day Schedule Name
  {b2271912-9bfb-4a71-9a2b-e0627b638acd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70c34d17-b428-48fb-9927-21311eb2df3a}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {b2271912-9bfb-4a71-9a2b-e0627b638acd}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {8c23b1f5-7b28-41d5-8ff3-74950a1a5961}, !- Handle
  HotelSmall INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {86662f6f-59f8-4d3a-8f1f-db398de54b9c}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {613c4fde-0679-4cff-baee-204b737adf4c}, !- Default Day Schedule Name
  {92ef9c22-aec6-4450-b8c6-49a148c3995a}, !- Summer Design Day Schedule Name
  {ae928f94-cc03-4461-a6c8-02d5b915656c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {613c4fde-0679-4cff-baee-204b737adf4c}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ae928f94-cc03-4461-a6c8-02d5b915656c}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {92ef9c22-aec6-4450-b8c6-49a148c3995a}, !- Handle
  HotelSmall SAC_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b7f529a-44bc-4967-8b8d-50f234078081}, !- Handle
  GuestroomVacantFanSchedule,             !- Name
  {04b6703c-340b-417f-8582-28c6f7e8ed9f}, !- Schedule Type Limits Name
  {26e24b72-1668-45ca-9302-44b15c5ea5be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26e24b72-1668-45ca-9302-44b15c5ea5be}, !- Handle
  GuestroomVacantFanSchedule Default,     !- Name
  {04b6703c-340b-417f-8582-28c6f7e8ed9f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  15,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {387aaa40-5842-4e23-8e82-01bb58d3388c}, !- Handle
  SmallHotel_GuestRoom_Vent_Ctrl_Sch,     !- Name
  {6b8e2e58-7788-4327-8d73-53f451b25f73}, !- Schedule Type Limits Name
  {ba4be12d-a266-4e82-b39c-1e3be44e296f}, !- Default Day Schedule Name
  {198a8c00-259f-4050-91d8-cbd1370429e9}, !- Summer Design Day Schedule Name
  {edb79480-03ad-4183-931b-b045f868222c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba4be12d-a266-4e82-b39c-1e3be44e296f}, !- Handle
  SmallHotel_GuestRoom_Vent_Ctrl_Sch Default, !- Name
  {6b8e2e58-7788-4327-8d73-53f451b25f73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  50,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  50,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  17,                                     !- Hour 5
  50,                                     !- Minute 5
  1,                                      !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  1;                                      !- Value Until Time 7

OS:Schedule:Day,
  {198a8c00-259f-4050-91d8-cbd1370429e9}, !- Handle
  SmallHotel_GuestRoom_Vent_Ctrl_Sch Winter Design Day 1, !- Name
  {6b8e2e58-7788-4327-8d73-53f451b25f73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edb79480-03ad-4183-931b-b045f868222c}, !- Handle
  SmallHotel_GuestRoom_Vent_Ctrl_Sch Summer Design Day 1, !- Name
  {6b8e2e58-7788-4327-8d73-53f451b25f73}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6b8e2e58-7788-4327-8d73-53f451b25f73}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Material,
  {0f1d5069-43c9-401d-82e5-000cf0726515}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:PlantLoop,
  {2109bd86-b0f0-4ddd-90c8-64ea91e03596}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f7eb52ff-f07c-4a0f-9bfc-643b7ec22428}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b8521715-c607-4d6f-a450-235e4160cb0f}, !- Plant Side Inlet Node Name
  {c9491f21-3b1f-4cea-8d08-e1ae57051475}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a75f873b-a642-4658-8a7a-c64afd8daccd}, !- Demand Side Inlet Node Name
  {1214bad7-a847-4878-8b2c-f2492f8f33c9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {74049aab-6b28-4623-b14c-97d5ef8140eb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Demand Mixer Name
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Demand Splitter Name
  {3d7deed4-d64c-48dc-95ea-3dc739cfc554}, !- Supply Mixer Name
  {f864cb86-7000-4b8c-9bbf-b8b67763b144}; !- Supply Splitter Name

OS:Node,
  {b8b40dab-fc61-46c6-8292-b6525a79592d}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {b8521715-c607-4d6f-a450-235e4160cb0f}, !- Inlet Port
  {f70ed2d8-6485-4666-b722-38cf5f661c28}; !- Outlet Port

OS:Node,
  {f7eb52ff-f07c-4a0f-9bfc-643b7ec22428}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {85ed5314-a866-49c4-8c7e-2928776eac48}, !- Inlet Port
  {c9491f21-3b1f-4cea-8d08-e1ae57051475}; !- Outlet Port

OS:Node,
  {f20eb669-00cb-400d-9214-9db40b58a253}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {6b4550fe-dd63-4e0f-9772-ccec3da1e310}, !- Inlet Port
  {d88065ad-611d-4d96-a662-8995b5a1cff4}; !- Outlet Port

OS:Connector:Mixer,
  {3d7deed4-d64c-48dc-95ea-3dc739cfc554}, !- Handle
  Connector Mixer 1,                      !- Name
  {07ba31c4-fe7c-4081-b3dc-26672ea9e077}, !- Outlet Branch Name
  {4988e000-a9fb-4397-ac19-2c7dc5900f96}, !- Inlet Branch Name 1
  {ddb793db-b93f-4645-8387-1faef48e12b9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {f864cb86-7000-4b8c-9bbf-b8b67763b144}, !- Handle
  Connector Splitter 1,                   !- Name
  {c1fcaac1-6a54-4375-92f4-e8e90b035105}, !- Inlet Branch Name
  {6b4550fe-dd63-4e0f-9772-ccec3da1e310}, !- Outlet Branch Name 1
  {9c358d53-1497-4e4d-956b-a43c8c770c25}; !- Outlet Branch Name 2

OS:Connection,
  {b8521715-c607-4d6f-a450-235e4160cb0f}, !- Handle
  {2109bd86-b0f0-4ddd-90c8-64ea91e03596}, !- Source Object
  14,                                     !- Outlet Port
  {b8b40dab-fc61-46c6-8292-b6525a79592d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4550fe-dd63-4e0f-9772-ccec3da1e310}, !- Handle
  {f864cb86-7000-4b8c-9bbf-b8b67763b144}, !- Source Object
  3,                                      !- Outlet Port
  {f20eb669-00cb-400d-9214-9db40b58a253}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9491f21-3b1f-4cea-8d08-e1ae57051475}, !- Handle
  {f7eb52ff-f07c-4a0f-9bfc-643b7ec22428}, !- Source Object
  3,                                      !- Outlet Port
  {2109bd86-b0f0-4ddd-90c8-64ea91e03596}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {dfff4d69-794a-403c-aff1-eeea0e631819}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {a75f873b-a642-4658-8a7a-c64afd8daccd}, !- Inlet Port
  {1fe34e66-f357-403f-8182-523c11fd0379}; !- Outlet Port

OS:Node,
  {d76f80f5-0c4f-4268-aaa0-7aa8b5d88c8a}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {54a81f6e-e1cf-4a2c-8bf2-4021390b8490}, !- Inlet Port
  {1214bad7-a847-4878-8b2c-f2492f8f33c9}; !- Outlet Port

OS:Node,
  {126847b6-d29d-4a25-bb23-f7eb90d55656}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {a67f3eb1-ab9f-4eb7-b346-a975d62f9428}, !- Inlet Port
  {617ad83a-135c-4873-9ee8-37b80906e2d8}; !- Outlet Port

OS:Connector:Mixer,
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Handle
  Connector Mixer 2,                      !- Name
  {58a43060-895d-4271-9fa3-ee488468199d}, !- Outlet Branch Name
  {f5095f34-869d-493e-b0e6-27415051f1ba}, !- Inlet Branch Name 1
  {cf628627-62f2-4ca0-b1c3-3094aa4e38c1}, !- Inlet Branch Name 2
  {93bf3dc0-8722-4528-a78d-9a6150c20403}, !- Inlet Branch Name 3
  {94914f77-f7b4-4438-9924-df1251d8ecea}, !- Inlet Branch Name 4
  {01eb69f1-68c8-4df7-b758-c9469df7f1fc}, !- Inlet Branch Name 5
  {5bd957ca-8fe1-4bcd-9b0b-d6913d81b983}, !- Inlet Branch Name 6
  {6906102a-9ae3-4cb4-8537-9452262eec28}, !- Inlet Branch Name 7
  {530c4d70-2c1c-4756-9c86-f830d44b3033}, !- Inlet Branch Name 8
  {a575e5e0-c146-4a4e-a18d-a6b63c347020}, !- Inlet Branch Name 9
  {22687b13-d078-4c00-8c4f-b9513e146a89}, !- Inlet Branch Name 10
  {6f004f7e-872b-4bcd-a77c-98a23fbe0ea6}, !- Inlet Branch Name 11
  {41f69efa-e179-42e9-8639-1c87819c08a8}, !- Inlet Branch Name 12
  {c912a49d-8158-4365-9a32-428dde949862}, !- Inlet Branch Name 13
  {ab53e57c-30c6-415c-8277-7453dc5da001}, !- Inlet Branch Name 14
  {e92f6366-22eb-46e7-9861-7968f7ede78d}, !- Inlet Branch Name 15
  {bdb1cd0b-d756-41f2-b2c1-82277bf1f4d3}, !- Inlet Branch Name 16
  {849826c4-6368-4545-b5a3-08c2b3e9d3ed}, !- Inlet Branch Name 17
  {a44c3130-6333-429d-b658-c904dbb8d913}, !- Inlet Branch Name 18
  {0ffc9e2a-95a5-4629-acdd-b96bbb656af3}, !- Inlet Branch Name 19
  {b7ef1702-6d1f-4a32-af1c-74b646c1a526}, !- Inlet Branch Name 20
  {ee9020f2-9579-45ff-bae3-dd49036d9e33}, !- Inlet Branch Name 21
  {72a4360c-8d76-4d89-9a97-a9931777139c}, !- Inlet Branch Name 22
  {6b264c41-821a-4c78-b0b5-0eb748aaddd1}, !- Inlet Branch Name 23
  {ae0456d3-786b-4e8a-aa7e-63f3230e65bc}, !- Inlet Branch Name 24
  {cb8eee29-1093-4fcf-a0b5-c0a1ff24de19}, !- Inlet Branch Name 25
  {0421fa79-3bf2-4a02-ab2b-d5223b61f7a4}, !- Inlet Branch Name 26
  {7104f164-2898-4c5f-87e1-b32e7cd94228}, !- Inlet Branch Name 27
  {1f394c0e-45ff-4304-8e27-c84736663e03}, !- Inlet Branch Name 28
  {94d848a1-faa6-49cd-afe0-ca63bff2b10a}, !- Inlet Branch Name 29
  {ce5bdf98-2945-40c3-bac7-5718be95c1e5}, !- Inlet Branch Name 30
  {37de30ea-d584-4aad-87d3-11c7a235f792}, !- Inlet Branch Name 31
  {fd5f3deb-94c4-47f5-9282-6496b617e74a}, !- Inlet Branch Name 32
  {27fa02fa-45e7-4f16-841a-69146d14cdc5}, !- Inlet Branch Name 33
  {89eba1e9-a54b-4f41-96eb-c3943895f6f6}, !- Inlet Branch Name 34
  {34c21b03-7baa-42d6-afd2-dc20afcb4b2c}, !- Inlet Branch Name 35
  {89811627-0e3d-499a-8fc6-a50e1bb3ae30}, !- Inlet Branch Name 36
  {6d9794db-ab49-4b57-93d6-5aeefcc6f5ca}; !- Inlet Branch Name 37

OS:Connector:Splitter,
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Handle
  Connector Splitter 2,                   !- Name
  {1fe34e66-f357-403f-8182-523c11fd0379}, !- Inlet Branch Name
  {a67f3eb1-ab9f-4eb7-b346-a975d62f9428}, !- Outlet Branch Name 1
  {a7896f2b-b505-4bbd-b154-a86ced133624}, !- Outlet Branch Name 2
  {a642ff8c-6052-4abe-970a-c2fd88be75fc}, !- Outlet Branch Name 3
  {5bdbfdd9-65f1-4498-bf79-516cd4536fcb}, !- Outlet Branch Name 4
  {00eafb5d-b600-44c2-8197-c5d57fb440ea}, !- Outlet Branch Name 5
  {2c4137ab-d172-4bc6-b841-ad7ae7dde40a}, !- Outlet Branch Name 6
  {a43c2ad5-28c9-444d-be24-84ed3408127f}, !- Outlet Branch Name 7
  {5e329943-1e66-4f38-88c8-31cb19339dab}, !- Outlet Branch Name 8
  {db4a10c0-b9f8-4a86-b5ea-83f98e6b203d}, !- Outlet Branch Name 9
  {a897b329-4aaf-4edb-9c01-90e711a0c967}, !- Outlet Branch Name 10
  {afb62b66-6643-4323-8a5f-1ca0cadef1d2}, !- Outlet Branch Name 11
  {bcf1f2da-6e5b-401b-a169-fe7b425de1bd}, !- Outlet Branch Name 12
  {ef647d61-5806-4233-bf04-2240aa45491e}, !- Outlet Branch Name 13
  {0be55618-af89-414c-a46c-896ae64a25e7}, !- Outlet Branch Name 14
  {f7e6b9cd-ec51-453f-b96d-e7fdec09e334}, !- Outlet Branch Name 15
  {ebbc2301-e8d2-4903-a8fd-4817a308e826}, !- Outlet Branch Name 16
  {24737d9e-3db1-4568-88fc-679d94c21031}, !- Outlet Branch Name 17
  {8643c9f2-9e1c-4256-99ec-c24e652abd18}, !- Outlet Branch Name 18
  {b8c8de7a-cc73-4e64-a3e4-7f69d8abab74}, !- Outlet Branch Name 19
  {f4e3bac7-6901-4dc8-8d5c-794f36aebe00}, !- Outlet Branch Name 20
  {78471dd0-f901-442e-8851-d991954404f7}, !- Outlet Branch Name 21
  {29472554-da00-4fa9-a762-0c5bd39ae88d}, !- Outlet Branch Name 22
  {2f295d3d-4af8-471d-8409-a16358997146}, !- Outlet Branch Name 23
  {197c774c-f008-4815-a62d-8d641f81737a}, !- Outlet Branch Name 24
  {a83c18fb-a068-4629-b80f-1e27cc92c322}, !- Outlet Branch Name 25
  {39a3c6bc-032a-4173-8423-1f84e7ff98aa}, !- Outlet Branch Name 26
  {8bcd586f-e5cb-47ca-a9df-92fdb425f77b}, !- Outlet Branch Name 27
  {eeae7712-534b-440b-9bd2-42380b9ef10c}, !- Outlet Branch Name 28
  {ec805416-ab4d-48e5-952a-fdc22d31f320}, !- Outlet Branch Name 29
  {89b9febb-1f47-4068-b965-8b86e35d7d1e}, !- Outlet Branch Name 30
  {6f48ecd2-371f-4cd8-81c6-a74e26abac5e}, !- Outlet Branch Name 31
  {41cdbd89-563a-4e00-bf57-4fd041a5a52b}, !- Outlet Branch Name 32
  {1aa6657b-370e-4e56-bf06-9cf4027ecbfe}, !- Outlet Branch Name 33
  {0b72a9a5-9ca5-4a73-8f20-84a5668ea82c}, !- Outlet Branch Name 34
  {e11dcc97-e237-4589-871a-5a4caa199991}, !- Outlet Branch Name 35
  {d21507fa-f2e0-499f-9a99-bf8b763b7e64}, !- Outlet Branch Name 36
  {cb4dd1b7-68af-48e9-8dae-d8f7d889db4e}; !- Outlet Branch Name 37

OS:Connection,
  {a75f873b-a642-4658-8a7a-c64afd8daccd}, !- Handle
  {2109bd86-b0f0-4ddd-90c8-64ea91e03596}, !- Source Object
  17,                                     !- Outlet Port
  {dfff4d69-794a-403c-aff1-eeea0e631819}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe34e66-f357-403f-8182-523c11fd0379}, !- Handle
  {dfff4d69-794a-403c-aff1-eeea0e631819}, !- Source Object
  3,                                      !- Outlet Port
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67f3eb1-ab9f-4eb7-b346-a975d62f9428}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  3,                                      !- Outlet Port
  {126847b6-d29d-4a25-bb23-f7eb90d55656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1214bad7-a847-4878-8b2c-f2492f8f33c9}, !- Handle
  {d76f80f5-0c4f-4268-aaa0-7aa8b5d88c8a}, !- Source Object
  3,                                      !- Outlet Port
  {2109bd86-b0f0-4ddd-90c8-64ea91e03596}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {36e0c783-0426-438f-b7b1-ccb0e10b0f89}, !- Handle
  {2109bd86-b0f0-4ddd-90c8-64ea91e03596}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {74049aab-6b28-4623-b14c-97d5ef8140eb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {99921846-eb4b-47f5-9092-d14b16dc1c5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99921846-eb4b-47f5-9092-d14b16dc1c5b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fe89be99-cbe5-467b-a74d-b1c6cc33f135}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Schedule Name
  {f7eb52ff-f07c-4a0f-9bfc-643b7ec22428}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {03adaf53-14a5-4b3e-89b3-c42416d049f2}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f70ed2d8-6485-4666-b722-38cf5f661c28}, !- Inlet Node Name
  {90d99ca5-9531-45dd-8819-ecd768f9113a}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {e87ac52f-55f2-4125-95d3-8b73c1f34e03}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {90d99ca5-9531-45dd-8819-ecd768f9113a}, !- Inlet Port
  {c1fcaac1-6a54-4375-92f4-e8e90b035105}; !- Outlet Port

OS:Connection,
  {f70ed2d8-6485-4666-b722-38cf5f661c28}, !- Handle
  {b8b40dab-fc61-46c6-8292-b6525a79592d}, !- Source Object
  3,                                      !- Outlet Port
  {03adaf53-14a5-4b3e-89b3-c42416d049f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d99ca5-9531-45dd-8819-ecd768f9113a}, !- Handle
  {03adaf53-14a5-4b3e-89b3-c42416d049f2}, !- Source Object
  3,                                      !- Outlet Port
  {e87ac52f-55f2-4125-95d3-8b73c1f34e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1fcaac1-6a54-4375-92f4-e8e90b035105}, !- Handle
  {e87ac52f-55f2-4125-95d3-8b73c1f34e03}, !- Source Object
  3,                                      !- Outlet Port
  {f864cb86-7000-4b8c-9bbf-b8b67763b144}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {67b40833-44ed-4b4a-b3cd-f0e438e2afe4}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff, !- Name
  1.13562353519096,                       !- Tank Volume {m3}
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  87921.3210516667,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.803984183466667,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  7231.8307776044,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  7231.8307776044,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {c31fc2b6-42b2-45fa-a279-41450efa5fde}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  11.2594716546924,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  11.2594716546924,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d88065ad-611d-4d96-a662-8995b5a1cff4}, !- Use Side Inlet Node Name
  {65ea9a01-4c0f-48a1-b042-82838f3bbccd}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {5ba7f7f0-c02e-4f21-97e3-e7bb066b3d70}, !- Handle
  Schedule Day 1,                         !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9389e937-0a41-405c-80e7-24d768bf3074}, !- Handle
  Schedule Day 2,                         !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {cb0d142f-8e67-42c5-b35d-99bab463c9ed}, !- Handle
  {67b40833-44ed-4b4a-b3cd-f0e438e2afe4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {3af59d8b-b16c-4553-a2c2-d40b60a49765}, !- Handle
  300gal Natural Gas Water Heater - 300kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {65ea9a01-4c0f-48a1-b042-82838f3bbccd}, !- Inlet Port
  {4988e000-a9fb-4397-ac19-2c7dc5900f96}; !- Outlet Port

OS:Connection,
  {d88065ad-611d-4d96-a662-8995b5a1cff4}, !- Handle
  {f20eb669-00cb-400d-9214-9db40b58a253}, !- Source Object
  3,                                      !- Outlet Port
  {67b40833-44ed-4b4a-b3cd-f0e438e2afe4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {65ea9a01-4c0f-48a1-b042-82838f3bbccd}, !- Handle
  {67b40833-44ed-4b4a-b3cd-f0e438e2afe4}, !- Source Object
  32,                                     !- Outlet Port
  {3af59d8b-b16c-4553-a2c2-d40b60a49765}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4988e000-a9fb-4397-ac19-2c7dc5900f96}, !- Handle
  {3af59d8b-b16c-4553-a2c2-d40b60a49765}, !- Source Object
  3,                                      !- Outlet Port
  {3d7deed4-d64c-48dc-95ea-3dc739cfc554}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a82a8fc1-6f67-4b84-be52-b4a2170ed972}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {86179751-d5ea-4de8-a03c-694dc7caad6c}, !- Inlet Node Name
  {4a4a1e2c-1ae3-4ea6-b3fe-79438e8ef161}; !- Outlet Node Name

OS:Node,
  {3fde4eed-b3f3-49b2-93f9-7c0a0bcc2790}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {9c358d53-1497-4e4d-956b-a43c8c770c25}, !- Inlet Port
  {86179751-d5ea-4de8-a03c-694dc7caad6c}; !- Outlet Port

OS:Connection,
  {9c358d53-1497-4e4d-956b-a43c8c770c25}, !- Handle
  {f864cb86-7000-4b8c-9bbf-b8b67763b144}, !- Source Object
  4,                                      !- Outlet Port
  {3fde4eed-b3f3-49b2-93f9-7c0a0bcc2790}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ddb7784-1cef-44db-9bd9-6abcf82e2810}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {4a4a1e2c-1ae3-4ea6-b3fe-79438e8ef161}, !- Inlet Port
  {ddb793db-b93f-4645-8387-1faef48e12b9}; !- Outlet Port

OS:Connection,
  {86179751-d5ea-4de8-a03c-694dc7caad6c}, !- Handle
  {3fde4eed-b3f3-49b2-93f9-7c0a0bcc2790}, !- Source Object
  3,                                      !- Outlet Port
  {a82a8fc1-6f67-4b84-be52-b4a2170ed972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4a1e2c-1ae3-4ea6-b3fe-79438e8ef161}, !- Handle
  {a82a8fc1-6f67-4b84-be52-b4a2170ed972}, !- Source Object
  3,                                      !- Outlet Port
  {6ddb7784-1cef-44db-9bd9-6abcf82e2810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb793db-b93f-4645-8387-1faef48e12b9}, !- Handle
  {6ddb7784-1cef-44db-9bd9-6abcf82e2810}, !- Source Object
  3,                                      !- Outlet Port
  {3d7deed4-d64c-48dc-95ea-3dc739cfc554}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ae7f0302-ad47-4495-b55f-f3ddc8a40290}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {617ad83a-135c-4873-9ee8-37b80906e2d8}, !- Inlet Node Name
  {c4931d17-097a-40d4-ac58-2887f686a6dc}; !- Outlet Node Name

OS:Node,
  {fe8d7bce-694d-4d9b-a57b-93edca349e49}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {c4931d17-097a-40d4-ac58-2887f686a6dc}, !- Inlet Port
  {f5095f34-869d-493e-b0e6-27415051f1ba}; !- Outlet Port

OS:Connection,
  {617ad83a-135c-4873-9ee8-37b80906e2d8}, !- Handle
  {126847b6-d29d-4a25-bb23-f7eb90d55656}, !- Source Object
  3,                                      !- Outlet Port
  {ae7f0302-ad47-4495-b55f-f3ddc8a40290}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4931d17-097a-40d4-ac58-2887f686a6dc}, !- Handle
  {ae7f0302-ad47-4495-b55f-f3ddc8a40290}, !- Source Object
  3,                                      !- Outlet Port
  {fe8d7bce-694d-4d9b-a57b-93edca349e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5095f34-869d-493e-b0e6-27415051f1ba}, !- Handle
  {fe8d7bce-694d-4d9b-a57b-93edca349e49}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e8091bd4-5f16-4470-b44a-9427227fd797}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {22a39b8c-f3f3-4a50-9ebd-ed06ae272a57}, !- Inlet Node Name
  {85ed5314-a866-49c4-8c7e-2928776eac48}; !- Outlet Node Name

OS:Node,
  {f7f99787-c2f6-4d04-8e74-4307f073b949}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {07ba31c4-fe7c-4081-b3dc-26672ea9e077}, !- Inlet Port
  {22a39b8c-f3f3-4a50-9ebd-ed06ae272a57}; !- Outlet Port

OS:Connection,
  {07ba31c4-fe7c-4081-b3dc-26672ea9e077}, !- Handle
  {3d7deed4-d64c-48dc-95ea-3dc739cfc554}, !- Source Object
  2,                                      !- Outlet Port
  {f7f99787-c2f6-4d04-8e74-4307f073b949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a39b8c-f3f3-4a50-9ebd-ed06ae272a57}, !- Handle
  {f7f99787-c2f6-4d04-8e74-4307f073b949}, !- Source Object
  3,                                      !- Outlet Port
  {e8091bd4-5f16-4470-b44a-9427227fd797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85ed5314-a866-49c4-8c7e-2928776eac48}, !- Handle
  {e8091bd4-5f16-4470-b44a-9427227fd797}, !- Source Object
  3,                                      !- Outlet Port
  {f7eb52ff-f07c-4a0f-9bfc-643b7ec22428}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2bb7495b-6a76-4e66-9398-4e445adeca65}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f610e9c3-3c90-41ee-9621-38fef4cd9d83}, !- Inlet Node Name
  {54a81f6e-e1cf-4a2c-8bf2-4021390b8490}; !- Outlet Node Name

OS:Node,
  {2c75e1ad-45c8-47b2-80a2-34aeb0ed7db1}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {58a43060-895d-4271-9fa3-ee488468199d}, !- Inlet Port
  {f610e9c3-3c90-41ee-9621-38fef4cd9d83}; !- Outlet Port

OS:Connection,
  {58a43060-895d-4271-9fa3-ee488468199d}, !- Handle
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Source Object
  2,                                      !- Outlet Port
  {2c75e1ad-45c8-47b2-80a2-34aeb0ed7db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f610e9c3-3c90-41ee-9621-38fef4cd9d83}, !- Handle
  {2c75e1ad-45c8-47b2-80a2-34aeb0ed7db1}, !- Source Object
  3,                                      !- Outlet Port
  {2bb7495b-6a76-4e66-9398-4e445adeca65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a81f6e-e1cf-4a2c-8bf2-4021390b8490}, !- Handle
  {2bb7495b-6a76-4e66-9398-4e445adeca65}, !- Source Object
  3,                                      !- Outlet Port
  {d76f80f5-0c4f-4268-aaa0-7aa8b5d88c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}, !- Handle
  HotelSmall GuestRoom_SHW_Sch,           !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {26f7deae-5e80-41fd-ac73-407ee9790888}, !- Default Day Schedule Name
  {448877e6-606e-411d-8a7f-7f907c62c9bd}, !- Summer Design Day Schedule Name
  {97e365f6-3a27-47a6-a33a-81a6f5a4b27c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26f7deae-5e80-41fd-ac73-407ee9790888}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Default,   !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {97e365f6-3a27-47a6-a33a-81a6f5a4b27c}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Day,
  {448877e6-606e-411d-8a7f-7f907c62c9bd}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.35,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.4,                                    !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.3,                                    !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.25,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.3,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.4,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.6,                                    !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.35;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {1b959e26-f603-4c48-830a-fee4fe3a6d95}, !- Handle
  Schedule Rule 42,                       !- Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {360a0143-328c-4431-9328-daf5b705d969}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {360a0143-328c-4431-9328-daf5b705d969}, !- Handle
  HotelSmall GuestRoom_SHW_Sch Wkdy Day,  !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  4,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  5,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.55,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.55,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.4,                                    !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.6,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.45,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.25;                                   !- Value Until Time 16

OS:WaterUse:Equipment:Definition,
  {963c79b0-6f6d-4c1c-acb2-0e150f4d0d95}, !- Handle
  GuestRoom103 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {f1b5a147-5840-4336-b07e-81bcf145ec64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1b5a147-5840-4336-b07e-81bcf145ec64}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {237bc53f-3f87-4753-aab8-28aad9647637}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {402e000c-15aa-4068-a2f2-532bfe688a67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {402e000c-15aa-4068-a2f2-532bfe688a67}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {fdb4396b-4614-4349-8f31-373ed74138d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdb4396b-4614-4349-8f31-373ed74138d6}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {499fcef1-6754-4862-a990-8aa5e446f99b}, !- Handle
  GuestRoom103 Service Water Use 0.037gpm 140F, !- Name
  {963c79b0-6f6d-4c1c-acb2-0e150f4d0d95}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {74732336-0abd-494c-a7a6-0b6c3b9a4656}, !- Handle
  GuestRoom103 WUC 0.037gpm 140F,         !- Name
  {5d69b8a7-904e-4945-a606-077001de98ad}, !- Inlet Node Name
  {10e3c346-a13a-4a46-9a7e-a7893bc70a85}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {499fcef1-6754-4862-a990-8aa5e446f99b}; !- Water Use Equipment Name 1

OS:Node,
  {3d7dba74-4c82-4fe3-8310-bb1b3e92af14}, !- Handle
  GuestRoom103 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {a7896f2b-b505-4bbd-b154-a86ced133624}, !- Inlet Port
  {5d69b8a7-904e-4945-a606-077001de98ad}; !- Outlet Port

OS:Connection,
  {a7896f2b-b505-4bbd-b154-a86ced133624}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  4,                                      !- Outlet Port
  {3d7dba74-4c82-4fe3-8310-bb1b3e92af14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {254daff8-5916-439e-9ab2-b647c64992d7}, !- Handle
  GuestRoom103 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {10e3c346-a13a-4a46-9a7e-a7893bc70a85}, !- Inlet Port
  {cf628627-62f2-4ca0-b1c3-3094aa4e38c1}; !- Outlet Port

OS:Connection,
  {5d69b8a7-904e-4945-a606-077001de98ad}, !- Handle
  {3d7dba74-4c82-4fe3-8310-bb1b3e92af14}, !- Source Object
  3,                                      !- Outlet Port
  {74732336-0abd-494c-a7a6-0b6c3b9a4656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e3c346-a13a-4a46-9a7e-a7893bc70a85}, !- Handle
  {74732336-0abd-494c-a7a6-0b6c3b9a4656}, !- Source Object
  3,                                      !- Outlet Port
  {254daff8-5916-439e-9ab2-b647c64992d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf628627-62f2-4ca0-b1c3-3094aa4e38c1}, !- Handle
  {254daff8-5916-439e-9ab2-b647c64992d7}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {04ded144-a85f-46ed-b205-520a297e412f}, !- Handle
  GuestRoom104 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {10f4f833-2469-4e4a-8c57-ec2431a343eb}, !- Handle
  GuestRoom104 Service Water Use 0.037gpm 140F, !- Name
  {04ded144-a85f-46ed-b205-520a297e412f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f661b02f-1a71-4bd6-ac2a-e9fa6a2bd2d6}, !- Handle
  GuestRoom104 WUC 0.037gpm 140F,         !- Name
  {7c8bd3a5-72a1-499a-8b97-b24d62955de7}, !- Inlet Node Name
  {cc4cfdc2-8361-4a29-8039-4093a40d1841}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {10f4f833-2469-4e4a-8c57-ec2431a343eb}; !- Water Use Equipment Name 1

OS:Node,
  {e677dc31-1ff3-4359-93a7-6c71006ae294}, !- Handle
  GuestRoom104 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {a642ff8c-6052-4abe-970a-c2fd88be75fc}, !- Inlet Port
  {7c8bd3a5-72a1-499a-8b97-b24d62955de7}; !- Outlet Port

OS:Connection,
  {a642ff8c-6052-4abe-970a-c2fd88be75fc}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  5,                                      !- Outlet Port
  {e677dc31-1ff3-4359-93a7-6c71006ae294}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2830103-a782-4ccc-bb29-b5080815f8c8}, !- Handle
  GuestRoom104 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {cc4cfdc2-8361-4a29-8039-4093a40d1841}, !- Inlet Port
  {93bf3dc0-8722-4528-a78d-9a6150c20403}; !- Outlet Port

OS:Connection,
  {7c8bd3a5-72a1-499a-8b97-b24d62955de7}, !- Handle
  {e677dc31-1ff3-4359-93a7-6c71006ae294}, !- Source Object
  3,                                      !- Outlet Port
  {f661b02f-1a71-4bd6-ac2a-e9fa6a2bd2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc4cfdc2-8361-4a29-8039-4093a40d1841}, !- Handle
  {f661b02f-1a71-4bd6-ac2a-e9fa6a2bd2d6}, !- Source Object
  3,                                      !- Outlet Port
  {f2830103-a782-4ccc-bb29-b5080815f8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93bf3dc0-8722-4528-a78d-9a6150c20403}, !- Handle
  {f2830103-a782-4ccc-bb29-b5080815f8c8}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {9aa992e6-da43-42d3-bbf8-78e6fdb1d6e9}, !- Handle
  GuestRoom105 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {85d73526-f022-4648-898a-b0f3c19be130}, !- Handle
  GuestRoom105 Service Water Use 0.037gpm 140F, !- Name
  {9aa992e6-da43-42d3-bbf8-78e6fdb1d6e9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {32820ded-f53b-488e-9f0f-4fe926759f14}, !- Handle
  GuestRoom105 WUC 0.037gpm 140F,         !- Name
  {87be3731-b97e-4831-a6a6-4071d1e1bf10}, !- Inlet Node Name
  {c838feef-4afd-4ce1-8e99-37d1d1bcd355}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85d73526-f022-4648-898a-b0f3c19be130}; !- Water Use Equipment Name 1

OS:Node,
  {9489bb6e-0d80-4838-a05b-bb9aabb1071c}, !- Handle
  GuestRoom105 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {5bdbfdd9-65f1-4498-bf79-516cd4536fcb}, !- Inlet Port
  {87be3731-b97e-4831-a6a6-4071d1e1bf10}; !- Outlet Port

OS:Connection,
  {5bdbfdd9-65f1-4498-bf79-516cd4536fcb}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  6,                                      !- Outlet Port
  {9489bb6e-0d80-4838-a05b-bb9aabb1071c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22e744d1-d400-4f62-a1e4-73177d598fac}, !- Handle
  GuestRoom105 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {c838feef-4afd-4ce1-8e99-37d1d1bcd355}, !- Inlet Port
  {94914f77-f7b4-4438-9924-df1251d8ecea}; !- Outlet Port

OS:Connection,
  {87be3731-b97e-4831-a6a6-4071d1e1bf10}, !- Handle
  {9489bb6e-0d80-4838-a05b-bb9aabb1071c}, !- Source Object
  3,                                      !- Outlet Port
  {32820ded-f53b-488e-9f0f-4fe926759f14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c838feef-4afd-4ce1-8e99-37d1d1bcd355}, !- Handle
  {32820ded-f53b-488e-9f0f-4fe926759f14}, !- Source Object
  3,                                      !- Outlet Port
  {22e744d1-d400-4f62-a1e4-73177d598fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94914f77-f7b4-4438-9924-df1251d8ecea}, !- Handle
  {22e744d1-d400-4f62-a1e4-73177d598fac}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {adabdf22-683b-4142-9cd5-919c1b584913}, !- Handle
  GuestRoom202_205 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {267c57df-2001-4f0f-aeb8-4a8910c057e4}, !- Handle
  GuestRoom202_205 Service Water Use 0.148gpm 140F, !- Name
  {adabdf22-683b-4142-9cd5-919c1b584913}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {70ef1362-4e06-4781-9bff-48e64f0dedfc}, !- Handle
  GuestRoom202_205 WUC 0.148gpm 140F,     !- Name
  {6ccde27b-0701-4b4e-b2f0-291f518bb049}, !- Inlet Node Name
  {f03674c0-db20-4f60-96af-29e9c525c05b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {267c57df-2001-4f0f-aeb8-4a8910c057e4}; !- Water Use Equipment Name 1

OS:Node,
  {04b3781e-36b7-4546-8f71-f2141ad53df4}, !- Handle
  GuestRoom202_205 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {00eafb5d-b600-44c2-8197-c5d57fb440ea}, !- Inlet Port
  {6ccde27b-0701-4b4e-b2f0-291f518bb049}; !- Outlet Port

OS:Connection,
  {00eafb5d-b600-44c2-8197-c5d57fb440ea}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  7,                                      !- Outlet Port
  {04b3781e-36b7-4546-8f71-f2141ad53df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8427925-28db-4624-896e-a81140987394}, !- Handle
  GuestRoom202_205 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {f03674c0-db20-4f60-96af-29e9c525c05b}, !- Inlet Port
  {01eb69f1-68c8-4df7-b758-c9469df7f1fc}; !- Outlet Port

OS:Connection,
  {6ccde27b-0701-4b4e-b2f0-291f518bb049}, !- Handle
  {04b3781e-36b7-4546-8f71-f2141ad53df4}, !- Source Object
  3,                                      !- Outlet Port
  {70ef1362-4e06-4781-9bff-48e64f0dedfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f03674c0-db20-4f60-96af-29e9c525c05b}, !- Handle
  {70ef1362-4e06-4781-9bff-48e64f0dedfc}, !- Source Object
  3,                                      !- Outlet Port
  {c8427925-28db-4624-896e-a81140987394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01eb69f1-68c8-4df7-b758-c9469df7f1fc}, !- Handle
  {c8427925-28db-4624-896e-a81140987394}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {b502d92e-89c5-43d6-9d4b-3997cbe9683d}, !- Handle
  GuestRoom206_208 0.1195gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b025a312-f40c-47cd-bab0-993925be2954}, !- Handle
  GuestRoom206_208 Service Water Use 0.1195gpm 140F, !- Name
  {b502d92e-89c5-43d6-9d4b-3997cbe9683d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a8f0282e-1273-49ec-a1a9-f09786b973da}, !- Handle
  GuestRoom206_208 WUC 0.1195gpm 140F,    !- Name
  {d1a3dc3e-dfff-4490-8284-b82674960a77}, !- Inlet Node Name
  {8d0fd4e7-4395-41ef-a5d4-7ddb3a08d390}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b025a312-f40c-47cd-bab0-993925be2954}; !- Water Use Equipment Name 1

OS:Node,
  {10d8bd46-4229-4fbb-a135-16b9919445a7}, !- Handle
  GuestRoom206_208 WUC 0.1195gpm 140F Inlet Water Node, !- Name
  {2c4137ab-d172-4bc6-b841-ad7ae7dde40a}, !- Inlet Port
  {d1a3dc3e-dfff-4490-8284-b82674960a77}; !- Outlet Port

OS:Connection,
  {2c4137ab-d172-4bc6-b841-ad7ae7dde40a}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  8,                                      !- Outlet Port
  {10d8bd46-4229-4fbb-a135-16b9919445a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef62813d-489e-402f-9a0b-423446eb8409}, !- Handle
  GuestRoom206_208 WUC 0.1195gpm 140F Outlet Water Node, !- Name
  {8d0fd4e7-4395-41ef-a5d4-7ddb3a08d390}, !- Inlet Port
  {5bd957ca-8fe1-4bcd-9b0b-d6913d81b983}; !- Outlet Port

OS:Connection,
  {d1a3dc3e-dfff-4490-8284-b82674960a77}, !- Handle
  {10d8bd46-4229-4fbb-a135-16b9919445a7}, !- Source Object
  3,                                      !- Outlet Port
  {a8f0282e-1273-49ec-a1a9-f09786b973da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0fd4e7-4395-41ef-a5d4-7ddb3a08d390}, !- Handle
  {a8f0282e-1273-49ec-a1a9-f09786b973da}, !- Source Object
  3,                                      !- Outlet Port
  {ef62813d-489e-402f-9a0b-423446eb8409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd957ca-8fe1-4bcd-9b0b-d6913d81b983}, !- Handle
  {ef62813d-489e-402f-9a0b-423446eb8409}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {305abe8d-8b1a-4f5a-8ed3-86427f9ec6ab}, !- Handle
  GuestRoom209_212 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b3116905-95fc-4730-8afe-326c5a745187}, !- Handle
  GuestRoom209_212 Service Water Use 0.148gpm 140F, !- Name
  {305abe8d-8b1a-4f5a-8ed3-86427f9ec6ab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {75c2c940-1fc6-47e3-b39e-d10da0cdc849}, !- Handle
  GuestRoom209_212 WUC 0.148gpm 140F,     !- Name
  {c4bba304-94e4-4808-bb4e-5ac3a6f19ec4}, !- Inlet Node Name
  {1857d502-ec46-4428-8ab3-dae6961df5b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3116905-95fc-4730-8afe-326c5a745187}; !- Water Use Equipment Name 1

OS:Node,
  {bf88f07f-33f5-486b-bb70-f24bb9a5b663}, !- Handle
  GuestRoom209_212 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {a43c2ad5-28c9-444d-be24-84ed3408127f}, !- Inlet Port
  {c4bba304-94e4-4808-bb4e-5ac3a6f19ec4}; !- Outlet Port

OS:Connection,
  {a43c2ad5-28c9-444d-be24-84ed3408127f}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  9,                                      !- Outlet Port
  {bf88f07f-33f5-486b-bb70-f24bb9a5b663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {084d11eb-f016-4440-a465-88c599b4250c}, !- Handle
  GuestRoom209_212 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {1857d502-ec46-4428-8ab3-dae6961df5b6}, !- Inlet Port
  {6906102a-9ae3-4cb4-8537-9452262eec28}; !- Outlet Port

OS:Connection,
  {c4bba304-94e4-4808-bb4e-5ac3a6f19ec4}, !- Handle
  {bf88f07f-33f5-486b-bb70-f24bb9a5b663}, !- Source Object
  3,                                      !- Outlet Port
  {75c2c940-1fc6-47e3-b39e-d10da0cdc849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1857d502-ec46-4428-8ab3-dae6961df5b6}, !- Handle
  {75c2c940-1fc6-47e3-b39e-d10da0cdc849}, !- Source Object
  3,                                      !- Outlet Port
  {084d11eb-f016-4440-a465-88c599b4250c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6906102a-9ae3-4cb4-8537-9452262eec28}, !- Handle
  {084d11eb-f016-4440-a465-88c599b4250c}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {040ff45e-d657-4bc0-ad93-f4ea90e86de7}, !- Handle
  GuestRoom213 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {47330361-2bc2-4217-8410-211b30dcab4c}, !- Handle
  GuestRoom213 Service Water Use 0.037gpm 140F, !- Name
  {040ff45e-d657-4bc0-ad93-f4ea90e86de7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {aced9a2a-c7f2-444a-96d0-45bbb41da8ef}, !- Handle
  GuestRoom213 WUC 0.037gpm 140F,         !- Name
  {b3a6d2af-acff-43ec-9721-d0351f05381f}, !- Inlet Node Name
  {66fef9f9-e200-499c-bf20-ad77d49a89cc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {47330361-2bc2-4217-8410-211b30dcab4c}; !- Water Use Equipment Name 1

OS:Node,
  {fa5e42a8-f391-4549-beb7-821dec28776b}, !- Handle
  GuestRoom213 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {5e329943-1e66-4f38-88c8-31cb19339dab}, !- Inlet Port
  {b3a6d2af-acff-43ec-9721-d0351f05381f}; !- Outlet Port

OS:Connection,
  {5e329943-1e66-4f38-88c8-31cb19339dab}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  10,                                     !- Outlet Port
  {fa5e42a8-f391-4549-beb7-821dec28776b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80a0b11f-0a68-431a-9e0c-dc5d83a68e8c}, !- Handle
  GuestRoom213 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {66fef9f9-e200-499c-bf20-ad77d49a89cc}, !- Inlet Port
  {530c4d70-2c1c-4756-9c86-f830d44b3033}; !- Outlet Port

OS:Connection,
  {b3a6d2af-acff-43ec-9721-d0351f05381f}, !- Handle
  {fa5e42a8-f391-4549-beb7-821dec28776b}, !- Source Object
  3,                                      !- Outlet Port
  {aced9a2a-c7f2-444a-96d0-45bbb41da8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66fef9f9-e200-499c-bf20-ad77d49a89cc}, !- Handle
  {aced9a2a-c7f2-444a-96d0-45bbb41da8ef}, !- Source Object
  3,                                      !- Outlet Port
  {80a0b11f-0a68-431a-9e0c-dc5d83a68e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {530c4d70-2c1c-4756-9c86-f830d44b3033}, !- Handle
  {80a0b11f-0a68-431a-9e0c-dc5d83a68e8c}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5397fc79-aa35-45df-877b-10853230ca8f}, !- Handle
  GuestRoom214 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8865e33c-66b8-44d7-acb9-0fe5a0cdeb4c}, !- Handle
  GuestRoom214 Service Water Use 0.037gpm 140F, !- Name
  {5397fc79-aa35-45df-877b-10853230ca8f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f0a24274-fe0e-4c95-8039-df534ab3936e}, !- Handle
  GuestRoom214 WUC 0.037gpm 140F,         !- Name
  {0904e04f-12c1-4e04-becd-df8a3ed4fcc3}, !- Inlet Node Name
  {eeab73e1-0fc6-467b-b1c5-7cbdc039a6df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8865e33c-66b8-44d7-acb9-0fe5a0cdeb4c}; !- Water Use Equipment Name 1

OS:Node,
  {8e056ede-dc20-4d98-b2eb-4284ce4b7ea9}, !- Handle
  GuestRoom214 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {db4a10c0-b9f8-4a86-b5ea-83f98e6b203d}, !- Inlet Port
  {0904e04f-12c1-4e04-becd-df8a3ed4fcc3}; !- Outlet Port

OS:Connection,
  {db4a10c0-b9f8-4a86-b5ea-83f98e6b203d}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  11,                                     !- Outlet Port
  {8e056ede-dc20-4d98-b2eb-4284ce4b7ea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {338c6926-9f37-4d97-8ff5-2db31b67acf2}, !- Handle
  GuestRoom214 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {eeab73e1-0fc6-467b-b1c5-7cbdc039a6df}, !- Inlet Port
  {a575e5e0-c146-4a4e-a18d-a6b63c347020}; !- Outlet Port

OS:Connection,
  {0904e04f-12c1-4e04-becd-df8a3ed4fcc3}, !- Handle
  {8e056ede-dc20-4d98-b2eb-4284ce4b7ea9}, !- Source Object
  3,                                      !- Outlet Port
  {f0a24274-fe0e-4c95-8039-df534ab3936e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeab73e1-0fc6-467b-b1c5-7cbdc039a6df}, !- Handle
  {f0a24274-fe0e-4c95-8039-df534ab3936e}, !- Source Object
  3,                                      !- Outlet Port
  {338c6926-9f37-4d97-8ff5-2db31b67acf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a575e5e0-c146-4a4e-a18d-a6b63c347020}, !- Handle
  {338c6926-9f37-4d97-8ff5-2db31b67acf2}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {be7efe6f-8188-40e5-b640-5a0d5a9e6d26}, !- Handle
  GuestRoom219 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e52ead87-178e-451d-81ae-a56dda9ec253}, !- Handle
  GuestRoom219 Service Water Use 0.037gpm 140F, !- Name
  {be7efe6f-8188-40e5-b640-5a0d5a9e6d26}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {84e4a972-a523-41d2-affe-fd0ba5cea70a}, !- Handle
  GuestRoom219 WUC 0.037gpm 140F,         !- Name
  {c3d1d143-d573-475c-9941-df102ce09911}, !- Inlet Node Name
  {00cd5837-d182-4022-a906-14f395e36966}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e52ead87-178e-451d-81ae-a56dda9ec253}; !- Water Use Equipment Name 1

OS:Node,
  {298268a6-b385-4bee-953c-1b3ec3fb5f3f}, !- Handle
  GuestRoom219 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {a897b329-4aaf-4edb-9c01-90e711a0c967}, !- Inlet Port
  {c3d1d143-d573-475c-9941-df102ce09911}; !- Outlet Port

OS:Connection,
  {a897b329-4aaf-4edb-9c01-90e711a0c967}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  12,                                     !- Outlet Port
  {298268a6-b385-4bee-953c-1b3ec3fb5f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcf5f0c5-0fb7-4c06-8acd-1ce92f9a166b}, !- Handle
  GuestRoom219 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {00cd5837-d182-4022-a906-14f395e36966}, !- Inlet Port
  {22687b13-d078-4c00-8c4f-b9513e146a89}; !- Outlet Port

OS:Connection,
  {c3d1d143-d573-475c-9941-df102ce09911}, !- Handle
  {298268a6-b385-4bee-953c-1b3ec3fb5f3f}, !- Source Object
  3,                                      !- Outlet Port
  {84e4a972-a523-41d2-affe-fd0ba5cea70a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00cd5837-d182-4022-a906-14f395e36966}, !- Handle
  {84e4a972-a523-41d2-affe-fd0ba5cea70a}, !- Source Object
  3,                                      !- Outlet Port
  {bcf5f0c5-0fb7-4c06-8acd-1ce92f9a166b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22687b13-d078-4c00-8c4f-b9513e146a89}, !- Handle
  {bcf5f0c5-0fb7-4c06-8acd-1ce92f9a166b}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {2047853c-16dd-4bf6-b767-3c13ff889a91}, !- Handle
  GuestRoom220_223 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2a8439ff-04f7-4a0b-a7df-68f483d41af3}, !- Handle
  GuestRoom220_223 Service Water Use 0.148gpm 140F, !- Name
  {2047853c-16dd-4bf6-b767-3c13ff889a91}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {b993e4e7-8e22-4d7b-9921-c3e51a6b0363}, !- Handle
  GuestRoom220_223 WUC 0.148gpm 140F,     !- Name
  {7de9559f-43e0-4ae0-9e80-b06a8299471b}, !- Inlet Node Name
  {6e5edf42-a774-4d50-9597-5204d52af0ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a8439ff-04f7-4a0b-a7df-68f483d41af3}; !- Water Use Equipment Name 1

OS:Node,
  {1447c6f7-088c-403d-a42b-4db395b43922}, !- Handle
  GuestRoom220_223 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {afb62b66-6643-4323-8a5f-1ca0cadef1d2}, !- Inlet Port
  {7de9559f-43e0-4ae0-9e80-b06a8299471b}; !- Outlet Port

OS:Connection,
  {afb62b66-6643-4323-8a5f-1ca0cadef1d2}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  13,                                     !- Outlet Port
  {1447c6f7-088c-403d-a42b-4db395b43922}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06465f2e-f0d3-45a9-ac01-d2119158bf73}, !- Handle
  GuestRoom220_223 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {6e5edf42-a774-4d50-9597-5204d52af0ff}, !- Inlet Port
  {6f004f7e-872b-4bcd-a77c-98a23fbe0ea6}; !- Outlet Port

OS:Connection,
  {7de9559f-43e0-4ae0-9e80-b06a8299471b}, !- Handle
  {1447c6f7-088c-403d-a42b-4db395b43922}, !- Source Object
  3,                                      !- Outlet Port
  {b993e4e7-8e22-4d7b-9921-c3e51a6b0363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5edf42-a774-4d50-9597-5204d52af0ff}, !- Handle
  {b993e4e7-8e22-4d7b-9921-c3e51a6b0363}, !- Source Object
  3,                                      !- Outlet Port
  {06465f2e-f0d3-45a9-ac01-d2119158bf73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f004f7e-872b-4bcd-a77c-98a23fbe0ea6}, !- Handle
  {06465f2e-f0d3-45a9-ac01-d2119158bf73}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4c6eff4c-5e76-4a98-9104-8b85e7370494}, !- Handle
  GuestRoom224 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d9ec23be-8298-442b-ab7a-79add323c82b}, !- Handle
  GuestRoom224 Service Water Use 0.037gpm 140F, !- Name
  {4c6eff4c-5e76-4a98-9104-8b85e7370494}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a79d8a0f-7e03-4b7e-a9a2-f53ddc804bf6}, !- Handle
  GuestRoom224 WUC 0.037gpm 140F,         !- Name
  {f629ed18-2586-44bb-bdda-e14031971cdf}, !- Inlet Node Name
  {03721e24-0aa1-4afa-91fb-7414cd2bc8d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9ec23be-8298-442b-ab7a-79add323c82b}; !- Water Use Equipment Name 1

OS:Node,
  {7f5f6a1e-3cf7-4238-a7e4-c5c6fa117b17}, !- Handle
  GuestRoom224 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {bcf1f2da-6e5b-401b-a169-fe7b425de1bd}, !- Inlet Port
  {f629ed18-2586-44bb-bdda-e14031971cdf}; !- Outlet Port

OS:Connection,
  {bcf1f2da-6e5b-401b-a169-fe7b425de1bd}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  14,                                     !- Outlet Port
  {7f5f6a1e-3cf7-4238-a7e4-c5c6fa117b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b8bd845-58d8-4b37-bca5-0182e7ce96a5}, !- Handle
  GuestRoom224 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {03721e24-0aa1-4afa-91fb-7414cd2bc8d5}, !- Inlet Port
  {41f69efa-e179-42e9-8639-1c87819c08a8}; !- Outlet Port

OS:Connection,
  {f629ed18-2586-44bb-bdda-e14031971cdf}, !- Handle
  {7f5f6a1e-3cf7-4238-a7e4-c5c6fa117b17}, !- Source Object
  3,                                      !- Outlet Port
  {a79d8a0f-7e03-4b7e-a9a2-f53ddc804bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03721e24-0aa1-4afa-91fb-7414cd2bc8d5}, !- Handle
  {a79d8a0f-7e03-4b7e-a9a2-f53ddc804bf6}, !- Source Object
  3,                                      !- Outlet Port
  {5b8bd845-58d8-4b37-bca5-0182e7ce96a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f69efa-e179-42e9-8639-1c87819c08a8}, !- Handle
  {5b8bd845-58d8-4b37-bca5-0182e7ce96a5}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {68c7d61c-bfa7-4100-a16e-f071d48143ab}, !- Handle
  GuestRoom309_312 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3601c453-d6c5-40d4-829e-f92f70e7fb54}, !- Handle
  GuestRoom309_312 Service Water Use 0.148gpm 140F, !- Name
  {68c7d61c-bfa7-4100-a16e-f071d48143ab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f307a351-105f-4703-8095-d10174c037d2}, !- Handle
  GuestRoom309_312 WUC 0.148gpm 140F,     !- Name
  {8ae9f540-8c92-4a29-bc71-6aae50cacd46}, !- Inlet Node Name
  {a45039ff-a623-4be0-b49c-13bc75e162c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3601c453-d6c5-40d4-829e-f92f70e7fb54}; !- Water Use Equipment Name 1

OS:Node,
  {7195795f-4cdc-4fc8-80b2-0186b693c757}, !- Handle
  GuestRoom309_312 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {ef647d61-5806-4233-bf04-2240aa45491e}, !- Inlet Port
  {8ae9f540-8c92-4a29-bc71-6aae50cacd46}; !- Outlet Port

OS:Connection,
  {ef647d61-5806-4233-bf04-2240aa45491e}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  15,                                     !- Outlet Port
  {7195795f-4cdc-4fc8-80b2-0186b693c757}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b41447d6-f308-4846-bcf3-32ce1cc3eb99}, !- Handle
  GuestRoom309_312 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {a45039ff-a623-4be0-b49c-13bc75e162c8}, !- Inlet Port
  {c912a49d-8158-4365-9a32-428dde949862}; !- Outlet Port

OS:Connection,
  {8ae9f540-8c92-4a29-bc71-6aae50cacd46}, !- Handle
  {7195795f-4cdc-4fc8-80b2-0186b693c757}, !- Source Object
  3,                                      !- Outlet Port
  {f307a351-105f-4703-8095-d10174c037d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45039ff-a623-4be0-b49c-13bc75e162c8}, !- Handle
  {f307a351-105f-4703-8095-d10174c037d2}, !- Source Object
  3,                                      !- Outlet Port
  {b41447d6-f308-4846-bcf3-32ce1cc3eb99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c912a49d-8158-4365-9a32-428dde949862}, !- Handle
  {b41447d6-f308-4846-bcf3-32ce1cc3eb99}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {acdd4e91-1bce-45e8-9b11-1652ef61b027}, !- Handle
  GuestRoom314 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c1dfca41-f43b-4e91-9f0d-5c29da944674}, !- Handle
  GuestRoom314 Service Water Use 0.037gpm 140F, !- Name
  {acdd4e91-1bce-45e8-9b11-1652ef61b027}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {91679e9d-de56-4c27-9ae8-380afa94f712}, !- Handle
  GuestRoom314 WUC 0.037gpm 140F,         !- Name
  {d88fb0ee-9510-4c71-8029-1893d95da28f}, !- Inlet Node Name
  {fe57eaf6-0cda-474b-b19e-fe49082e4022}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1dfca41-f43b-4e91-9f0d-5c29da944674}; !- Water Use Equipment Name 1

OS:Node,
  {504be24b-57f5-4fe9-b573-acd0c723e955}, !- Handle
  GuestRoom314 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {0be55618-af89-414c-a46c-896ae64a25e7}, !- Inlet Port
  {d88fb0ee-9510-4c71-8029-1893d95da28f}; !- Outlet Port

OS:Connection,
  {0be55618-af89-414c-a46c-896ae64a25e7}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  16,                                     !- Outlet Port
  {504be24b-57f5-4fe9-b573-acd0c723e955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2e0c518-c366-476d-aff4-e8472f2c9aeb}, !- Handle
  GuestRoom314 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {fe57eaf6-0cda-474b-b19e-fe49082e4022}, !- Inlet Port
  {ab53e57c-30c6-415c-8277-7453dc5da001}; !- Outlet Port

OS:Connection,
  {d88fb0ee-9510-4c71-8029-1893d95da28f}, !- Handle
  {504be24b-57f5-4fe9-b573-acd0c723e955}, !- Source Object
  3,                                      !- Outlet Port
  {91679e9d-de56-4c27-9ae8-380afa94f712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe57eaf6-0cda-474b-b19e-fe49082e4022}, !- Handle
  {91679e9d-de56-4c27-9ae8-380afa94f712}, !- Source Object
  3,                                      !- Outlet Port
  {c2e0c518-c366-476d-aff4-e8472f2c9aeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab53e57c-30c6-415c-8277-7453dc5da001}, !- Handle
  {c2e0c518-c366-476d-aff4-e8472f2c9aeb}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {13fb2e94-f9fb-42d4-b492-a843a27c1e82}, !- Handle
  GuestRoom315_318 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e9fad897-4588-48de-b11b-59ac0b86bd1e}, !- Handle
  GuestRoom315_318 Service Water Use 0.148gpm 140F, !- Name
  {13fb2e94-f9fb-42d4-b492-a843a27c1e82}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {135124af-2df6-4d62-98ee-cdad672b36e0}, !- Handle
  GuestRoom315_318 WUC 0.148gpm 140F,     !- Name
  {7c50c156-1556-4396-b0ee-dda6007eba8e}, !- Inlet Node Name
  {14abefc0-841e-4baa-84e2-00f76e9bbe99}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9fad897-4588-48de-b11b-59ac0b86bd1e}; !- Water Use Equipment Name 1

OS:Node,
  {564facc0-d476-490b-92f5-65d0653a422a}, !- Handle
  GuestRoom315_318 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {f7e6b9cd-ec51-453f-b96d-e7fdec09e334}, !- Inlet Port
  {7c50c156-1556-4396-b0ee-dda6007eba8e}; !- Outlet Port

OS:Connection,
  {f7e6b9cd-ec51-453f-b96d-e7fdec09e334}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  17,                                     !- Outlet Port
  {564facc0-d476-490b-92f5-65d0653a422a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3e82f16-beae-433f-a338-f716599aa0d6}, !- Handle
  GuestRoom315_318 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {14abefc0-841e-4baa-84e2-00f76e9bbe99}, !- Inlet Port
  {e92f6366-22eb-46e7-9861-7968f7ede78d}; !- Outlet Port

OS:Connection,
  {7c50c156-1556-4396-b0ee-dda6007eba8e}, !- Handle
  {564facc0-d476-490b-92f5-65d0653a422a}, !- Source Object
  3,                                      !- Outlet Port
  {135124af-2df6-4d62-98ee-cdad672b36e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14abefc0-841e-4baa-84e2-00f76e9bbe99}, !- Handle
  {135124af-2df6-4d62-98ee-cdad672b36e0}, !- Source Object
  3,                                      !- Outlet Port
  {d3e82f16-beae-433f-a338-f716599aa0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e92f6366-22eb-46e7-9861-7968f7ede78d}, !- Handle
  {d3e82f16-beae-433f-a338-f716599aa0d6}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {5e307d12-343c-4d72-bd6e-27fdb33576dd}, !- Handle
  GuestRoom320_323 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d6385e83-c41a-4372-82a5-2515da0ae3c5}, !- Handle
  GuestRoom320_323 Service Water Use 0.148gpm 140F, !- Name
  {5e307d12-343c-4d72-bd6e-27fdb33576dd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {90edf448-6440-4106-a369-7d4037c59053}, !- Handle
  GuestRoom320_323 WUC 0.148gpm 140F,     !- Name
  {0651f825-addb-42c8-87c2-892330d8dd9e}, !- Inlet Node Name
  {962be835-7a5e-43a5-87ae-e975dcebf809}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d6385e83-c41a-4372-82a5-2515da0ae3c5}; !- Water Use Equipment Name 1

OS:Node,
  {cf3d64af-a385-4ada-bd38-e0a67b4e3ddb}, !- Handle
  GuestRoom320_323 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {ebbc2301-e8d2-4903-a8fd-4817a308e826}, !- Inlet Port
  {0651f825-addb-42c8-87c2-892330d8dd9e}; !- Outlet Port

OS:Connection,
  {ebbc2301-e8d2-4903-a8fd-4817a308e826}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  18,                                     !- Outlet Port
  {cf3d64af-a385-4ada-bd38-e0a67b4e3ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efdadc1d-c3ed-4d05-bf3a-82e1dbe19ffc}, !- Handle
  GuestRoom320_323 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {962be835-7a5e-43a5-87ae-e975dcebf809}, !- Inlet Port
  {bdb1cd0b-d756-41f2-b2c1-82277bf1f4d3}; !- Outlet Port

OS:Connection,
  {0651f825-addb-42c8-87c2-892330d8dd9e}, !- Handle
  {cf3d64af-a385-4ada-bd38-e0a67b4e3ddb}, !- Source Object
  3,                                      !- Outlet Port
  {90edf448-6440-4106-a369-7d4037c59053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {962be835-7a5e-43a5-87ae-e975dcebf809}, !- Handle
  {90edf448-6440-4106-a369-7d4037c59053}, !- Source Object
  3,                                      !- Outlet Port
  {efdadc1d-c3ed-4d05-bf3a-82e1dbe19ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdb1cd0b-d756-41f2-b2c1-82277bf1f4d3}, !- Handle
  {efdadc1d-c3ed-4d05-bf3a-82e1dbe19ffc}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3a911547-4c54-407c-b302-98a6edf4b115}, !- Handle
  GuestRoom101 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {39ef1c42-9ba2-4e63-9c07-4d2041c398ba}, !- Handle
  GuestRoom101 Service Water Use 0.037gpm 140F, !- Name
  {3a911547-4c54-407c-b302-98a6edf4b115}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {56408f5d-8b3e-4df5-a9b4-4025711c104c}, !- Handle
  GuestRoom101 WUC 0.037gpm 140F,         !- Name
  {f5af4f0e-55c3-4229-9fbc-8173e363fe73}, !- Inlet Node Name
  {cb162d6a-700b-47dd-9e87-dd76af8f66d2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {39ef1c42-9ba2-4e63-9c07-4d2041c398ba}; !- Water Use Equipment Name 1

OS:Node,
  {4a42a80e-6b60-4bf6-82ed-73a079dfa866}, !- Handle
  GuestRoom101 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {24737d9e-3db1-4568-88fc-679d94c21031}, !- Inlet Port
  {f5af4f0e-55c3-4229-9fbc-8173e363fe73}; !- Outlet Port

OS:Connection,
  {24737d9e-3db1-4568-88fc-679d94c21031}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  19,                                     !- Outlet Port
  {4a42a80e-6b60-4bf6-82ed-73a079dfa866}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c3637ec-d193-49d3-adfd-92b00a1c81dc}, !- Handle
  GuestRoom101 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {cb162d6a-700b-47dd-9e87-dd76af8f66d2}, !- Inlet Port
  {849826c4-6368-4545-b5a3-08c2b3e9d3ed}; !- Outlet Port

OS:Connection,
  {f5af4f0e-55c3-4229-9fbc-8173e363fe73}, !- Handle
  {4a42a80e-6b60-4bf6-82ed-73a079dfa866}, !- Source Object
  3,                                      !- Outlet Port
  {56408f5d-8b3e-4df5-a9b4-4025711c104c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb162d6a-700b-47dd-9e87-dd76af8f66d2}, !- Handle
  {56408f5d-8b3e-4df5-a9b4-4025711c104c}, !- Source Object
  3,                                      !- Outlet Port
  {3c3637ec-d193-49d3-adfd-92b00a1c81dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849826c4-6368-4545-b5a3-08c2b3e9d3ed}, !- Handle
  {3c3637ec-d193-49d3-adfd-92b00a1c81dc}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {dc1cb8e1-d04f-4d64-920e-24756279e863}, !- Handle
  GuestRoom102 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33450291928533e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {56b8cba6-8ab3-450d-a747-77ba038af92d}, !- Handle
  GuestRoom102 Service Water Use 0.037gpm 140F, !- Name
  {dc1cb8e1-d04f-4d64-920e-24756279e863}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {01b894ee-5dbc-428b-909c-5225571ba40e}, !- Handle
  GuestRoom102 WUC 0.037gpm 140F,         !- Name
  {3ea7bfe6-6fd1-4ef5-b510-ed3c8ad3ba3b}, !- Inlet Node Name
  {574488d4-2fff-4f56-8970-f9e6be2de8d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56b8cba6-8ab3-450d-a747-77ba038af92d}; !- Water Use Equipment Name 1

OS:Node,
  {e1c67cfa-c10c-43cc-837b-048d243a8b4b}, !- Handle
  GuestRoom102 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {8643c9f2-9e1c-4256-99ec-c24e652abd18}, !- Inlet Port
  {3ea7bfe6-6fd1-4ef5-b510-ed3c8ad3ba3b}; !- Outlet Port

OS:Connection,
  {8643c9f2-9e1c-4256-99ec-c24e652abd18}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  20,                                     !- Outlet Port
  {e1c67cfa-c10c-43cc-837b-048d243a8b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aafb0737-18ed-44f8-8ebb-41482b0f53b4}, !- Handle
  GuestRoom102 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {574488d4-2fff-4f56-8970-f9e6be2de8d7}, !- Inlet Port
  {a44c3130-6333-429d-b658-c904dbb8d913}; !- Outlet Port

OS:Connection,
  {3ea7bfe6-6fd1-4ef5-b510-ed3c8ad3ba3b}, !- Handle
  {e1c67cfa-c10c-43cc-837b-048d243a8b4b}, !- Source Object
  3,                                      !- Outlet Port
  {01b894ee-5dbc-428b-909c-5225571ba40e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574488d4-2fff-4f56-8970-f9e6be2de8d7}, !- Handle
  {01b894ee-5dbc-428b-909c-5225571ba40e}, !- Source Object
  3,                                      !- Outlet Port
  {aafb0737-18ed-44f8-8ebb-41482b0f53b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44c3130-6333-429d-b658-c904dbb8d913}, !- Handle
  {aafb0737-18ed-44f8-8ebb-41482b0f53b4}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ca7177b3-2fac-47a1-bfa1-aa6b352c39d7}, !- Handle
  GuestRoom201 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fc52eebc-d576-4733-adee-7396dfd90853}, !- Handle
  GuestRoom201 Service Water Use 0.037gpm 140F, !- Name
  {ca7177b3-2fac-47a1-bfa1-aa6b352c39d7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a861e418-310f-4d6e-9406-378c2d657eb3}, !- Handle
  GuestRoom201 WUC 0.037gpm 140F,         !- Name
  {8709fd0a-394c-4ee1-af5d-64d76f844e5c}, !- Inlet Node Name
  {2b72c0bf-d775-4270-81b0-93175d1f50d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc52eebc-d576-4733-adee-7396dfd90853}; !- Water Use Equipment Name 1

OS:Node,
  {8917fb6a-de22-433f-8c6d-169b6f00a208}, !- Handle
  GuestRoom201 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {b8c8de7a-cc73-4e64-a3e4-7f69d8abab74}, !- Inlet Port
  {8709fd0a-394c-4ee1-af5d-64d76f844e5c}; !- Outlet Port

OS:Connection,
  {b8c8de7a-cc73-4e64-a3e4-7f69d8abab74}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  21,                                     !- Outlet Port
  {8917fb6a-de22-433f-8c6d-169b6f00a208}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3df0d673-caea-4275-bd7a-9daa447bcc0d}, !- Handle
  GuestRoom201 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {2b72c0bf-d775-4270-81b0-93175d1f50d6}, !- Inlet Port
  {0ffc9e2a-95a5-4629-acdd-b96bbb656af3}; !- Outlet Port

OS:Connection,
  {8709fd0a-394c-4ee1-af5d-64d76f844e5c}, !- Handle
  {8917fb6a-de22-433f-8c6d-169b6f00a208}, !- Source Object
  3,                                      !- Outlet Port
  {a861e418-310f-4d6e-9406-378c2d657eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b72c0bf-d775-4270-81b0-93175d1f50d6}, !- Handle
  {a861e418-310f-4d6e-9406-378c2d657eb3}, !- Source Object
  3,                                      !- Outlet Port
  {3df0d673-caea-4275-bd7a-9daa447bcc0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ffc9e2a-95a5-4629-acdd-b96bbb656af3}, !- Handle
  {3df0d673-caea-4275-bd7a-9daa447bcc0d}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6e9e7542-0698-466e-a281-f5f895c32b9e}, !- Handle
  GuestRoom215_218 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d14f1e1d-60ae-4896-8001-9c27841df3c5}, !- Handle
  GuestRoom215_218 Service Water Use 0.148gpm 140F, !- Name
  {6e9e7542-0698-466e-a281-f5f895c32b9e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {46767755-9555-4ae2-bd88-49f24afbcf88}, !- Handle
  GuestRoom215_218 WUC 0.148gpm 140F,     !- Name
  {d42e73c4-61fa-4549-b417-036afddb71e8}, !- Inlet Node Name
  {12024a39-3ecd-45e8-aa1f-35795dc013d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d14f1e1d-60ae-4896-8001-9c27841df3c5}; !- Water Use Equipment Name 1

OS:Node,
  {9473932d-ddd6-4976-b4e5-441ad79b999c}, !- Handle
  GuestRoom215_218 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {f4e3bac7-6901-4dc8-8d5c-794f36aebe00}, !- Inlet Port
  {d42e73c4-61fa-4549-b417-036afddb71e8}; !- Outlet Port

OS:Connection,
  {f4e3bac7-6901-4dc8-8d5c-794f36aebe00}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  22,                                     !- Outlet Port
  {9473932d-ddd6-4976-b4e5-441ad79b999c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58a82b9a-d398-449e-abb8-297ff31e40b4}, !- Handle
  GuestRoom215_218 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {12024a39-3ecd-45e8-aa1f-35795dc013d6}, !- Inlet Port
  {b7ef1702-6d1f-4a32-af1c-74b646c1a526}; !- Outlet Port

OS:Connection,
  {d42e73c4-61fa-4549-b417-036afddb71e8}, !- Handle
  {9473932d-ddd6-4976-b4e5-441ad79b999c}, !- Source Object
  3,                                      !- Outlet Port
  {46767755-9555-4ae2-bd88-49f24afbcf88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12024a39-3ecd-45e8-aa1f-35795dc013d6}, !- Handle
  {46767755-9555-4ae2-bd88-49f24afbcf88}, !- Source Object
  3,                                      !- Outlet Port
  {58a82b9a-d398-449e-abb8-297ff31e40b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7ef1702-6d1f-4a32-af1c-74b646c1a526}, !- Handle
  {58a82b9a-d398-449e-abb8-297ff31e40b4}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {de72b396-5129-4fac-9512-fbd890c34cbe}, !- Handle
  GuestRoom301 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {82a97f8d-e41d-4951-ba5f-8720d936a684}, !- Handle
  GuestRoom301 Service Water Use 0.037gpm 140F, !- Name
  {de72b396-5129-4fac-9512-fbd890c34cbe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d04f4b2a-531c-448c-93d6-36b66633a3ef}, !- Handle
  GuestRoom301 WUC 0.037gpm 140F,         !- Name
  {528b828a-a193-4e9b-bb90-a92590e754dd}, !- Inlet Node Name
  {3d1efcba-1673-4743-92fb-6c98b442d8e8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82a97f8d-e41d-4951-ba5f-8720d936a684}; !- Water Use Equipment Name 1

OS:Node,
  {1cc0cee5-3795-4ecf-842a-f173207cf822}, !- Handle
  GuestRoom301 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {78471dd0-f901-442e-8851-d991954404f7}, !- Inlet Port
  {528b828a-a193-4e9b-bb90-a92590e754dd}; !- Outlet Port

OS:Connection,
  {78471dd0-f901-442e-8851-d991954404f7}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  23,                                     !- Outlet Port
  {1cc0cee5-3795-4ecf-842a-f173207cf822}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc08952e-c958-49b0-a6cb-57ae6febaf7d}, !- Handle
  GuestRoom301 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {3d1efcba-1673-4743-92fb-6c98b442d8e8}, !- Inlet Port
  {ee9020f2-9579-45ff-bae3-dd49036d9e33}; !- Outlet Port

OS:Connection,
  {528b828a-a193-4e9b-bb90-a92590e754dd}, !- Handle
  {1cc0cee5-3795-4ecf-842a-f173207cf822}, !- Source Object
  3,                                      !- Outlet Port
  {d04f4b2a-531c-448c-93d6-36b66633a3ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d1efcba-1673-4743-92fb-6c98b442d8e8}, !- Handle
  {d04f4b2a-531c-448c-93d6-36b66633a3ef}, !- Source Object
  3,                                      !- Outlet Port
  {bc08952e-c958-49b0-a6cb-57ae6febaf7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee9020f2-9579-45ff-bae3-dd49036d9e33}, !- Handle
  {bc08952e-c958-49b0-a6cb-57ae6febaf7d}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {97693ad9-a72b-4eed-9fc6-53b17db26357}, !- Handle
  GuestRoom302_305 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {65fa85d9-e9b0-4898-913f-e4828930be20}, !- Handle
  GuestRoom302_305 Service Water Use 0.148gpm 140F, !- Name
  {97693ad9-a72b-4eed-9fc6-53b17db26357}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ae0d5fd2-9042-4814-ad8d-2a37149711cb}, !- Handle
  GuestRoom302_305 WUC 0.148gpm 140F,     !- Name
  {10624b5a-cff3-4aed-b0c1-076f961cd424}, !- Inlet Node Name
  {173be84b-d19f-450b-8c5f-3818bf0602c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65fa85d9-e9b0-4898-913f-e4828930be20}; !- Water Use Equipment Name 1

OS:Node,
  {6a858b3e-b160-4f46-9e6d-6d331ac3d1cd}, !- Handle
  GuestRoom302_305 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {29472554-da00-4fa9-a762-0c5bd39ae88d}, !- Inlet Port
  {10624b5a-cff3-4aed-b0c1-076f961cd424}; !- Outlet Port

OS:Connection,
  {29472554-da00-4fa9-a762-0c5bd39ae88d}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  24,                                     !- Outlet Port
  {6a858b3e-b160-4f46-9e6d-6d331ac3d1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {840e0f4d-0540-4b5e-bf52-959090c52662}, !- Handle
  GuestRoom302_305 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {173be84b-d19f-450b-8c5f-3818bf0602c1}, !- Inlet Port
  {72a4360c-8d76-4d89-9a97-a9931777139c}; !- Outlet Port

OS:Connection,
  {10624b5a-cff3-4aed-b0c1-076f961cd424}, !- Handle
  {6a858b3e-b160-4f46-9e6d-6d331ac3d1cd}, !- Source Object
  3,                                      !- Outlet Port
  {ae0d5fd2-9042-4814-ad8d-2a37149711cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {173be84b-d19f-450b-8c5f-3818bf0602c1}, !- Handle
  {ae0d5fd2-9042-4814-ad8d-2a37149711cb}, !- Source Object
  3,                                      !- Outlet Port
  {840e0f4d-0540-4b5e-bf52-959090c52662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a4360c-8d76-4d89-9a97-a9931777139c}, !- Handle
  {840e0f4d-0540-4b5e-bf52-959090c52662}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {3222f9fd-3e25-4340-908c-03cd50e58148}, !- Handle
  GuestRoom306_308 0.1195gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {87405de9-1261-40e3-ba90-946011b7e582}, !- Handle
  GuestRoom306_308 Service Water Use 0.1195gpm 140F, !- Name
  {3222f9fd-3e25-4340-908c-03cd50e58148}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {a6af4b8c-44b0-465b-9074-f7f7c0af4981}, !- Handle
  GuestRoom306_308 WUC 0.1195gpm 140F,    !- Name
  {15208249-b293-4a77-9f30-fb8c740fb96a}, !- Inlet Node Name
  {a5e94ce2-ab48-44ee-a107-396f3f630bb2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87405de9-1261-40e3-ba90-946011b7e582}; !- Water Use Equipment Name 1

OS:Node,
  {1804343b-399f-47ab-ab57-6343e1139c1b}, !- Handle
  GuestRoom306_308 WUC 0.1195gpm 140F Inlet Water Node, !- Name
  {2f295d3d-4af8-471d-8409-a16358997146}, !- Inlet Port
  {15208249-b293-4a77-9f30-fb8c740fb96a}; !- Outlet Port

OS:Connection,
  {2f295d3d-4af8-471d-8409-a16358997146}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  25,                                     !- Outlet Port
  {1804343b-399f-47ab-ab57-6343e1139c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {159bd64a-9e1c-4b3b-ad23-6de394836dad}, !- Handle
  GuestRoom306_308 WUC 0.1195gpm 140F Outlet Water Node, !- Name
  {a5e94ce2-ab48-44ee-a107-396f3f630bb2}, !- Inlet Port
  {6b264c41-821a-4c78-b0b5-0eb748aaddd1}; !- Outlet Port

OS:Connection,
  {15208249-b293-4a77-9f30-fb8c740fb96a}, !- Handle
  {1804343b-399f-47ab-ab57-6343e1139c1b}, !- Source Object
  3,                                      !- Outlet Port
  {a6af4b8c-44b0-465b-9074-f7f7c0af4981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e94ce2-ab48-44ee-a107-396f3f630bb2}, !- Handle
  {a6af4b8c-44b0-465b-9074-f7f7c0af4981}, !- Source Object
  3,                                      !- Outlet Port
  {159bd64a-9e1c-4b3b-ad23-6de394836dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b264c41-821a-4c78-b0b5-0eb748aaddd1}, !- Handle
  {159bd64a-9e1c-4b3b-ad23-6de394836dad}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {674af18e-00e6-48b2-83aa-aeb105d430b6}, !- Handle
  GuestRoom313 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6408e763-a408-4f1c-8d58-25072c27adc5}, !- Handle
  GuestRoom313 Service Water Use 0.037gpm 140F, !- Name
  {674af18e-00e6-48b2-83aa-aeb105d430b6}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {35ba4e6e-6f7d-4a71-87b6-087142ec7445}, !- Handle
  GuestRoom313 WUC 0.037gpm 140F,         !- Name
  {281d7ea7-b8a5-40dd-b467-209dc826f753}, !- Inlet Node Name
  {c23f3622-cf89-4543-a337-aca01f056e54}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6408e763-a408-4f1c-8d58-25072c27adc5}; !- Water Use Equipment Name 1

OS:Node,
  {99541042-dd50-485d-ac87-2003a0b0eb7c}, !- Handle
  GuestRoom313 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {197c774c-f008-4815-a62d-8d641f81737a}, !- Inlet Port
  {281d7ea7-b8a5-40dd-b467-209dc826f753}; !- Outlet Port

OS:Connection,
  {197c774c-f008-4815-a62d-8d641f81737a}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  26,                                     !- Outlet Port
  {99541042-dd50-485d-ac87-2003a0b0eb7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e664ab07-7c09-4d27-984a-ad9ccb640a11}, !- Handle
  GuestRoom313 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {c23f3622-cf89-4543-a337-aca01f056e54}, !- Inlet Port
  {ae0456d3-786b-4e8a-aa7e-63f3230e65bc}; !- Outlet Port

OS:Connection,
  {281d7ea7-b8a5-40dd-b467-209dc826f753}, !- Handle
  {99541042-dd50-485d-ac87-2003a0b0eb7c}, !- Source Object
  3,                                      !- Outlet Port
  {35ba4e6e-6f7d-4a71-87b6-087142ec7445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23f3622-cf89-4543-a337-aca01f056e54}, !- Handle
  {35ba4e6e-6f7d-4a71-87b6-087142ec7445}, !- Source Object
  3,                                      !- Outlet Port
  {e664ab07-7c09-4d27-984a-ad9ccb640a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0456d3-786b-4e8a-aa7e-63f3230e65bc}, !- Handle
  {e664ab07-7c09-4d27-984a-ad9ccb640a11}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {04a6ef9f-ebf0-480f-a6dc-64dc6a5f7126}, !- Handle
  GuestRoom319 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c0352f5b-e816-47a8-af06-16170ee86076}, !- Handle
  GuestRoom319 Service Water Use 0.037gpm 140F, !- Name
  {04a6ef9f-ebf0-480f-a6dc-64dc6a5f7126}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {502d61f2-6791-4d5a-9c40-c4da04462349}, !- Handle
  GuestRoom319 WUC 0.037gpm 140F,         !- Name
  {29accdec-e440-4769-b5c6-13ba9ab0bf69}, !- Inlet Node Name
  {0fe17b31-361c-4904-a6ba-ce19374946d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c0352f5b-e816-47a8-af06-16170ee86076}; !- Water Use Equipment Name 1

OS:Node,
  {50d2ef71-5286-49f6-9db8-997def587176}, !- Handle
  GuestRoom319 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {a83c18fb-a068-4629-b80f-1e27cc92c322}, !- Inlet Port
  {29accdec-e440-4769-b5c6-13ba9ab0bf69}; !- Outlet Port

OS:Connection,
  {a83c18fb-a068-4629-b80f-1e27cc92c322}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  27,                                     !- Outlet Port
  {50d2ef71-5286-49f6-9db8-997def587176}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89233e19-3d57-4684-aa71-d6c48c2fa142}, !- Handle
  GuestRoom319 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {0fe17b31-361c-4904-a6ba-ce19374946d1}, !- Inlet Port
  {cb8eee29-1093-4fcf-a0b5-c0a1ff24de19}; !- Outlet Port

OS:Connection,
  {29accdec-e440-4769-b5c6-13ba9ab0bf69}, !- Handle
  {50d2ef71-5286-49f6-9db8-997def587176}, !- Source Object
  3,                                      !- Outlet Port
  {502d61f2-6791-4d5a-9c40-c4da04462349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fe17b31-361c-4904-a6ba-ce19374946d1}, !- Handle
  {502d61f2-6791-4d5a-9c40-c4da04462349}, !- Source Object
  3,                                      !- Outlet Port
  {89233e19-3d57-4684-aa71-d6c48c2fa142}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb8eee29-1093-4fcf-a0b5-c0a1ff24de19}, !- Handle
  {89233e19-3d57-4684-aa71-d6c48c2fa142}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {17416b6e-9cff-4969-82e6-1dc4a7fdc9c9}, !- Handle
  GuestRoom324 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {30b64c44-29ae-494f-b89d-ef2f8d9eae5c}, !- Handle
  GuestRoom324 Service Water Use 0.037gpm 140F, !- Name
  {17416b6e-9cff-4969-82e6-1dc4a7fdc9c9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {9c65263e-d88d-4792-b6bc-220800bcb66d}, !- Handle
  GuestRoom324 WUC 0.037gpm 140F,         !- Name
  {170d5533-2ea6-4838-b521-2a67efb81ce5}, !- Inlet Node Name
  {126da10b-d0ec-4c8d-8bdd-bac64dbe0eb9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30b64c44-29ae-494f-b89d-ef2f8d9eae5c}; !- Water Use Equipment Name 1

OS:Node,
  {f88fc398-3a51-45b1-bd61-4b87024db11b}, !- Handle
  GuestRoom324 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {39a3c6bc-032a-4173-8423-1f84e7ff98aa}, !- Inlet Port
  {170d5533-2ea6-4838-b521-2a67efb81ce5}; !- Outlet Port

OS:Connection,
  {39a3c6bc-032a-4173-8423-1f84e7ff98aa}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  28,                                     !- Outlet Port
  {f88fc398-3a51-45b1-bd61-4b87024db11b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bff19fc-fd6e-47b2-9dc7-ae48f617574a}, !- Handle
  GuestRoom324 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {126da10b-d0ec-4c8d-8bdd-bac64dbe0eb9}, !- Inlet Port
  {0421fa79-3bf2-4a02-ab2b-d5223b61f7a4}; !- Outlet Port

OS:Connection,
  {170d5533-2ea6-4838-b521-2a67efb81ce5}, !- Handle
  {f88fc398-3a51-45b1-bd61-4b87024db11b}, !- Source Object
  3,                                      !- Outlet Port
  {9c65263e-d88d-4792-b6bc-220800bcb66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126da10b-d0ec-4c8d-8bdd-bac64dbe0eb9}, !- Handle
  {9c65263e-d88d-4792-b6bc-220800bcb66d}, !- Source Object
  3,                                      !- Outlet Port
  {8bff19fc-fd6e-47b2-9dc7-ae48f617574a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0421fa79-3bf2-4a02-ab2b-d5223b61f7a4}, !- Handle
  {8bff19fc-fd6e-47b2-9dc7-ae48f617574a}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {6646ed92-4fb4-4dba-8be2-6cea5195b0e8}, !- Handle
  GuestRoom401 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925697e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dcbd7a74-7557-478d-bff3-f9f67fb8913d}, !- Handle
  GuestRoom401 Service Water Use 0.037gpm 140F, !- Name
  {6646ed92-4fb4-4dba-8be2-6cea5195b0e8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {4441b130-0087-4c04-928a-151eaa37d08a}, !- Handle
  GuestRoom401 WUC 0.037gpm 140F,         !- Name
  {d7e3d4d4-a8ad-448e-8643-2e2ea3130353}, !- Inlet Node Name
  {0a8a6e37-783a-454e-8dcd-601eb49fd9ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dcbd7a74-7557-478d-bff3-f9f67fb8913d}; !- Water Use Equipment Name 1

OS:Node,
  {8f11fe00-da64-43a8-bfa2-b19c04848294}, !- Handle
  GuestRoom401 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {8bcd586f-e5cb-47ca-a9df-92fdb425f77b}, !- Inlet Port
  {d7e3d4d4-a8ad-448e-8643-2e2ea3130353}; !- Outlet Port

OS:Connection,
  {8bcd586f-e5cb-47ca-a9df-92fdb425f77b}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  29,                                     !- Outlet Port
  {8f11fe00-da64-43a8-bfa2-b19c04848294}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcaf754e-7053-44b9-8999-3ef9144368c6}, !- Handle
  GuestRoom401 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {0a8a6e37-783a-454e-8dcd-601eb49fd9ac}, !- Inlet Port
  {7104f164-2898-4c5f-87e1-b32e7cd94228}; !- Outlet Port

OS:Connection,
  {d7e3d4d4-a8ad-448e-8643-2e2ea3130353}, !- Handle
  {8f11fe00-da64-43a8-bfa2-b19c04848294}, !- Source Object
  3,                                      !- Outlet Port
  {4441b130-0087-4c04-928a-151eaa37d08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a8a6e37-783a-454e-8dcd-601eb49fd9ac}, !- Handle
  {4441b130-0087-4c04-928a-151eaa37d08a}, !- Source Object
  3,                                      !- Outlet Port
  {bcaf754e-7053-44b9-8999-3ef9144368c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7104f164-2898-4c5f-87e1-b32e7cd94228}, !- Handle
  {bcaf754e-7053-44b9-8999-3ef9144368c6}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f036a0b7-153b-4191-81d7-5193b8899b6d}, !- Handle
  GuestRoom409_412 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9cec9fd9-324c-4dfb-b766-6c83125bc649}, !- Handle
  GuestRoom409_412 Service Water Use 0.148gpm 140F, !- Name
  {f036a0b7-153b-4191-81d7-5193b8899b6d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {fedd89a4-e4e6-43df-8dad-2941826bc2bb}, !- Handle
  GuestRoom409_412 WUC 0.148gpm 140F,     !- Name
  {25880178-304c-4214-bec5-991988badd78}, !- Inlet Node Name
  {a66e05a2-6f9c-46d2-872c-1835fd2a6095}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9cec9fd9-324c-4dfb-b766-6c83125bc649}; !- Water Use Equipment Name 1

OS:Node,
  {72edc187-1733-46b9-9a94-ea2fd4ae783d}, !- Handle
  GuestRoom409_412 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {eeae7712-534b-440b-9bd2-42380b9ef10c}, !- Inlet Port
  {25880178-304c-4214-bec5-991988badd78}; !- Outlet Port

OS:Connection,
  {eeae7712-534b-440b-9bd2-42380b9ef10c}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  30,                                     !- Outlet Port
  {72edc187-1733-46b9-9a94-ea2fd4ae783d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4adc059-688a-40d9-adcd-d0bba7fffdd1}, !- Handle
  GuestRoom409_412 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {a66e05a2-6f9c-46d2-872c-1835fd2a6095}, !- Inlet Port
  {1f394c0e-45ff-4304-8e27-c84736663e03}; !- Outlet Port

OS:Connection,
  {25880178-304c-4214-bec5-991988badd78}, !- Handle
  {72edc187-1733-46b9-9a94-ea2fd4ae783d}, !- Source Object
  3,                                      !- Outlet Port
  {fedd89a4-e4e6-43df-8dad-2941826bc2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a66e05a2-6f9c-46d2-872c-1835fd2a6095}, !- Handle
  {fedd89a4-e4e6-43df-8dad-2941826bc2bb}, !- Source Object
  3,                                      !- Outlet Port
  {b4adc059-688a-40d9-adcd-d0bba7fffdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f394c0e-45ff-4304-8e27-c84736663e03}, !- Handle
  {b4adc059-688a-40d9-adcd-d0bba7fffdd1}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {be289492-01d8-4aa1-a200-42d55c47f941}, !- Handle
  GuestRoom415_418 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744109e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2571a73b-344a-40ef-bf9d-399fa7cbe092}, !- Handle
  GuestRoom415_418 Service Water Use 0.148gpm 140F, !- Name
  {be289492-01d8-4aa1-a200-42d55c47f941}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {79755355-9d58-4327-b7c7-0071ed498712}, !- Handle
  GuestRoom415_418 WUC 0.148gpm 140F,     !- Name
  {da6e4e27-c4c9-4117-9177-561d0ad017e8}, !- Inlet Node Name
  {14c8ab32-9296-4323-b0a5-87834f36cca3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2571a73b-344a-40ef-bf9d-399fa7cbe092}; !- Water Use Equipment Name 1

OS:Node,
  {e76a3a5d-780e-40da-b7c8-21059972b271}, !- Handle
  GuestRoom415_418 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {ec805416-ab4d-48e5-952a-fdc22d31f320}, !- Inlet Port
  {da6e4e27-c4c9-4117-9177-561d0ad017e8}; !- Outlet Port

OS:Connection,
  {ec805416-ab4d-48e5-952a-fdc22d31f320}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  31,                                     !- Outlet Port
  {e76a3a5d-780e-40da-b7c8-21059972b271}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e18bbbbc-e495-4c5e-9474-d5a8d365bbbd}, !- Handle
  GuestRoom415_418 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {14c8ab32-9296-4323-b0a5-87834f36cca3}, !- Inlet Port
  {94d848a1-faa6-49cd-afe0-ca63bff2b10a}; !- Outlet Port

OS:Connection,
  {da6e4e27-c4c9-4117-9177-561d0ad017e8}, !- Handle
  {e76a3a5d-780e-40da-b7c8-21059972b271}, !- Source Object
  3,                                      !- Outlet Port
  {79755355-9d58-4327-b7c7-0071ed498712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c8ab32-9296-4323-b0a5-87834f36cca3}, !- Handle
  {79755355-9d58-4327-b7c7-0071ed498712}, !- Source Object
  3,                                      !- Outlet Port
  {e18bbbbc-e495-4c5e-9474-d5a8d365bbbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d848a1-faa6-49cd-afe0-ca63bff2b10a}, !- Handle
  {e18bbbbc-e495-4c5e-9474-d5a8d365bbbd}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {ef2e3f7e-d55d-4f43-a89b-22ab3e1d83cd}, !- Handle
  GuestRoom419 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {622d4418-eb9f-4ce6-aa70-8179fdec055e}, !- Handle
  GuestRoom419 Service Water Use 0.037gpm 140F, !- Name
  {ef2e3f7e-d55d-4f43-a89b-22ab3e1d83cd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cd0e6488-2984-4073-95f7-da725eb6e4c0}, !- Handle
  GuestRoom419 WUC 0.037gpm 140F,         !- Name
  {c04bf7b5-4126-4d24-8639-4444c6cca4a5}, !- Inlet Node Name
  {2a822684-94af-4f71-97d1-b15b855b1f8e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {622d4418-eb9f-4ce6-aa70-8179fdec055e}; !- Water Use Equipment Name 1

OS:Node,
  {0f53b2de-1a53-438b-bda0-5a67b6c3d4d8}, !- Handle
  GuestRoom419 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {89b9febb-1f47-4068-b965-8b86e35d7d1e}, !- Inlet Port
  {c04bf7b5-4126-4d24-8639-4444c6cca4a5}; !- Outlet Port

OS:Connection,
  {89b9febb-1f47-4068-b965-8b86e35d7d1e}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  32,                                     !- Outlet Port
  {0f53b2de-1a53-438b-bda0-5a67b6c3d4d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eff8bf72-00b0-4a92-bd51-e75f7f76527a}, !- Handle
  GuestRoom419 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {2a822684-94af-4f71-97d1-b15b855b1f8e}, !- Inlet Port
  {ce5bdf98-2945-40c3-bac7-5718be95c1e5}; !- Outlet Port

OS:Connection,
  {c04bf7b5-4126-4d24-8639-4444c6cca4a5}, !- Handle
  {0f53b2de-1a53-438b-bda0-5a67b6c3d4d8}, !- Source Object
  3,                                      !- Outlet Port
  {cd0e6488-2984-4073-95f7-da725eb6e4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a822684-94af-4f71-97d1-b15b855b1f8e}, !- Handle
  {cd0e6488-2984-4073-95f7-da725eb6e4c0}, !- Source Object
  3,                                      !- Outlet Port
  {eff8bf72-00b0-4a92-bd51-e75f7f76527a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce5bdf98-2945-40c3-bac7-5718be95c1e5}, !- Handle
  {eff8bf72-00b0-4a92-bd51-e75f7f76527a}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {d8046849-224b-4fd9-a624-263056cc6a4c}, !- Handle
  GuestRoom420_423 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33734906744108e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {119a2637-e287-48e5-9b0a-a340f1ffae69}, !- Handle
  GuestRoom420_423 Service Water Use 0.148gpm 140F, !- Name
  {d8046849-224b-4fd9-a624-263056cc6a4c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8bb5238c-9df5-4e49-8978-17fce8d57c19}, !- Handle
  GuestRoom420_423 WUC 0.148gpm 140F,     !- Name
  {288f1979-772e-4711-8c64-580e152be6c0}, !- Inlet Node Name
  {6cdaea8a-9b09-46c9-8f23-d6a21954b742}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {119a2637-e287-48e5-9b0a-a340f1ffae69}; !- Water Use Equipment Name 1

OS:Node,
  {895ea0de-b7e2-49be-a561-7caae510fd13}, !- Handle
  GuestRoom420_423 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {6f48ecd2-371f-4cd8-81c6-a74e26abac5e}, !- Inlet Port
  {288f1979-772e-4711-8c64-580e152be6c0}; !- Outlet Port

OS:Connection,
  {6f48ecd2-371f-4cd8-81c6-a74e26abac5e}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  33,                                     !- Outlet Port
  {895ea0de-b7e2-49be-a561-7caae510fd13}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c040866d-a17a-4768-aa90-dabddc916b7d}, !- Handle
  GuestRoom420_423 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {6cdaea8a-9b09-46c9-8f23-d6a21954b742}, !- Inlet Port
  {37de30ea-d584-4aad-87d3-11c7a235f792}; !- Outlet Port

OS:Connection,
  {288f1979-772e-4711-8c64-580e152be6c0}, !- Handle
  {895ea0de-b7e2-49be-a561-7caae510fd13}, !- Source Object
  3,                                      !- Outlet Port
  {8bb5238c-9df5-4e49-8978-17fce8d57c19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cdaea8a-9b09-46c9-8f23-d6a21954b742}, !- Handle
  {8bb5238c-9df5-4e49-8978-17fce8d57c19}, !- Source Object
  3,                                      !- Outlet Port
  {c040866d-a17a-4768-aa90-dabddc916b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37de30ea-d584-4aad-87d3-11c7a235f792}, !- Handle
  {c040866d-a17a-4768-aa90-dabddc916b7d}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {f5a4df6f-9784-4eca-b404-944bdf985d89}, !- Handle
  GuestRoom424 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {08afe392-79d4-4801-b70e-ae0687585688}, !- Handle
  GuestRoom424 Service Water Use 0.037gpm 140F, !- Name
  {f5a4df6f-9784-4eca-b404-944bdf985d89}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4e26137e-ff0e-45b7-9abd-faf47ee7d80a}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {34cc285c-e84f-43c0-b57c-ccf2b229f940}, !- Handle
  GuestRoom424 WUC 0.037gpm 140F,         !- Name
  {758a9a89-edb1-4203-9bff-d3e30af8d625}, !- Inlet Node Name
  {9f5a9d85-c4b4-4830-8f01-4df41ccfd6a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {08afe392-79d4-4801-b70e-ae0687585688}; !- Water Use Equipment Name 1

OS:Node,
  {5e3ad9e8-b2f1-41da-9dba-86e197f74622}, !- Handle
  GuestRoom424 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {41cdbd89-563a-4e00-bf57-4fd041a5a52b}, !- Inlet Port
  {758a9a89-edb1-4203-9bff-d3e30af8d625}; !- Outlet Port

OS:Connection,
  {41cdbd89-563a-4e00-bf57-4fd041a5a52b}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  34,                                     !- Outlet Port
  {5e3ad9e8-b2f1-41da-9dba-86e197f74622}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a1c67a4-9fbc-4a14-9707-b8484e5704a0}, !- Handle
  GuestRoom424 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {9f5a9d85-c4b4-4830-8f01-4df41ccfd6a6}, !- Inlet Port
  {fd5f3deb-94c4-47f5-9282-6496b617e74a}; !- Outlet Port

OS:Connection,
  {758a9a89-edb1-4203-9bff-d3e30af8d625}, !- Handle
  {5e3ad9e8-b2f1-41da-9dba-86e197f74622}, !- Source Object
  3,                                      !- Outlet Port
  {34cc285c-e84f-43c0-b57c-ccf2b229f940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5a9d85-c4b4-4830-8f01-4df41ccfd6a6}, !- Handle
  {34cc285c-e84f-43c0-b57c-ccf2b229f940}, !- Source Object
  3,                                      !- Outlet Port
  {0a1c67a4-9fbc-4a14-9707-b8484e5704a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd5f3deb-94c4-47f5-9282-6496b617e74a}, !- Handle
  {0a1c67a4-9fbc-4a14-9707-b8484e5704a0}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {c5dd4b2a-d0ce-4a9a-8c78-53dc38d8e503}, !- Handle
  GuestRoom402_405 0.148gpm 140F,         !- Name
  ,                                       !- End-Use Subcategory
  9.33801167702787e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a1c8dc49-1439-4b51-8528-bd3f3bad3768}, !- Handle
  GuestRoom402_405 Service Water Use 0.148gpm 140F, !- Name
  {c5dd4b2a-d0ce-4a9a-8c78-53dc38d8e503}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {1b740a05-2083-4952-b049-50fa50e26f7d}, !- Handle
  GuestRoom402_405 WUC 0.148gpm 140F,     !- Name
  {e74073e3-cee9-4ec7-a904-3c533452618a}, !- Inlet Node Name
  {c0361024-4ef2-4062-8025-d35a6f118196}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1c8dc49-1439-4b51-8528-bd3f3bad3768}; !- Water Use Equipment Name 1

OS:Node,
  {ad2d9ce4-fddb-45fc-a122-cc25759fb8f2}, !- Handle
  GuestRoom402_405 WUC 0.148gpm 140F Inlet Water Node, !- Name
  {1aa6657b-370e-4e56-bf06-9cf4027ecbfe}, !- Inlet Port
  {e74073e3-cee9-4ec7-a904-3c533452618a}; !- Outlet Port

OS:Connection,
  {1aa6657b-370e-4e56-bf06-9cf4027ecbfe}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  35,                                     !- Outlet Port
  {ad2d9ce4-fddb-45fc-a122-cc25759fb8f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4c8ed6c-027e-49a1-aacd-8090981d700c}, !- Handle
  GuestRoom402_405 WUC 0.148gpm 140F Outlet Water Node, !- Name
  {c0361024-4ef2-4062-8025-d35a6f118196}, !- Inlet Port
  {27fa02fa-45e7-4f16-841a-69146d14cdc5}; !- Outlet Port

OS:Connection,
  {e74073e3-cee9-4ec7-a904-3c533452618a}, !- Handle
  {ad2d9ce4-fddb-45fc-a122-cc25759fb8f2}, !- Source Object
  3,                                      !- Outlet Port
  {1b740a05-2083-4952-b049-50fa50e26f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0361024-4ef2-4062-8025-d35a6f118196}, !- Handle
  {1b740a05-2083-4952-b049-50fa50e26f7d}, !- Source Object
  3,                                      !- Outlet Port
  {d4c8ed6c-027e-49a1-aacd-8090981d700c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27fa02fa-45e7-4f16-841a-69146d14cdc5}, !- Handle
  {d4c8ed6c-027e-49a1-aacd-8090981d700c}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {4883f2be-77f7-49f2-81ec-da44dd2edead}, !- Handle
  GuestRoom406_408 0.1195gpm 140F,        !- Name
  ,                                       !- End-Use Subcategory
  7.54224020067635e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {19982790-e4ae-4e77-af32-5f1f5099042f}, !- Handle
  GuestRoom406_408 Service Water Use 0.1195gpm 140F, !- Name
  {4883f2be-77f7-49f2-81ec-da44dd2edead}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8bf61fb8-1c00-4396-9d19-e08012d9bb3d}, !- Handle
  GuestRoom406_408 WUC 0.1195gpm 140F,    !- Name
  {9de01ebc-59b7-4773-9fff-87677641722a}, !- Inlet Node Name
  {0ae80c78-a5bc-4014-b551-d50763e420f5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {19982790-e4ae-4e77-af32-5f1f5099042f}; !- Water Use Equipment Name 1

OS:Node,
  {7b6d50e1-a679-49c8-89f7-6cf711514e9a}, !- Handle
  GuestRoom406_408 WUC 0.1195gpm 140F Inlet Water Node, !- Name
  {0b72a9a5-9ca5-4a73-8f20-84a5668ea82c}, !- Inlet Port
  {9de01ebc-59b7-4773-9fff-87677641722a}; !- Outlet Port

OS:Connection,
  {0b72a9a5-9ca5-4a73-8f20-84a5668ea82c}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  36,                                     !- Outlet Port
  {7b6d50e1-a679-49c8-89f7-6cf711514e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c971a1e6-ad5f-40f7-a05f-bd265535e9ba}, !- Handle
  GuestRoom406_408 WUC 0.1195gpm 140F Outlet Water Node, !- Name
  {0ae80c78-a5bc-4014-b551-d50763e420f5}, !- Inlet Port
  {89eba1e9-a54b-4f41-96eb-c3943895f6f6}; !- Outlet Port

OS:Connection,
  {9de01ebc-59b7-4773-9fff-87677641722a}, !- Handle
  {7b6d50e1-a679-49c8-89f7-6cf711514e9a}, !- Source Object
  3,                                      !- Outlet Port
  {8bf61fb8-1c00-4396-9d19-e08012d9bb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ae80c78-a5bc-4014-b551-d50763e420f5}, !- Handle
  {8bf61fb8-1c00-4396-9d19-e08012d9bb3d}, !- Source Object
  3,                                      !- Outlet Port
  {c971a1e6-ad5f-40f7-a05f-bd265535e9ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89eba1e9-a54b-4f41-96eb-c3943895f6f6}, !- Handle
  {c971a1e6-ad5f-40f7-a05f-bd265535e9ba}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {e2a60e0f-4915-4c22-9912-1fc540cd1ce7}, !- Handle
  GuestRoom413 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33450291925696e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3a46b08d-fef1-427d-a9af-b8064810c179}, !- Handle
  GuestRoom413 Service Water Use 0.037gpm 140F, !- Name
  {e2a60e0f-4915-4c22-9912-1fc540cd1ce7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {24264233-af76-4450-a10a-6d390ee71f98}, !- Handle
  GuestRoom413 WUC 0.037gpm 140F,         !- Name
  {2c2ed390-b24e-49f3-8e32-40ead41a9eba}, !- Inlet Node Name
  {3345c1eb-a8bc-478f-92fd-887f79d19561}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a46b08d-fef1-427d-a9af-b8064810c179}; !- Water Use Equipment Name 1

OS:Node,
  {8648f2c2-1dcd-4724-908f-32b49b26ad78}, !- Handle
  GuestRoom413 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {e11dcc97-e237-4589-871a-5a4caa199991}, !- Inlet Port
  {2c2ed390-b24e-49f3-8e32-40ead41a9eba}; !- Outlet Port

OS:Connection,
  {e11dcc97-e237-4589-871a-5a4caa199991}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  37,                                     !- Outlet Port
  {8648f2c2-1dcd-4724-908f-32b49b26ad78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4232603-ccb0-4c90-b520-1b75dc78d70f}, !- Handle
  GuestRoom413 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {3345c1eb-a8bc-478f-92fd-887f79d19561}, !- Inlet Port
  {34c21b03-7baa-42d6-afd2-dc20afcb4b2c}; !- Outlet Port

OS:Connection,
  {2c2ed390-b24e-49f3-8e32-40ead41a9eba}, !- Handle
  {8648f2c2-1dcd-4724-908f-32b49b26ad78}, !- Source Object
  3,                                      !- Outlet Port
  {24264233-af76-4450-a10a-6d390ee71f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3345c1eb-a8bc-478f-92fd-887f79d19561}, !- Handle
  {24264233-af76-4450-a10a-6d390ee71f98}, !- Source Object
  3,                                      !- Outlet Port
  {e4232603-ccb0-4c90-b520-1b75dc78d70f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c21b03-7baa-42d6-afd2-dc20afcb4b2c}, !- Handle
  {e4232603-ccb0-4c90-b520-1b75dc78d70f}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {75ce4092-a4b0-4ca7-b42c-696f8c1e27ab}, !- Handle
  GuestRoom414 0.037gpm 140F,             !- Name
  ,                                       !- End-Use Subcategory
  2.33433726686027e-06,                   !- Peak Flow Rate {m3/s}
  {9c08b7cd-22ca-4428-bd17-60163d23ded3}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {141f6e62-225e-4ca5-8760-7c251bf6af69}, !- Handle
  GuestRoom414 Service Water Use 0.037gpm 140F, !- Name
  {75ce4092-a4b0-4ca7-b42c-696f8c1e27ab}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {a4eadd28-32fa-402c-a40c-a19ae92b6ced}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {29151f2c-e361-4a88-b1c3-8e0b3a1cbd68}, !- Handle
  GuestRoom414 WUC 0.037gpm 140F,         !- Name
  {230d273d-5327-4a91-991e-63d6e46b09a9}, !- Inlet Node Name
  {4d117222-5866-40c9-9422-71c5246e8340}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {141f6e62-225e-4ca5-8760-7c251bf6af69}; !- Water Use Equipment Name 1

OS:Node,
  {00104108-4ddc-4a2c-83ef-8dc9a0eec327}, !- Handle
  GuestRoom414 WUC 0.037gpm 140F Inlet Water Node, !- Name
  {d21507fa-f2e0-499f-9a99-bf8b763b7e64}, !- Inlet Port
  {230d273d-5327-4a91-991e-63d6e46b09a9}; !- Outlet Port

OS:Connection,
  {d21507fa-f2e0-499f-9a99-bf8b763b7e64}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  38,                                     !- Outlet Port
  {00104108-4ddc-4a2c-83ef-8dc9a0eec327}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f99b38b-fca1-4095-97e9-e1ff9ee15ece}, !- Handle
  GuestRoom414 WUC 0.037gpm 140F Outlet Water Node, !- Name
  {4d117222-5866-40c9-9422-71c5246e8340}, !- Inlet Port
  {89811627-0e3d-499a-8fc6-a50e1bb3ae30}; !- Outlet Port

OS:Connection,
  {230d273d-5327-4a91-991e-63d6e46b09a9}, !- Handle
  {00104108-4ddc-4a2c-83ef-8dc9a0eec327}, !- Source Object
  3,                                      !- Outlet Port
  {29151f2c-e361-4a88-b1c3-8e0b3a1cbd68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d117222-5866-40c9-9422-71c5246e8340}, !- Handle
  {29151f2c-e361-4a88-b1c3-8e0b3a1cbd68}, !- Source Object
  3,                                      !- Outlet Port
  {2f99b38b-fca1-4095-97e9-e1ff9ee15ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89811627-0e3d-499a-8fc6-a50e1bb3ae30}, !- Handle
  {2f99b38b-fca1-4095-97e9-e1ff9ee15ece}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  38;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {9b16d565-8011-4d09-8a09-6bed6abe87b6}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch,         !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {67f64d39-6a64-42f7-9c3c-810309592ceb}, !- Default Day Schedule Name
  {83f55a93-33f0-415c-a504-9e0abb3b7a99}, !- Summer Design Day Schedule Name
  {907a3f57-b3b5-4730-bfb7-d9ed92725017}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {67f64d39-6a64-42f7-9c3c-810309592ceb}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {907a3f57-b3b5-4730-bfb7-d9ed92725017}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {83f55a93-33f0-415c-a504-9e0abb3b7a99}, !- Handle
  HotelSmall LaundryRoom_SHW_Sch Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:WaterUse:Equipment:Definition,
  {515d9d07-8219-45f2-923b-b4b532dc0b73}, !- Handle
  LaundryRoomFlr1 1.125gpm 180F,          !- Name
  ,                                       !- End-Use Subcategory
  7.09764709471928e-05,                   !- Peak Flow Rate {m3/s}
  {dd37db9a-d040-4468-a493-c1d0e8330671}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dd37db9a-d040-4468-a493-c1d0e8330671}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {4258df53-2a99-4adb-8052-41b6d4c18e59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4258df53-2a99-4adb-8052-41b6d4c18e59}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {9100c566-3a16-4cba-9dd9-da62449a4964}, !- Handle
  LaundryRoomFlr1 Service Water Use 1.125gpm 180F, !- Name
  {515d9d07-8219-45f2-923b-b4b532dc0b73}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9b16d565-8011-4d09-8a09-6bed6abe87b6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {8cf0be98-26e3-4ae0-8351-3c7547d10f75}, !- Handle
  LaundryRoomFlr1 WUC 1.125gpm 180F,      !- Name
  {f3b6d06f-07c4-41ad-b86f-f9e9c750ebcf}, !- Inlet Node Name
  {b55a5c63-9404-4237-abdc-669caab0d316}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {09d2511d-cfce-42c7-8c15-8b8d69dba1d5}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9100c566-3a16-4cba-9dd9-da62449a4964}; !- Water Use Equipment Name 1

OS:Node,
  {044ea15e-41e6-46d7-b963-42f3f45e73f6}, !- Handle
  LaundryRoomFlr1 WUC 1.125gpm 180F Inlet Water Node, !- Name
  {cb4dd1b7-68af-48e9-8dae-d8f7d889db4e}, !- Inlet Port
  {f3b6d06f-07c4-41ad-b86f-f9e9c750ebcf}; !- Outlet Port

OS:Connection,
  {cb4dd1b7-68af-48e9-8dae-d8f7d889db4e}, !- Handle
  {61c173a3-3b96-4d2e-b329-ce6c441c866f}, !- Source Object
  39,                                     !- Outlet Port
  {044ea15e-41e6-46d7-b963-42f3f45e73f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e999758-71f3-4edc-ac94-b074023eefcd}, !- Handle
  LaundryRoomFlr1 WUC 1.125gpm 180F Outlet Water Node, !- Name
  {b55a5c63-9404-4237-abdc-669caab0d316}, !- Inlet Port
  {6d9794db-ab49-4b57-93d6-5aeefcc6f5ca}; !- Outlet Port

OS:Connection,
  {f3b6d06f-07c4-41ad-b86f-f9e9c750ebcf}, !- Handle
  {044ea15e-41e6-46d7-b963-42f3f45e73f6}, !- Source Object
  3,                                      !- Outlet Port
  {8cf0be98-26e3-4ae0-8351-3c7547d10f75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b55a5c63-9404-4237-abdc-669caab0d316}, !- Handle
  {8cf0be98-26e3-4ae0-8351-3c7547d10f75}, !- Source Object
  3,                                      !- Outlet Port
  {9e999758-71f3-4edc-ac94-b074023eefcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d9794db-ab49-4b57-93d6-5aeefcc6f5ca}, !- Handle
  {9e999758-71f3-4edc-ac94-b074023eefcd}, !- Source Object
  3,                                      !- Outlet Port
  {a3ea4317-a354-42fd-ab00-1a07a67cd2a8}, !- Target Object
  39;                                     !- Inlet Port

OS:PlantLoop,
  {de75d3fc-fa17-4ef5-a6d9-f3bb41d52c4a}, !- Handle
  Laundry Service Water Loop,             !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {169d7b89-869e-4caa-b97e-b3e8bea801f6}, !- Loop Temperature Setpoint Node Name
  82.2222222222223,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {2a0c8a3d-6e46-455e-9cb2-d7e0e4dd2644}, !- Plant Side Inlet Node Name
  {516cbb57-ddfe-4776-aebe-2c78a147c42c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a835aa01-03d3-45f0-ac17-85a8ca8af798}, !- Demand Side Inlet Node Name
  {9fa55264-47f4-4f91-90a1-9fc6bd6d7a38}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {777ebf1a-2d33-409f-92d6-3dcdb8282b51}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {78a498ca-3ad4-4fcb-8529-9b3dfd264db6}, !- Demand Mixer Name
  {1a0655b3-bd91-4051-9944-fe5604fd82e1}, !- Demand Splitter Name
  {41c89695-c896-4700-85c8-aa6e25338e71}, !- Supply Mixer Name
  {315ebc8a-dcd3-4e7b-b18e-0cd4cdb90492}; !- Supply Splitter Name

OS:Node,
  {46c2579b-f0ca-4c2a-9a15-8f0c1ac09293}, !- Handle
  Laundry Service Water Loop Supply Inlet Node, !- Name
  {2a0c8a3d-6e46-455e-9cb2-d7e0e4dd2644}, !- Inlet Port
  {a12074e3-0cb5-4a31-a284-8b80c7429558}; !- Outlet Port

OS:Node,
  {169d7b89-869e-4caa-b97e-b3e8bea801f6}, !- Handle
  Laundry Service Water Loop Supply Outlet Node, !- Name
  {6682a470-c39e-488c-b121-ab92282c7fb8}, !- Inlet Port
  {516cbb57-ddfe-4776-aebe-2c78a147c42c}; !- Outlet Port

OS:Node,
  {be1bb81e-5e47-4101-b2e3-193f7437e4d2}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Inlet Water Node, !- Name
  {6934dd41-b4b9-4a57-870d-f1d91fdd1bd3}, !- Inlet Port
  {a1fd3565-28fa-467e-abe1-42b2a824f22d}; !- Outlet Port

OS:Connector:Mixer,
  {41c89695-c896-4700-85c8-aa6e25338e71}, !- Handle
  Connector Mixer 3,                      !- Name
  {d071371a-3e82-4709-ac5b-fd7bd126606d}, !- Outlet Branch Name
  {3a1b8529-a212-4e8e-a002-12d821472384}, !- Inlet Branch Name 1
  {8222526b-5930-4802-9977-08120e939e81}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {315ebc8a-dcd3-4e7b-b18e-0cd4cdb90492}, !- Handle
  Connector Splitter 3,                   !- Name
  {0e27769f-4318-47f3-bc05-44bac5a3bc83}, !- Inlet Branch Name
  {6934dd41-b4b9-4a57-870d-f1d91fdd1bd3}, !- Outlet Branch Name 1
  {b7e365d6-643b-43bd-92bf-9cdfff4c6641}; !- Outlet Branch Name 2

OS:Connection,
  {2a0c8a3d-6e46-455e-9cb2-d7e0e4dd2644}, !- Handle
  {de75d3fc-fa17-4ef5-a6d9-f3bb41d52c4a}, !- Source Object
  14,                                     !- Outlet Port
  {46c2579b-f0ca-4c2a-9a15-8f0c1ac09293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6934dd41-b4b9-4a57-870d-f1d91fdd1bd3}, !- Handle
  {315ebc8a-dcd3-4e7b-b18e-0cd4cdb90492}, !- Source Object
  3,                                      !- Outlet Port
  {be1bb81e-5e47-4101-b2e3-193f7437e4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {516cbb57-ddfe-4776-aebe-2c78a147c42c}, !- Handle
  {169d7b89-869e-4caa-b97e-b3e8bea801f6}, !- Source Object
  3,                                      !- Outlet Port
  {de75d3fc-fa17-4ef5-a6d9-f3bb41d52c4a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {62df96c0-3c65-456a-bb95-79f5c2fef8c1}, !- Handle
  Laundry Service Water Loop Demand Inlet Node, !- Name
  {a835aa01-03d3-45f0-ac17-85a8ca8af798}, !- Inlet Port
  {a543b435-b333-4dc3-8068-fab5f2fb22fa}; !- Outlet Port

OS:Node,
  {476a6cb5-6e66-483a-8b62-95f17235651a}, !- Handle
  Laundry Service Water Loop Demand Outlet Node, !- Name
  {298cdc4d-cd45-4fb9-b396-a1d87f2ef338}, !- Inlet Port
  {9fa55264-47f4-4f91-90a1-9fc6bd6d7a38}; !- Outlet Port

OS:Node,
  {66488cd6-bad7-4607-a038-bb0af837807e}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {5fa4725b-b113-48c7-96be-5f07655040b7}, !- Inlet Port
  {f59da15a-6266-4077-b6fb-3f9a574a27b9}; !- Outlet Port

OS:Connector:Mixer,
  {78a498ca-3ad4-4fcb-8529-9b3dfd264db6}, !- Handle
  Connector Mixer 4,                      !- Name
  {cef8fdfb-dddb-4da2-abd0-27ecf69b8e3b}, !- Outlet Branch Name
  {86359522-4480-4cc2-ae6e-d9380d376b67}, !- Inlet Branch Name 1
  {f37a9935-ba2c-4a56-b66d-6db53057e995}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1a0655b3-bd91-4051-9944-fe5604fd82e1}, !- Handle
  Connector Splitter 4,                   !- Name
  {a543b435-b333-4dc3-8068-fab5f2fb22fa}, !- Inlet Branch Name
  {5fa4725b-b113-48c7-96be-5f07655040b7}, !- Outlet Branch Name 1
  {ff4def90-8394-4347-8ad4-b393a586e8c8}; !- Outlet Branch Name 2

OS:Connection,
  {a835aa01-03d3-45f0-ac17-85a8ca8af798}, !- Handle
  {de75d3fc-fa17-4ef5-a6d9-f3bb41d52c4a}, !- Source Object
  17,                                     !- Outlet Port
  {62df96c0-3c65-456a-bb95-79f5c2fef8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a543b435-b333-4dc3-8068-fab5f2fb22fa}, !- Handle
  {62df96c0-3c65-456a-bb95-79f5c2fef8c1}, !- Source Object
  3,                                      !- Outlet Port
  {1a0655b3-bd91-4051-9944-fe5604fd82e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fa4725b-b113-48c7-96be-5f07655040b7}, !- Handle
  {1a0655b3-bd91-4051-9944-fe5604fd82e1}, !- Source Object
  3,                                      !- Outlet Port
  {66488cd6-bad7-4607-a038-bb0af837807e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fa55264-47f4-4f91-90a1-9fc6bd6d7a38}, !- Handle
  {476a6cb5-6e66-483a-8b62-95f17235651a}, !- Source Object
  3,                                      !- Outlet Port
  {de75d3fc-fa17-4ef5-a6d9-f3bb41d52c4a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {adc3629e-1c50-4aae-ac4f-d7b01e016127}, !- Handle
  {de75d3fc-fa17-4ef5-a6d9-f3bb41d52c4a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {777ebf1a-2d33-409f-92d6-3dcdb8282b51}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {391d5329-51ed-48e2-83f5-f44c6c78b003}, !- Handle
  Service Water Loop Temp - 180F,         !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  {33e56e82-28cd-4734-94e6-2d389156b497}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33e56e82-28cd-4734-94e6-2d389156b497}, !- Handle
  Service Water Loop Temp - 180F Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2836df61-8316-4426-846e-cb348c06c3cb}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {391d5329-51ed-48e2-83f5-f44c6c78b003}, !- Schedule Name
  {169d7b89-869e-4caa-b97e-b3e8bea801f6}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e20f2d33-b515-416f-ac9d-dcb8b1a19813}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven, !- Name
  {a12074e3-0cb5-4a31-a284-8b80c7429558}, !- Inlet Node Name
  {d2bda370-d888-4c66-9db0-df2e90243a4f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {f2ea85e6-23b7-4626-9648-bf591fcbdebc}, !- Handle
  Laundry Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {d2bda370-d888-4c66-9db0-df2e90243a4f}, !- Inlet Port
  {0e27769f-4318-47f3-bc05-44bac5a3bc83}; !- Outlet Port

OS:Connection,
  {a12074e3-0cb5-4a31-a284-8b80c7429558}, !- Handle
  {46c2579b-f0ca-4c2a-9a15-8f0c1ac09293}, !- Source Object
  3,                                      !- Outlet Port
  {e20f2d33-b515-416f-ac9d-dcb8b1a19813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2bda370-d888-4c66-9db0-df2e90243a4f}, !- Handle
  {e20f2d33-b515-416f-ac9d-dcb8b1a19813}, !- Source Object
  3,                                      !- Outlet Port
  {f2ea85e6-23b7-4626-9648-bf591fcbdebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e27769f-4318-47f3-bc05-44bac5a3bc83}, !- Handle
  {f2ea85e6-23b7-4626-9648-bf591fcbdebc}, !- Source Object
  3,                                      !- Outlet Port
  {315ebc8a-dcd3-4e7b-b18e-0cd4cdb90492}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {624f4f5f-4c78-4fc7-a724-927256d99404}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {391d5329-51ed-48e2-83f5-f44c6c78b003}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  58614.2140344444,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8051284672,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {728baa21-5c50-4cb8-919e-7973ee3f6a72}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.66217738273161,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.66217738273161,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a1fd3565-28fa-467e-abe1-42b2a824f22d}, !- Use Side Inlet Node Name
  {655f7a76-0b1e-4519-95f5-90f98551ebb3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {d85f9957-2ba5-4608-a1f4-4956c12fd089}, !- Handle
  Schedule Day 3,                         !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {f8e318ad-caba-4dd7-8c79-fd2df44c1cd6}, !- Handle
  Schedule Day 4,                         !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {d50227bf-4661-4855-83d3-d974b387bca0}, !- Handle
  {624f4f5f-4c78-4fc7-a724-927256d99404}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                    !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {e44fa8c3-e407-4829-a168-29afaa9f2f54}, !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {f3590556-7e17-459b-94dd-1d6c295814ee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {d251a7ba-baec-4572-9b29-5a068f9e3c9d}, !- Handle
  200gal Natural Gas Water Heater - 200kBtu/hr 0.805 Therm Eff Supply Outlet Water Node, !- Name
  {655f7a76-0b1e-4519-95f5-90f98551ebb3}, !- Inlet Port
  {3a1b8529-a212-4e8e-a002-12d821472384}; !- Outlet Port

OS:Connection,
  {a1fd3565-28fa-467e-abe1-42b2a824f22d}, !- Handle
  {be1bb81e-5e47-4101-b2e3-193f7437e4d2}, !- Source Object
  3,                                      !- Outlet Port
  {624f4f5f-4c78-4fc7-a724-927256d99404}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {655f7a76-0b1e-4519-95f5-90f98551ebb3}, !- Handle
  {624f4f5f-4c78-4fc7-a724-927256d99404}, !- Source Object
  32,                                     !- Outlet Port
  {d251a7ba-baec-4572-9b29-5a068f9e3c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1b8529-a212-4e8e-a002-12d821472384}, !- Handle
  {d251a7ba-baec-4572-9b29-5a068f9e3c9d}, !- Source Object
  3,                                      !- Outlet Port
  {41c89695-c896-4700-85c8-aa6e25338e71}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8d63a053-9df5-4f34-8b82-c9918e42b1eb}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {4192ca6a-9bd7-4264-8980-0d43b4427e23}, !- Inlet Node Name
  {1488af12-991e-4d55-be9a-6146d14060dc}; !- Outlet Node Name

OS:Node,
  {912557d5-bab3-43f8-bfcd-bb689e9ad218}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {b7e365d6-643b-43bd-92bf-9cdfff4c6641}, !- Inlet Port
  {4192ca6a-9bd7-4264-8980-0d43b4427e23}; !- Outlet Port

OS:Connection,
  {b7e365d6-643b-43bd-92bf-9cdfff4c6641}, !- Handle
  {315ebc8a-dcd3-4e7b-b18e-0cd4cdb90492}, !- Source Object
  4,                                      !- Outlet Port
  {912557d5-bab3-43f8-bfcd-bb689e9ad218}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87df4587-812b-4aae-a708-7b250cffa718}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {1488af12-991e-4d55-be9a-6146d14060dc}, !- Inlet Port
  {8222526b-5930-4802-9977-08120e939e81}; !- Outlet Port

OS:Connection,
  {4192ca6a-9bd7-4264-8980-0d43b4427e23}, !- Handle
  {912557d5-bab3-43f8-bfcd-bb689e9ad218}, !- Source Object
  3,                                      !- Outlet Port
  {8d63a053-9df5-4f34-8b82-c9918e42b1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1488af12-991e-4d55-be9a-6146d14060dc}, !- Handle
  {8d63a053-9df5-4f34-8b82-c9918e42b1eb}, !- Source Object
  3,                                      !- Outlet Port
  {87df4587-812b-4aae-a708-7b250cffa718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8222526b-5930-4802-9977-08120e939e81}, !- Handle
  {87df4587-812b-4aae-a708-7b250cffa718}, !- Source Object
  3,                                      !- Outlet Port
  {41c89695-c896-4700-85c8-aa6e25338e71}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12d56f36-ba1f-406a-adca-aa6c32404b6c}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {f59da15a-6266-4077-b6fb-3f9a574a27b9}, !- Inlet Node Name
  {03a4c102-6c9e-4473-872d-a982c741453a}; !- Outlet Node Name

OS:Node,
  {9d997d0f-45fd-406c-ac71-9d8458312e8c}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {03a4c102-6c9e-4473-872d-a982c741453a}, !- Inlet Port
  {86359522-4480-4cc2-ae6e-d9380d376b67}; !- Outlet Port

OS:Connection,
  {f59da15a-6266-4077-b6fb-3f9a574a27b9}, !- Handle
  {66488cd6-bad7-4607-a038-bb0af837807e}, !- Source Object
  3,                                      !- Outlet Port
  {12d56f36-ba1f-406a-adca-aa6c32404b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a4c102-6c9e-4473-872d-a982c741453a}, !- Handle
  {12d56f36-ba1f-406a-adca-aa6c32404b6c}, !- Source Object
  3,                                      !- Outlet Port
  {9d997d0f-45fd-406c-ac71-9d8458312e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86359522-4480-4cc2-ae6e-d9380d376b67}, !- Handle
  {9d997d0f-45fd-406c-ac71-9d8458312e8c}, !- Source Object
  3,                                      !- Outlet Port
  {78a498ca-3ad4-4fcb-8529-9b3dfd264db6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d8eaa963-af33-4247-a06d-8ddef568bb85}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {33b2a84a-6e9c-4a12-a012-b11bf4321326}, !- Inlet Node Name
  {6682a470-c39e-488c-b121-ab92282c7fb8}; !- Outlet Node Name

OS:Node,
  {ed5827da-9817-4b11-90ea-7e7c5cff55d7}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {d071371a-3e82-4709-ac5b-fd7bd126606d}, !- Inlet Port
  {33b2a84a-6e9c-4a12-a012-b11bf4321326}; !- Outlet Port

OS:Connection,
  {d071371a-3e82-4709-ac5b-fd7bd126606d}, !- Handle
  {41c89695-c896-4700-85c8-aa6e25338e71}, !- Source Object
  2,                                      !- Outlet Port
  {ed5827da-9817-4b11-90ea-7e7c5cff55d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b2a84a-6e9c-4a12-a012-b11bf4321326}, !- Handle
  {ed5827da-9817-4b11-90ea-7e7c5cff55d7}, !- Source Object
  3,                                      !- Outlet Port
  {d8eaa963-af33-4247-a06d-8ddef568bb85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6682a470-c39e-488c-b121-ab92282c7fb8}, !- Handle
  {d8eaa963-af33-4247-a06d-8ddef568bb85}, !- Source Object
  3,                                      !- Outlet Port
  {169d7b89-869e-4caa-b97e-b3e8bea801f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b688238b-0026-4d4c-9266-d6046a4ee8dd}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {252b0e50-b215-42f8-b05a-77924fe72021}, !- Inlet Node Name
  {298cdc4d-cd45-4fb9-b396-a1d87f2ef338}; !- Outlet Node Name

OS:Node,
  {df8855b1-3039-43b1-84fd-1a9bf39a96ef}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {cef8fdfb-dddb-4da2-abd0-27ecf69b8e3b}, !- Inlet Port
  {252b0e50-b215-42f8-b05a-77924fe72021}; !- Outlet Port

OS:Connection,
  {cef8fdfb-dddb-4da2-abd0-27ecf69b8e3b}, !- Handle
  {78a498ca-3ad4-4fcb-8529-9b3dfd264db6}, !- Source Object
  2,                                      !- Outlet Port
  {df8855b1-3039-43b1-84fd-1a9bf39a96ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {252b0e50-b215-42f8-b05a-77924fe72021}, !- Handle
  {df8855b1-3039-43b1-84fd-1a9bf39a96ef}, !- Source Object
  3,                                      !- Outlet Port
  {b688238b-0026-4d4c-9266-d6046a4ee8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {298cdc4d-cd45-4fb9-b396-a1d87f2ef338}, !- Handle
  {b688238b-0026-4d4c-9266-d6046a4ee8dd}, !- Source Object
  3,                                      !- Outlet Port
  {476a6cb5-6e66-483a-8b62-95f17235651a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Equipment:Definition,
  {7d226021-0b4f-4f6c-9764-1bc75526bc89}, !- Handle
  Laundry 2.05gpm 180F,                   !- Name
  ,                                       !- End-Use Subcategory
  0.00012933490261897,                    !- Peak Flow Rate {m3/s}
  {dd37db9a-d040-4468-a493-c1d0e8330671}, !- Target Temperature Schedule Name
  {2c420c3b-7127-4e46-860c-cd3f22e7f3ab}, !- Sensible Fraction Schedule Name
  {237bc53f-3f87-4753-aab8-28aad9647637}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d15fc36c-98bd-479f-8c14-98991219722d}, !- Handle
  Laundry Service Water Use 2.05gpm 180F, !- Name
  {7d226021-0b4f-4f6c-9764-1bc75526bc89}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9b16d565-8011-4d09-8a09-6bed6abe87b6}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {ba5100b7-b01d-4880-9009-a742f656e36b}, !- Handle
  Laundry WUC 2.05gpm 180F,               !- Name
  {3e1a8978-3da5-4ad4-9edd-620edecb8c79}, !- Inlet Node Name
  {ad4c76da-fcfd-4120-a478-a0ece76d8758}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {391d5329-51ed-48e2-83f5-f44c6c78b003}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d15fc36c-98bd-479f-8c14-98991219722d}; !- Water Use Equipment Name 1

OS:Node,
  {ec09615e-cd26-4e79-baf9-95e168eb803f}, !- Handle
  Laundry WUC 2.05gpm 180F Inlet Water Node, !- Name
  {ff4def90-8394-4347-8ad4-b393a586e8c8}, !- Inlet Port
  {3e1a8978-3da5-4ad4-9edd-620edecb8c79}; !- Outlet Port

OS:Connection,
  {ff4def90-8394-4347-8ad4-b393a586e8c8}, !- Handle
  {1a0655b3-bd91-4051-9944-fe5604fd82e1}, !- Source Object
  4,                                      !- Outlet Port
  {ec09615e-cd26-4e79-baf9-95e168eb803f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c4744ab-5ef8-4e65-9b40-fda8a91d7b7a}, !- Handle
  Laundry WUC 2.05gpm 180F Outlet Water Node, !- Name
  {ad4c76da-fcfd-4120-a478-a0ece76d8758}, !- Inlet Port
  {f37a9935-ba2c-4a56-b66d-6db53057e995}; !- Outlet Port

OS:Connection,
  {3e1a8978-3da5-4ad4-9edd-620edecb8c79}, !- Handle
  {ec09615e-cd26-4e79-baf9-95e168eb803f}, !- Source Object
  3,                                      !- Outlet Port
  {ba5100b7-b01d-4880-9009-a742f656e36b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad4c76da-fcfd-4120-a478-a0ece76d8758}, !- Handle
  {ba5100b7-b01d-4880-9009-a742f656e36b}, !- Source Object
  3,                                      !- Outlet Port
  {9c4744ab-5ef8-4e65-9b40-fda8a91d7b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f37a9935-ba2c-4a56-b66d-6db53057e995}, !- Handle
  {9c4744ab-5ef8-4e65-9b40-fda8a91d7b7a}, !- Source Object
  3,                                      !- Outlet Port
  {78a498ca-3ad4-4fcb-8529-9b3dfd264db6}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {c5865660-3717-4117-9f2d-fb25f689dacd}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2818.65;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {70480d4e-46d7-45d3-93b3-ed64f8929f06}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON,      !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {df413429-8033-437d-aee3-2d3b2b6d4bc7}, !- Default Day Schedule Name
  {4f9016b4-5c99-4e4a-bf14-13777009d747}, !- Summer Design Day Schedule Name
  {c9c783d4-9ed9-40bc-b034-6b370370acd6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df413429-8033-437d-aee3-2d3b2b6d4bc7}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9c783d4-9ed9-40bc-b034-6b370370acd6}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f9016b4-5c99-4e4a-bf14-13777009d747}, !- Handle
  HotelSmall Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {1a0e4952-e189-4d08-b73a-5841794b5142}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {c5865660-3717-4117-9f2d-fb25f689dacd}, !- Exterior Lights Definition Name
  {70480d4e-46d7-45d3-93b3-ed64f8929f06}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {f85ae5db-ef80-438e-9e3a-398a52dae523}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Day,
  {3e4f5c80-3d9a-45c4-93bf-2bfa3c2185c3}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8b8af106-363c-494e-aac4-7d55740dc3f4}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bb377fad-2846-4a58-8641-38f391577674}, !- Control Zone or Zone List Name
  {a4131b41-654d-461c-9a76-93fec432fda8}, !- Cooling Control Zone or Zone List Name
  {d39b1593-4a86-4446-8481-4a9bc0c29302}, !- Heating Control Zone or Zone List Name
  {8b658afa-ae6e-4e51-afb3-2cfa9ac0f507}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bb377fad-2846-4a58-8641-38f391577674}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a4131b41-654d-461c-9a76-93fec432fda8}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d39b1593-4a86-4446-8481-4a9bc0c29302}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8b658afa-ae6e-4e51-afb3-2cfa9ac0f507}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {706a2b4f-fe7a-4c32-8f4a-b66ea1263558}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV, !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {8e5d6409-8a0f-4540-ab2a-798bd453a5a0}, !- Supply Air Inlet Node
  {ef795a62-3375-4456-bfcb-dd138527e8f0}, !- Supply Air Outlet Node
  {efc70662-d2a6-41ac-a9ef-e4a414d86db4}, !- Exhaust Air Inlet Node
  {08a1baa5-470e-4b6f-858c-e94371537806}, !- Exhaust Air Outlet Node
  164.50678491411,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {196be697-4bf5-4b71-8076-9d8e2a97923e}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {15520a18-556f-4a23-b3fd-44da6ca27b25}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {f193eeb2-4211-4652-bdb9-5eaa4049454d}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {0f371757-f8dd-492e-801f-d99e4832e057}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {f434fc6c-3bc4-4e4a-80e7-163045e7c146}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {ef795a62-3375-4456-bfcb-dd138527e8f0}, !- Inlet Port
  {a4a94e1d-0d4b-4e11-8bd4-21b625057a07}; !- Outlet Port

OS:Connection,
  {8e5d6409-8a0f-4540-ab2a-798bd453a5a0}, !- Handle
  {2e991739-27c9-4df8-a90f-63c5b11fec4a}, !- Source Object
  3,                                      !- Outlet Port
  {706a2b4f-fe7a-4c32-8f4a-b66ea1263558}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ef795a62-3375-4456-bfcb-dd138527e8f0}, !- Handle
  {706a2b4f-fe7a-4c32-8f4a-b66ea1263558}, !- Source Object
  9,                                      !- Outlet Port
  {f434fc6c-3bc4-4e4a-80e7-163045e7c146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a94e1d-0d4b-4e11-8bd4-21b625057a07}, !- Handle
  {f434fc6c-3bc4-4e4a-80e7-163045e7c146}, !- Source Object
  3,                                      !- Outlet Port
  {95aa9eb8-a381-4047-956f-4fd10cc4ebe8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c72c54be-ff76-4973-b539-1f26dd343fdc}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {5c8c6f40-ce0b-483c-a07d-5ebfd09c0d4f}, !- Inlet Port
  {efc70662-d2a6-41ac-a9ef-e4a414d86db4}; !- Outlet Port

OS:Connection,
  {5c8c6f40-ce0b-483c-a07d-5ebfd09c0d4f}, !- Handle
  {95aa9eb8-a381-4047-956f-4fd10cc4ebe8}, !- Source Object
  7,                                      !- Outlet Port
  {c72c54be-ff76-4973-b539-1f26dd343fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efc70662-d2a6-41ac-a9ef-e4a414d86db4}, !- Handle
  {c72c54be-ff76-4973-b539-1f26dd343fdc}, !- Source Object
  3,                                      !- Outlet Port
  {706a2b4f-fe7a-4c32-8f4a-b66ea1263558}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {08a1baa5-470e-4b6f-858c-e94371537806}, !- Handle
  {706a2b4f-fe7a-4c32-8f4a-b66ea1263558}, !- Source Object
  11,                                     !- Outlet Port
  {ea8284ef-965b-4f6e-b01e-9d0f86a5ce95}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {9724d6ef-ffe6-4665-ad33-bba2a253f831}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {401255e5-d733-4bd2-9044-1a0db3616f27}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {0ea532f2-f5d7-4041-bd47-22fa8b4cc5ed}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {9fbaeb90-00a8-4c45-a26c-a11c05856f41}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {32d76c06-32b3-4ae0-a72a-ae5ceaf2c427}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c53e1503-c641-4720-aa3e-6ce58340dcdd}, !- Reference Setpoint Node Name
  {c53e1503-c641-4720-aa3e-6ce58340dcdd}, !- Mixed Air Stream Node Name
  {2e991739-27c9-4df8-a90f-63c5b11fec4a}, !- Outdoor Air Stream Node Name
  {b09438d8-7563-421f-8577-7ef0d825ac92}, !- Return Air Stream Node Name
  {f434fc6c-3bc4-4e4a-80e7-163045e7c146}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {62546413-ce5f-4ed0-8d50-e50061198a57}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {92a2a97f-6c64-43b5-8323-c2d5f4d71d75}, !- Control Zone or Zone List Name
  {9fea9fc9-60af-4b1e-a082-3c2aab9551ee}, !- Cooling Control Zone or Zone List Name
  {b4a655eb-784d-4971-aaf7-6fff062bbeb0}, !- Heating Control Zone or Zone List Name
  {8ee71797-94f7-4ddc-b2eb-e687a9d761f4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {92a2a97f-6c64-43b5-8323-c2d5f4d71d75}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {9fea9fc9-60af-4b1e-a082-3c2aab9551ee}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b4a655eb-784d-4971-aaf7-6fff062bbeb0}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8ee71797-94f7-4ddc-b2eb-e687a9d761f4}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b8b43a59-cc42-4082-8731-14b81bd7b9a6}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV,             !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {c44e3c97-6362-40be-9a72-186dc679dbe8}, !- Supply Air Inlet Node
  {4f7a7302-f124-487f-9af4-5053dac8bd47}, !- Supply Air Outlet Node
  {9fbbbc94-4012-419a-b7e5-a4e4bd06dc86}, !- Exhaust Air Inlet Node
  {3696b3d7-6fec-46a7-8448-9aab08cc3b3e}, !- Exhaust Air Outlet Node
  219.382423243325,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {382c4d36-3f40-4d35-91fb-04f412d51cfd}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d606e5e4-d2df-4df5-8ccd-baa8791b1405}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {541eba62-c979-4673-840a-5dd88e05e38d}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {8a685382-bdf5-45a3-9306-c1918d1a37dc}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {c2e2cb9f-9cb4-4595-ad55-e7ea2b63cafc}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {4f7a7302-f124-487f-9af4-5053dac8bd47}, !- Inlet Port
  {d0bb32e7-e13d-4664-a003-343aeb3aedbd}; !- Outlet Port

OS:Connection,
  {c44e3c97-6362-40be-9a72-186dc679dbe8}, !- Handle
  {5815dead-7653-4a90-908c-3e97d7a98de3}, !- Source Object
  3,                                      !- Outlet Port
  {b8b43a59-cc42-4082-8731-14b81bd7b9a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4f7a7302-f124-487f-9af4-5053dac8bd47}, !- Handle
  {b8b43a59-cc42-4082-8731-14b81bd7b9a6}, !- Source Object
  9,                                      !- Outlet Port
  {c2e2cb9f-9cb4-4595-ad55-e7ea2b63cafc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bb32e7-e13d-4664-a003-343aeb3aedbd}, !- Handle
  {c2e2cb9f-9cb4-4595-ad55-e7ea2b63cafc}, !- Source Object
  3,                                      !- Outlet Port
  {41db8395-fde4-4e85-aa5e-fec444b6acd7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de2c8d01-0d3e-4a3d-bf55-f7772ac1bf45}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {82d173c4-4fc5-44ef-b532-ce0e16608441}, !- Inlet Port
  {9fbbbc94-4012-419a-b7e5-a4e4bd06dc86}; !- Outlet Port

OS:Connection,
  {82d173c4-4fc5-44ef-b532-ce0e16608441}, !- Handle
  {41db8395-fde4-4e85-aa5e-fec444b6acd7}, !- Source Object
  7,                                      !- Outlet Port
  {de2c8d01-0d3e-4a3d-bf55-f7772ac1bf45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fbbbc94-4012-419a-b7e5-a4e4bd06dc86}, !- Handle
  {de2c8d01-0d3e-4a3d-bf55-f7772ac1bf45}, !- Source Object
  3,                                      !- Outlet Port
  {b8b43a59-cc42-4082-8731-14b81bd7b9a6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3696b3d7-6fec-46a7-8448-9aab08cc3b3e}, !- Handle
  {b8b43a59-cc42-4082-8731-14b81bd7b9a6}, !- Source Object
  11,                                     !- Outlet Port
  {f7c494d0-ba5a-4d5a-9d0a-8f2204793672}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {86c3c015-071a-4836-94d0-21408f78d974}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {4be2fb54-0308-4853-b6b3-112b1d925206}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {c04f2de5-85ef-4a2d-8483-a0b477112922}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {fa4ee6b6-730d-4b39-90bd-c4486308592c}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {0fa817d3-875e-46e7-b2d7-70c4b034981b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5024a033-5d3f-4dda-a8d6-cdb4686cbde9}, !- Reference Setpoint Node Name
  {5024a033-5d3f-4dda-a8d6-cdb4686cbde9}, !- Mixed Air Stream Node Name
  {5815dead-7653-4a90-908c-3e97d7a98de3}, !- Outdoor Air Stream Node Name
  {673d8482-d92c-425a-b408-e6326547ce2a}, !- Return Air Stream Node Name
  {c2e2cb9f-9cb4-4595-ad55-e7ea2b63cafc}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {1e87152b-4bb1-4dc3-9602-19cc9a7541bb}, !- Handle
  ems_FrontLoungeFlr1_ZN_SAC_maxOASch,    !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {8f91b51a-a134-49d6-8760-399544203653}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f91b51a-a134-49d6-8760-399544203653}, !- Handle
  ems_FrontLoungeFlr1_ZN_SAC_maxOASch_Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {766dbdb2-30b8-4aa5-a2f9-085a8b795fe4}, !- Handle
  OATF,                                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {c738b4cc-9171-43d5-8fd0-f01d874e91a5}, !- Handle
  OAWBC,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {848d104b-1f72-4c0d-85b7-ddf4195b22a7}, !- Handle
  ems_FrontLoungeFlr1_ZN_SAC_OASch,       !- Name
  {483a927a-dcbf-4d45-bce8-e0b9d09a0827}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {1f0750d6-7e88-42c3-9549-fd4922717ead}, !- Handle
  ems_FrontLoungeFlr1_ZN_SAC_OAFlowMass,  !- Name
  {5815dead-7653-4a90-908c-3e97d7a98de3}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2564238a-c637-426c-a1d7-daef20b43520}, !- Handle
  ems_FrontLoungeFlr1_ZN_SAC_DATRqd,      !- Name
  {31243b68-ad45-4282-a125-6ad7542e84ef}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3b91e4d9-9cd7-49c4-9b04-640dc01d1f04}, !- Handle
  ems_FrontLoungeFlr1_ZN_SAC_OADesignMass, !- Name
  FrontLoungeFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {6d4bb2be-c11f-429d-920e-2815c745a070}, !- Handle
  ems_FrontLoungeFlr1_ZN_SAC_NumberofStages; !- Name

OS:EnergyManagementSystem:Program,
  {736809e5-bc6d-4e61-b007-d9b3ee848c03}, !- Handle
  ems_FrontLoungeFlr1_ZN_SAC_SetNumberofStages, !- Name
  SET ems_FrontLoungeFlr1_ZN_SAC_NumberofStages = 2; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {2938260b-39c3-4119-94ee-e7a139b70c15}, !- Handle
  ems_FrontLoungeFlr1_ZN_SAC_SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {736809e5-bc6d-4e61-b007-d9b3ee848c03}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {6a2be5b1-4af2-46e2-8e9e-df8277346d79}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b667c916-366d-4426-a055-577bf58c527b}, !- Control Zone or Zone List Name
  {f5eb7796-4aa8-4290-8c81-aad84d4f95bb}, !- Cooling Control Zone or Zone List Name
  {42a72421-b742-4207-b47d-ea0810165e00}, !- Heating Control Zone or Zone List Name
  {6f003a15-1919-4eac-8815-b3fa35e91fcb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b667c916-366d-4426-a055-577bf58c527b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {f5eb7796-4aa8-4290-8c81-aad84d4f95bb}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {42a72421-b742-4207-b47d-ea0810165e00}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6f003a15-1919-4eac-8815-b3fa35e91fcb}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {49c303d9-8e74-443e-ba18-c273fc73297f}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV,             !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.6,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {1e6596c5-f2e3-44b2-9739-2cb5a0a29276}, !- Supply Air Inlet Node
  {55a6cd03-a99a-4171-bdc5-0f0e41e1f438}, !- Supply Air Outlet Node
  {f944c1d6-9924-4272-b20b-5e9783851e2e}, !- Exhaust Air Inlet Node
  {5468ccf3-254d-4b56-b0a0-2635f15e9e6c}, !- Exhaust Air Outlet Node
  95.498239093743,                        !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {21c4889b-e8cc-4721-8636-1daa3aee05f0}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {d52fddfe-e2f8-4d57-8dbb-a2c189dca1fa}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {0204a349-0874-4725-9ed1-7ea0780bc44c}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {af903cec-3ff0-4abf-a2dc-8dafd20dc7f8}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {f2a3e7a5-9d36-423d-9c5f-c623484ae1fe}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV Primary Outlet Air Node, !- Name
  {55a6cd03-a99a-4171-bdc5-0f0e41e1f438}, !- Inlet Port
  {8b5b6e9f-a4fd-4eb3-a99f-74ad6c178ccb}; !- Outlet Port

OS:Connection,
  {1e6596c5-f2e3-44b2-9739-2cb5a0a29276}, !- Handle
  {67505a5c-edda-46b3-92ae-4de8dc362f04}, !- Source Object
  3,                                      !- Outlet Port
  {49c303d9-8e74-443e-ba18-c273fc73297f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {55a6cd03-a99a-4171-bdc5-0f0e41e1f438}, !- Handle
  {49c303d9-8e74-443e-ba18-c273fc73297f}, !- Source Object
  9,                                      !- Outlet Port
  {f2a3e7a5-9d36-423d-9c5f-c623484ae1fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b5b6e9f-a4fd-4eb3-a99f-74ad6c178ccb}, !- Handle
  {f2a3e7a5-9d36-423d-9c5f-c623484ae1fe}, !- Source Object
  3,                                      !- Outlet Port
  {ea1193f6-466d-4830-9314-f5c4c5c22806}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {437d2878-dafd-424e-92de-b9a080881d16}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV Secondary Inlet Air Node, !- Name
  {aba95c51-ed3b-4a4c-a5a7-89ec52173ddc}, !- Inlet Port
  {f944c1d6-9924-4272-b20b-5e9783851e2e}; !- Outlet Port

OS:Connection,
  {aba95c51-ed3b-4a4c-a5a7-89ec52173ddc}, !- Handle
  {ea1193f6-466d-4830-9314-f5c4c5c22806}, !- Source Object
  7,                                      !- Outlet Port
  {437d2878-dafd-424e-92de-b9a080881d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f944c1d6-9924-4272-b20b-5e9783851e2e}, !- Handle
  {437d2878-dafd-424e-92de-b9a080881d16}, !- Source Object
  3,                                      !- Outlet Port
  {49c303d9-8e74-443e-ba18-c273fc73297f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5468ccf3-254d-4b56-b0a0-2635f15e9e6c}, !- Handle
  {49c303d9-8e74-443e-ba18-c273fc73297f}, !- Source Object
  11,                                     !- Outlet Port
  {5488d79f-9643-405e-bcbe-01273c06b6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {66d14578-8c90-4193-a1e6-c600a4a7a644}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV_SensibleHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {bd555802-3413-4ffd-bd12-ae8aea37f4ce}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV_LatentHeating_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {e6137b82-6da4-40fa-a424-84cf4f5f7994}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV_SensibleCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:IndependentVariable,
  {5e0ecdff-5e8e-4a48-add3-1dbcce38e8e8}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV_LatentCooling_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:SetpointManager:OutdoorAirPretreat,
  {293987d8-3b70-4297-88cd-edc123129c8a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {b24848ed-05db-4c8f-8de8-6b7a6e275d2d}, !- Reference Setpoint Node Name
  {b24848ed-05db-4c8f-8de8-6b7a6e275d2d}, !- Mixed Air Stream Node Name
  {67505a5c-edda-46b3-92ae-4de8dc362f04}, !- Outdoor Air Stream Node Name
  {bbdc04d2-4dce-42b8-91aa-c20938f8923a}, !- Return Air Stream Node Name
  {f2a3e7a5-9d36-423d-9c5f-c623484ae1fe}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {58780817-6b22-4544-9bc2-760df06385a1}, !- Handle
  ems_FrontOfficeFlr1_ZN_SAC_maxOASch,    !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {a51bd4c2-9634-42a1-8b7d-05095e2af9c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a51bd4c2-9634-42a1-8b7d-05095e2af9c5}, !- Handle
  ems_FrontOfficeFlr1_ZN_SAC_maxOASch_Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {8df8baaa-bac4-4a6d-91d7-d37736207a73}, !- Handle
  OATF_1,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {76bd6dbd-1060-4cb0-bdc5-371bd26cc600}, !- Handle
  OAWBC_1,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {856df27e-ddd0-4a11-bf27-218b4a4240d5}, !- Handle
  ems_FrontOfficeFlr1_ZN_SAC_OASch,       !- Name
  {483a927a-dcbf-4d45-bce8-e0b9d09a0827}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {a86351d6-653a-4d37-865b-25cacd03131c}, !- Handle
  ems_FrontOfficeFlr1_ZN_SAC_OAFlowMass,  !- Name
  {67505a5c-edda-46b3-92ae-4de8dc362f04}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {27ac0d16-4a4b-4d63-8c6f-4b3b10a1954e}, !- Handle
  ems_FrontOfficeFlr1_ZN_SAC_DATRqd,      !- Name
  {85276ce8-a4ef-49a4-af8c-0d32097cecf7}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {3beecef8-2666-418a-b7bf-0bb32830c9ca}, !- Handle
  ems_FrontOfficeFlr1_ZN_SAC_OADesignMass, !- Name
  FrontOfficeFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {1d4b485b-88a9-48aa-898a-c37633891879}, !- Handle
  ems_FrontOfficeFlr1_ZN_SAC_NumberofStages; !- Name

OS:EnergyManagementSystem:Program,
  {559006cc-47d8-44bf-b2b7-86e89b0e212b}, !- Handle
  ems_FrontOfficeFlr1_ZN_SAC_SetNumberofStages, !- Name
  SET ems_FrontOfficeFlr1_ZN_SAC_NumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {ff9b78d2-3240-45df-9ef9-ff1b3138c0e9}, !- Handle
  ems_FrontOfficeFlr1_ZN_SAC_SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {559006cc-47d8-44bf-b2b7-86e89b0e212b}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {7b94bde5-ba57-40e9-ae12-375f11a6a271}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {f87b9c26-08bb-4f33-8e08-47fcf4edf70e}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e3543d69-7d91-4ba9-bed0-914e48c00396}, !- Control Zone or Zone List Name
  {158a9b5c-fc3c-4d67-82a7-97e93471aee7}, !- Cooling Control Zone or Zone List Name
  {09246caa-79c5-45ea-b5e8-2ae170774d09}, !- Heating Control Zone or Zone List Name
  {b72db6bc-e7a0-451a-b950-2f40835c9388}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e3543d69-7d91-4ba9-bed0-914e48c00396}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {158a9b5c-fc3c-4d67-82a7-97e93471aee7}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {09246caa-79c5-45ea-b5e8-2ae170774d09}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b72db6bc-e7a0-451a-b950-2f40835c9388}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f8ba5661-73e7-4a66-8f44-17e5292b5892}, !- Handle
  ems_MeetingRoomFlr1_ZN_SAC_maxOASch,    !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  {54186393-dede-4461-acf7-082e36e5eaba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54186393-dede-4461-acf7-082e36e5eaba}, !- Handle
  ems_MeetingRoomFlr1_ZN_SAC_maxOASch_Default, !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.75;                                   !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {35ab7777-9ab0-43d8-9520-350fd2323f7e}, !- Handle
  OATF_2,                                 !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {e0657af6-2981-426e-8b34-833464c455eb}, !- Handle
  OAWBC_2,                                !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Wetbulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {2c3de296-ca80-4ba5-8e6a-18117b7bc6e2}, !- Handle
  ems_MeetingRoomFlr1_ZN_SAC_OASch,       !- Name
  {483a927a-dcbf-4d45-bce8-e0b9d09a0827}, !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {159ad6de-7684-4f35-abbd-4132a8a97e19}, !- Handle
  ems_MeetingRoomFlr1_ZN_SAC_OAFlowMass,  !- Name
  {5ef855c3-a930-4918-9833-9b41d974bf72}, !- Output Variable or Output Meter Index Key Name
  System Node Mass Flow Rate;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Sensor,
  {5b54b0e2-21f4-4894-8ead-c47ac6d48e75}, !- Handle
  ems_MeetingRoomFlr1_ZN_SAC_DATRqd,      !- Name
  {1aac89ce-ec49-4f31-a8e5-ab32e8984a58}, !- Output Variable or Output Meter Index Key Name
  System Node Setpoint Temperature;       !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:InternalVariable,
  {74a0722d-43ef-4e75-a65d-9a188a6a190f}, !- Handle
  ems_MeetingRoomFlr1_ZN_SAC_OADesignMass, !- Name
  MeetingRoomFlr1 ZN SAC OA System Controller, !- Internal Data Index Key Name
  Outdoor Air Controller Minimum Mass Flow Rate; !- Internal Data Type

OS:EnergyManagementSystem:GlobalVariable,
  {b9aae375-b8b5-4487-b26b-4179d4d0078b}, !- Handle
  ems_MeetingRoomFlr1_ZN_SAC_NumberofStages; !- Name

OS:EnergyManagementSystem:Program,
  {de1e5360-6630-44fa-b498-16b8ab8af5e0}, !- Handle
  ems_MeetingRoomFlr1_ZN_SAC_SetNumberofStages, !- Name
  SET ems_MeetingRoomFlr1_ZN_SAC_NumberofStages = 1; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {92602559-5383-4980-8bff-54c586b558e7}, !- Handle
  ems_MeetingRoomFlr1_ZN_SAC_SetNumberofStagesCallingManager, !- Name
  BeginNewEnvironment,                    !- EnergyPlus Model Calling Point
  {de1e5360-6630-44fa-b498-16b8ab8af5e0}; !- Program Name 1

OS:Curve:Biquadratic,
  {c62386a4-7dae-4800-a5a1-4d7a99d6b438}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9d048f82-9718-483f-aff1-dd3246cc3650}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c799ec74-4e14-4a02-b636-d9f957e1971d}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {dbbc361b-355d-472e-b6a4-465771e6f5bb}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bb32fe5b-4bca-49cd-843a-127d6135385d}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a25f5d7f-2ad5-4651-afe1-9532abd2f9a7}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {8e17bed2-2dc4-4623-8e92-1518b786d98f}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7586a2f-3dd7-402d-a90a-0dca0aac4613}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {99f4e275-c7c4-4c32-8b74-64367c92f833}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39fb3f5a-e081-48eb-bc7e-abcf36d84cf8}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {cab9842d-6363-4b6d-bb9b-b5de675eab48}, !- Handle
  {624f4f5f-4c78-4fc7-a724-927256d99404}; !- Object Name

OS:AdditionalProperties,
  {fa0613bd-3985-4c04-b105-e0bb2a64faa5}, !- Handle
  {67b40833-44ed-4b4a-b3cd-f0e438e2afe4}; !- Object Name

OS:Table:Lookup,
  {21c4889b-e8cc-4721-8636-1daa3aee05f0}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV_SensHeatEff, !- Name
  {660361e5-deba-4ac7-9f26-8b5424ee4da1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {660361e5-deba-4ac7-9f26-8b5424ee4da1}, !- Handle
  Table Lookup 1 Independent Variable List 23, !- Name
  {66d14578-8c90-4193-a1e6-c600a4a7a644}; !- Model Object 1

OS:Table:Lookup,
  {d52fddfe-e2f8-4d57-8dbb-a2c189dca1fa}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV_LatHeatEff,  !- Name
  {2e83e968-fb4d-4444-8845-a65dfa0a6d5a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {2e83e968-fb4d-4444-8845-a65dfa0a6d5a}, !- Handle
  Table Lookup 1 Independent Variable List 24, !- Name
  {bd555802-3413-4ffd-bd12-ae8aea37f4ce}; !- Model Object 1

OS:Table:Lookup,
  {0204a349-0874-4725-9ed1-7ea0780bc44c}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV_SensCoolEff, !- Name
  {96f413a2-fbbe-4c6f-8ace-e0d293200808}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {96f413a2-fbbe-4c6f-8ace-e0d293200808}, !- Handle
  Table Lookup 1 Independent Variable List 25, !- Name
  {e6137b82-6da4-40fa-a424-84cf4f5f7994}; !- Model Object 1

OS:Table:Lookup,
  {af903cec-3ff0-4abf-a2dc-8dafd20dc7f8}, !- Handle
  FrontOfficeFlr1 ZN SAC ERV_LatCoolEff,  !- Name
  {f8275daf-f0e7-409f-a771-66ced171189a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f8275daf-f0e7-409f-a771-66ced171189a}, !- Handle
  Table Lookup 1 Independent Variable List 26, !- Name
  {5e0ecdff-5e8e-4a48-add3-1dbcce38e8e8}; !- Model Object 1

OS:Table:Lookup,
  {382c4d36-3f40-4d35-91fb-04f412d51cfd}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV_SensHeatEff, !- Name
  {94e6b291-9b44-4df0-bb0a-590bbfa60776}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {94e6b291-9b44-4df0-bb0a-590bbfa60776}, !- Handle
  Table Lookup 1 Independent Variable List 27, !- Name
  {86c3c015-071a-4836-94d0-21408f78d974}; !- Model Object 1

OS:Table:Lookup,
  {d606e5e4-d2df-4df5-8ccd-baa8791b1405}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV_LatHeatEff,  !- Name
  {85be8b44-1f62-46b5-a314-b632f221e3c6}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {85be8b44-1f62-46b5-a314-b632f221e3c6}, !- Handle
  Table Lookup 1 Independent Variable List 28, !- Name
  {4be2fb54-0308-4853-b6b3-112b1d925206}; !- Model Object 1

OS:Table:Lookup,
  {541eba62-c979-4673-840a-5dd88e05e38d}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV_SensCoolEff, !- Name
  {7b2656dc-9595-4ed9-b2d9-a7f09f8485e1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7b2656dc-9595-4ed9-b2d9-a7f09f8485e1}, !- Handle
  Table Lookup 1 Independent Variable List 29, !- Name
  {c04f2de5-85ef-4a2d-8483-a0b477112922}; !- Model Object 1

OS:Table:Lookup,
  {8a685382-bdf5-45a3-9306-c1918d1a37dc}, !- Handle
  FrontLoungeFlr1 ZN SAC ERV_LatCoolEff,  !- Name
  {01a7b409-9686-418b-b72b-f1511b8a2626}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {01a7b409-9686-418b-b72b-f1511b8a2626}, !- Handle
  Table Lookup 1 Independent Variable List 30, !- Name
  {fa4ee6b6-730d-4b39-90bd-c4486308592c}; !- Model Object 1

OS:Table:Lookup,
  {196be697-4bf5-4b71-8076-9d8e2a97923e}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV_SensHeatEff, !- Name
  {0d869553-bfb0-486c-a6f0-ce5042524e10}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.7,                                    !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {0d869553-bfb0-486c-a6f0-ce5042524e10}, !- Handle
  Table Lookup 1 Independent Variable List 31, !- Name
  {9724d6ef-ffe6-4665-ad33-bba2a253f831}; !- Model Object 1

OS:Table:Lookup,
  {15520a18-556f-4a23-b3fd-44da6ca27b25}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV_LatHeatEff, !- Name
  {a68e4d32-d196-4c4c-9658-5db07b9c17cb}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {a68e4d32-d196-4c4c-9658-5db07b9c17cb}, !- Handle
  Table Lookup 1 Independent Variable List 32, !- Name
  {401255e5-d733-4bd2-9044-1a0db3616f27}; !- Model Object 1

OS:Table:Lookup,
  {f193eeb2-4211-4652-bdb9-5eaa4049454d}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV_SensCoolEff, !- Name
  {7f69b06a-a259-49cb-ad93-175a925dbb61}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {7f69b06a-a259-49cb-ad93-175a925dbb61}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {0ea532f2-f5d7-4041-bd47-22fa8b4cc5ed}; !- Model Object 1

OS:Table:Lookup,
  {0f371757-f8dd-492e-801f-d99e4832e057}, !- Handle
  ExerciseCenterFlr1 ZN - EmployeeLoungeFlr1 ZN - RestroomFlr1 ZN SAC ERV_LatCoolEff, !- Name
  {b64b232b-9613-467a-8ef8-1846b2bd7267}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.6,                                    !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {b64b232b-9613-467a-8ef8-1846b2bd7267}, !- Handle
  Table Lookup 1 Independent Variable List 33, !- Name
  {9fbaeb90-00a8-4c45-a26c-a11c05856f41}; !- Model Object 1

OS:Schedule:Constant,
  {91cf5940-2cfa-49b1-b7ab-a47e27bc3161}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {bd95bd93-62a2-4841-b797-a6338be8865a}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {f03a29df-ffe0-4e42-9d56-083189940e76}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Daylighting:Control,
  {8aab363f-11e7-451a-ac20-d2bc88880a08}, !- Handle
  FrontLoungeFlr1 Daylt Sensor 1,         !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  2.029884424,                            !- Position X-Coordinate {m}
  1.6317892197,                           !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  161,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {21ed33d9-9fe2-40e2-86dd-5fd8aee1b963}, !- Handle
  FrontLoungeFlr1 Daylt Sensor 2,         !- Name
  {894dfc74-04cd-47f9-9469-0bf235e0afa6}, !- Space Name
  2.029884424,                            !- Position X-Coordinate {m}
  3.2387172197,                           !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  161,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8137d508-69d3-4606-9b2a-117a818ffd61}, !- Handle
  FrontOfficeFlr1 Daylt Sensor 1,         !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  17.8794844241,                          !- Position X-Coordinate {m}
  16.7544852198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e98b04a3-0336-4f8a-9148-fe165940aaae}, !- Handle
  FrontOfficeFlr1 Daylt Sensor 2,         !- Name
  {f884b583-574b-4eb4-b7c6-6c3e9d01b2f8}, !- Space Name
  17.8794844241,                          !- Position X-Coordinate {m}
  15.1475572198,                          !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {72cf5a3c-44e9-4b21-b6f0-1eefdba87ae4}, !- Handle
  MeetingRoomFlr1 Daylt Sensor 1,         !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  28.8522844241,                          !- Position X-Coordinate {m}
  1.63178921936175,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3b45333d-74d1-4ac2-9358-87289ff953ca}, !- Handle
  MeetingRoomFlr1 Daylt Sensor 2,         !- Name
  {954d11c1-cc49-4d55-9727-b9739d08f378}, !- Space Name
  28.8522844241,                          !- Position X-Coordinate {m}
  3.23871721936175,                       !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  323,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {db7cbbb0-68a4-4d46-8988-50c941a3cca8}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {53bef168-5a2c-452f-b879-71a2ea4c8a5e}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fc365c95-f339-4ab1-8040-89f5c6d16bc0}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f83d2575-482d-4f09-b769-8078c1501797}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {85efcc23-0181-41d0-bbc1-7c0d2637f315}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6cb74c20-f477-4117-a3a4-6a372406c4dc}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e3e43e71-95d0-4312-a47e-a7757f7c3b29}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3964ecc2-b262-4d79-bac0-f401c2f7145f}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {43757951-b934-477e-96db-85ffb892b79c}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4444bddb-47ee-4383-aa0d-5624bb9590bf}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e8477249-c496-4399-8cec-57008b0546b2}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {243146f1-9065-4033-9175-cee6a979acb1}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ae347951-0871-43ca-8b8c-8c614b043704}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1f1805d1-4041-4dc8-9796-ec89c6cedd49}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b9e2430d-1c51-4705-a09c-56bf9f669559}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {24c65eb9-0943-42d5-aefd-e53881e613cd}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a1ce960b-3238-48f4-9c4f-138441c13721}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

