
OS:Version,
  {6eb0f4dd-22b0-4eab-8e30-878038f1c700}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Handle
  Always On Discrete,                     !- Name
  {31f5b04d-68fa-497e-aa14-d3ea1e99df7b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {31f5b04d-68fa-497e-aa14-d3ea1e99df7b}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {7a29a7ec-7a39-4480-95ac-39d55cdcae8c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {0d6fd949-ce5f-487e-b32f-c7eb75788dbd}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {c0893a19-5607-4284-a84e-872f2f1d8df8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {4afe98ec-1df6-4266-aacb-5e3d217ea54c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {92e0f4b2-db9b-4606-bfcc-9980ae05c5ca}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  {0b34b646-f19f-4279-9b69-5093892e28c6}, !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  {0b34b646-f19f-4279-9b69-5093892e28c6}, !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {11b5cbd0-c450-4b2c-aa14-62edeaca5d67}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  {c66a8a75-f92b-4afd-b067-ce69f7cd9fe9}, !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  {c66a8a75-f92b-4afd-b067-ce69f7cd9fe9}, !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  -SmallOffice-ASHRAE 169-2013-4A created: 2026-11-09 23:50:07 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d05a4945-ac82-48f4-b4fb-47253e3b06d0}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  {dd909a39-12c4-40dc-87fd-f74ef6426409}, !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  ,                                       !- Default Construction Set Name
  {c625677f-1f28-4d44-8b73-728aec4ce484}, !- Default Schedule Set Name
  {056c64ff-eb40-426e-8284-83322ed2aa80}, !- Group Rendering Name
  {c213fc0d-60d9-4020-984e-4cba9b424502}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:SpaceType,
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Handle
  Office Attic,                           !- Name
  {575e8bd1-da79-4668-bfb6-5d0c9f283259}, !- Default Construction Set Name
  {d2635929-2afc-4734-8410-344f51908460}, !- Default Schedule Set Name
  {3284748f-a823-4e0b-b4b5-b45476fdd01e}, !- Group Rendering Name
  {06105cc3-c1b3-4bb5-aa36-ddbe72da7899}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:SubSurface,
  {ab12c732-34af-48a3-addd-d61dc5fd3db1}, !- Handle
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.911800279714, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  14.911800279714, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  13.997400279714, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  13.997400279714, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab12b232-32bf-42b3-adad-d12dc5fd3de2}, !- Handle
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.131920148775, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  19.131920148775, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  18.217520148775, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  18.217520148775, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {6f3f48af-dd46-4800-a188-76da055f1b01}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {39c2c53f-640e-486e-805f-6799fabf4a2b}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4033ebbe-ee8f-4d80-b1d7-1e396f47ce68}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns WB=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {745e1ef7-7e8d-461b-a2e1-3d15041b7103}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ClimateZones,
  {62f4cf46-607c-46bd-9756-2a5208288f0d}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:Site:WaterMainsTemperature,
  {e56fcc54-450d-491a-bca1-51155a34991f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:Site:GroundTemperature:Shallow,
  {f3227b80-6ac8-468a-a69a-6b9e68e36ba5}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {a2337bc9-2e0a-4022-abf6-d70e10d719c0}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {6774b2da-eb06-4d5f-bb55-01617036a2d1}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {3284748f-a823-4e0b-b4b5-b45476fdd01e}, !- Handle
  Office Attic 1,                         !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {06105cc3-c1b3-4bb5-aa36-ddbe72da7899}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d2635929-2afc-4734-8410-344f51908460}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44893a5b-4764-449a-887d-b3c4c545728b}, !- Handle
  Office Attic Thermostat;                !- Name

OS:Rendering:Color,
  {056c64ff-eb40-426e-8284-83322ed2aa80}, !- Handle
  Office WholeBuilding - Sm Office 1,     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {c7142322-00d3-44c1-ac4a-fd1d95fb3069}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {685e3ecf-ec89-4c03-a922-fbef1dbc7837}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {c7142322-00d3-44c1-ac4a-fd1d95fb3069}, !- People Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {01856f0e-29bc-4fe7-b334-120b0f3316d0}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {0ca50234-a264-4457-932a-247ded16abd1}, !- Clothing Insulation Schedule Name
  {24913ea4-9704-42c1-8709-f3e62cafebb0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {0ca50234-a264-4457-932a-247ded16abd1}, !- Handle
  Clothing Schedule,                      !- Name
  {63b772d0-e860-4928-a6d5-5e88204fb8f6}, !- Schedule Type Limits Name
  {e4fe7236-cf2d-4d1e-9167-e947937dfe31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4fe7236-cf2d-4d1e-9167-e947937dfe31}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {63b772d0-e860-4928-a6d5-5e88204fb8f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4564c6b3-eebc-41a0-853d-b45ff0894550}, !- Handle
  Schedule Rule 1,                        !- Name
  {0ca50234-a264-4457-932a-247ded16abd1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bc3bf7ae-dc76-4676-b1f3-d387ef582256}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bc3bf7ae-dc76-4676-b1f3-d387ef582256}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {63b772d0-e860-4928-a6d5-5e88204fb8f6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {63b772d0-e860-4928-a6d5-5e88204fb8f6}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {24913ea4-9704-42c1-8709-f3e62cafebb0}, !- Handle
  Air Velocity Schedule,                  !- Name
  {307381d4-862b-4dab-9445-64ed06c25a61}, !- Schedule Type Limits Name
  {a19e9581-2571-46a7-9fc5-4584bf3c433a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a19e9581-2571-46a7-9fc5-4584bf3c433a}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {307381d4-862b-4dab-9445-64ed06c25a61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {307381d4-862b-4dab-9445-64ed06c25a61}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {01856f0e-29bc-4fe7-b334-120b0f3316d0}, !- Handle
  Work Efficiency Schedule,               !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {2080f76a-28ea-4522-937f-cbd7d690548a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2080f76a-28ea-4522-937f-cbd7d690548a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {38ddae82-1b8b-4b79-9208-de866fc011e4}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.50348922920068,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {ae59f0d4-29c4-4429-bec6-13710eac80dd}, !- Handle
  {38ddae82-1b8b-4b79-9208-de866fc011e4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {f00d8135-3d27-4228-acec-0c4ff29807b7}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {8fbe25e3-d5c0-4d6b-81e1-4d12961c1c97}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {f00d8135-3d27-4228-acec-0c4ff29807b7}, !- Electric Equipment Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c213fc0d-60d9-4020-984e-4cba9b424502}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c625677f-1f28-4d44-8b73-728aec4ce484}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e764a9a1-f521-496d-a458-fd34d33d3c6c}, !- Number of People Schedule Name
  {23649557-6bb0-456c-8cb3-5540d8f9f7a8}, !- People Activity Level Schedule Name
  {50270251-a5f0-4d0b-9b86-c648f01dcd88}, !- Lighting Schedule Name
  {32124fc6-5630-46b6-bb45-47940c562d13}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {e764a9a1-f521-496d-a458-fd34d33d3c6c}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {4026f166-2b6c-4d33-8f2b-2f6a0e3bc41a}, !- Default Day Schedule Name
  {46e448ed-95f2-4329-aa58-7deaac31ac50}, !- Summer Design Day Schedule Name
  {223285d7-2f5a-496b-861a-8918661f6711}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4026f166-2b6c-4d33-8f2b-2f6a0e3bc41a}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46e448ed-95f2-4329-aa58-7deaac31ac50}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84b31bdc-739d-4f0c-a5ff-662e52fe34d0}, !- Handle
  Schedule Rule 2,                        !- Name
  {e764a9a1-f521-496d-a458-fd34d33d3c6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {36ab4c08-9d4b-4be7-99d7-3d3620eb34a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36ab4c08-9d4b-4be7-99d7-3d3620eb34a3}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {223285d7-2f5a-496b-861a-8918661f6711}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {23649557-6bb0-456c-8cb3-5540d8f9f7a8}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {9ed5b4ad-b57c-40c7-8957-558e7c40d2fc}, !- Schedule Type Limits Name
  {cd04550a-aebf-4293-8a40-f098f8a34e88}, !- Default Day Schedule Name
  {26586f76-6038-45d6-8a35-f22b605853d2}, !- Summer Design Day Schedule Name
  {a635119d-dd4c-456d-bbf4-f3178cf56e53}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd04550a-aebf-4293-8a40-f098f8a34e88}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {9ed5b4ad-b57c-40c7-8957-558e7c40d2fc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a635119d-dd4c-456d-bbf4-f3178cf56e53}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {9ed5b4ad-b57c-40c7-8957-558e7c40d2fc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {26586f76-6038-45d6-8a35-f22b605853d2}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {9ed5b4ad-b57c-40c7-8957-558e7c40d2fc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {9ed5b4ad-b57c-40c7-8957-558e7c40d2fc}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {50270251-a5f0-4d0b-9b86-c648f01dcd88}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {540cf455-5c71-4a91-ad11-72102815764c}, !- Default Day Schedule Name
  {ac2cba57-9c26-456d-84fb-f5a8aa1a04f1}, !- Summer Design Day Schedule Name
  {3996d647-17e4-40c8-a59f-1db307b6e814}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {540cf455-5c71-4a91-ad11-72102815764c}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69903135,                             !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6213612,                              !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69903135,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.473787915,                            !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32621463,                             !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24854448,                             !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.178641345,                            !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {2be5f802-9bee-4961-8251-92f2175d32b6}, !- Handle
  Schedule Rule 3,                        !- Name
  {50270251-a5f0-4d0b-9b86-c648f01dcd88}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a851d49f-7218-445b-9343-cab9aebdd9a4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a851d49f-7218-445b-9343-cab9aebdd9a4}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69903135,                             !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6213612,                              !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69903135,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.473787915,                            !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32621463,                             !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24854448,                             !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.178641345,                            !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18;                                   !- Value Until Time 12

OS:Schedule:Day,
  {ac2cba57-9c26-456d-84fb-f5a8aa1a04f1}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3712affd-b12e-4bf7-96e4-016cc4d129c9}, !- Handle
  Schedule Rule 4,                        !- Name
  {50270251-a5f0-4d0b-9b86-c648f01dcd88}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b236f31c-40b3-4034-999d-c2c637f6bf26}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b236f31c-40b3-4034-999d-c2c637f6bf26}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3996d647-17e4-40c8-a59f-1db307b6e814}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {32124fc6-5630-46b6-bb45-47940c562d13}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {6f3ab9be-590d-43d0-a25f-9e98e2f6514d}, !- Default Day Schedule Name
  {5c0ba79e-e0da-47a4-b216-5ebb8b8fe69b}, !- Summer Design Day Schedule Name
  {c74b24f9-5db7-43c0-abac-f2587ec1aba0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f3ab9be-590d-43d0-a25f-9e98e2f6514d}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4797526335,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.959505267,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90193495098,                          !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4797526335,                           !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1919010534,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.163791022;                            !- Value Until Time 8

OS:Schedule:Rule,
  {48f3bb73-22c7-4947-9c15-39c1658632a5}, !- Handle
  Schedule Rule 5,                        !- Name
  {32124fc6-5630-46b6-bb45-47940c562d13}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b89097a6-3912-4f1a-b50e-172be158408c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b89097a6-3912-4f1a-b50e-172be158408c}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4797526335,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.959505267,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90193495098,                          !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4797526335,                           !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1919010534,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.163791022;                            !- Value Until Time 8

OS:Schedule:Day,
  {5c0ba79e-e0da-47a4-b216-5ebb8b8fe69b}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c24b30d5-b7fb-473f-ab35-991741843f26}, !- Handle
  Schedule Rule 6,                        !- Name
  {32124fc6-5630-46b6-bb45-47940c562d13}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4902de8-7ca1-44a6-b364-14a0ee07c996}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4902de8-7ca1-44a6-b364-14a0ee07c996}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1637910226;                           !- Value Until Time 1

OS:Schedule:Day,
  {c74b24f9-5db7-43c0-abac-f2587ec1aba0}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a292949f-004d-4b8b-844d-7e179cea9f4d}, !- Handle
  Office WholeBuilding - Sm Office Thermostat, !- Name
  {8e6ccd70-7943-412f-9a1a-563acf5312f4}, !- Heating Setpoint Temperature Schedule Name
  {6de7a65b-f197-4257-9f6b-f91cba8f7c05}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8e6ccd70-7943-412f-9a1a-563acf5312f4}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  {bace4f4a-4e61-4753-ac86-a9a887fd88f7}, !- Default Day Schedule Name
  {ac36360c-5689-40d6-bec7-2ed842ea2662}, !- Summer Design Day Schedule Name
  {96758008-dd83-400f-b224-0fcf6c4bfad5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bace4f4a-4e61-4753-ac86-a9a887fd88f7}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {ac36360c-5689-40d6-bec7-2ed842ea2662}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {0d481876-35fe-4d71-97d6-36a0238993cd}, !- Handle
  Schedule Rule 7,                        !- Name
  {8e6ccd70-7943-412f-9a1a-563acf5312f4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {02954055-51ab-4543-91df-12a1695dde13}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02954055-51ab-4543-91df-12a1695dde13}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {96758008-dd83-400f-b224-0fcf6c4bfad5}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {6de7a65b-f197-4257-9f6b-f91cba8f7c05}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  {d68513c2-842e-4a3b-8837-441648d6289a}, !- Default Day Schedule Name
  {1468a899-a59c-41e9-9275-5448cb202d67}, !- Summer Design Day Schedule Name
  {d975544f-1b9e-41fb-ae2d-13c264015775}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d68513c2-842e-4a3b-8837-441648d6289a}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {1468a899-a59c-41e9-9275-5448cb202d67}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {9411de6c-47b7-415f-85bb-93d570dfdc0d}, !- Handle
  Schedule Rule 8,                        !- Name
  {6de7a65b-f197-4257-9f6b-f91cba8f7c05}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8ebc6930-d3f5-4b0f-8fbe-7da381318fc2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8ebc6930-d3f5-4b0f-8fbe-7da381318fc2}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {d975544f-1b9e-41fb-ae2d-13c264015775}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {f4a297b1-682a-48b6-a9d1-66b8057115ae}, !- Handle
  Perimeter_ZN_3 HVAC On Infiltration,    !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {304a7bbf-8b36-4a10-b0c3-8b9a52b9fc28}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a74c5e71-ae09-422e-8cd1-ffbd6b083103}, !- Handle
  Perimeter_ZN_3 HVAC Off Infiltration,   !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {1926ff24-2fd4-4c13-b871-5340682e3864}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a07dfe3e-c925-4233-be2e-b3195efb0d4b}, !- Handle
  Perimeter_ZN_2 HVAC On Infiltration,    !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {304a7bbf-8b36-4a10-b0c3-8b9a52b9fc28}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9f151373-db56-42a9-bcb2-dbf79bc006f9}, !- Handle
  Perimeter_ZN_2 HVAC Off Infiltration,   !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {1926ff24-2fd4-4c13-b871-5340682e3864}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {f317e4be-8033-4961-aca7-b777f17f6e1c}, !- Handle
  Attic HVAC On Infiltration,             !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {304a7bbf-8b36-4a10-b0c3-8b9a52b9fc28}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b17d2b04-63ed-44c8-9299-806159abf5b4}, !- Handle
  Attic HVAC Off Infiltration,            !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {1926ff24-2fd4-4c13-b871-5340682e3864}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {7f7dea79-f817-475d-b24d-6e22ec60a051}, !- Handle
  Perimeter_ZN_4 HVAC On Infiltration,    !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {304a7bbf-8b36-4a10-b0c3-8b9a52b9fc28}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {336b66f5-d67c-41cd-a2be-7d448f043343}, !- Handle
  Perimeter_ZN_4 HVAC Off Infiltration,   !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {1926ff24-2fd4-4c13-b871-5340682e3864}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {16f3dce9-0a21-4d13-827e-56bc0a7ee6e4}, !- Handle
  Perimeter_ZN_1 HVAC On Infiltration,    !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {304a7bbf-8b36-4a10-b0c3-8b9a52b9fc28}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0238,                                 !- Constant Term Coefficient
  0.0078,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1159,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {be60bc50-a0e1-4d9b-a809-1ef6245da695}, !- Handle
  Perimeter_ZN_1 HVAC Off Infiltration,   !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {1926ff24-2fd4-4c13-b871-5340682e3864}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.0182,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.1187,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {388c2d73-1cad-4109-b41d-f1565d095be5}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {a26c527e-97df-4e0d-ba7e-44d24be2d538}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {0d6fd949-ce5f-487e-b32f-c7eb75788dbd}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa98dcd1-b363-4e8c-9b6c-8c1fb691211d}, !- Zone Air Inlet Port List
  {4d3b8628-3478-4d8f-b369-5563cb2e43fb}, !- Zone Air Exhaust Port List
  {8419321e-123e-4b64-a987-bce3bbd71964}, !- Zone Air Node Name
  {18c2a174-3f79-4935-b8a7-1825281a34bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {63076194-64ea-43dc-9b89-d48810af8396}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32989483-43f3-4e3e-8128-c1240fbf579e}, !- Handle
  Attic ZN Zone Air Node,                 !- Name
  {8419321e-123e-4b64-a987-bce3bbd71964}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8419321e-123e-4b64-a987-bce3bbd71964}, !- Handle
  {0d6fd949-ce5f-487e-b32f-c7eb75788dbd}, !- Source Object
  11,                                     !- Outlet Port
  {32989483-43f3-4e3e-8128-c1240fbf579e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa98dcd1-b363-4e8c-9b6c-8c1fb691211d}, !- Handle
  {0d6fd949-ce5f-487e-b32f-c7eb75788dbd}; !- HVAC Component

OS:PortList,
  {4d3b8628-3478-4d8f-b369-5563cb2e43fb}, !- Handle
  {0d6fd949-ce5f-487e-b32f-c7eb75788dbd}; !- HVAC Component

OS:PortList,
  {18c2a174-3f79-4935-b8a7-1825281a34bb}, !- Handle
  {0d6fd949-ce5f-487e-b32f-c7eb75788dbd}; !- HVAC Component

OS:Sizing:Zone,
  {970a54fa-fcde-4539-8ebf-79fe2670e2ae}, !- Handle
  {0d6fd949-ce5f-487e-b32f-c7eb75788dbd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {c8a07cc7-1f75-44a0-a113-9ab7480899cf}, !- Handle
  Attic ZN Zone HVAC Equipment List,      !- Name
  {0d6fd949-ce5f-487e-b32f-c7eb75788dbd}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {63076194-64ea-43dc-9b89-d48810af8396}, !- Handle
  Office Attic Thermostat 1;              !- Name

OS:ThermalZone,
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}, !- Handle
  Core_ZN ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ae36f9c-5979-4d38-8be9-ee19f70b8812}, !- Zone Air Inlet Port List
  {5081ed91-7df7-478a-9ebb-41dedbfa2c85}, !- Zone Air Exhaust Port List
  {a8cded81-4c81-4da7-8fe7-747cd9a27b11}, !- Zone Air Node Name
  {b4d2a743-bbbf-44eb-b10e-3cb918c43a7f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b08bd0b1-5845-4169-bbea-812c802b6bd2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32c9232f-733e-4734-8550-ab9d16fd2702}, !- Handle
  Core_ZN ZN Zone Air Node,               !- Name
  {a8cded81-4c81-4da7-8fe7-747cd9a27b11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8cded81-4c81-4da7-8fe7-747cd9a27b11}, !- Handle
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}, !- Source Object
  11,                                     !- Outlet Port
  {32c9232f-733e-4734-8550-ab9d16fd2702}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ae36f9c-5979-4d38-8be9-ee19f70b8812}, !- Handle
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}, !- HVAC Component
  {daa50341-d22d-4b9c-942a-22f1fa96b0a0}; !- Port 1

OS:PortList,
  {5081ed91-7df7-478a-9ebb-41dedbfa2c85}, !- Handle
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}; !- HVAC Component

OS:PortList,
  {b4d2a743-bbbf-44eb-b10e-3cb918c43a7f}, !- Handle
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}, !- HVAC Component
  {26211088-4582-41fc-bea4-6f70c30b0559}; !- Port 1

OS:Sizing:Zone,
  {9b547d5c-7166-40d8-956e-1446f0ce1007}, !- Handle
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {252d4135-3bca-4afc-8f1b-8cce04624c0a}, !- Handle
  Core_ZN ZN Zone HVAC Equipment List,    !- Name
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03ba3c57-ce2a-4eee-9702-4047421f2a74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {b08bd0b1-5845-4169-bbea-812c802b6bd2}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 1, !- Name
  {8e6ccd70-7943-412f-9a1a-563acf5312f4}, !- Heating Setpoint Temperature Schedule Name
  {6de7a65b-f197-4257-9f6b-f91cba8f7c05}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7a29a7ec-7a39-4480-95ac-39d55cdcae8c}, !- Handle
  Perimeter_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26d28762-a7fb-48c9-8f81-def81f42a0ce}, !- Zone Air Inlet Port List
  {36761b5c-059a-4044-8805-6ceffa009163}, !- Zone Air Exhaust Port List
  {84fb6cc9-6cc1-4341-9ece-35cfd5785169}, !- Zone Air Node Name
  {e79fa9cc-6607-4e47-a480-4899e08ae691}, !- Zone Return Air Port List
  {8a7cc9b9-4b94-40f5-a988-82e6c6f0c330}, !- Primary Daylighting Control Name
  0.218,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {e0784556-7a41-438d-bef1-824d9603f9af}, !- Secondary Daylighting Control Name
  0.056,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {93a2c091-3b78-4590-be75-cd6483dc3cc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3277388a-a1a7-4736-bca5-f4a7eedabd21}, !- Handle
  Perimeter_ZN_1 ZN Zone Air Node,        !- Name
  {84fb6cc9-6cc1-4341-9ece-35cfd5785169}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84fb6cc9-6cc1-4341-9ece-35cfd5785169}, !- Handle
  {7a29a7ec-7a39-4480-95ac-39d55cdcae8c}, !- Source Object
  11,                                     !- Outlet Port
  {3277388a-a1a7-4736-bca5-f4a7eedabd21}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26d28762-a7fb-48c9-8f81-def81f42a0ce}, !- Handle
  {7a29a7ec-7a39-4480-95ac-39d55cdcae8c}, !- HVAC Component
  {ad7adcb4-41ec-4a92-a7bd-13cc8a735c74}; !- Port 1

OS:PortList,
  {36761b5c-059a-4044-8805-6ceffa009163}, !- Handle
  {7a29a7ec-7a39-4480-95ac-39d55cdcae8c}; !- HVAC Component

OS:PortList,
  {e79fa9cc-6607-4e47-a480-4899e08ae691}, !- Handle
  {7a29a7ec-7a39-4480-95ac-39d55cdcae8c}, !- HVAC Component
  {30fb8442-a19b-4625-98d1-16cd1c54775e}; !- Port 1

OS:Sizing:Zone,
  {343a7bd0-4ac7-49ba-97da-34f34af6bce4}, !- Handle
  {7a29a7ec-7a39-4480-95ac-39d55cdcae8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {01fc73d9-9a2b-480f-91da-fe57ddbebf48}, !- Handle
  Perimeter_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {7a29a7ec-7a39-4480-95ac-39d55cdcae8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b9af0d3-09f7-4478-8834-68c5b06c905e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {93a2c091-3b78-4590-be75-cd6483dc3cc7}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 2, !- Name
  {8e6ccd70-7943-412f-9a1a-563acf5312f4}, !- Heating Setpoint Temperature Schedule Name
  {6de7a65b-f197-4257-9f6b-f91cba8f7c05}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0893a19-5607-4284-a84e-872f2f1d8df8}, !- Handle
  Perimeter_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f3a0edf-2d98-4166-8101-93d8e8dabf36}, !- Zone Air Inlet Port List
  {1abd390a-7638-4d51-b4f3-d6fc00930bfb}, !- Zone Air Exhaust Port List
  {df609ab2-6c07-46a5-a068-d90f4bfb1d93}, !- Zone Air Node Name
  {d0511a92-4bf6-4472-8951-d11f5d04bc97}, !- Zone Return Air Port List
  {96ad4111-98d2-442b-bef4-ed238b120387}, !- Primary Daylighting Control Name
  0.231,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {dc96c1c9-6efa-4928-b508-d71c4428d13a}, !- Secondary Daylighting Control Name
  0.051,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6c5eb6b0-024a-4f0a-bb91-381b33d2347b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f05b97eb-3f6a-438f-9f65-4d8d4ef8dd4d}, !- Handle
  Perimeter_ZN_2 ZN Zone Air Node,        !- Name
  {df609ab2-6c07-46a5-a068-d90f4bfb1d93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df609ab2-6c07-46a5-a068-d90f4bfb1d93}, !- Handle
  {c0893a19-5607-4284-a84e-872f2f1d8df8}, !- Source Object
  11,                                     !- Outlet Port
  {f05b97eb-3f6a-438f-9f65-4d8d4ef8dd4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f3a0edf-2d98-4166-8101-93d8e8dabf36}, !- Handle
  {c0893a19-5607-4284-a84e-872f2f1d8df8}, !- HVAC Component
  {ec8ea0de-52cb-4f1f-a724-28b7d04ebedf}; !- Port 1

OS:PortList,
  {1abd390a-7638-4d51-b4f3-d6fc00930bfb}, !- Handle
  {c0893a19-5607-4284-a84e-872f2f1d8df8}; !- HVAC Component

OS:PortList,
  {d0511a92-4bf6-4472-8951-d11f5d04bc97}, !- Handle
  {c0893a19-5607-4284-a84e-872f2f1d8df8}, !- HVAC Component
  {f8fb0fb4-c991-4da2-9942-727ef74348db}; !- Port 1

OS:Sizing:Zone,
  {add08f13-29c4-4b6f-9790-1fdb5a21ec2e}, !- Handle
  {c0893a19-5607-4284-a84e-872f2f1d8df8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {99033c12-3879-467e-be31-9837c847f866}, !- Handle
  Perimeter_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {c0893a19-5607-4284-a84e-872f2f1d8df8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d08a50e5-8038-4f20-9295-a8a3c15c910c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {6c5eb6b0-024a-4f0a-bb91-381b33d2347b}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 3, !- Name
  {8e6ccd70-7943-412f-9a1a-563acf5312f4}, !- Heating Setpoint Temperature Schedule Name
  {6de7a65b-f197-4257-9f6b-f91cba8f7c05}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4afe98ec-1df6-4266-aacb-5e3d217ea54c}, !- Handle
  Perimeter_ZN_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {10748255-d84a-4827-9656-247d5b64bfec}, !- Zone Air Inlet Port List
  {b5b62b05-1c11-417d-914e-42f72a3bbe81}, !- Zone Air Exhaust Port List
  {98ab0530-33f3-4481-aa7d-db8583602c12}, !- Zone Air Node Name
  {638edffa-ed1b-4481-a802-0aae1770995e}, !- Zone Return Air Port List
  {780cdea0-dadd-418d-8056-da04dac6918f}, !- Primary Daylighting Control Name
  0.215,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {d0074656-eb0a-4d88-b330-fe49c19406da}, !- Secondary Daylighting Control Name
  0.056,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {42df2cf2-d6a8-414c-9ce1-8830cf83c8bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {090630aa-6eb3-47f7-89c7-117f7dc370f1}, !- Handle
  Perimeter_ZN_3 ZN Zone Air Node,        !- Name
  {98ab0530-33f3-4481-aa7d-db8583602c12}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {98ab0530-33f3-4481-aa7d-db8583602c12}, !- Handle
  {4afe98ec-1df6-4266-aacb-5e3d217ea54c}, !- Source Object
  11,                                     !- Outlet Port
  {090630aa-6eb3-47f7-89c7-117f7dc370f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {10748255-d84a-4827-9656-247d5b64bfec}, !- Handle
  {4afe98ec-1df6-4266-aacb-5e3d217ea54c}, !- HVAC Component
  {a7ce0f72-2f0b-43d5-bd23-783e9e361653}; !- Port 1

OS:PortList,
  {b5b62b05-1c11-417d-914e-42f72a3bbe81}, !- Handle
  {4afe98ec-1df6-4266-aacb-5e3d217ea54c}; !- HVAC Component

OS:PortList,
  {638edffa-ed1b-4481-a802-0aae1770995e}, !- Handle
  {4afe98ec-1df6-4266-aacb-5e3d217ea54c}, !- HVAC Component
  {59b1db74-8f6e-42e6-bba2-136deae067a8}; !- Port 1

OS:Sizing:Zone,
  {8c0c04cf-660b-4215-91a6-7c90d1b41d1a}, !- Handle
  {4afe98ec-1df6-4266-aacb-5e3d217ea54c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {3ddc0296-9cf4-4365-9a17-40fccc3425e2}, !- Handle
  Perimeter_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {4afe98ec-1df6-4266-aacb-5e3d217ea54c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39c1e901-055b-4c8d-a8a0-63e539a3750e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {42df2cf2-d6a8-414c-9ce1-8830cf83c8bd}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 4, !- Name
  {8e6ccd70-7943-412f-9a1a-563acf5312f4}, !- Heating Setpoint Temperature Schedule Name
  {6de7a65b-f197-4257-9f6b-f91cba8f7c05}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {92e0f4b2-db9b-4606-bfcc-9980ae05c5ca}, !- Handle
  Perimeter_ZN_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79d6dddd-e4df-4a36-88bc-48f576479320}, !- Zone Air Inlet Port List
  {e9732fdc-3cfc-4259-b45b-33a4b98b2c80}, !- Zone Air Exhaust Port List
  {e5141092-a1b6-4455-a379-00cf4aaaf1b0}, !- Zone Air Node Name
  {75761d92-e3fd-4353-b533-43924277ad42}, !- Zone Return Air Port List
  {39dda201-89e4-4d2a-a42a-074e0166765c}, !- Primary Daylighting Control Name
  0.231,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {ac6debbb-5a44-4bf4-babb-ae54329c58dd}, !- Secondary Daylighting Control Name
  0.051,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {af4775b4-d17e-44df-8308-706b4d6a65b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {49fb7108-cb0c-4f2c-acbb-f7fe1b432756}, !- Handle
  Perimeter_ZN_4 ZN Zone Air Node,        !- Name
  {e5141092-a1b6-4455-a379-00cf4aaaf1b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5141092-a1b6-4455-a379-00cf4aaaf1b0}, !- Handle
  {92e0f4b2-db9b-4606-bfcc-9980ae05c5ca}, !- Source Object
  11,                                     !- Outlet Port
  {49fb7108-cb0c-4f2c-acbb-f7fe1b432756}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79d6dddd-e4df-4a36-88bc-48f576479320}, !- Handle
  {92e0f4b2-db9b-4606-bfcc-9980ae05c5ca}, !- HVAC Component
  {93ff7657-563f-4799-b344-e2f490729973}; !- Port 1

OS:PortList,
  {e9732fdc-3cfc-4259-b45b-33a4b98b2c80}, !- Handle
  {92e0f4b2-db9b-4606-bfcc-9980ae05c5ca}; !- HVAC Component

OS:PortList,
  {75761d92-e3fd-4353-b533-43924277ad42}, !- Handle
  {92e0f4b2-db9b-4606-bfcc-9980ae05c5ca}, !- HVAC Component
  {1ed5b66d-0234-4fa9-aa03-9c6e4cd75043}; !- Port 1

OS:Sizing:Zone,
  {fbcdfd27-2fea-4918-9481-41161bce8eef}, !- Handle
  {92e0f4b2-db9b-4606-bfcc-9980ae05c5ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {40d297fd-9adf-4b5d-a311-c28077e268db}, !- Handle
  Perimeter_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {92e0f4b2-db9b-4606-bfcc-9980ae05c5ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b751988-6222-40ad-a2dc-52791dc6698a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {af4775b4-d17e-44df-8308-706b4d6a65b7}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 5, !- Name
  {8e6ccd70-7943-412f-9a1a-563acf5312f4}, !- Heating Setpoint Temperature Schedule Name
  {6de7a65b-f197-4257-9f6b-f91cba8f7c05}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Handle
  OfficeSmall HVACOperationSchd,          !- Name
  {3c40de05-4ad2-4074-81a3-0e9a3cf52193}, !- Schedule Type Limits Name
  {0df3d68e-651c-49ef-a2ec-87a2ecc94e47}, !- Default Day Schedule Name
  {038ec2a9-2b03-45a0-a9bc-34bb85cf3a8d}, !- Summer Design Day Schedule Name
  {2d8bf306-3afa-4eb8-9b0b-e10d8cd2a3f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0df3d68e-651c-49ef-a2ec-87a2ecc94e47}, !- Handle
  OfficeSmall HVACOperationSchd Default,  !- Name
  {3c40de05-4ad2-4074-81a3-0e9a3cf52193}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d8bf306-3afa-4eb8-9b0b-e10d8cd2a3f2}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day, !- Name
  {3c40de05-4ad2-4074-81a3-0e9a3cf52193}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {038ec2a9-2b03-45a0-a9bc-34bb85cf3a8d}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day, !- Name
  {3c40de05-4ad2-4074-81a3-0e9a3cf52193}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {750ceeae-820c-4b44-aef2-1116c1cd5725}, !- Handle
  Schedule Rule 9,                        !- Name
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c12cb63-4d77-4946-bf80-89b31410bfb8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c12cb63-4d77-4946-bf80-89b31410bfb8}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  {3c40de05-4ad2-4074-81a3-0e9a3cf52193}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6b8124c6-da0d-4c1e-9cd3-625c29ab9756}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {9ee3da38-ac55-4f07-bc69-d93d819687b5}, !- Default Day Schedule Name
  {171e051c-a6b2-459d-9713-a97d7f4b9ffb}, !- Summer Design Day Schedule Name
  {01f3cb3d-31bb-41dc-9521-986cb4574b28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ee3da38-ac55-4f07-bc69-d93d819687b5}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01f3cb3d-31bb-41dc-9521-986cb4574b28}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {171e051c-a6b2-459d-9713-a97d7f4b9ffb}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1486b7c1-980c-4921-8c06-fba2add1c980}, !- Handle
  Schedule Rule 10,                       !- Name
  {6b8124c6-da0d-4c1e-9cd3-625c29ab9756}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b2aa5b69-3cd2-47c2-8b79-521141dd2350}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2aa5b69-3cd2-47c2-8b79-521141dd2350}, !- Handle
  OfficeSmall MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {c81d3cfa-8f07-4df2-9598-92d39695ec6b}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2,             !- Name
  ,                                       !- Controller List Name
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Availability Schedule
  {0504f6b1-0b48-4fee-948a-1703b79e03d2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6256d731-8008-4a1a-bcb0-d20e0859f2b7}, !- Supply Side Inlet Node Name
  {5c175036-1dcd-4ea0-9239-515052118a13}, !- Demand Side Outlet Node Name
  {b8191cea-12bf-4f04-8eeb-0b338b591d21}, !- Demand Side Inlet Node A
  {294a1a76-cf9b-46fb-a4da-1b62ec6b83f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {faed3a19-b33c-4d4a-8871-d28a88353b7f}, !- Demand Mixer Name
  {bc0a4b1e-5462-4ab6-8b88-5a6da2e7f4f3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cdab4d9b-24bc-4087-ac77-fa185f7c0b28}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Supply Inlet Node, !- Name
  {6256d731-8008-4a1a-bcb0-d20e0859f2b7}, !- Inlet Port
  {c1677111-9710-4ca5-9528-f971a7b3fd59}; !- Outlet Port

OS:Node,
  {127c22e2-4a9c-4b18-ac7d-1b94b54b214b}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Supply Outlet Node, !- Name
  {23d5ee37-1ffb-4f11-8638-b096220ed386}, !- Inlet Port
  {294a1a76-cf9b-46fb-a4da-1b62ec6b83f1}; !- Outlet Port

OS:Connection,
  {6256d731-8008-4a1a-bcb0-d20e0859f2b7}, !- Handle
  {c81d3cfa-8f07-4df2-9598-92d39695ec6b}, !- Source Object
  9,                                      !- Outlet Port
  {cdab4d9b-24bc-4087-ac77-fa185f7c0b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {294a1a76-cf9b-46fb-a4da-1b62ec6b83f1}, !- Handle
  {127c22e2-4a9c-4b18-ac7d-1b94b54b214b}, !- Source Object
  3,                                      !- Outlet Port
  {c81d3cfa-8f07-4df2-9598-92d39695ec6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {105b65d6-130a-4bf4-a2a1-cc7e4d68d535}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Demand Inlet Node, !- Name
  {b8191cea-12bf-4f04-8eeb-0b338b591d21}, !- Inlet Port
  {1bc858b8-1018-492f-a5c3-4eae8d5a5bd6}; !- Outlet Port

OS:Node,
  {173d3d19-b39e-4b77-9757-0202b9b3bb09}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Demand Outlet Node, !- Name
  {80a70ee1-456e-4090-9d00-8601cb42076e}, !- Inlet Port
  {5c175036-1dcd-4ea0-9239-515052118a13}; !- Outlet Port

OS:Node,
  {18ed5b19-544a-4bb9-98d1-5631ab10b3ac}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Outlet Air Node, !- Name
  {a888e5a3-15a1-43be-be1d-5a1360d91331}, !- Inlet Port
  {ad7adcb4-41ec-4a92-a7bd-13cc8a735c74}; !- Outlet Port

OS:Connection,
  {b8191cea-12bf-4f04-8eeb-0b338b591d21}, !- Handle
  {c81d3cfa-8f07-4df2-9598-92d39695ec6b}, !- Source Object
  11,                                     !- Outlet Port
  {105b65d6-130a-4bf4-a2a1-cc7e4d68d535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c175036-1dcd-4ea0-9239-515052118a13}, !- Handle
  {173d3d19-b39e-4b77-9757-0202b9b3bb09}, !- Source Object
  3,                                      !- Outlet Port
  {c81d3cfa-8f07-4df2-9598-92d39695ec6b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bc0a4b1e-5462-4ab6-8b88-5a6da2e7f4f3}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {1bc858b8-1018-492f-a5c3-4eae8d5a5bd6}, !- Inlet Node Name
  {41b76338-4d61-46b2-8242-e47491632a83}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {faed3a19-b33c-4d4a-8871-d28a88353b7f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {80a70ee1-456e-4090-9d00-8601cb42076e}, !- Outlet Node Name
  {21991f35-a84f-4f02-9e36-f7906902d3f6}; !- Inlet Node Name 1

OS:Connection,
  {1bc858b8-1018-492f-a5c3-4eae8d5a5bd6}, !- Handle
  {105b65d6-130a-4bf4-a2a1-cc7e4d68d535}, !- Source Object
  3,                                      !- Outlet Port
  {bc0a4b1e-5462-4ab6-8b88-5a6da2e7f4f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a70ee1-456e-4090-9d00-8601cb42076e}, !- Handle
  {faed3a19-b33c-4d4a-8871-d28a88353b7f}, !- Source Object
  2,                                      !- Outlet Port
  {173d3d19-b39e-4b77-9757-0202b9b3bb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6537b0a6-fcbf-46e8-a346-fd5464fb1a6b}, !- Handle
  {c81d3cfa-8f07-4df2-9598-92d39695ec6b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {0504f6b1-0b48-4fee-948a-1703b79e03d2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2eccab25-162c-4bc5-8a27-045e42c8494d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {10495c73-e172-4a12-abc1-441411fbe98a}, !- Handle
  Perimeter_ZN_1 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7a29a7ec-7a39-4480-95ac-39d55cdcae8c}, !- Control Zone Name
  {127c22e2-4a9c-4b18-ac7d-1b94b54b214b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {0d1c5910-d6a0-416c-8961-f78efc6bb4ae}, !- Handle
  Perimeter_ZN_1 ZN HP Htg Coil 26 Clg kBtu/hr 8HSPF, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.8128,                                 !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Total Heating Capacity Function of Temperature Curve Name
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Part Load Fraction Correlation Curve Name
  {f986ef58-cafb-452a-8562-813546c391f0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {f986ef58-cafb-452a-8562-813546c391f0}, !- Handle
  Perimeter_ZN_1 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {9a70d8f4-020b-455e-b251-9917160d42cc}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Gas Backup Htg Coil 26kBtu/hr 0.8 Thermal Eff, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c4729537-dd08-4915-8575-0a6ba08c3cb3}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 1spd DX HP Clg Coil 26kBtu/hr 14SEER, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {6572c582-72f6-4851-b60f-a256a5f07e63}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Fan,         !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {03f2afa2-144e-4acc-836f-244c1f88c45b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fecbe4f2-ddbf-4849-91bc-20a46cccdcfb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {03f2afa2-144e-4acc-836f-244c1f88c45b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fecbe4f2-ddbf-4849-91bc-20a46cccdcfb}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d2929620-b06d-42e1-9198-a47e10b60a07}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Unitary HP,  !- Name
  Load,                                   !- Control Type
  {7a29a7ec-7a39-4480-95ac-39d55cdcae8c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Availability Schedule Name
  {94e466b1-6800-4b0a-b946-1dcfa91d05b5}, !- Air Inlet Node Name
  {23d5ee37-1ffb-4f11-8638-b096220ed386}, !- Air Outlet Node Name
  {6572c582-72f6-4851-b60f-a256a5f07e63}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Supply Air Fan Operating Mode Schedule Name
  {0d1c5910-d6a0-416c-8961-f78efc6bb4ae}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c4729537-dd08-4915-8575-0a6ba08c3cb3}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9a70d8f4-020b-455e-b251-9917160d42cc}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {23d5ee37-1ffb-4f11-8638-b096220ed386}, !- Handle
  {d2929620-b06d-42e1-9198-a47e10b60a07}, !- Source Object
  7,                                      !- Outlet Port
  {127c22e2-4a9c-4b18-ac7d-1b94b54b214b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3c40de05-4ad2-4074-81a3-0e9a3cf52193}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Controller:OutdoorAir,
  {03c110a1-d2d8-480d-8690-f82883023d64}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6b8124c6-da0d-4c1e-9cd3-625c29ab9756}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {33c11833-d19d-4e7c-afe9-21906bb28355}, !- Maximum Fraction of Outdoor Air Schedule Name
  {23e8820b-c876-4a1b-bf5e-ec7bfb51b498}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {23e8820b-c876-4a1b-bf5e-ec7bfb51b498}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {62112d17-b3f9-4394-87ea-1adf1b99f1e4}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 OA System,   !- Name
  {03c110a1-d2d8-480d-8690-f82883023d64}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3a84ed9f-763d-4fe3-bc75-82a3caa828d3}, !- Mixed Air Node Name
  {425ddc21-2acb-4166-b942-995fa9530a60}, !- Outdoor Air Stream Node Name
  {d40aa411-41e1-445b-a363-9970a8ffb0bc}, !- Relief Air Stream Node Name
  {c1677111-9710-4ca5-9528-f971a7b3fd59}; !- Return Air Stream Node Name

OS:Node,
  {b7735f24-4366-476e-acec-57dd06c79a76}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {425ddc21-2acb-4166-b942-995fa9530a60}; !- Outlet Port

OS:Connection,
  {425ddc21-2acb-4166-b942-995fa9530a60}, !- Handle
  {b7735f24-4366-476e-acec-57dd06c79a76}, !- Source Object
  3,                                      !- Outlet Port
  {62112d17-b3f9-4394-87ea-1adf1b99f1e4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a983daf3-5015-48a4-b797-4915917a2709}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Relief Air Node, !- Name
  {d40aa411-41e1-445b-a363-9970a8ffb0bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d40aa411-41e1-445b-a363-9970a8ffb0bc}, !- Handle
  {62112d17-b3f9-4394-87ea-1adf1b99f1e4}, !- Source Object
  7,                                      !- Outlet Port
  {a983daf3-5015-48a4-b797-4915917a2709}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cce8c3b-ee17-4e7d-b88e-f5b3053f8326}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Mixed Air Node, !- Name
  {3a84ed9f-763d-4fe3-bc75-82a3caa828d3}, !- Inlet Port
  {94e466b1-6800-4b0a-b946-1dcfa91d05b5}; !- Outlet Port

OS:Connection,
  {c1677111-9710-4ca5-9528-f971a7b3fd59}, !- Handle
  {cdab4d9b-24bc-4087-ac77-fa185f7c0b28}, !- Source Object
  3,                                      !- Outlet Port
  {62112d17-b3f9-4394-87ea-1adf1b99f1e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3a84ed9f-763d-4fe3-bc75-82a3caa828d3}, !- Handle
  {62112d17-b3f9-4394-87ea-1adf1b99f1e4}, !- Source Object
  5,                                      !- Outlet Port
  {3cce8c3b-ee17-4e7d-b88e-f5b3053f8326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e466b1-6800-4b0a-b946-1dcfa91d05b5}, !- Handle
  {3cce8c3b-ee17-4e7d-b88e-f5b3053f8326}, !- Source Object
  3,                                      !- Outlet Port
  {d2929620-b06d-42e1-9198-a47e10b60a07}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2eccab25-162c-4bc5-8a27-045e42c8494d}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4c5a7939-588d-4933-bb15-1a2d153314cb}, !- Control Zone or Zone List Name
  {2aaafa1b-27b2-4d47-a098-1e6f67e8a517}, !- Cooling Control Zone or Zone List Name
  {a4e95392-88ff-472e-bf65-6b12b36ae75c}, !- Heating Control Zone or Zone List Name
  {cc680ca4-1ade-44bd-a059-ad09896dbd4c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4c5a7939-588d-4933-bb15-1a2d153314cb}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {2aaafa1b-27b2-4d47-a098-1e6f67e8a517}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a4e95392-88ff-472e-bf65-6b12b36ae75c}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cc680ca4-1ade-44bd-a059-ad09896dbd4c}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b9af0d3-09f7-4478-8834-68c5b06c905e}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,    !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  {9169a3d6-d039-46e8-b982-a74e112a7600}, !- Air Inlet Node Name
  {a888e5a3-15a1-43be-be1d-5a1360d91331}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db399496-262b-4695-88fe-b0f302725a9c}, !- Handle
  Perimeter_ZN_1 ZN Return Air Node,      !- Name
  {30fb8442-a19b-4625-98d1-16cd1c54775e}, !- Inlet Port
  {21991f35-a84f-4f02-9e36-f7906902d3f6}; !- Outlet Port

OS:Connection,
  {ad7adcb4-41ec-4a92-a7bd-13cc8a735c74}, !- Handle
  {18ed5b19-544a-4bb9-98d1-5631ab10b3ac}, !- Source Object
  3,                                      !- Outlet Port
  {26d28762-a7fb-48c9-8f81-def81f42a0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30fb8442-a19b-4625-98d1-16cd1c54775e}, !- Handle
  {e79fa9cc-6607-4e47-a480-4899e08ae691}, !- Source Object
  2,                                      !- Outlet Port
  {db399496-262b-4695-88fe-b0f302725a9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21991f35-a84f-4f02-9e36-f7906902d3f6}, !- Handle
  {db399496-262b-4695-88fe-b0f302725a9c}, !- Source Object
  3,                                      !- Outlet Port
  {faed3a19-b33c-4d4a-8871-d28a88353b7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e137bfe8-1b92-42fb-bbe5-851f6f5dcada}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser Inlet Air Node, !- Name
  {41b76338-4d61-46b2-8242-e47491632a83}, !- Inlet Port
  {9169a3d6-d039-46e8-b982-a74e112a7600}; !- Outlet Port

OS:Connection,
  {41b76338-4d61-46b2-8242-e47491632a83}, !- Handle
  {bc0a4b1e-5462-4ab6-8b88-5a6da2e7f4f3}, !- Source Object
  3,                                      !- Outlet Port
  {e137bfe8-1b92-42fb-bbe5-851f6f5dcada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9169a3d6-d039-46e8-b982-a74e112a7600}, !- Handle
  {e137bfe8-1b92-42fb-bbe5-851f6f5dcada}, !- Source Object
  3,                                      !- Outlet Port
  {8b9af0d3-09f7-4478-8834-68c5b06c905e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a888e5a3-15a1-43be-be1d-5a1360d91331}, !- Handle
  {8b9af0d3-09f7-4478-8834-68c5b06c905e}, !- Source Object
  4,                                      !- Outlet Port
  {18ed5b19-544a-4bb9-98d1-5631ab10b3ac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fbd9f8c4-d5e2-4976-80da-43508126af4a}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3,             !- Name
  ,                                       !- Controller List Name
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Availability Schedule
  {795da300-1495-43b4-b4ed-45c5d959751c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e5f5253f-e7d6-4a15-a4bc-66c3a90a05f8}, !- Supply Side Inlet Node Name
  {d9993434-d10f-4642-b61f-923f26e90f88}, !- Demand Side Outlet Node Name
  {23040c46-8c1e-419c-a06f-36950f86ac93}, !- Demand Side Inlet Node A
  {365b5cd2-dd0f-4f72-b01d-dd8d1bd8e372}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {de77c339-69ac-43d9-a6da-ebb0235b3758}, !- Demand Mixer Name
  {c433ba4f-9300-4ae4-89c0-0c80b1a53d8b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8e49d89c-807b-4b34-965a-5e25d538b0de}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Supply Inlet Node, !- Name
  {e5f5253f-e7d6-4a15-a4bc-66c3a90a05f8}, !- Inlet Port
  {05c83495-c094-4b8c-93a7-0ecaf09907e7}; !- Outlet Port

OS:Node,
  {300a26b7-a1f0-41b9-85ae-f51ebe47a7a3}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Supply Outlet Node, !- Name
  {d9478f10-251c-4793-9a42-ebc98aaaf33e}, !- Inlet Port
  {365b5cd2-dd0f-4f72-b01d-dd8d1bd8e372}; !- Outlet Port

OS:Connection,
  {e5f5253f-e7d6-4a15-a4bc-66c3a90a05f8}, !- Handle
  {fbd9f8c4-d5e2-4976-80da-43508126af4a}, !- Source Object
  9,                                      !- Outlet Port
  {8e49d89c-807b-4b34-965a-5e25d538b0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365b5cd2-dd0f-4f72-b01d-dd8d1bd8e372}, !- Handle
  {300a26b7-a1f0-41b9-85ae-f51ebe47a7a3}, !- Source Object
  3,                                      !- Outlet Port
  {fbd9f8c4-d5e2-4976-80da-43508126af4a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c6661ca-dab2-4517-ad46-78fdb7653d22}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Demand Inlet Node, !- Name
  {23040c46-8c1e-419c-a06f-36950f86ac93}, !- Inlet Port
  {6f5f5659-5bf9-454b-9988-384e224e1324}; !- Outlet Port

OS:Node,
  {c825d197-8f9d-47de-a6d3-bbf7f5f41db6}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Demand Outlet Node, !- Name
  {5ee06422-2beb-43f1-b94c-32be996b41f6}, !- Inlet Port
  {d9993434-d10f-4642-b61f-923f26e90f88}; !- Outlet Port

OS:Node,
  {94e6a095-d2d2-40f2-948f-d8d4101a69d6}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Outlet Air Node, !- Name
  {0c73fda2-7a72-42d1-bb64-36e6908695d0}, !- Inlet Port
  {ec8ea0de-52cb-4f1f-a724-28b7d04ebedf}; !- Outlet Port

OS:Connection,
  {23040c46-8c1e-419c-a06f-36950f86ac93}, !- Handle
  {fbd9f8c4-d5e2-4976-80da-43508126af4a}, !- Source Object
  11,                                     !- Outlet Port
  {2c6661ca-dab2-4517-ad46-78fdb7653d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9993434-d10f-4642-b61f-923f26e90f88}, !- Handle
  {c825d197-8f9d-47de-a6d3-bbf7f5f41db6}, !- Source Object
  3,                                      !- Outlet Port
  {fbd9f8c4-d5e2-4976-80da-43508126af4a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c433ba4f-9300-4ae4-89c0-0c80b1a53d8b}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {6f5f5659-5bf9-454b-9988-384e224e1324}, !- Inlet Node Name
  {4c328113-6403-454a-9903-57236dc7c04b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {de77c339-69ac-43d9-a6da-ebb0235b3758}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {5ee06422-2beb-43f1-b94c-32be996b41f6}, !- Outlet Node Name
  {ec4b320d-791b-4854-b63a-dfec6f799bfc}; !- Inlet Node Name 1

OS:Connection,
  {6f5f5659-5bf9-454b-9988-384e224e1324}, !- Handle
  {2c6661ca-dab2-4517-ad46-78fdb7653d22}, !- Source Object
  3,                                      !- Outlet Port
  {c433ba4f-9300-4ae4-89c0-0c80b1a53d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee06422-2beb-43f1-b94c-32be996b41f6}, !- Handle
  {de77c339-69ac-43d9-a6da-ebb0235b3758}, !- Source Object
  2,                                      !- Outlet Port
  {c825d197-8f9d-47de-a6d3-bbf7f5f41db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6d20fe58-bacc-48f3-b947-36efeb2ab0a0}, !- Handle
  {fbd9f8c4-d5e2-4976-80da-43508126af4a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {795da300-1495-43b4-b4ed-45c5d959751c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {6163b581-9326-4e6c-8017-6f5c79495f5b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {705f7a40-c471-4927-bab8-814038165759}, !- Handle
  Perimeter_ZN_2 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c0893a19-5607-4284-a84e-872f2f1d8df8}, !- Control Zone Name
  {300a26b7-a1f0-41b9-85ae-f51ebe47a7a3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {501fdb3f-b7b6-43be-b79f-4bb190fdca00}, !- Handle
  Perimeter_ZN_2 ZN HP Htg Coil 20 Clg kBtu/hr 8HSPF, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.8128,                                 !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Total Heating Capacity Function of Temperature Curve Name
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Part Load Fraction Correlation Curve Name
  {02c54d7b-3466-40ad-9771-c69c438d7e50}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {02c54d7b-3466-40ad-9771-c69c438d7e50}, !- Handle
  Perimeter_ZN_2 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {30772cb1-848b-4425-ae5e-f218f825f03b}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Gas Backup Htg Coil 20kBtu/hr 0.8 Thermal Eff, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2710fa48-0114-4001-801e-b7a93a40857d}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 1spd DX HP Clg Coil 20kBtu/hr 14SEER, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {50ebc20c-3118-4132-8c55-74c876ca17ea}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Fan,         !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3906f19-a5b5-4120-a550-36bda794f6eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bd07d3f-cad6-4e39-a46e-6971edb97d44}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f3906f19-a5b5-4120-a550-36bda794f6eb}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9bd07d3f-cad6-4e39-a46e-6971edb97d44}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {847e9392-39fc-48f0-a7e4-1d3026776f47}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Unitary HP,  !- Name
  Load,                                   !- Control Type
  {c0893a19-5607-4284-a84e-872f2f1d8df8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Availability Schedule Name
  {e032475b-1973-4001-b48f-9f0601c8ae9d}, !- Air Inlet Node Name
  {d9478f10-251c-4793-9a42-ebc98aaaf33e}, !- Air Outlet Node Name
  {50ebc20c-3118-4132-8c55-74c876ca17ea}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Supply Air Fan Operating Mode Schedule Name
  {501fdb3f-b7b6-43be-b79f-4bb190fdca00}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2710fa48-0114-4001-801e-b7a93a40857d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {30772cb1-848b-4425-ae5e-f218f825f03b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d9478f10-251c-4793-9a42-ebc98aaaf33e}, !- Handle
  {847e9392-39fc-48f0-a7e4-1d3026776f47}, !- Source Object
  7,                                      !- Outlet Port
  {300a26b7-a1f0-41b9-85ae-f51ebe47a7a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {43ffc7a9-fe3d-4100-bc3f-7f805d9a19aa}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6b8124c6-da0d-4c1e-9cd3-625c29ab9756}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {b52e3189-8991-4c49-853a-926ddfe273be}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c3c1e68b-581b-4c3d-b011-0ad719e29aaf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {c3c1e68b-581b-4c3d-b011-0ad719e29aaf}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3a06c5d7-8c20-4dc0-b717-6943de892895}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 OA System,   !- Name
  {43ffc7a9-fe3d-4100-bc3f-7f805d9a19aa}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4ab7b4a0-cac7-4343-91f2-0fcc87a8be13}, !- Mixed Air Node Name
  {4d72e20a-1711-4093-9768-c66185e34bd0}, !- Outdoor Air Stream Node Name
  {2b878483-560c-4f19-81c8-bc2cb679e940}, !- Relief Air Stream Node Name
  {05c83495-c094-4b8c-93a7-0ecaf09907e7}; !- Return Air Stream Node Name

OS:Node,
  {dbd9cd70-8376-4ecb-89d9-097f36784d35}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4d72e20a-1711-4093-9768-c66185e34bd0}; !- Outlet Port

OS:Connection,
  {4d72e20a-1711-4093-9768-c66185e34bd0}, !- Handle
  {dbd9cd70-8376-4ecb-89d9-097f36784d35}, !- Source Object
  3,                                      !- Outlet Port
  {3a06c5d7-8c20-4dc0-b717-6943de892895}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac329e3c-5bfe-4823-b9c9-951920974ac9}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Relief Air Node, !- Name
  {2b878483-560c-4f19-81c8-bc2cb679e940}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b878483-560c-4f19-81c8-bc2cb679e940}, !- Handle
  {3a06c5d7-8c20-4dc0-b717-6943de892895}, !- Source Object
  7,                                      !- Outlet Port
  {ac329e3c-5bfe-4823-b9c9-951920974ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5920b80-bb0f-4ea5-b567-21ffbe32c2b6}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Mixed Air Node, !- Name
  {4ab7b4a0-cac7-4343-91f2-0fcc87a8be13}, !- Inlet Port
  {e032475b-1973-4001-b48f-9f0601c8ae9d}; !- Outlet Port

OS:Connection,
  {05c83495-c094-4b8c-93a7-0ecaf09907e7}, !- Handle
  {8e49d89c-807b-4b34-965a-5e25d538b0de}, !- Source Object
  3,                                      !- Outlet Port
  {3a06c5d7-8c20-4dc0-b717-6943de892895}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4ab7b4a0-cac7-4343-91f2-0fcc87a8be13}, !- Handle
  {3a06c5d7-8c20-4dc0-b717-6943de892895}, !- Source Object
  5,                                      !- Outlet Port
  {a5920b80-bb0f-4ea5-b567-21ffbe32c2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e032475b-1973-4001-b48f-9f0601c8ae9d}, !- Handle
  {a5920b80-bb0f-4ea5-b567-21ffbe32c2b6}, !- Source Object
  3,                                      !- Outlet Port
  {847e9392-39fc-48f0-a7e4-1d3026776f47}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6163b581-9326-4e6c-8017-6f5c79495f5b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b9c6ec71-539d-497e-8562-18f4ca9d43fe}, !- Control Zone or Zone List Name
  {0e260b98-1ca3-4a47-873e-6ee765ce177f}, !- Cooling Control Zone or Zone List Name
  {5cc4c4b1-9f26-4b96-8eae-f95b46b41621}, !- Heating Control Zone or Zone List Name
  {8a46050d-a008-4ca7-9c64-b7ba79e3ef12}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b9c6ec71-539d-497e-8562-18f4ca9d43fe}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0e260b98-1ca3-4a47-873e-6ee765ce177f}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5cc4c4b1-9f26-4b96-8eae-f95b46b41621}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8a46050d-a008-4ca7-9c64-b7ba79e3ef12}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d08a50e5-8038-4f20-9295-a8a3c15c910c}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,    !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  {21e04057-dd64-4a50-80b2-e43fa984b630}, !- Air Inlet Node Name
  {0c73fda2-7a72-42d1-bb64-36e6908695d0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f35d185e-1bfc-4289-8b4e-13f04cb809c5}, !- Handle
  Perimeter_ZN_2 ZN Return Air Node,      !- Name
  {f8fb0fb4-c991-4da2-9942-727ef74348db}, !- Inlet Port
  {ec4b320d-791b-4854-b63a-dfec6f799bfc}; !- Outlet Port

OS:Connection,
  {ec8ea0de-52cb-4f1f-a724-28b7d04ebedf}, !- Handle
  {94e6a095-d2d2-40f2-948f-d8d4101a69d6}, !- Source Object
  3,                                      !- Outlet Port
  {4f3a0edf-2d98-4166-8101-93d8e8dabf36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8fb0fb4-c991-4da2-9942-727ef74348db}, !- Handle
  {d0511a92-4bf6-4472-8951-d11f5d04bc97}, !- Source Object
  2,                                      !- Outlet Port
  {f35d185e-1bfc-4289-8b4e-13f04cb809c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec4b320d-791b-4854-b63a-dfec6f799bfc}, !- Handle
  {f35d185e-1bfc-4289-8b4e-13f04cb809c5}, !- Source Object
  3,                                      !- Outlet Port
  {de77c339-69ac-43d9-a6da-ebb0235b3758}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {761931a3-5a41-462b-a01a-4ea37e1b4095}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser Inlet Air Node, !- Name
  {4c328113-6403-454a-9903-57236dc7c04b}, !- Inlet Port
  {21e04057-dd64-4a50-80b2-e43fa984b630}; !- Outlet Port

OS:Connection,
  {4c328113-6403-454a-9903-57236dc7c04b}, !- Handle
  {c433ba4f-9300-4ae4-89c0-0c80b1a53d8b}, !- Source Object
  3,                                      !- Outlet Port
  {761931a3-5a41-462b-a01a-4ea37e1b4095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21e04057-dd64-4a50-80b2-e43fa984b630}, !- Handle
  {761931a3-5a41-462b-a01a-4ea37e1b4095}, !- Source Object
  3,                                      !- Outlet Port
  {d08a50e5-8038-4f20-9295-a8a3c15c910c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c73fda2-7a72-42d1-bb64-36e6908695d0}, !- Handle
  {d08a50e5-8038-4f20-9295-a8a3c15c910c}, !- Source Object
  4,                                      !- Outlet Port
  {94e6a095-d2d2-40f2-948f-d8d4101a69d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f5e884ce-8e8b-43d4-a2b1-22d03f319c75}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4,             !- Name
  ,                                       !- Controller List Name
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Availability Schedule
  {21c9891f-0f99-4b33-9a47-1c77f0549fcd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {79cf48d0-742e-4f5a-bac1-ea5fed53903a}, !- Supply Side Inlet Node Name
  {2a35b69b-8ee3-40fb-90d8-9d679275bd38}, !- Demand Side Outlet Node Name
  {0a5d744a-bceb-4bd9-860c-5ec8e3286c38}, !- Demand Side Inlet Node A
  {43b020e3-aec5-45fa-bdd4-6b3cada23951}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {92dbd3d3-5e4e-4452-b142-f5fe35a9f03e}, !- Demand Mixer Name
  {b8949ae1-3315-4f23-b34a-be3c4ee1e4af}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ea6879e7-f6be-4f4c-8ce7-091f4d571115}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Supply Inlet Node, !- Name
  {79cf48d0-742e-4f5a-bac1-ea5fed53903a}, !- Inlet Port
  {bdb525ec-3d6f-4a90-93d4-ab1678a8b069}; !- Outlet Port

OS:Node,
  {6f12870d-00d7-4487-b292-f40cdaf35555}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Supply Outlet Node, !- Name
  {d51376a0-de82-4ccf-9822-b30d87b9a631}, !- Inlet Port
  {43b020e3-aec5-45fa-bdd4-6b3cada23951}; !- Outlet Port

OS:Connection,
  {79cf48d0-742e-4f5a-bac1-ea5fed53903a}, !- Handle
  {f5e884ce-8e8b-43d4-a2b1-22d03f319c75}, !- Source Object
  9,                                      !- Outlet Port
  {ea6879e7-f6be-4f4c-8ce7-091f4d571115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43b020e3-aec5-45fa-bdd4-6b3cada23951}, !- Handle
  {6f12870d-00d7-4487-b292-f40cdaf35555}, !- Source Object
  3,                                      !- Outlet Port
  {f5e884ce-8e8b-43d4-a2b1-22d03f319c75}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5b8ea03d-a2b4-4e77-b65c-575e71f2d3ce}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Demand Inlet Node, !- Name
  {0a5d744a-bceb-4bd9-860c-5ec8e3286c38}, !- Inlet Port
  {2ca791f4-c8bb-4a7d-836a-fb88ee212082}; !- Outlet Port

OS:Node,
  {fd7c0dc8-18fc-4a88-8fdf-9e6b1b784af0}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Demand Outlet Node, !- Name
  {6a0add17-d3d5-4e85-90b4-25ed87fe95ec}, !- Inlet Port
  {2a35b69b-8ee3-40fb-90d8-9d679275bd38}; !- Outlet Port

OS:Node,
  {d80efb32-8861-4f2c-8e3e-708763e62a2f}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Outlet Air Node, !- Name
  {07ebba1e-6d4d-43aa-b392-7cefd8d294dd}, !- Inlet Port
  {a7ce0f72-2f0b-43d5-bd23-783e9e361653}; !- Outlet Port

OS:Connection,
  {0a5d744a-bceb-4bd9-860c-5ec8e3286c38}, !- Handle
  {f5e884ce-8e8b-43d4-a2b1-22d03f319c75}, !- Source Object
  11,                                     !- Outlet Port
  {5b8ea03d-a2b4-4e77-b65c-575e71f2d3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a35b69b-8ee3-40fb-90d8-9d679275bd38}, !- Handle
  {fd7c0dc8-18fc-4a88-8fdf-9e6b1b784af0}, !- Source Object
  3,                                      !- Outlet Port
  {f5e884ce-8e8b-43d4-a2b1-22d03f319c75}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b8949ae1-3315-4f23-b34a-be3c4ee1e4af}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {2ca791f4-c8bb-4a7d-836a-fb88ee212082}, !- Inlet Node Name
  {1f493d86-9fde-4740-a537-96752bf411ca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {92dbd3d3-5e4e-4452-b142-f5fe35a9f03e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {6a0add17-d3d5-4e85-90b4-25ed87fe95ec}, !- Outlet Node Name
  {79048b35-9ade-40dd-b825-5f3afe0f5b59}; !- Inlet Node Name 1

OS:Connection,
  {2ca791f4-c8bb-4a7d-836a-fb88ee212082}, !- Handle
  {5b8ea03d-a2b4-4e77-b65c-575e71f2d3ce}, !- Source Object
  3,                                      !- Outlet Port
  {b8949ae1-3315-4f23-b34a-be3c4ee1e4af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a0add17-d3d5-4e85-90b4-25ed87fe95ec}, !- Handle
  {92dbd3d3-5e4e-4452-b142-f5fe35a9f03e}, !- Source Object
  2,                                      !- Outlet Port
  {fd7c0dc8-18fc-4a88-8fdf-9e6b1b784af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7c0478bc-4cd0-4205-8620-44d5bb2f19f7}, !- Handle
  {f5e884ce-8e8b-43d4-a2b1-22d03f319c75}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {21c9891f-0f99-4b33-9a47-1c77f0549fcd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {678d0893-a0fb-4d36-a058-60f14cc7f475}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {54da26d4-3377-4d19-bb2a-79b058ca6fbc}, !- Handle
  Perimeter_ZN_3 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4afe98ec-1df6-4266-aacb-5e3d217ea54c}, !- Control Zone Name
  {6f12870d-00d7-4487-b292-f40cdaf35555}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {b17c98e2-7067-46a3-9f60-c87759d55800}, !- Handle
  Perimeter_ZN_3 ZN HP Htg Coil 24 Clg kBtu/hr 8HSPF, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.8128,                                 !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Total Heating Capacity Function of Temperature Curve Name
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Part Load Fraction Correlation Curve Name
  {298849e6-6b48-421b-99da-0ecb346e637a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {298849e6-6b48-421b-99da-0ecb346e637a}, !- Handle
  Perimeter_ZN_3 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {903b8ff0-b259-4e16-b870-e67c6f8d3364}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Gas Backup Htg Coil 24kBtu/hr 0.8 Thermal Eff, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1b6295c5-40d8-476b-aa5f-47907bac422e}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 1spd DX HP Clg Coil 24kBtu/hr 14SEER, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bfef65ac-b3e6-4273-853b-f961190dd96e}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Fan,         !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8a9f771-9268-4af0-acec-4d2429158b40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1e9c70fa-1c09-4899-8af8-dffe0dc340b8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b8a9f771-9268-4af0-acec-4d2429158b40}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1e9c70fa-1c09-4899-8af8-dffe0dc340b8}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d495d1fb-8c70-4435-b8d4-c773b64e26f0}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Unitary HP,  !- Name
  Load,                                   !- Control Type
  {4afe98ec-1df6-4266-aacb-5e3d217ea54c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Availability Schedule Name
  {b7213f0f-a15e-4ce4-ae8f-5fd5f871d9d0}, !- Air Inlet Node Name
  {d51376a0-de82-4ccf-9822-b30d87b9a631}, !- Air Outlet Node Name
  {bfef65ac-b3e6-4273-853b-f961190dd96e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Supply Air Fan Operating Mode Schedule Name
  {b17c98e2-7067-46a3-9f60-c87759d55800}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1b6295c5-40d8-476b-aa5f-47907bac422e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {903b8ff0-b259-4e16-b870-e67c6f8d3364}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d51376a0-de82-4ccf-9822-b30d87b9a631}, !- Handle
  {d495d1fb-8c70-4435-b8d4-c773b64e26f0}, !- Source Object
  7,                                      !- Outlet Port
  {6f12870d-00d7-4487-b292-f40cdaf35555}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {508985bc-be7c-422e-bce6-f7cdddc5ebae}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6b8124c6-da0d-4c1e-9cd3-625c29ab9756}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e0bd4a5a-42f7-450a-97da-c16b104b2d47}, !- Maximum Fraction of Outdoor Air Schedule Name
  {bcb0eb35-d588-4298-b504-e35e0304206f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {bcb0eb35-d588-4298-b504-e35e0304206f}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5d94e637-ac1e-4e8a-b5b2-a9a114410569}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 OA System,   !- Name
  {508985bc-be7c-422e-bce6-f7cdddc5ebae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {83c87fe3-287b-4d1b-ae5b-b55d7a344093}, !- Mixed Air Node Name
  {1dbf67c2-fbaf-4a98-bdaa-c9cde2d5753c}, !- Outdoor Air Stream Node Name
  {90eca1ac-a03d-466f-ba37-5f3aaa26467d}, !- Relief Air Stream Node Name
  {bdb525ec-3d6f-4a90-93d4-ab1678a8b069}; !- Return Air Stream Node Name

OS:Node,
  {5549e50b-4924-44c8-9877-bd9dd8026db7}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1dbf67c2-fbaf-4a98-bdaa-c9cde2d5753c}; !- Outlet Port

OS:Connection,
  {1dbf67c2-fbaf-4a98-bdaa-c9cde2d5753c}, !- Handle
  {5549e50b-4924-44c8-9877-bd9dd8026db7}, !- Source Object
  3,                                      !- Outlet Port
  {5d94e637-ac1e-4e8a-b5b2-a9a114410569}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {951c80c5-1638-493a-a068-9c1541f76743}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Relief Air Node, !- Name
  {90eca1ac-a03d-466f-ba37-5f3aaa26467d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90eca1ac-a03d-466f-ba37-5f3aaa26467d}, !- Handle
  {5d94e637-ac1e-4e8a-b5b2-a9a114410569}, !- Source Object
  7,                                      !- Outlet Port
  {951c80c5-1638-493a-a068-9c1541f76743}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2917cdb5-de60-48f2-8ae5-1e3bc1903764}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Mixed Air Node, !- Name
  {83c87fe3-287b-4d1b-ae5b-b55d7a344093}, !- Inlet Port
  {b7213f0f-a15e-4ce4-ae8f-5fd5f871d9d0}; !- Outlet Port

OS:Connection,
  {bdb525ec-3d6f-4a90-93d4-ab1678a8b069}, !- Handle
  {ea6879e7-f6be-4f4c-8ce7-091f4d571115}, !- Source Object
  3,                                      !- Outlet Port
  {5d94e637-ac1e-4e8a-b5b2-a9a114410569}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {83c87fe3-287b-4d1b-ae5b-b55d7a344093}, !- Handle
  {5d94e637-ac1e-4e8a-b5b2-a9a114410569}, !- Source Object
  5,                                      !- Outlet Port
  {2917cdb5-de60-48f2-8ae5-1e3bc1903764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7213f0f-a15e-4ce4-ae8f-5fd5f871d9d0}, !- Handle
  {2917cdb5-de60-48f2-8ae5-1e3bc1903764}, !- Source Object
  3,                                      !- Outlet Port
  {d495d1fb-8c70-4435-b8d4-c773b64e26f0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {678d0893-a0fb-4d36-a058-60f14cc7f475}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {135ce878-0cd5-4aaa-a5e8-daf26587fa0b}, !- Control Zone or Zone List Name
  {f31c012e-537f-4531-a70f-12239c8a691c}, !- Cooling Control Zone or Zone List Name
  {e5a9843b-4ece-411e-94ae-dc0bf49f13ce}, !- Heating Control Zone or Zone List Name
  {9aaf78d1-5f79-429c-acca-4215b961de8e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {135ce878-0cd5-4aaa-a5e8-daf26587fa0b}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {f31c012e-537f-4531-a70f-12239c8a691c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e5a9843b-4ece-411e-94ae-dc0bf49f13ce}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9aaf78d1-5f79-429c-acca-4215b961de8e}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {39c1e901-055b-4c8d-a8a0-63e539a3750e}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,    !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  {1bc631e6-9606-43ee-bdf2-ef5ec8c72456}, !- Air Inlet Node Name
  {07ebba1e-6d4d-43aa-b392-7cefd8d294dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c917dc46-291b-4257-957a-f01e9df367ca}, !- Handle
  Perimeter_ZN_3 ZN Return Air Node,      !- Name
  {59b1db74-8f6e-42e6-bba2-136deae067a8}, !- Inlet Port
  {79048b35-9ade-40dd-b825-5f3afe0f5b59}; !- Outlet Port

OS:Connection,
  {a7ce0f72-2f0b-43d5-bd23-783e9e361653}, !- Handle
  {d80efb32-8861-4f2c-8e3e-708763e62a2f}, !- Source Object
  3,                                      !- Outlet Port
  {10748255-d84a-4827-9656-247d5b64bfec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b1db74-8f6e-42e6-bba2-136deae067a8}, !- Handle
  {638edffa-ed1b-4481-a802-0aae1770995e}, !- Source Object
  2,                                      !- Outlet Port
  {c917dc46-291b-4257-957a-f01e9df367ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79048b35-9ade-40dd-b825-5f3afe0f5b59}, !- Handle
  {c917dc46-291b-4257-957a-f01e9df367ca}, !- Source Object
  3,                                      !- Outlet Port
  {92dbd3d3-5e4e-4452-b142-f5fe35a9f03e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31f94a43-c013-4364-8f3f-e0265adbf334}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser Inlet Air Node, !- Name
  {1f493d86-9fde-4740-a537-96752bf411ca}, !- Inlet Port
  {1bc631e6-9606-43ee-bdf2-ef5ec8c72456}; !- Outlet Port

OS:Connection,
  {1f493d86-9fde-4740-a537-96752bf411ca}, !- Handle
  {b8949ae1-3315-4f23-b34a-be3c4ee1e4af}, !- Source Object
  3,                                      !- Outlet Port
  {31f94a43-c013-4364-8f3f-e0265adbf334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc631e6-9606-43ee-bdf2-ef5ec8c72456}, !- Handle
  {31f94a43-c013-4364-8f3f-e0265adbf334}, !- Source Object
  3,                                      !- Outlet Port
  {39c1e901-055b-4c8d-a8a0-63e539a3750e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07ebba1e-6d4d-43aa-b392-7cefd8d294dd}, !- Handle
  {39c1e901-055b-4c8d-a8a0-63e539a3750e}, !- Source Object
  4,                                      !- Outlet Port
  {d80efb32-8861-4f2c-8e3e-708763e62a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {aa32a665-dd20-4087-80a7-2d5a28c78c2d}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5,             !- Name
  ,                                       !- Controller List Name
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Availability Schedule
  {d3bdb59f-ceee-4566-a875-3c3cba772864}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cda998b1-55b9-49fa-b627-65f2709e27f4}, !- Supply Side Inlet Node Name
  {b8a11671-3094-4c84-b345-5d2e24e66aa5}, !- Demand Side Outlet Node Name
  {77123f68-afc0-4076-8007-68670412e4b2}, !- Demand Side Inlet Node A
  {17ca3500-fb72-47db-9e23-df90d031397a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cd14fadc-43de-4718-bfa0-778184ff886f}, !- Demand Mixer Name
  {1fef31e5-5a4c-4a77-a549-75e8ac694e32}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20c1d89e-115f-4fe9-9d3d-03a89103c8bf}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Supply Inlet Node, !- Name
  {cda998b1-55b9-49fa-b627-65f2709e27f4}, !- Inlet Port
  {0bf78b9a-7895-47ef-886b-8357da0dcdee}; !- Outlet Port

OS:Node,
  {59e66367-0f88-486a-8848-4440f30c44e0}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Supply Outlet Node, !- Name
  {12cda572-a7bd-499d-a7d8-5f0b1c89372a}, !- Inlet Port
  {17ca3500-fb72-47db-9e23-df90d031397a}; !- Outlet Port

OS:Connection,
  {cda998b1-55b9-49fa-b627-65f2709e27f4}, !- Handle
  {aa32a665-dd20-4087-80a7-2d5a28c78c2d}, !- Source Object
  9,                                      !- Outlet Port
  {20c1d89e-115f-4fe9-9d3d-03a89103c8bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17ca3500-fb72-47db-9e23-df90d031397a}, !- Handle
  {59e66367-0f88-486a-8848-4440f30c44e0}, !- Source Object
  3,                                      !- Outlet Port
  {aa32a665-dd20-4087-80a7-2d5a28c78c2d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1d078cf0-f8dd-4c31-8b90-35625da40326}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Demand Inlet Node, !- Name
  {77123f68-afc0-4076-8007-68670412e4b2}, !- Inlet Port
  {e82a9157-674e-4764-91ca-bdcfa19dbd37}; !- Outlet Port

OS:Node,
  {c4ebeb98-f858-4916-82db-902442ebb889}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Demand Outlet Node, !- Name
  {45143dea-4c9a-485f-875e-acf26d2946c9}, !- Inlet Port
  {b8a11671-3094-4c84-b345-5d2e24e66aa5}; !- Outlet Port

OS:Node,
  {c237c6a4-018c-437f-a69f-f32ce55606c8}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Outlet Air Node, !- Name
  {b4a43a3a-e3ee-47c0-bcf9-7a7628089034}, !- Inlet Port
  {93ff7657-563f-4799-b344-e2f490729973}; !- Outlet Port

OS:Connection,
  {77123f68-afc0-4076-8007-68670412e4b2}, !- Handle
  {aa32a665-dd20-4087-80a7-2d5a28c78c2d}, !- Source Object
  11,                                     !- Outlet Port
  {1d078cf0-f8dd-4c31-8b90-35625da40326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8a11671-3094-4c84-b345-5d2e24e66aa5}, !- Handle
  {c4ebeb98-f858-4916-82db-902442ebb889}, !- Source Object
  3,                                      !- Outlet Port
  {aa32a665-dd20-4087-80a7-2d5a28c78c2d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1fef31e5-5a4c-4a77-a549-75e8ac694e32}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e82a9157-674e-4764-91ca-bdcfa19dbd37}, !- Inlet Node Name
  {2d9a5c71-b3d4-4795-8d01-4aacc0c571a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cd14fadc-43de-4718-bfa0-778184ff886f}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {45143dea-4c9a-485f-875e-acf26d2946c9}, !- Outlet Node Name
  {e1b76ff0-7ef9-4217-bf41-6585b13704c2}; !- Inlet Node Name 1

OS:Connection,
  {e82a9157-674e-4764-91ca-bdcfa19dbd37}, !- Handle
  {1d078cf0-f8dd-4c31-8b90-35625da40326}, !- Source Object
  3,                                      !- Outlet Port
  {1fef31e5-5a4c-4a77-a549-75e8ac694e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45143dea-4c9a-485f-875e-acf26d2946c9}, !- Handle
  {cd14fadc-43de-4718-bfa0-778184ff886f}, !- Source Object
  2,                                      !- Outlet Port
  {c4ebeb98-f858-4916-82db-902442ebb889}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7230841d-1392-446a-9036-a1dd7dd4e72d}, !- Handle
  {aa32a665-dd20-4087-80a7-2d5a28c78c2d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {d3bdb59f-ceee-4566-a875-3c3cba772864}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {e3850460-ae6d-4444-a9e2-cd70583a637b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4c17561f-7786-483e-892f-c969cae60f22}, !- Handle
  Perimeter_ZN_4 ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {92e0f4b2-db9b-4606-bfcc-9980ae05c5ca}, !- Control Zone Name
  {59e66367-0f88-486a-8848-4440f30c44e0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {f41eb969-01d4-4d2c-a4fa-ae44e44a1b0b}, !- Handle
  Perimeter_ZN_4 ZN HP Htg Coil 22 Clg kBtu/hr 8HSPF, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.8128,                                 !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Total Heating Capacity Function of Temperature Curve Name
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Part Load Fraction Correlation Curve Name
  {e38a9230-100b-46c0-8497-5c288c327293}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {e38a9230-100b-46c0-8497-5c288c327293}, !- Handle
  Perimeter_ZN_4 ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {70021976-5f6c-4b94-accb-68111230ceb6}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Gas Backup Htg Coil 22kBtu/hr 0.8 Thermal Eff, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {61f601eb-f35c-4e85-8bcb-651126706b62}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX HP Clg Coil 22kBtu/hr 14SEER, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {bc4b9a02-ed5d-4f91-9b7b-849eff432c38}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Fan,         !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {56e89ea6-5912-40be-8ba2-5368756f779e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80bf22c8-f101-4855-9262-ee1e3155c3c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {56e89ea6-5912-40be-8ba2-5368756f779e}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80bf22c8-f101-4855-9262-ee1e3155c3c9}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {13567af3-f5ca-49f0-9d7d-f86eaae60cac}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Unitary HP,  !- Name
  Load,                                   !- Control Type
  {92e0f4b2-db9b-4606-bfcc-9980ae05c5ca}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Availability Schedule Name
  {3cb17b72-fdb9-4d0c-84f1-ddca4accc936}, !- Air Inlet Node Name
  {12cda572-a7bd-499d-a7d8-5f0b1c89372a}, !- Air Outlet Node Name
  {bc4b9a02-ed5d-4f91-9b7b-849eff432c38}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Supply Air Fan Operating Mode Schedule Name
  {f41eb969-01d4-4d2c-a4fa-ae44e44a1b0b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {61f601eb-f35c-4e85-8bcb-651126706b62}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {70021976-5f6c-4b94-accb-68111230ceb6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {12cda572-a7bd-499d-a7d8-5f0b1c89372a}, !- Handle
  {13567af3-f5ca-49f0-9d7d-f86eaae60cac}, !- Source Object
  7,                                      !- Outlet Port
  {59e66367-0f88-486a-8848-4440f30c44e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {126cde90-227d-4c37-8a53-4cbdb1fd1fc1}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6b8124c6-da0d-4c1e-9cd3-625c29ab9756}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {e1f85bc1-0acf-4f97-be80-79d8c2477222}, !- Maximum Fraction of Outdoor Air Schedule Name
  {4590312f-f532-4069-8f3f-4c5d18c42091}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {4590312f-f532-4069-8f3f-4c5d18c42091}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {48cde330-bd57-4c40-9172-7d27c2b4be7e}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 OA System,   !- Name
  {126cde90-227d-4c37-8a53-4cbdb1fd1fc1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f501d0c8-ebd3-484f-8775-3451dbb62fcc}, !- Mixed Air Node Name
  {fe5409a0-aca9-4ccf-aeab-c7807160db90}, !- Outdoor Air Stream Node Name
  {283c9138-ed15-4af2-9d9b-e8841e6440fc}, !- Relief Air Stream Node Name
  {0bf78b9a-7895-47ef-886b-8357da0dcdee}; !- Return Air Stream Node Name

OS:Node,
  {a5ed9bc7-7318-4f68-b075-42da3750fad3}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fe5409a0-aca9-4ccf-aeab-c7807160db90}; !- Outlet Port

OS:Connection,
  {fe5409a0-aca9-4ccf-aeab-c7807160db90}, !- Handle
  {a5ed9bc7-7318-4f68-b075-42da3750fad3}, !- Source Object
  3,                                      !- Outlet Port
  {48cde330-bd57-4c40-9172-7d27c2b4be7e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a187d220-40fa-4590-9d73-5e2172958d98}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Relief Air Node, !- Name
  {283c9138-ed15-4af2-9d9b-e8841e6440fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {283c9138-ed15-4af2-9d9b-e8841e6440fc}, !- Handle
  {48cde330-bd57-4c40-9172-7d27c2b4be7e}, !- Source Object
  7,                                      !- Outlet Port
  {a187d220-40fa-4590-9d73-5e2172958d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b791693-7dea-4f06-8724-afaf8bd45b2d}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Mixed Air Node, !- Name
  {f501d0c8-ebd3-484f-8775-3451dbb62fcc}, !- Inlet Port
  {3cb17b72-fdb9-4d0c-84f1-ddca4accc936}; !- Outlet Port

OS:Connection,
  {0bf78b9a-7895-47ef-886b-8357da0dcdee}, !- Handle
  {20c1d89e-115f-4fe9-9d3d-03a89103c8bf}, !- Source Object
  3,                                      !- Outlet Port
  {48cde330-bd57-4c40-9172-7d27c2b4be7e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f501d0c8-ebd3-484f-8775-3451dbb62fcc}, !- Handle
  {48cde330-bd57-4c40-9172-7d27c2b4be7e}, !- Source Object
  5,                                      !- Outlet Port
  {6b791693-7dea-4f06-8724-afaf8bd45b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cb17b72-fdb9-4d0c-84f1-ddca4accc936}, !- Handle
  {6b791693-7dea-4f06-8724-afaf8bd45b2d}, !- Source Object
  3,                                      !- Outlet Port
  {13567af3-f5ca-49f0-9d7d-f86eaae60cac}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e3850460-ae6d-4444-a9e2-cd70583a637b}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f686c58b-1fe7-40a8-bb3f-356629cdd159}, !- Control Zone or Zone List Name
  {93ba0ab0-8b11-41e8-9d0a-c87f63e8dc46}, !- Cooling Control Zone or Zone List Name
  {722ba70f-a643-4717-897f-6b32c35dff0b}, !- Heating Control Zone or Zone List Name
  {b34b36fd-2b40-416b-9d20-ccf2f3da47e2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f686c58b-1fe7-40a8-bb3f-356629cdd159}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {93ba0ab0-8b11-41e8-9d0a-c87f63e8dc46}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {722ba70f-a643-4717-897f-6b32c35dff0b}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b34b36fd-2b40-416b-9d20-ccf2f3da47e2}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b751988-6222-40ad-a2dc-52791dc6698a}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,    !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  {66bb28c5-534e-44a7-a9a5-02b9c7533e64}, !- Air Inlet Node Name
  {b4a43a3a-e3ee-47c0-bcf9-7a7628089034}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57b8f2fe-7635-4495-abd8-c5a632b61ac6}, !- Handle
  Perimeter_ZN_4 ZN Return Air Node,      !- Name
  {1ed5b66d-0234-4fa9-aa03-9c6e4cd75043}, !- Inlet Port
  {e1b76ff0-7ef9-4217-bf41-6585b13704c2}; !- Outlet Port

OS:Connection,
  {93ff7657-563f-4799-b344-e2f490729973}, !- Handle
  {c237c6a4-018c-437f-a69f-f32ce55606c8}, !- Source Object
  3,                                      !- Outlet Port
  {79d6dddd-e4df-4a36-88bc-48f576479320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed5b66d-0234-4fa9-aa03-9c6e4cd75043}, !- Handle
  {75761d92-e3fd-4353-b533-43924277ad42}, !- Source Object
  2,                                      !- Outlet Port
  {57b8f2fe-7635-4495-abd8-c5a632b61ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1b76ff0-7ef9-4217-bf41-6585b13704c2}, !- Handle
  {57b8f2fe-7635-4495-abd8-c5a632b61ac6}, !- Source Object
  3,                                      !- Outlet Port
  {cd14fadc-43de-4718-bfa0-778184ff886f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7eb701d7-3a1e-47ea-9d06-c1bae473aae1}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser Inlet Air Node, !- Name
  {2d9a5c71-b3d4-4795-8d01-4aacc0c571a1}, !- Inlet Port
  {66bb28c5-534e-44a7-a9a5-02b9c7533e64}; !- Outlet Port

OS:Connection,
  {2d9a5c71-b3d4-4795-8d01-4aacc0c571a1}, !- Handle
  {1fef31e5-5a4c-4a77-a549-75e8ac694e32}, !- Source Object
  3,                                      !- Outlet Port
  {7eb701d7-3a1e-47ea-9d06-c1bae473aae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66bb28c5-534e-44a7-a9a5-02b9c7533e64}, !- Handle
  {7eb701d7-3a1e-47ea-9d06-c1bae473aae1}, !- Source Object
  3,                                      !- Outlet Port
  {6b751988-6222-40ad-a2dc-52791dc6698a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4a43a3a-e3ee-47c0-bcf9-7a7628089034}, !- Handle
  {6b751988-6222-40ad-a2dc-52791dc6698a}, !- Source Object
  4,                                      !- Outlet Port
  {c237c6a4-018c-437f-a69f-f32ce55606c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d3ca8b63-cfb2-4799-8ff5-95354bc390eb}, !- Handle
  Core_ZN ZN PSZ-AC-1,                    !- Name
  ,                                       !- Controller List Name
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Availability Schedule
  {1eb2d33f-ea43-4fce-9e07-6aa87ee89a11}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {84e42876-f4c1-428e-b689-a845c6f35132}, !- Supply Side Inlet Node Name
  {c5c14988-71b2-4c96-b79a-cbfa480d55a4}, !- Demand Side Outlet Node Name
  {86fc47d7-87dd-4b22-a79b-3d65240a0270}, !- Demand Side Inlet Node A
  {d13c5046-2009-46a6-917f-82c43fbcd852}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {68406de1-9591-4e18-9900-84171dd9d5b2}, !- Demand Mixer Name
  {2370d253-40e9-42d1-8569-e6d66019c038}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {72555ae5-3a4e-4159-be5f-8518d39b4306}, !- Handle
  Core_ZN ZN PSZ-AC-1 Supply Inlet Node,  !- Name
  {84e42876-f4c1-428e-b689-a845c6f35132}, !- Inlet Port
  {9b8950c2-f8dc-4682-81c8-bdc80079c554}; !- Outlet Port

OS:Node,
  {44da9831-6c8a-4939-a97e-7d825356a47d}, !- Handle
  Core_ZN ZN PSZ-AC-1 Supply Outlet Node, !- Name
  {59d3a2d4-6114-482c-9b5c-6325f2c9bbe3}, !- Inlet Port
  {d13c5046-2009-46a6-917f-82c43fbcd852}; !- Outlet Port

OS:Connection,
  {84e42876-f4c1-428e-b689-a845c6f35132}, !- Handle
  {d3ca8b63-cfb2-4799-8ff5-95354bc390eb}, !- Source Object
  9,                                      !- Outlet Port
  {72555ae5-3a4e-4159-be5f-8518d39b4306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13c5046-2009-46a6-917f-82c43fbcd852}, !- Handle
  {44da9831-6c8a-4939-a97e-7d825356a47d}, !- Source Object
  3,                                      !- Outlet Port
  {d3ca8b63-cfb2-4799-8ff5-95354bc390eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {743a4531-78f3-4894-982a-112d9ae76e4b}, !- Handle
  Core_ZN ZN PSZ-AC-1 Demand Inlet Node,  !- Name
  {86fc47d7-87dd-4b22-a79b-3d65240a0270}, !- Inlet Port
  {72c74fc7-e431-43a5-a832-3fee7721f79f}; !- Outlet Port

OS:Node,
  {4c2484c2-91ef-41a4-abde-e6b9c0b61ba8}, !- Handle
  Core_ZN ZN PSZ-AC-1 Demand Outlet Node, !- Name
  {3f1ea017-2afd-403d-a556-60a128235003}, !- Inlet Port
  {c5c14988-71b2-4c96-b79a-cbfa480d55a4}; !- Outlet Port

OS:Node,
  {77bcc12e-4b6d-4a22-ba1a-93a3fa60af10}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser Outlet Air Node, !- Name
  {a0c9d5a1-fa97-4f7f-8af3-1a768dad30b1}, !- Inlet Port
  {daa50341-d22d-4b9c-942a-22f1fa96b0a0}; !- Outlet Port

OS:Connection,
  {86fc47d7-87dd-4b22-a79b-3d65240a0270}, !- Handle
  {d3ca8b63-cfb2-4799-8ff5-95354bc390eb}, !- Source Object
  11,                                     !- Outlet Port
  {743a4531-78f3-4894-982a-112d9ae76e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5c14988-71b2-4c96-b79a-cbfa480d55a4}, !- Handle
  {4c2484c2-91ef-41a4-abde-e6b9c0b61ba8}, !- Source Object
  3,                                      !- Outlet Port
  {d3ca8b63-cfb2-4799-8ff5-95354bc390eb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2370d253-40e9-42d1-8569-e6d66019c038}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {72c74fc7-e431-43a5-a832-3fee7721f79f}, !- Inlet Node Name
  {a2ea17ed-e470-45cf-9d72-66878cd44564}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {68406de1-9591-4e18-9900-84171dd9d5b2}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {3f1ea017-2afd-403d-a556-60a128235003}, !- Outlet Node Name
  {8078cef1-655e-450e-813e-7030657bcd7a}; !- Inlet Node Name 1

OS:Connection,
  {72c74fc7-e431-43a5-a832-3fee7721f79f}, !- Handle
  {743a4531-78f3-4894-982a-112d9ae76e4b}, !- Source Object
  3,                                      !- Outlet Port
  {2370d253-40e9-42d1-8569-e6d66019c038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1ea017-2afd-403d-a556-60a128235003}, !- Handle
  {68406de1-9591-4e18-9900-84171dd9d5b2}, !- Source Object
  2,                                      !- Outlet Port
  {4c2484c2-91ef-41a4-abde-e6b9c0b61ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ff35308b-f702-4fba-8a66-58216d0e6157}, !- Handle
  {d3ca8b63-cfb2-4799-8ff5-95354bc390eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {1eb2d33f-ea43-4fce-9e07-6aa87ee89a11}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {d9582d9b-5236-4d82-a0e1-7b8e687cacc1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d84e5faf-3a69-4d3c-a028-65b745adecc0}, !- Handle
  Core_ZN ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}, !- Control Zone Name
  {44da9831-6c8a-4939-a97e-7d825356a47d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:DX:SingleSpeed,
  {cf723d7c-c893-4e20-b0ad-9d2b67cd1caf}, !- Handle
  Core_ZN ZN HP Htg Coil 25 Clg kBtu/hr 8HSPF, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Heating Capacity {W}
  3.8128,                                 !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Total Heating Capacity Function of Temperature Curve Name
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Part Load Fraction Correlation Curve Name
  {5e74121d-5742-4ba7-acbf-4242403bc8eb}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -12.2,                                  !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  1.67,                                   !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  50,                                     !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  4.4,                                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  ,                                       !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5e74121d-5742-4ba7-acbf-4242403bc8eb}, !- Handle
  Core_ZN ZN HP Htg Coil Defrost EIR Func of Temp Curve 1, !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  -23.33333,                              !- Minimum Value of x
  29.44444,                               !- Maximum Value of x
  -23.33333,                              !- Minimum Value of y
  29.44444;                               !- Maximum Value of y

OS:Coil:Heating:Gas,
  {a44769ff-095c-433f-aa08-9917a08a25a9}, !- Handle
  Core_ZN ZN PSZ-AC-1 Gas Backup Htg Coil 25kBtu/hr 0.8 Thermal Eff, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b034f908-5fd6-4104-92ec-e51e8f9a6960}, !- Handle
  Core_ZN ZN PSZ-AC-1 1spd DX HP Clg Coil 25kBtu/hr 14SEER, !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.8248,                                 !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Energy Input Ratio Function of Temperature Curve Name
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {3dab05a8-d380-48a9-8712-1678a63ffdd7}, !- Handle
  Core_ZN ZN PSZ-AC-1 Fan,                !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f9d2d336-50c0-4b99-876e-8368b7f68db9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {06e5617c-e2b0-446a-b0b3-488eee07fdce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f9d2d336-50c0-4b99-876e-8368b7f68db9}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {06e5617c-e2b0-446a-b0b3-488eee07fdce}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e6a38781-f55e-4b5c-8fa8-2296f6b1e6d6}, !- Handle
  Core_ZN ZN PSZ-AC-1 Unitary HP,         !- Name
  Load,                                   !- Control Type
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Availability Schedule Name
  {ae66b091-9058-4e15-9ed8-14579aafc14f}, !- Air Inlet Node Name
  {59d3a2d4-6114-482c-9b5c-6325f2c9bbe3}, !- Air Outlet Node Name
  {3dab05a8-d380-48a9-8712-1678a63ffdd7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {96993dbb-87ab-4c50-8271-244ffcf2bd64}, !- Supply Air Fan Operating Mode Schedule Name
  {cf723d7c-c893-4e20-b0ad-9d2b67cd1caf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b034f908-5fd6-4104-92ec-e51e8f9a6960}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a44769ff-095c-433f-aa08-9917a08a25a9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {59d3a2d4-6114-482c-9b5c-6325f2c9bbe3}, !- Handle
  {e6a38781-f55e-4b5c-8fa8-2296f6b1e6d6}, !- Source Object
  7,                                      !- Outlet Port
  {44da9831-6c8a-4939-a97e-7d825356a47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6f842c50-db42-41df-a047-f982b84eae3c}, !- Handle
  Core_ZN ZN PSZ-AC-1 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {6b8124c6-da0d-4c1e-9cd3-625c29ab9756}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {37ae1ecb-b572-42a8-845e-a5db49a88bbc}, !- Maximum Fraction of Outdoor Air Schedule Name
  {9fae8682-b2ea-4ef4-935f-4076047d3b99}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {9fae8682-b2ea-4ef4-935f-4076047d3b99}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {35b4bef2-20cc-483f-834b-0d0ec43c1433}, !- Handle
  Core_ZN ZN PSZ-AC-1 OA System,          !- Name
  {6f842c50-db42-41df-a047-f982b84eae3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0f931fd6-41a7-4314-b9ba-0bdb53f0d038}, !- Mixed Air Node Name
  {73c47584-f1f3-4233-af80-d7a566f0c65e}, !- Outdoor Air Stream Node Name
  {c76cf299-3786-4204-9ad8-992d63d0624c}, !- Relief Air Stream Node Name
  {9b8950c2-f8dc-4682-81c8-bdc80079c554}; !- Return Air Stream Node Name

OS:Node,
  {1110705c-56e3-4aab-9a5e-58622f6d383c}, !- Handle
  Core_ZN ZN PSZ-AC-1 Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {73c47584-f1f3-4233-af80-d7a566f0c65e}; !- Outlet Port

OS:Connection,
  {73c47584-f1f3-4233-af80-d7a566f0c65e}, !- Handle
  {1110705c-56e3-4aab-9a5e-58622f6d383c}, !- Source Object
  3,                                      !- Outlet Port
  {35b4bef2-20cc-483f-834b-0d0ec43c1433}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1484c2c3-45b3-4adc-a2d0-77ed1a323259}, !- Handle
  Core_ZN ZN PSZ-AC-1 Relief Air Node,    !- Name
  {c76cf299-3786-4204-9ad8-992d63d0624c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c76cf299-3786-4204-9ad8-992d63d0624c}, !- Handle
  {35b4bef2-20cc-483f-834b-0d0ec43c1433}, !- Source Object
  7,                                      !- Outlet Port
  {1484c2c3-45b3-4adc-a2d0-77ed1a323259}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80f6b96f-5e7c-40e1-8f75-47419766d8f5}, !- Handle
  Core_ZN ZN PSZ-AC-1 Mixed Air Node,     !- Name
  {0f931fd6-41a7-4314-b9ba-0bdb53f0d038}, !- Inlet Port
  {ae66b091-9058-4e15-9ed8-14579aafc14f}; !- Outlet Port

OS:Connection,
  {9b8950c2-f8dc-4682-81c8-bdc80079c554}, !- Handle
  {72555ae5-3a4e-4159-be5f-8518d39b4306}, !- Source Object
  3,                                      !- Outlet Port
  {35b4bef2-20cc-483f-834b-0d0ec43c1433}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0f931fd6-41a7-4314-b9ba-0bdb53f0d038}, !- Handle
  {35b4bef2-20cc-483f-834b-0d0ec43c1433}, !- Source Object
  5,                                      !- Outlet Port
  {80f6b96f-5e7c-40e1-8f75-47419766d8f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae66b091-9058-4e15-9ed8-14579aafc14f}, !- Handle
  {80f6b96f-5e7c-40e1-8f75-47419766d8f5}, !- Source Object
  3,                                      !- Outlet Port
  {e6a38781-f55e-4b5c-8fa8-2296f6b1e6d6}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d9582d9b-5236-4d82-a0e1-7b8e687cacc1}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f98f87c3-1d45-47f9-a2c7-8780af2781ab}, !- Control Zone or Zone List Name
  {c827e920-07ad-4b1a-b622-cbcc7f2e0779}, !- Cooling Control Zone or Zone List Name
  {e0735eff-361e-452e-95fc-9c43a3480c83}, !- Heating Control Zone or Zone List Name
  {356034b6-2b45-49b5-b35d-7d86900ab103}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f98f87c3-1d45-47f9-a2c7-8780af2781ab}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c827e920-07ad-4b1a-b622-cbcc7f2e0779}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e0735eff-361e-452e-95fc-9c43a3480c83}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {356034b6-2b45-49b5-b35d-7d86900ab103}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {03ba3c57-ce2a-4eee-9702-4047421f2a74}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser,           !- Name
  {b58d4af9-1131-45a9-bd28-05c5db9ec2d2}, !- Availability Schedule Name
  {30db4e8b-2d17-48cf-9d92-bf7e690d4957}, !- Air Inlet Node Name
  {a0c9d5a1-fa97-4f7f-8af3-1a768dad30b1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f820cc2c-18d9-49ff-869d-f15bfd0ae3aa}, !- Handle
  Core_ZN ZN Return Air Node,             !- Name
  {26211088-4582-41fc-bea4-6f70c30b0559}, !- Inlet Port
  {8078cef1-655e-450e-813e-7030657bcd7a}; !- Outlet Port

OS:Connection,
  {daa50341-d22d-4b9c-942a-22f1fa96b0a0}, !- Handle
  {77bcc12e-4b6d-4a22-ba1a-93a3fa60af10}, !- Source Object
  3,                                      !- Outlet Port
  {2ae36f9c-5979-4d38-8be9-ee19f70b8812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26211088-4582-41fc-bea4-6f70c30b0559}, !- Handle
  {b4d2a743-bbbf-44eb-b10e-3cb918c43a7f}, !- Source Object
  2,                                      !- Outlet Port
  {f820cc2c-18d9-49ff-869d-f15bfd0ae3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8078cef1-655e-450e-813e-7030657bcd7a}, !- Handle
  {f820cc2c-18d9-49ff-869d-f15bfd0ae3aa}, !- Source Object
  3,                                      !- Outlet Port
  {68406de1-9591-4e18-9900-84171dd9d5b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9e2fefd-1846-4f1a-8f3a-e2b832ccc272}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser Inlet Air Node, !- Name
  {a2ea17ed-e470-45cf-9d72-66878cd44564}, !- Inlet Port
  {30db4e8b-2d17-48cf-9d92-bf7e690d4957}; !- Outlet Port

OS:Connection,
  {a2ea17ed-e470-45cf-9d72-66878cd44564}, !- Handle
  {2370d253-40e9-42d1-8569-e6d66019c038}, !- Source Object
  3,                                      !- Outlet Port
  {d9e2fefd-1846-4f1a-8f3a-e2b832ccc272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30db4e8b-2d17-48cf-9d92-bf7e690d4957}, !- Handle
  {d9e2fefd-1846-4f1a-8f3a-e2b832ccc272}, !- Source Object
  3,                                      !- Outlet Port
  {03ba3c57-ce2a-4eee-9702-4047421f2a74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a0c9d5a1-fa97-4f7f-8af3-1a768dad30b1}, !- Handle
  {03ba3c57-ce2a-4eee-9702-4047421f2a74}, !- Source Object
  4,                                      !- Outlet Port
  {77bcc12e-4b6d-4a22-ba1a-93a3fa60af10}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {0aa7e738-1beb-4c10-89df-d75356a2189f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {0a620de7-887b-4b14-a47f-13be0158fbac}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {f00f466d-e275-4844-9b45-2699a6e81bd9}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6ee1b8c1-6851-4c1c-8760-6022b9f75256}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {be93c534-db46-464c-bde6-12052ac89a4e}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5fc6f875-ad5a-446a-8532-3e5904e14dbc}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {dd909a39-12c4-40dc-87fd-f74ef6426409}, !- Handle
  Foundation F 0.9W/m*K Perim 0.0m Area 149.66m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  149.6574,                               !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {c66a8a75-f92b-4afd-b067-ce69f7cd9fe9}, !- Handle
  Foundation F 0.9W/m*K Perim 27.69m Area 113.45m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  113.45,                                 !- Area {m2}
  27.69;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {0b34b646-f19f-4279-9b69-5093892e28c6}, !- Handle
  Foundation F 0.9W/m*K Perim 18.46m Area 67.3m2, !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  67.3,                                   !- Area {m2}
  18.46;                                  !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {d05a4945-ac82-48f4-b4fb-47253e3b06d0}, !- Handle
  90.1-2016 - SmOffice - ASHRAE 169-2013-4A, !- Name
  {649afa7c-33cb-4cec-818f-5a86d82db7f5}, !- Default Exterior Surface Constructions Name
  {94baf5f3-f599-479e-b99d-99727c2c2a85}, !- Default Interior Surface Constructions Name
  {c0ac90c4-d2aa-48b5-8913-5cc25b27c1b1}, !- Default Ground Contact Surface Constructions Name
  {aa85bde2-2e6d-467d-9e66-a3a9934e23c4}, !- Default Exterior SubSurface Constructions Name
  {386574d5-5bf5-4d38-bff4-637d2187715a}, !- Default Interior SubSurface Constructions Name
  {a13e66ce-3b0d-4e4f-834c-ea58a1ab869e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {649afa7c-33cb-4cec-818f-5a86d82db7f5}, !- Handle
  Default Surface Constructions 1,        !- Name
  {8d7537eb-fe68-46ea-a547-993e3e30382c}, !- Floor Construction Name
  {998b90f8-caff-4270-b643-57dbe2bb3fe6}, !- Wall Construction Name
  {0ecd9109-f541-4ff4-988f-14504a983591}; !- Roof Ceiling Construction Name

OS:Construction,
  {8d7537eb-fe68-46ea-a547-993e3e30382c}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {82c930e8-adb9-4598-8e6a-8522f2fa6511}, !- Layer 1
  {dcfae285-00e9-455c-b48a-84b04409cf24}, !- Layer 2
  {e7f042a9-97b5-407a-95e6-408c95815d59}; !- Layer 3

OS:Material:NoMass,
  {82c930e8-adb9-4598-8e6a-8522f2fa6511}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dcfae285-00e9-455c-b48a-84b04409cf24}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e7f042a9-97b5-407a-95e6-408c95815d59}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {041bf095-fb19-4c03-bdd0-de45bd860124}, !- Handle
  {8d7537eb-fe68-46ea-a547-993e3e30382c}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {998b90f8-caff-4270-b643-57dbe2bb3fe6}, !- Handle
  Typical Insulated Wood Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {cb8aae1f-0d3a-4234-94a3-8ff4e0339401}, !- Layer 1
  {6472440a-8749-4e93-a5df-fa73d9a6599d}, !- Layer 2
  {5dea3249-f2d4-4107-b8b2-f65e1a0b2afb}, !- Layer 3
  {6472440a-8749-4e93-a5df-fa73d9a6599d}; !- Layer 4

OS:Material,
  {cb8aae1f-0d3a-4234-94a3-8ff4e0339401}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {6472440a-8749-4e93-a5df-fa73d9a6599d}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5dea3249-f2d4-4107-b8b2-f65e1a0b2afb}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {118cf0c5-81b0-48de-9a67-c3801b047d55}, !- Handle
  {998b90f8-caff-4270-b643-57dbe2bb3fe6}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Construction,
  {0ecd9109-f541-4ff4-988f-14504a983591}, !- Handle
  Typical Wood Joist Attic Floor R-47.62, !- Name
  ,                                       !- Surface Rendering Name
  {6472440a-8749-4e93-a5df-fa73d9a6599d}, !- Layer 1
  {e55ed73e-78e4-4189-bd9a-7a5b14dce355}; !- Layer 2

OS:Material:NoMass,
  {e55ed73e-78e4-4189-bd9a-7a5b14dce355}, !- Handle
  Typical Insulation R-45.98,             !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4ac636b9-765d-4063-a50f-0ae37b9155f0}, !- Handle
  {0ecd9109-f541-4ff4-988f-14504a983591}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {94baf5f3-f599-479e-b99d-99727c2c2a85}, !- Handle
  Default Surface Constructions 2,        !- Name
  {634c6d36-8a15-4167-9f16-ceb41340ffaa}, !- Floor Construction Name
  {f5ca1e65-1394-4180-96d7-c99c484a0904}, !- Wall Construction Name
  {f953860a-1cf2-49dd-b8cd-f7755de01922}; !- Roof Ceiling Construction Name

OS:Construction,
  {634c6d36-8a15-4167-9f16-ceb41340ffaa}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {0a620de7-887b-4b14-a47f-13be0158fbac}, !- Layer 1
  {0aa7e738-1beb-4c10-89df-d75356a2189f}; !- Layer 2

OS:StandardsInformation:Construction,
  {0f7cca5a-cb54-4385-996f-0b4480cd79ce}, !- Handle
  {634c6d36-8a15-4167-9f16-ceb41340ffaa}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f5ca1e65-1394-4180-96d7-c99c484a0904}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {6ee1b8c1-6851-4c1c-8760-6022b9f75256}, !- Layer 1
  {6ee1b8c1-6851-4c1c-8760-6022b9f75256}; !- Layer 2

OS:StandardsInformation:Construction,
  {1fa55479-34d5-41c8-98ad-b8b888c8540d}, !- Handle
  {f5ca1e65-1394-4180-96d7-c99c484a0904}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f953860a-1cf2-49dd-b8cd-f7755de01922}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {0aa7e738-1beb-4c10-89df-d75356a2189f}, !- Layer 1
  {0a620de7-887b-4b14-a47f-13be0158fbac}; !- Layer 2

OS:StandardsInformation:Construction,
  {f1cf99f8-3d68-4c7c-bfc4-4689d05a7bd6}, !- Handle
  {f953860a-1cf2-49dd-b8cd-f7755de01922}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c0ac90c4-d2aa-48b5-8913-5cc25b27c1b1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {71a253b3-0cab-4801-a480-b654b849d041}, !- Floor Construction Name
  {58374c11-86bc-4dba-af28-08b8300f2282}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {71a253b3-0cab-4801-a480-b654b849d041}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {563f303f-228b-40d5-98ac-1a2613e722be}, !- Layer 1
  {e7f042a9-97b5-407a-95e6-408c95815d59}; !- Layer 2

OS:Material:NoMass,
  {fb6b0c2a-ef6e-4287-ae4c-8d5b4d1bf97d}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {563f303f-228b-40d5-98ac-1a2613e722be}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {85c46a3f-2007-472e-9aff-425ca921c655}, !- Handle
  {71a253b3-0cab-4801-a480-b654b849d041}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {58374c11-86bc-4dba-af28-08b8300f2282}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {ae792bbd-32b4-4bcc-a3cb-181a24d02deb}; !- Layer 1

OS:Material,
  {ae792bbd-32b4-4bcc-a3cb-181a24d02deb}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e7194150-144a-4741-a006-78ae42d03ae4}, !- Handle
  {58374c11-86bc-4dba-af28-08b8300f2282}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {aa85bde2-2e6d-467d-9e66-a3a9934e23c4}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {5768f65f-b999-4106-af9a-b1b21a19bd39}, !- Fixed Window Construction Name
  {ab65b91e-d563-43ed-a710-a5e4ea165450}, !- Operable Window Construction Name
  {57bbfabb-3727-48bc-8fca-5404198ff515}, !- Door Construction Name
  {d39d5d08-2b41-43a8-922b-f9ddd429624d}, !- Glass Door Construction Name
  {17e94f37-187f-4d3a-909d-f14216def0dd}, !- Overhead Door Construction Name
  {b25a33b9-d859-4bbb-87de-c202f2586029}, !- Skylight Construction Name
  {2a8a2bdc-20ef-48f5-810f-15182c0718fc}, !- Tubular Daylight Dome Construction Name
  {2a8a2bdc-20ef-48f5-810f-15182c0718fc}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {5768f65f-b999-4106-af9a-b1b21a19bd39}, !- Handle
  U 0.38 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {10ad8e67-adb8-4178-84ce-54d8bb42cdf3}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {10ad8e67-adb8-4178-84ce-54d8bb42cdf3}, !- Handle
  U 0.38 SHGC 0.36 Simple Glazing,        !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {a8d8b4ee-46cb-4977-9103-7e22d584f183}, !- Handle
  {5768f65f-b999-4106-af9a-b1b21a19bd39}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ab65b91e-d563-43ed-a710-a5e4ea165450}, !- Handle
  U 0.46 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {494242ca-3870-4c74-b25b-83e2c392fcb5}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {494242ca-3870-4c74-b25b-83e2c392fcb5}, !- Handle
  U 0.46 SHGC 0.36 Simple Glazing,        !- Name
  2.6120011369122,                        !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {ddbe45e0-0a4d-40f6-bdd9-8133096ceb16}, !- Handle
  {ab65b91e-d563-43ed-a710-a5e4ea165450}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {57bbfabb-3727-48bc-8fca-5404198ff515}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {aea75f60-4973-4082-924e-0ba669f5e2b4}, !- Layer 1
  {fb6b0c2a-ef6e-4287-ae4c-8d5b4d1bf97d}; !- Layer 2

OS:Material,
  {aea75f60-4973-4082-924e-0ba669f5e2b4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c996095e-d738-4ff2-a6b3-dac3dd0f5e4f}, !- Handle
  {57bbfabb-3727-48bc-8fca-5404198ff515}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d39d5d08-2b41-43a8-922b-f9ddd429624d}, !- Handle
  U 0.68 SHGC 0.36 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {cb7e04ae-1f78-4ec0-95d5-37cefe17b645}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {cb7e04ae-1f78-4ec0-95d5-37cefe17b645}, !- Handle
  U 0.68 SHGC 0.36 Simple Glazing,        !- Name
  3.86121907195717,                       !- U-Factor {W/m2-K}
  0.36,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {a87fe513-d613-469e-8b3e-77918eb917bc}, !- Handle
  {d39d5d08-2b41-43a8-922b-f9ddd429624d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {17e94f37-187f-4d3a-909d-f14216def0dd}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {97e91b0d-e3f9-4562-a989-63d73c78f331}; !- Layer 1

OS:Material:NoMass,
  {97e91b0d-e3f9-4562-a989-63d73c78f331}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1247f464-f295-4840-9c6d-df015e886837}, !- Handle
  {17e94f37-187f-4d3a-909d-f14216def0dd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {b25a33b9-d859-4bbb-87de-c202f2586029}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  ,                                       !- Surface Rendering Name
  {94aa7aa8-7f44-4807-a4ba-75cc8fff66ae}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {94aa7aa8-7f44-4807-a4ba-75cc8fff66ae}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing,          !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {0eed1af2-eabd-4795-a678-281cc823ea69}, !- Handle
  {b25a33b9-d859-4bbb-87de-c202f2586029}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2a8a2bdc-20ef-48f5-810f-15182c0718fc}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {b8936339-85d5-4ac4-a3f0-4120ee923ddd}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b8936339-85d5-4ac4-a3f0-4120ee923ddd}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {2551bd34-0ced-410a-8a34-d410e3b8611f}, !- Handle
  {2a8a2bdc-20ef-48f5-810f-15182c0718fc}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {386574d5-5bf5-4d38-bff4-637d2187715a}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2a8a2bdc-20ef-48f5-810f-15182c0718fc}, !- Fixed Window Construction Name
  {2a8a2bdc-20ef-48f5-810f-15182c0718fc}, !- Operable Window Construction Name
  {e1bf56ee-baae-403f-88c7-ebc54a73d7cc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {e1bf56ee-baae-403f-88c7-ebc54a73d7cc}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {35f24e02-6a29-45ee-90e8-355be4854307}; !- Layer 1

OS:Material,
  {35f24e02-6a29-45ee-90e8-355be4854307}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b4cf28a2-8d6c-4cef-8987-4cd26dd13cb0}, !- Handle
  {e1bf56ee-baae-403f-88c7-ebc54a73d7cc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a13e66ce-3b0d-4e4f-834c-ea58a1ab869e}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {35f24e02-6a29-45ee-90e8-355be4854307}; !- Layer 1

OS:StandardsInformation:Construction,
  {758312de-884a-43b7-8d7b-44d1a3449c25}, !- Handle
  {a13e66ce-3b0d-4e4f-834c-ea58a1ab869e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {575e8bd1-da79-4668-bfb6-5d0c9f283259}, !- Handle
  90.1-2016 -  - Attic - ASHRAE 169-2013-4A, !- Name
  {2db39263-b012-477b-9f30-00f42c1ca6a7}, !- Default Exterior Surface Constructions Name
  {758d50e2-04b6-4d7e-ae6e-df39a15f217f}, !- Default Interior Surface Constructions Name
  {e40cbb8e-9fd5-4dbf-a15a-39e18af9eae3}, !- Default Ground Contact Surface Constructions Name
  {53993212-201b-440c-8f6b-66f52c580684}, !- Default Exterior SubSurface Constructions Name
  {c1b17643-b7f9-48f7-a408-cd4df556182a}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {2db39263-b012-477b-9f30-00f42c1ca6a7}, !- Handle
  Default Surface Constructions 4,        !- Name
  {cbd1cd02-3ac4-4607-a9ea-6a686b14a534}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  {4344df61-dc6b-4524-8239-ae3612315dcd}; !- Roof Ceiling Construction Name

OS:Construction,
  {cbd1cd02-3ac4-4607-a9ea-6a686b14a534}, !- Handle
  Typical Attic Soffit,                   !- Name
  ,                                       !- Surface Rendering Name
  {243cd5e7-aebe-4d11-9710-9970881d4583}; !- Layer 1

OS:Material,
  {243cd5e7-aebe-4d11-9710-9970881d4583}, !- Handle
  5/8 in. Plywood,                        !- Name
  Smooth,                                 !- Roughness
  0.0159,                                 !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  543.999999999999,                       !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6103b87d-a05a-48e2-975c-37b57fcaaf17}, !- Handle
  {cbd1cd02-3ac4-4607-a9ea-6a686b14a534}, !- Construction Name
  AtticWall,                              !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {4344df61-dc6b-4524-8239-ae3612315dcd}, !- Handle
  Typical Uninsulated Wood Joist Attic Roof, !- Name
  ,                                       !- Surface Rendering Name
  {9116ff61-d2ad-4cd8-945c-b46116a993c1}, !- Layer 1
  {243cd5e7-aebe-4d11-9710-9970881d4583}; !- Layer 2

OS:Material,
  {9116ff61-d2ad-4cd8-945c-b46116a993c1}, !- Handle
  Asphalt Shingles,                       !- Name
  VeryRough,                              !- Roughness
  0.00319999999999998,                    !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1260,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {653278ee-dc22-4b0a-8bd4-f933b6f98365}, !- Handle
  {4344df61-dc6b-4524-8239-ae3612315dcd}, !- Construction Name
  AtticRoof,                              !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {758d50e2-04b6-4d7e-ae6e-df39a15f217f}, !- Handle
  Default Surface Constructions 5,        !- Name
  {529cb726-567e-45ef-84f6-700efada3dfa}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {529cb726-567e-45ef-84f6-700efada3dfa}, !- Handle
  Typical Wood Joist Attic Floor R-47.62 1, !- Name
  ,                                       !- Surface Rendering Name
  {6472440a-8749-4e93-a5df-fa73d9a6599d}, !- Layer 1
  {51230800-f6b8-49f9-bb55-c9090db54430}; !- Layer 2

OS:Material:NoMass,
  {51230800-f6b8-49f9-bb55-c9090db54430}, !- Handle
  Typical Insulation R-45.98 1,           !- Name
  Smooth,                                 !- Roughness
  8.09838632642688,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1f33c4a7-2d18-46c3-8619-3e48fa17f6ed}, !- Handle
  {529cb726-567e-45ef-84f6-700efada3dfa}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e40cbb8e-9fd5-4dbf-a15a-39e18af9eae3}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {53993212-201b-440c-8f6b-66f52c580684}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {c1b17643-b7f9-48f7-a408-cd4df556182a}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceInfiltration:DesignFlowRate,
  {647e129d-0bd9-41f5-a98c-b5cdb4ad9b92}, !- Handle
  entry door Infiltration,                !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {186ac7d6-dcf1-4e7e-976e-78c22f4d0692}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.076455414,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {186ac7d6-dcf1-4e7e-976e-78c22f4d0692}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {3967b603-2322-43db-8f36-4a7b4187fa24}, !- Default Day Schedule Name
  {73f3672a-e393-4ede-8080-3adf895eb186}, !- Summer Design Day Schedule Name
  {404e6c3d-8c7f-43d6-b608-869fa9c7f4e2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3967b603-2322-43db-8f36-4a7b4187fa24}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {404e6c3d-8c7f-43d6-b608-869fa9c7f4e2}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Winter Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73f3672a-e393-4ede-8080-3adf895eb186}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Summer Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f966ff16-9888-40ac-8bf1-2d92f9a0035b}, !- Handle
  Schedule Rule 11,                       !- Name
  {186ac7d6-dcf1-4e7e-976e-78c22f4d0692}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d191efc-52b3-4574-9200-86b5988d5af4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d191efc-52b3-4574-9200-86b5988d5af4}, !- Handle
  OfficeSmall INFIL_Door_Opening_SCH_2013 Wkdy Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.131,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.131,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.131,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.131,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {cdf61d73-375d-4c62-bd73-7678df53dd54}, !- Handle
  attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {7b5ee782-473b-4b5e-9ddd-c4aaa5c36cc5}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.2001,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {7b5ee782-473b-4b5e-9ddd-c4aaa5c36cc5}, !- Handle
  Always On,                              !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {f9d7ea54-8d7b-4bf3-a1d6-1bf37d7ad670}, !- Default Day Schedule Name
  {e79d3879-66d3-4cab-b053-b2e8971eefe6}, !- Summer Design Day Schedule Name
  {1e62f819-00fb-4318-88d2-8de48e5d87df}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9d7ea54-8d7b-4bf3-a1d6-1bf37d7ad670}, !- Handle
  Always On Default,                      !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e62f819-00fb-4318-88d2-8de48e5d87df}, !- Handle
  Always On Winter Design Day,            !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e79d3879-66d3-4cab-b053-b2e8971eefe6}, !- Handle
  Always On Summer Design Day,            !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0bb73e5b-73c6-423a-a748-357106e13c61}, !- Handle
  Schedule Rule 12,                       !- Name
  {7b5ee782-473b-4b5e-9ddd-c4aaa5c36cc5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {64d469b9-3377-40e8-88cb-1f63dcb0d776}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64d469b9-3377-40e8-88cb-1f63dcb0d776}, !- Handle
  Always On SmrDsn|Wknd|WntrDsn Day,      !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Material,
  {1cd29277-2177-43d2-90c6-162016fd70a1}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {4583a0cd-3839-4cce-ab47-b14fda7cf535}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {1cd29277-2177-43d2-90c6-162016fd70a1}; !- Layer 1

OS:InternalMass:Definition,
  {5d32957c-1065-4bee-84db-69c9c4c7442a}, !- Handle
  Internal Mass Definition 1,             !- Name
  {4583a0cd-3839-4cce-ab47-b14fda7cf535}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {197652e2-be64-48a4-ab96-b7d087f8e071}, !- Handle
  Core_ZN Mass,                           !- Name
  {5d32957c-1065-4bee-84db-69c9c4c7442a}, !- Internal Mass Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {421a46c6-c6a1-4718-8391-24aa7504ec7e}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {5d32957c-1065-4bee-84db-69c9c4c7442a}, !- Internal Mass Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {624b9a2d-7049-4a09-93fc-ddf997311c08}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {5d32957c-1065-4bee-84db-69c9c4c7442a}, !- Internal Mass Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9604ba3a-7664-4c4e-bd30-f7b3a054d34c}, !- Handle
  Attic Mass,                             !- Name
  {5d32957c-1065-4bee-84db-69c9c4c7442a}, !- Internal Mass Definition Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {dbc797e1-c325-4b5a-819c-9413b7213fd8}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {5d32957c-1065-4bee-84db-69c9c4c7442a}, !- Internal Mass Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {33555f27-019c-4b94-9e6b-ad4be76b0748}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {5d32957c-1065-4bee-84db-69c9c4c7442a}, !- Internal Mass Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {8b69d995-1036-499e-8297-6eb562f4f177}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0b043256-ab62-4ed8-b765-c22dc62a73d0}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bec123e9-edb3-473e-822f-5ffcb9129a3a}, !- Plant Side Inlet Node Name
  {e523fb70-9a1b-4119-94e6-fe9ade673453}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e89407d1-83b3-4955-847e-8f3a6c17c08a}, !- Demand Side Inlet Node Name
  {48235438-39cf-459f-9d96-f242cd5bc5fa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3c29da53-02b1-4cb4-8712-9dc201aa1a19}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {4773ffa1-7c12-4264-b95c-ab03eaec508b}, !- Demand Mixer Name
  {55c0b2e7-5d77-4925-80b0-621ab7e1eb43}, !- Demand Splitter Name
  {140e9453-936f-464a-b399-085b70119c26}, !- Supply Mixer Name
  {db94c76a-6820-4d1b-8638-94e292393d6b}; !- Supply Splitter Name

OS:Node,
  {552a3339-f813-4bbd-8d2d-66f48c11fb87}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {bec123e9-edb3-473e-822f-5ffcb9129a3a}, !- Inlet Port
  {e1db4d57-70fb-4733-80c4-18f578fc90a1}; !- Outlet Port

OS:Node,
  {0b043256-ab62-4ed8-b765-c22dc62a73d0}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {2ea8c9cd-8d0b-4f19-b18a-54645a4cb958}, !- Inlet Port
  {e523fb70-9a1b-4119-94e6-fe9ade673453}; !- Outlet Port

OS:Node,
  {7582eaa7-0994-4469-a45d-1a0283deca65}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {1bb14da0-c4db-4e7f-8ece-d2cc19688d2f}, !- Inlet Port
  {205ba85a-3172-4f38-b53d-3e1f7f14279d}; !- Outlet Port

OS:Connector:Mixer,
  {140e9453-936f-464a-b399-085b70119c26}, !- Handle
  Connector Mixer 1,                      !- Name
  {1a1c275b-09c2-4b48-beea-a3b156b269a2}, !- Outlet Branch Name
  {65b83958-037e-4585-a753-30bacefcffcd}, !- Inlet Branch Name 1
  {54a0c9ea-6966-4ec0-b0f9-dd7441de9cb1}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {db94c76a-6820-4d1b-8638-94e292393d6b}, !- Handle
  Connector Splitter 1,                   !- Name
  {9a9b3175-6258-4248-a264-7bac9bb30d46}, !- Inlet Branch Name
  {1bb14da0-c4db-4e7f-8ece-d2cc19688d2f}, !- Outlet Branch Name 1
  {7e206bbf-6c74-4858-824e-de495dfe64f9}; !- Outlet Branch Name 2

OS:Connection,
  {bec123e9-edb3-473e-822f-5ffcb9129a3a}, !- Handle
  {8b69d995-1036-499e-8297-6eb562f4f177}, !- Source Object
  14,                                     !- Outlet Port
  {552a3339-f813-4bbd-8d2d-66f48c11fb87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bb14da0-c4db-4e7f-8ece-d2cc19688d2f}, !- Handle
  {db94c76a-6820-4d1b-8638-94e292393d6b}, !- Source Object
  3,                                      !- Outlet Port
  {7582eaa7-0994-4469-a45d-1a0283deca65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e523fb70-9a1b-4119-94e6-fe9ade673453}, !- Handle
  {0b043256-ab62-4ed8-b765-c22dc62a73d0}, !- Source Object
  3,                                      !- Outlet Port
  {8b69d995-1036-499e-8297-6eb562f4f177}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6d79e9ab-6631-4666-baba-8d24d6b47645}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {e89407d1-83b3-4955-847e-8f3a6c17c08a}, !- Inlet Port
  {9c013018-9d1e-4462-929e-78f33721bf1b}; !- Outlet Port

OS:Node,
  {b4b95307-4ff9-4ffd-b75b-7764068018fc}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {56c5f1af-d3e1-4285-bc28-d298a1648b6d}, !- Inlet Port
  {48235438-39cf-459f-9d96-f242cd5bc5fa}; !- Outlet Port

OS:Node,
  {9f4916de-9f51-4045-b7c0-d7cc587cf764}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {4e29174c-61a1-404e-99cf-b2eb983d3959}, !- Inlet Port
  {8e357ac2-c552-4dab-9ec1-3aea2ca00047}; !- Outlet Port

OS:Connector:Mixer,
  {4773ffa1-7c12-4264-b95c-ab03eaec508b}, !- Handle
  Connector Mixer 2,                      !- Name
  {9551021f-f06a-488e-921b-02064423aa9f}, !- Outlet Branch Name
  {9dd081b5-fb29-447e-bc4b-94a1946cbb50}, !- Inlet Branch Name 1
  {562d7540-b1f6-4220-9bac-51a6fa7e6138}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {55c0b2e7-5d77-4925-80b0-621ab7e1eb43}, !- Handle
  Connector Splitter 2,                   !- Name
  {9c013018-9d1e-4462-929e-78f33721bf1b}, !- Inlet Branch Name
  {4e29174c-61a1-404e-99cf-b2eb983d3959}, !- Outlet Branch Name 1
  {9c5c0aa5-e10a-45be-bfa9-0cbbbbfd1e8d}; !- Outlet Branch Name 2

OS:Connection,
  {e89407d1-83b3-4955-847e-8f3a6c17c08a}, !- Handle
  {8b69d995-1036-499e-8297-6eb562f4f177}, !- Source Object
  17,                                     !- Outlet Port
  {6d79e9ab-6631-4666-baba-8d24d6b47645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c013018-9d1e-4462-929e-78f33721bf1b}, !- Handle
  {6d79e9ab-6631-4666-baba-8d24d6b47645}, !- Source Object
  3,                                      !- Outlet Port
  {55c0b2e7-5d77-4925-80b0-621ab7e1eb43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e29174c-61a1-404e-99cf-b2eb983d3959}, !- Handle
  {55c0b2e7-5d77-4925-80b0-621ab7e1eb43}, !- Source Object
  3,                                      !- Outlet Port
  {9f4916de-9f51-4045-b7c0-d7cc587cf764}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48235438-39cf-459f-9d96-f242cd5bc5fa}, !- Handle
  {b4b95307-4ff9-4ffd-b75b-7764068018fc}, !- Source Object
  3,                                      !- Outlet Port
  {8b69d995-1036-499e-8297-6eb562f4f177}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e8c380f7-3a3a-4d6e-8064-159db2da437f}, !- Handle
  {8b69d995-1036-499e-8297-6eb562f4f177}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3c29da53-02b1-4cb4-8712-9dc201aa1a19}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {1aa0118b-4fae-415e-89ca-a2c5c47d6012}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  {e4c91546-89f7-4223-8be9-495ae0ffa08c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4c91546-89f7-4223-8be9-495ae0ffa08c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1f283f76-c885-4ffb-b82b-dc47d3f6b4a0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {1aa0118b-4fae-415e-89ca-a2c5c47d6012}, !- Schedule Name
  {0b043256-ab62-4ed8-b765-c22dc62a73d0}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {bec1c61d-a9ca-4e3a-ad99-52ae37391a5c}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {e1db4d57-70fb-4733-80c4-18f578fc90a1}, !- Inlet Node Name
  {dfa9ac97-243c-4a26-8ca9-8984ba0b1f20}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {5e7a950d-4716-4d0d-80f5-49960ad1aec4}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {dfa9ac97-243c-4a26-8ca9-8984ba0b1f20}, !- Inlet Port
  {9a9b3175-6258-4248-a264-7bac9bb30d46}; !- Outlet Port

OS:Connection,
  {e1db4d57-70fb-4733-80c4-18f578fc90a1}, !- Handle
  {552a3339-f813-4bbd-8d2d-66f48c11fb87}, !- Source Object
  3,                                      !- Outlet Port
  {bec1c61d-a9ca-4e3a-ad99-52ae37391a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa9ac97-243c-4a26-8ca9-8984ba0b1f20}, !- Handle
  {bec1c61d-a9ca-4e3a-ad99-52ae37391a5c}, !- Source Object
  3,                                      !- Outlet Port
  {5e7a950d-4716-4d0d-80f5-49960ad1aec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9b3175-6258-4248-a264-7bac9bb30d46}, !- Handle
  {5e7a950d-4716-4d0d-80f5-49960ad1aec4}, !- Source Object
  3,                                      !- Outlet Port
  {db94c76a-6820-4d1b-8638-94e292393d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {7bd4509b-7e3e-435e-94d5-7c4d71ce4c02}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {1aa0118b-4fae-415e-89ca-a2c5c47d6012}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  571.000061393684,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  571.000061393684,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {70187eb9-27c0-41ff-bb93-33f4efa818b7}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.734013189168049,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.734013189168049,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {205ba85a-3172-4f38-b53d-3e1f7f14279d}, !- Use Side Inlet Node Name
  {7268810d-960a-425a-9ba3-d1b31edcb2bf}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {f26b8e72-b2d2-4e02-bb93-7ee497df267d}, !- Handle
  Schedule Day 1,                         !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {2af26da9-5c93-42b6-bef9-9f2471920564}, !- Handle
  Schedule Day 2,                         !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {c299f982-34af-4cc9-97c8-92f384235630}, !- Handle
  {7bd4509b-7e3e-435e-94d5-7c4d71ce4c02}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {463c4677-c630-4434-92c9-62546603c788}, !- Handle
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {7268810d-960a-425a-9ba3-d1b31edcb2bf}, !- Inlet Port
  {65b83958-037e-4585-a753-30bacefcffcd}; !- Outlet Port

OS:Connection,
  {205ba85a-3172-4f38-b53d-3e1f7f14279d}, !- Handle
  {7582eaa7-0994-4469-a45d-1a0283deca65}, !- Source Object
  3,                                      !- Outlet Port
  {7bd4509b-7e3e-435e-94d5-7c4d71ce4c02}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {7268810d-960a-425a-9ba3-d1b31edcb2bf}, !- Handle
  {7bd4509b-7e3e-435e-94d5-7c4d71ce4c02}, !- Source Object
  32,                                     !- Outlet Port
  {463c4677-c630-4434-92c9-62546603c788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65b83958-037e-4585-a753-30bacefcffcd}, !- Handle
  {463c4677-c630-4434-92c9-62546603c788}, !- Source Object
  3,                                      !- Outlet Port
  {140e9453-936f-464a-b399-085b70119c26}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {40b7f420-e695-42af-9edd-57cc662f2b4a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d4cf23aa-42c4-45ea-a527-99a1e1aa10bb}, !- Inlet Node Name
  {3c8acb0d-c228-42ef-93f7-158170785290}; !- Outlet Node Name

OS:Node,
  {40bb29de-4b11-4a24-8f9d-94838417fefd}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7e206bbf-6c74-4858-824e-de495dfe64f9}, !- Inlet Port
  {d4cf23aa-42c4-45ea-a527-99a1e1aa10bb}; !- Outlet Port

OS:Connection,
  {7e206bbf-6c74-4858-824e-de495dfe64f9}, !- Handle
  {db94c76a-6820-4d1b-8638-94e292393d6b}, !- Source Object
  4,                                      !- Outlet Port
  {40bb29de-4b11-4a24-8f9d-94838417fefd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38c1b20b-7b0c-400a-afd0-458f75f1c723}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {3c8acb0d-c228-42ef-93f7-158170785290}, !- Inlet Port
  {54a0c9ea-6966-4ec0-b0f9-dd7441de9cb1}; !- Outlet Port

OS:Connection,
  {d4cf23aa-42c4-45ea-a527-99a1e1aa10bb}, !- Handle
  {40bb29de-4b11-4a24-8f9d-94838417fefd}, !- Source Object
  3,                                      !- Outlet Port
  {40b7f420-e695-42af-9edd-57cc662f2b4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8acb0d-c228-42ef-93f7-158170785290}, !- Handle
  {40b7f420-e695-42af-9edd-57cc662f2b4a}, !- Source Object
  3,                                      !- Outlet Port
  {38c1b20b-7b0c-400a-afd0-458f75f1c723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a0c9ea-6966-4ec0-b0f9-dd7441de9cb1}, !- Handle
  {38c1b20b-7b0c-400a-afd0-458f75f1c723}, !- Source Object
  3,                                      !- Outlet Port
  {140e9453-936f-464a-b399-085b70119c26}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dc378477-c810-43e2-863b-374dc0573d27}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8e357ac2-c552-4dab-9ec1-3aea2ca00047}, !- Inlet Node Name
  {0b58aa0b-308c-425d-b594-030f7b468d90}; !- Outlet Node Name

OS:Node,
  {ed921281-640f-4f35-ae53-98ec653d0d64}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {0b58aa0b-308c-425d-b594-030f7b468d90}, !- Inlet Port
  {9dd081b5-fb29-447e-bc4b-94a1946cbb50}; !- Outlet Port

OS:Connection,
  {8e357ac2-c552-4dab-9ec1-3aea2ca00047}, !- Handle
  {9f4916de-9f51-4045-b7c0-d7cc587cf764}, !- Source Object
  3,                                      !- Outlet Port
  {dc378477-c810-43e2-863b-374dc0573d27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b58aa0b-308c-425d-b594-030f7b468d90}, !- Handle
  {dc378477-c810-43e2-863b-374dc0573d27}, !- Source Object
  3,                                      !- Outlet Port
  {ed921281-640f-4f35-ae53-98ec653d0d64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dd081b5-fb29-447e-bc4b-94a1946cbb50}, !- Handle
  {ed921281-640f-4f35-ae53-98ec653d0d64}, !- Source Object
  3,                                      !- Outlet Port
  {4773ffa1-7c12-4264-b95c-ab03eaec508b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {20f0d09a-5d53-411a-85ab-70b7b2858b34}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {a2e76980-2f5f-473e-9a93-f4fd4241e0dd}, !- Inlet Node Name
  {2ea8c9cd-8d0b-4f19-b18a-54645a4cb958}; !- Outlet Node Name

OS:Node,
  {0fb17845-3515-41ca-9b17-be961457e663}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {1a1c275b-09c2-4b48-beea-a3b156b269a2}, !- Inlet Port
  {a2e76980-2f5f-473e-9a93-f4fd4241e0dd}; !- Outlet Port

OS:Connection,
  {1a1c275b-09c2-4b48-beea-a3b156b269a2}, !- Handle
  {140e9453-936f-464a-b399-085b70119c26}, !- Source Object
  2,                                      !- Outlet Port
  {0fb17845-3515-41ca-9b17-be961457e663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e76980-2f5f-473e-9a93-f4fd4241e0dd}, !- Handle
  {0fb17845-3515-41ca-9b17-be961457e663}, !- Source Object
  3,                                      !- Outlet Port
  {20f0d09a-5d53-411a-85ab-70b7b2858b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ea8c9cd-8d0b-4f19-b18a-54645a4cb958}, !- Handle
  {20f0d09a-5d53-411a-85ab-70b7b2858b34}, !- Source Object
  3,                                      !- Outlet Port
  {0b043256-ab62-4ed8-b765-c22dc62a73d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d6e7c3f7-3927-41eb-8138-f5dd7d5fec1f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f184384f-5e08-44c2-ae68-374dc1d12084}, !- Inlet Node Name
  {56c5f1af-d3e1-4285-bc28-d298a1648b6d}; !- Outlet Node Name

OS:Node,
  {d495a78b-3be4-43ed-bdf2-2c4ce2c529fe}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {9551021f-f06a-488e-921b-02064423aa9f}, !- Inlet Port
  {f184384f-5e08-44c2-ae68-374dc1d12084}; !- Outlet Port

OS:Connection,
  {9551021f-f06a-488e-921b-02064423aa9f}, !- Handle
  {4773ffa1-7c12-4264-b95c-ab03eaec508b}, !- Source Object
  2,                                      !- Outlet Port
  {d495a78b-3be4-43ed-bdf2-2c4ce2c529fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f184384f-5e08-44c2-ae68-374dc1d12084}, !- Handle
  {d495a78b-3be4-43ed-bdf2-2c4ce2c529fe}, !- Source Object
  3,                                      !- Outlet Port
  {d6e7c3f7-3927-41eb-8138-f5dd7d5fec1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c5f1af-d3e1-4285-bc28-d298a1648b6d}, !- Handle
  {d6e7c3f7-3927-41eb-8138-f5dd7d5fec1f}, !- Source Object
  3,                                      !- Outlet Port
  {b4b95307-4ff9-4ffd-b75b-7764068018fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9b8e4d74-9141-4897-a1ee-16b0aa0461fc}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {c9d6ff7e-eeed-4c00-be07-e3adf858d1b3}, !- Default Day Schedule Name
  {885957e8-dd1f-481d-b543-a754975de6a2}, !- Summer Design Day Schedule Name
  {73adf29c-4c78-4dcc-adb4-d3a7264cce83}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9d6ff7e-eeed-4c00-be07-e3adf858d1b3}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {73adf29c-4c78-4dcc-adb4-d3a7264cce83}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {885957e8-dd1f-481d-b543-a754975de6a2}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {e373bf2d-2809-42f9-a209-314da02b2f36}, !- Handle
  Schedule Rule 13,                       !- Name
  {9b8e4d74-9141-4897-a1ee-16b0aa0461fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d87d04fa-5a42-4087-9c0f-2aac295b3264}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d87d04fa-5a42-4087-9c0f-2aac295b3264}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Equipment:Definition,
  {94ce6123-93ba-4611-9019-89f5c000bcfc}, !- Handle
  Main 0.064gpm 140F,                     !- Name
  ,                                       !- End-Use Subcategory
  4.03777256956784e-06,                   !- Peak Flow Rate {m3/s}
  {963e4036-3b65-4501-bb19-aaa9d9b254b2}, !- Target Temperature Schedule Name
  {8598ffe6-569f-4eec-b68e-2af603b309e6}, !- Sensible Fraction Schedule Name
  {403ec111-fec8-4f7c-a88e-56a1093f10c1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8598ffe6-569f-4eec-b68e-2af603b309e6}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {700f6a43-18eb-40a4-8589-f9b144e759ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {700f6a43-18eb-40a4-8589-f9b144e759ff}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {403ec111-fec8-4f7c-a88e-56a1093f10c1}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {be9b65cf-4c70-4fbd-a6d3-7d660f3279d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be9b65cf-4c70-4fbd-a6d3-7d660f3279d3}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {963e4036-3b65-4501-bb19-aaa9d9b254b2}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  {76ddd328-956a-49f5-80ad-0e3e2200765d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76ddd328-956a-49f5-80ad-0e3e2200765d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {0ded4a67-2d40-40ae-9621-c378e5d15b20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a7cff963-6c6e-4681-8f68-27e75ac78f13}, !- Handle
  Main Service Water Use 0.064gpm 140F,   !- Name
  {94ce6123-93ba-4611-9019-89f5c000bcfc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {9b8e4d74-9141-4897-a1ee-16b0aa0461fc}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {cb3dc3f3-6f28-497b-89b0-60b5fa8ef510}, !- Handle
  Main WUC 0.064gpm 140F,                 !- Name
  {fbc3cbf6-e757-419b-bd2e-ab56e2c2791e}, !- Inlet Node Name
  {cd9365e5-86a9-49a0-a714-44aa1fb50d48}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {1aa0118b-4fae-415e-89ca-a2c5c47d6012}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a7cff963-6c6e-4681-8f68-27e75ac78f13}; !- Water Use Equipment Name 1

OS:Node,
  {5083576d-2b6d-462b-9cb4-b3ff7a71b94e}, !- Handle
  Main WUC 0.064gpm 140F Inlet Water Node, !- Name
  {9c5c0aa5-e10a-45be-bfa9-0cbbbbfd1e8d}, !- Inlet Port
  {fbc3cbf6-e757-419b-bd2e-ab56e2c2791e}; !- Outlet Port

OS:Connection,
  {9c5c0aa5-e10a-45be-bfa9-0cbbbbfd1e8d}, !- Handle
  {55c0b2e7-5d77-4925-80b0-621ab7e1eb43}, !- Source Object
  4,                                      !- Outlet Port
  {5083576d-2b6d-462b-9cb4-b3ff7a71b94e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8455d2b9-3edd-4f5c-af77-ebe6ec3e3ef2}, !- Handle
  Main WUC 0.064gpm 140F Outlet Water Node, !- Name
  {cd9365e5-86a9-49a0-a714-44aa1fb50d48}, !- Inlet Port
  {562d7540-b1f6-4220-9bac-51a6fa7e6138}; !- Outlet Port

OS:Connection,
  {fbc3cbf6-e757-419b-bd2e-ab56e2c2791e}, !- Handle
  {5083576d-2b6d-462b-9cb4-b3ff7a71b94e}, !- Source Object
  3,                                      !- Outlet Port
  {cb3dc3f3-6f28-497b-89b0-60b5fa8ef510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd9365e5-86a9-49a0-a714-44aa1fb50d48}, !- Handle
  {cb3dc3f3-6f28-497b-89b0-60b5fa8ef510}, !- Source Object
  3,                                      !- Outlet Port
  {8455d2b9-3edd-4f5c-af77-ebe6ec3e3ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {562d7540-b1f6-4220-9bac-51a6fa7e6138}, !- Handle
  {8455d2b9-3edd-4f5c-af77-ebe6ec3e3ef2}, !- Source Object
  3,                                      !- Outlet Port
  {4773ffa1-7c12-4264-b95c-ab03eaec508b}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {344e7ec4-24ab-423f-b28e-25c6ae9d2844}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  560.6344;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {7a7f2d4d-94e6-49b9-b5cf-783f392be339}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b_2016, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {e9c376f2-7cfc-46de-8c97-6ce6d8df77c3}, !- Default Day Schedule Name
  {5a4bea08-6bbc-48bb-b989-72bf30a43741}, !- Summer Design Day Schedule Name
  {e2c1764e-c8c1-4b2d-a661-e0cde4866a93}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e9c376f2-7cfc-46de-8c97-6ce6d8df77c3}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b_2016 Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {e2c1764e-c8c1-4b2d-a661-e0cde4866a93}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {5a4bea08-6bbc-48bb-b989-72bf30a43741}, !- Handle
  OfficeSmall Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {3943969d-dda4-4a34-bb40-ae974594b08c}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {344e7ec4-24ab-423f-b28e-25c6ae9d2844}, !- Exterior Lights Definition Name
  {7a7f2d4d-94e6-49b9-b5cf-783f392be339}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9363ed65-7efe-472c-a7a8-44f89e6de118}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  50.7;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {8c35074f-5fdd-4723-b766-1210136651af}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {3dab4362-43a4-4c7b-80ac-4f92fc20759e}, !- Default Day Schedule Name
  {67fbb25c-a175-4b3a-a8e0-05d793203434}, !- Summer Design Day Schedule Name
  {7d1a8b55-c5cd-4320-897c-f3aaa00225d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3dab4362-43a4-4c7b-80ac-4f92fc20759e}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7d1a8b55-c5cd-4320-897c-f3aaa00225d2}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Winter Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {67fbb25c-a175-4b3a-a8e0-05d793203434}, !- Handle
  OfficeSmall Exterior_lighting_schedule_a Summer Design Day, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {5ead1cbb-a9d3-4d83-bc83-688c7639754a}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {9363ed65-7efe-472c-a7a8-44f89e6de118}, !- Exterior Lights Definition Name
  {8c35074f-5fdd-4723-b766-1210136651af}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {39cbdb16-20df-454a-85ea-27a20e72278a}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Schedule:Ruleset,
  {53492004-6ea6-40e1-887a-91c7a568b677}, !- Handle
  OfficeSmall_BUSINESS_SCH,               !- Name
  ,                                       !- Schedule Type Limits Name
  {ef5a93d0-2819-4b40-93aa-cb3b4d794542}, !- Default Day Schedule Name
  {b91235a2-0078-465f-bc17-4f52c0891cc4}, !- Summer Design Day Schedule Name
  {70eb9a48-8c36-4224-bcf0-831773271de4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef5a93d0-2819-4b40-93aa-cb3b4d794542}, !- Handle
  OfficeSmall_BUSINESS_SCH Default,       !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b91235a2-0078-465f-bc17-4f52c0891cc4}, !- Handle
  OfficeSmall_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f3bd824b-45c0-4254-b3c6-8c81f03307f1}, !- Handle
  Schedule Rule 14,                       !- Name
  {53492004-6ea6-40e1-887a-91c7a568b677}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de12c204-ef10-4759-95ca-c9e853b608bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de12c204-ef10-4759-95ca-c9e853b608bc}, !- Handle
  OfficeSmall_BUSINESS_SCH Wkdy Day,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {70eb9a48-8c36-4224-bcf0-831773271de4}, !- Handle
  OfficeSmall_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {1010d88b-a076-43b2-b2c4-f3762dc940ed}, !- Handle
  Business_Sensor,                        !- Name
  OfficeSmall_BUSINESS_SCH,               !- Output Variable or Output Meter Index Key Name
  Schedule Value;                         !- Output Variable or Output Meter Name

OS:Lights,
  {d973fd1c-6ef2-4f5a-a7df-bb2553c27587}, !- Handle
  Core_ZN-Office WholeBuilding - Sm Office Lights, !- Name
  {38ddae82-1b8b-4b79-9208-de866fc011e4}, !- Lights Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {3463350d-f77c-48c2-93cb-1b287de4f582}, !- Handle
  ems_Core_ZN_LSr,                        !- Name
  Core_ZN,                                !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {c23f6092-a31c-4aca-9255-4e204421f2e5}, !- Handle
  ems_Core_ZN_Light1_Actuator,            !- Name
  {d973fd1c-6ef2-4f5a-a7df-bb2553c27587}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {f30097a2-adda-42e3-a0af-bb4c29a30f0e}, !- Handle
  SET_ems_Core_ZN_Light_EMS_Program,      !- Name
  SET ems_Core_ZN_LSr_IP=0.093*ems_Core_ZN_LSr/149.65740000000002, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Core_ZN_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Core_ZN_Light1_Actuator = 0.02*149.65740000000002/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Core_ZN_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {3bb4efc1-8a19-4402-b240-7d3c836d90c9}, !- Handle
  SET_ems_Core_ZN_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {f30097a2-adda-42e3-a0af-bb4c29a30f0e}; !- Program Name 1

OS:Lights,
  {af1caaa0-c521-4216-8c81-79effc49c386}, !- Handle
  Perimeter_ZN_1-Office WholeBuilding - Sm Office Lights, !- Name
  {38ddae82-1b8b-4b79-9208-de866fc011e4}, !- Lights Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {40ccbb80-117c-4575-9018-77a15a364efb}, !- Handle
  ems_Perimeter_ZN_1_LSr,                 !- Name
  Perimeter_ZN_1,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d52c9505-ea05-4d5d-8a42-45cf55bd50d4}, !- Handle
  ems_Perimeter_ZN_1_Light1_Actuator,     !- Name
  {af1caaa0-c521-4216-8c81-79effc49c386}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {dd86d697-b9db-4074-9f86-48fb6c925546}, !- Handle
  SET_ems_Perimeter_ZN_1_Light_EMS_Program, !- Name
  SET ems_Perimeter_ZN_1_LSr_IP=0.093*ems_Perimeter_ZN_1_LSr/113.44999999999999, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Perimeter_ZN_1_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Perimeter_ZN_1_Light1_Actuator = 0.02*113.44999999999999/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Perimeter_ZN_1_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {15cb5dc5-50bd-4688-a50e-aeb25aaa36e2}, !- Handle
  SET_ems_Perimeter_ZN_1_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {dd86d697-b9db-4074-9f86-48fb6c925546}; !- Program Name 1

OS:Lights,
  {90cf742b-9f09-442c-87c4-ae237baa2d8a}, !- Handle
  Perimeter_ZN_2-Office WholeBuilding - Sm Office Lights, !- Name
  {38ddae82-1b8b-4b79-9208-de866fc011e4}, !- Lights Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {04feec8c-ad8d-40b4-9dfc-d66dee1fd39b}, !- Handle
  ems_Perimeter_ZN_2_LSr,                 !- Name
  Perimeter_ZN_2,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {18f1e372-4fe2-458a-a89c-c0d4c9fd3ff8}, !- Handle
  ems_Perimeter_ZN_2_Light1_Actuator,     !- Name
  {90cf742b-9f09-442c-87c4-ae237baa2d8a}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {9301e70e-e48d-4f4c-9dbc-7f929a1f4d64}, !- Handle
  SET_ems_Perimeter_ZN_2_Light_EMS_Program, !- Name
  SET ems_Perimeter_ZN_2_LSr_IP=0.093*ems_Perimeter_ZN_2_LSr/67.30000000000001, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Perimeter_ZN_2_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Perimeter_ZN_2_Light1_Actuator = 0.02*67.30000000000001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Perimeter_ZN_2_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {9c1b824f-a709-4fd9-bc56-679508759d29}, !- Handle
  SET_ems_Perimeter_ZN_2_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {9301e70e-e48d-4f4c-9dbc-7f929a1f4d64}; !- Program Name 1

OS:Lights,
  {1079d432-0f45-4717-859a-b063aaeb603b}, !- Handle
  Perimeter_ZN_3-Office WholeBuilding - Sm Office Lights, !- Name
  {38ddae82-1b8b-4b79-9208-de866fc011e4}, !- Lights Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {9200b03f-191c-4bc6-86e9-13e774d390a0}, !- Handle
  ems_Perimeter_ZN_3_LSr,                 !- Name
  Perimeter_ZN_3,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d0a2fdc2-692f-42a6-b8aa-64ffc901076e}, !- Handle
  ems_Perimeter_ZN_3_Light1_Actuator,     !- Name
  {1079d432-0f45-4717-859a-b063aaeb603b}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {46446363-b397-467a-80a8-2e4b6ed4c841}, !- Handle
  SET_ems_Perimeter_ZN_3_Light_EMS_Program, !- Name
  SET ems_Perimeter_ZN_3_LSr_IP=0.093*ems_Perimeter_ZN_3_LSr/113.45000000000002, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Perimeter_ZN_3_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Perimeter_ZN_3_Light1_Actuator = 0.02*113.45000000000002/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Perimeter_ZN_3_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {d9a07333-58b2-4cd5-b89c-440ad3a3492a}, !- Handle
  SET_ems_Perimeter_ZN_3_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {46446363-b397-467a-80a8-2e4b6ed4c841}; !- Program Name 1

OS:Lights,
  {a6305e85-de4b-4358-916e-c7fb7c19e74d}, !- Handle
  Perimeter_ZN_4-Office WholeBuilding - Sm Office Lights, !- Name
  {38ddae82-1b8b-4b79-9208-de866fc011e4}, !- Lights Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:EnergyManagementSystem:Sensor,
  {80feb729-8027-486b-82c3-f185f8e24649}, !- Handle
  ems_Perimeter_ZN_4_LSr,                 !- Name
  Perimeter_ZN_4,                         !- Output Variable or Output Meter Index Key Name
  Space Lights Electricity Rate;          !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {046365e6-d58a-4ae3-a452-9605b53bface}, !- Handle
  ems_Perimeter_ZN_4_Light1_Actuator,     !- Name
  {a6305e85-de4b-4358-916e-c7fb7c19e74d}, !- Actuated Component Name
  Lights,                                 !- Actuated Component Type
  Electricity Rate,                       !- Actuated Component Control Type
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}; !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {0d648f26-5c56-4f63-ab87-b2484e168711}, !- Handle
  SET_ems_Perimeter_ZN_4_Light_EMS_Program, !- Name
  SET ems_Perimeter_ZN_4_LSr_IP=0.093*ems_Perimeter_ZN_4_LSr/67.30000000000001, !- Program Line 1
  IF (Business_Sensor <= 0) && (ems_Perimeter_ZN_4_LSr_IP >= 0.02), !- Program Line 2
  SET ems_Perimeter_ZN_4_Light1_Actuator = 0.02*67.30000000000001/0.09290304, !- Program Line 3
  ELSE,                                   !- Program Line 4
  SET ems_Perimeter_ZN_4_Light1_Actuator = NULL, !- Program Line 5
  ENDIF;                                  !- Program Line 6

OS:EnergyManagementSystem:ProgramCallingManager,
  {8b2ab2b9-b84b-4128-b88a-9e41c1d48314}, !- Handle
  SET_ems_Perimeter_ZN_4_Light_EMS_Program_Manager, !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {0d648f26-5c56-4f63-ab87-b2484e168711}; !- Program Name 1

OS:Schedule:Day,
  {c9e93f88-55f0-4518-a297-a31f885d4801}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {37ae1ecb-b572-42a8-845e-a5db49a88bbc}, !- Handle
  ems_Core_ZN_ZN_PSZ_AC_1_maxOASch,       !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {ceee1681-f76b-45fd-a06c-c94c0de8115b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ceee1681-f76b-45fd-a06c-c94c0de8115b}, !- Handle
  ems_Core_ZN_ZN_PSZ_AC_1_maxOASch_Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {33c11833-d19d-4e7c-afe9-21906bb28355}, !- Handle
  ems_Perimeter_ZN_1_ZN_PSZ_AC_2_maxOASch, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {f6c1d4a6-c300-4ac1-b5de-3ffaf4eb6d29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6c1d4a6-c300-4ac1-b5de-3ffaf4eb6d29}, !- Handle
  ems_Perimeter_ZN_1_ZN_PSZ_AC_2_maxOASch_Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b52e3189-8991-4c49-853a-926ddfe273be}, !- Handle
  ems_Perimeter_ZN_2_ZN_PSZ_AC_3_maxOASch, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {59468766-3de5-41fa-8fd1-6849e2bcef35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59468766-3de5-41fa-8fd1-6849e2bcef35}, !- Handle
  ems_Perimeter_ZN_2_ZN_PSZ_AC_3_maxOASch_Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0bd4a5a-42f7-450a-97da-c16b104b2d47}, !- Handle
  ems_Perimeter_ZN_3_ZN_PSZ_AC_4_maxOASch, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {9d06a129-fac7-46e6-b667-ba3c0bf8d320}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d06a129-fac7-46e6-b667-ba3c0bf8d320}, !- Handle
  ems_Perimeter_ZN_3_ZN_PSZ_AC_4_maxOASch_Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1f85bc1-0acf-4f97-be80-79d8c2477222}, !- Handle
  ems_Perimeter_ZN_4_ZN_PSZ_AC_5_maxOASch, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {42e8d37a-ee17-4292-9cb1-0a64945630cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42e8d37a-ee17-4292-9cb1-0a64945630cb}, !- Handle
  ems_Perimeter_ZN_4_ZN_PSZ_AC_5_maxOASch_Default, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {6c5fc6c3-ab6c-4765-a1f9-d34670a3152e}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {9747c6d3-bd34-491d-827b-6db5716f68d1}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6fa5cc1-3c4c-4c10-892d-580ad3934fc8}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {3eed1874-40ad-4c50-bb12-5f57a89c4705}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {932c2dcb-9251-4a62-9a17-1b79d54ce1b6}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {d7ec5f62-5640-4405-805e-cd43ffdf4302}, !- Handle
  {7bd4509b-7e3e-435e-94d5-7c4d71ce4c02}; !- Object Name

OS:Schedule:Ruleset,
  {304a7bbf-8b36-4a10-b0c3-8b9a52b9fc28}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {7eb5934d-3bb7-4754-8d27-6d88a85c03db}, !- Default Day Schedule Name
  {4787cdb4-60b7-4a36-9642-42e0915518f6}, !- Summer Design Day Schedule Name
  {adf76704-773e-4fc2-b447-70a3a8d66ca5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7eb5934d-3bb7-4754-8d27-6d88a85c03db}, !- Handle
  OfficeSmall HVACOperationSchd Default 1, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4787cdb4-60b7-4a36-9642-42e0915518f6}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day 1, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {adf76704-773e-4fc2-b447-70a3a8d66ca5}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day 1, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {698433a3-646c-4784-a430-be7988815031}, !- Handle
  Schedule Rule 15,                       !- Name
  {304a7bbf-8b36-4a10-b0c3-8b9a52b9fc28}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0338c98-e205-4c15-8cc4-c819df79f601}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0338c98-e205-4c15-8cc4-c819df79f601}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day 1, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1926ff24-2fd4-4c13-b871-5340682e3864}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  {ec501921-2cc9-496d-93d1-db900d614e53}, !- Default Day Schedule Name
  {a1bd795c-163a-421f-85cb-202cae8ad8a6}, !- Summer Design Day Schedule Name
  {046c5078-8d9f-428c-9d27-e162111108cc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec501921-2cc9-496d-93d1-db900d614e53}, !- Handle
  OfficeSmall HVACOperationSchd Default inverted, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1bd795c-163a-421f-85cb-202cae8ad8a6}, !- Handle
  OfficeSmall HVACOperationSchd Summer Design Day inverted 1, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {046c5078-8d9f-428c-9d27-e162111108cc}, !- Handle
  OfficeSmall HVACOperationSchd Winter Design Day inverted 1, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27ec8070-d102-47cf-b919-3ff53e014830}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day inverted Rule, !- Name
  {1926ff24-2fd4-4c13-b871-5340682e3864}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c0447aee-0f7a-4d5f-a974-d7249bd2bedf}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Day,
  {c0447aee-0f7a-4d5f-a974-d7249bd2bedf}, !- Handle
  OfficeSmall HVACOperationSchd SmrDsn|Wkdy Day inverted 1, !- Name
  {418e86cb-0d5e-46e1-80ad-f69fbbb9f4cc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Daylighting:Control,
  {8a7cc9b9-4b94-40f5-a988-82e6c6f0c330}, !- Handle
  Perimeter_ZN_1 Daylt Sensor 1,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  2.305,                                  !- Position X-Coordinate {m}
  1.59984,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e0784556-7a41-438d-bef1-824d9603f9af}, !- Handle
  Perimeter_ZN_1 Daylt Sensor 2,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  2.305,                                  !- Position X-Coordinate {m}
  3.22392,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {96ad4111-98d2-442b-bef4-ed238b120387}, !- Handle
  Perimeter_ZN_2 Daylt Sensor 1,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  26.09016,                               !- Position X-Coordinate {m}
  2.305,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dc96c1c9-6efa-4928-b508-d71c4428d13a}, !- Handle
  Perimeter_ZN_2 Daylt Sensor 2,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  24.46608,                               !- Position X-Coordinate {m}
  2.305,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {780cdea0-dadd-418d-8056-da04dac6918f}, !- Handle
  Perimeter_ZN_3 Daylt Sensor 1,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  25.385,                                 !- Position X-Coordinate {m}
  16.86016,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d0074656-eb0a-4d88-b330-fe49c19406da}, !- Handle
  Perimeter_ZN_3 Daylt Sensor 2,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  25.385,                                 !- Position X-Coordinate {m}
  15.23608,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {39dda201-89e4-4d2a-a42a-074e0166765c}, !- Handle
  Perimeter_ZN_4 Daylt Sensor 1,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  1.59984,                                !- Position X-Coordinate {m}
  16.155,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ac6debbb-5a44-4bf4-babb-ae54329c58dd}, !- Handle
  Perimeter_ZN_4 Daylt Sensor 2,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  3.22392,                                !- Position X-Coordinate {m}
  16.155,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  Stepped,                                !- Lighting Control Type
  0.3,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  3,                                      !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Output:Variable,
  {81063516-75cd-462b-baf8-0605c8b9ef9a}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5989a3c3-22a9-4dfd-a45f-7e98a502b417}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {94bd427d-413b-4d2f-8cdf-21c75794f487}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5c797b84-bba6-4cb1-af16-993bb3c85f5c}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ff3ab778-0901-4637-8b17-e260f25a2cb9}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a7b08c08-f667-4668-84da-e33ca7923b5c}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {08754106-28d4-4117-88f8-b54ae44ee719}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {25210e3b-7bc8-46eb-8d36-70a9fec11aee}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {507a86f8-dfdd-4455-9054-9efe9ea4466a}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {95f68c6e-a9f3-4405-99ff-03d6e8a456a3}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {93ad89ff-6466-4a69-a012-ebf1b7e65f82}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {87899bab-c0a5-4311-9fb8-14c147b8bc95}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7ca3b5b8-dab2-4376-9e41-7f23f9678614}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0f6f958b-7655-417e-8837-631fafac26fb}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fd02bd4b-71df-46a0-a6ae-fdf60a1fe2a9}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8e3c52d1-7fe4-400d-8edc-47f177b50733}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {fc0dafbe-a42a-4dc0-8bf9-0422198ba4bb}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

