
OS:Version,
  {b24075f8-0065-40fa-ba7e-a37383e7c546}, !- Handle
  3.11.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Handle
  Always On Discrete,                     !- Name
  {2e134534-c5b5-4ebe-8a3c-aaaf0893c559}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2e134534-c5b5-4ebe-8a3c-aaaf0893c559}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {691bdd11-76ff-4c11-a048-35d600c51871}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:ConvergenceLimits,
  {245b0b16-c35d-49e5-9ba1-1fec8ce51ba5}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Connection,
  {b742b2ef-79b6-4b4e-bc85-5c20c1c8300f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Handle
  Zone3 Bulk Storage,                     !- Name
  {aabbd8d8-a688-47dd-8dd9-7290bdad9599}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {1e70d73e-5888-415f-afea-e6117cc2716e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Handle
  Bulk Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7eb451a-be29-468e-8f97-c66b62ca8e90}, !- Handle
  Skylight_R1C1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6576, 32.916914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  3.6576, 34.136114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  2.4384, 34.136114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  2.4384, 32.916914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {57eac659-f23e-4c7a-a26c-800c01762680}, !- Handle
  Skylight_R1C2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6576, 39.012914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  3.6576, 40.232114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  2.4384, 40.232114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  2.4384, 39.012914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {845304c7-4fdf-4980-a668-460de0675243}, !- Handle
  Skylight_R1C3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6576, 45.108914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  3.6576, 46.328114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  2.4384, 46.328114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  2.4384, 45.108914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36542de3-cae6-4f3a-8492-36979a7b0ed7}, !- Handle
  Skylight_R1C4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6576, 51.204914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  3.6576, 52.424114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  2.4384, 52.424114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  2.4384, 51.204914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f3aa6b9-56da-4055-9ecc-b78bcd52711d}, !- Handle
  Skylight_R1C5,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.6576, 57.300914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  3.6576, 58.520114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  2.4384, 58.520114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  2.4384, 57.300914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {677bf157-ca1d-47b0-9fde-9f2f1c0a9ba2}, !- Handle
  Skylight_R2C1,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.7536, 32.916914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  9.7536, 34.136114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  8.5344, 34.136114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  8.5344, 32.916914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8c4be0d-ff38-4b1d-bbbf-7e8e039c4e05}, !- Handle
  Skylight_R2C2,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.7536, 39.012914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  9.7536, 40.232114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  8.5344, 40.232114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  8.5344, 39.012914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0810e707-bbf1-4fe8-88d4-753bbbf14e03}, !- Handle
  Skylight_R2C3,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.7536, 45.108914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  9.7536, 46.328114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  8.5344, 46.328114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  8.5344, 45.108914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {798d8a5c-d6b2-4394-a3ff-3b8293f2fa19}, !- Handle
  Skylight_R2C4,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.7536, 51.204914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  9.7536, 52.424114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  8.5344, 52.424114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  8.5344, 51.204914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1f4abb5-eb6f-4907-91a0-98957fb255cd}, !- Handle
  Skylight_R2C5,                          !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {516ff702-eb03-4a25-9228-e1ad9dc5895c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.7536, 57.300914, 8.53398380454007,    !- X,Y,Z Vertex 1 {m}
  9.7536, 58.520114, 8.53398380454007,    !- X,Y,Z Vertex 2 {m}
  8.5344, 58.520114, 8.53398380454007,    !- X,Y,Z Vertex 3 {m}
  8.5344, 57.300914, 8.53398380454007;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Handle
  Fine Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {dc04fefb-3f18-45be-8f68-9d2cd3eb4a21}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Handle
  Zone2 Fine Storage,                     !- Name
  {fa494797-3b47-43b7-8d83-65371f4bbb13}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {d030ddec-3b94-432d-b11f-4ce2c5d35d8b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Handle
  Office Roof,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3386e9fe-e830-491d-a1bc-dbb0ba0af916}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Handle
  Zone1 Office,                           !- Name
  {626ccb3f-df17-4651-ba00-0696cb5a3ca7}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Building Story Name
  {18767965-babe-473f-819e-4474956d2183}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {a273ffc4-632f-4b89-9d6d-f94185f45049}, !- Handle
  Office Roof Reversed,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8444fba-ff4e-4e81-b369-e9f3efc4a2d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Handle
  Bulk Storage Rear Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 2 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86312f3-df9c-4a72-8bf5-276fd9968053}, !- Handle
  Bulk Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  {b79f974f-ec26-4b65-8fe6-3d79a4b68d62}, !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 100.579094839222, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Handle
  Bulk Storage Left Wall,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 100.579094839222, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 100.579094839222, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb38baf8-4819-4f38-99d7-de17082804a6}, !- Handle
  Fine Storage Floor,                     !- Name
  Floor,                                  !- Surface Type
  {68afe8d7-f720-4404-ab6e-dafe1f0a67a6}, !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 4 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 30.4785135876431, 0;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Handle
  Fine Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcc10c35-212a-4ba7-8909-e38fa0c8d3e8}, !- Handle
  Fine Storage Roof,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b2bce67-d0d6-4a6e-9c3c-4796cf73b0e2}, !- Handle
  Office Left Wall Window1,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.51904930207155, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  0, 7.51904930207155, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  0, 5.38555335093654, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  0, 5.38555335093654, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Handle
  Office Left Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4.26699190227003;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a966bae9-9301-4492-ae85-a3416cb9da09}, !- Handle
  Office Floor,                           !- Name
  Floor,                                  !- Surface Type
  {636bb150-3b26-4564-95ba-290430a7de3f}, !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Handle
  Office Right Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12dbc2fb-3517-42f9-9f00-f6147aaade5b}, !- Handle
  Office Right Wall Reversed,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4aebb1-9044-44cb-91ee-e1a559b436a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Handle
  Office Front Wall,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Handle
  Bulk Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {139e955e-746e-43dc-9033-026507021b5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 30.4785135876431, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {139e955e-746e-43dc-9033-026507021b5a}, !- Handle
  Bulk Storage Front Wall Reversed,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce21271-4aa0-4b4e-af87-47994c8beac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30.4785135876431, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 30.4785135876431, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 30.4785135876431, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfd58ce8-1370-448e-89bc-dc1d1aa79552}, !- Handle
  Office Front Wall Window2,              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  18.5918932884623, 0, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  18.5918932884623, 0, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  22.2493149189795, 0, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  22.2493149189795, 0, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {145bfd04-ce48-4581-a2a9-e8970362044f}, !- Handle
  Fine Storage Office Left Wall,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 2 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 8.53398380454007;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Handle
  Bulk Storage Right Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.7177703814647, 30.4785135876431, 8.53398380454007, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 30.4785135876431, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 100.579094839222, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 100.579094839222, 8.53398380454007; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe5ff198-983e-4083-9bbd-55550c42673c}, !- Handle
  Office Front Wall Window 1,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.65742163051717, 0, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  3.65742163051717, 0, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  7.31484326103434, 0, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  7.31484326103434, 0, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Handle
  Office Rear Wall,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 9.14355407629293, 4.26699190227003, !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 2 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.14355407629293, 4.26699190227003;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4047aa22-d7b0-4e4a-a8a7-99a21122cc53}, !- Handle
  Office Rear Wall Reversed,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {857f9ef3-3061-45eb-b04c-b4a4b76ff6cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.14355407629293, 4.26699190227003,  !- X,Y,Z Vertex 1 {m}
  0, 9.14355407629293, 0,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 9.14355407629293, 0,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 9.14355407629293, 4.26699190227003; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4961241f-39bd-4641-a266-965f00075f05}, !- Handle
  Office Left Wall Window2,               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.75800072535639, 2.43929602151392,  !- X,Y,Z Vertex 1 {m}
  0, 3.75800072535639, 0.914355407629293, !- X,Y,Z Vertex 2 {m}
  0, 1.62450477422138, 0.914355407629293, !- X,Y,Z Vertex 3 {m}
  0, 1.62450477422138, 2.43929602151392;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50eff28-8688-422b-9443-0a4fe183df9f}, !- Handle
  Fine Storage Front Wall,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.9067365494966, 0, 8.53398380454007,  !- X,Y,Z Vertex 1 {m}
  25.9067365494966, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1ce779-a299-4910-83a2-6fb6d1cee24f}, !- Handle
  Fine Storage Office Front Wall,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8.53398380454007,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 4.26699190227003,                 !- X,Y,Z Vertex 2 {m}
  25.9067365494966, 0, 4.26699190227003,  !- X,Y,Z Vertex 3 {m}
  25.9067365494966, 0, 8.53398380454007;  !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {376b058c-4e5c-42e7-91c5-a7e3e46c14bb}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  4A;                                     !- Climate Zone Value 1

OS:LifeCycleCost:Parameters,
  {9b956084-335f-4719-be60-6c3e1f278aa5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:YearDescription,
  {429de7de-6704-419c-b62c-ed3f08bd405f}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Building,
  {c23ded4b-6f18-4e30-b6db-cc00e1198751}, !- Handle
  -Warehouse-ASHRAE 169-2013-4A created: 2026-11-09 23:50:12 +0000, !- Name
  ,                                       !- Building Sector Type
  90,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {e0403ec7-d60f-45f3-9d89-484fafe2d2de}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Warehouse;                              !- Standards Building Type

OS:Facility,
  {df4e9cbf-49a4-4de4-b2f6-6cba678a29a8}; !- Handle

OS:BuildingStory,
  {db75d8b1-6332-4998-b7c2-ad46d4bbd08b}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:SpaceType,
  {aabbd8d8-a688-47dd-8dd9-7290bdad9599}, !- Handle
  Warehouse Bulk,                         !- Name
  {af23e279-c804-43de-8a18-d173519dc27c}, !- Default Construction Set Name
  {7db44290-5259-41cb-a460-ebd3d1704ce9}, !- Default Schedule Set Name
  {5370c3c6-1ab2-4713-b5f2-2dfebcac5940}, !- Group Rendering Name
  {87a2e1f9-ca87-45ce-ac36-4f455da16256}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Bulk;                                   !- Standards Space Type

OS:SpaceType,
  {fa494797-3b47-43b7-8d83-65371f4bbb13}, !- Handle
  Warehouse Fine,                         !- Name
  {8579efb5-8309-4eef-8bf1-d1ae584d8c57}, !- Default Construction Set Name
  {bae1b01e-9e65-438f-8b82-a450b0778606}, !- Default Schedule Set Name
  {0e2775cf-393b-4b6f-9708-08add66adb60}, !- Group Rendering Name
  {2c443b39-4a6e-4448-b5b3-2cb373938a3e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Fine;                                   !- Standards Space Type

OS:SpaceType,
  {626ccb3f-df17-4651-ba00-0696cb5a3ca7}, !- Handle
  Warehouse Office,                       !- Name
  {fd39f887-7735-49f5-bf3b-58b0fd548687}, !- Default Construction Set Name
  {4bda35cf-280d-4fad-8aea-fe9ae07952bc}, !- Default Schedule Set Name
  {0ebaae16-3f19-4a7d-9b49-8a2b78397515}, !- Group Rendering Name
  {8ad064d5-befb-4e4b-a0a8-eea6c3d7945f}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Warehouse,                              !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SubSurface,
  {e222a521-12ff-12f1-f425-c42dc5ab3d23}, !- Handle
  Office Front Door,                      !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a722f50f-fda4-4b2c-843f-44ea72a832c9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.039012867119, 0, 2.133495951135,     !- X,Y,Z Vertex 1 {m}
  12.039012867119, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  12.953323682378, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  12.953323682378, 0, 2.133495951135;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e142a541-14ff-12a1-f325-c32dc5ab3d25}, !- Handle
  Office Left Wall Door,                  !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {af7ffab5-cb7d-4793-a68a-918ca67f7479}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.02895474196111, 2.13349595113502,  !- X,Y,Z Vertex 1 {m}
  0, 5.02895474196111, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 4.11459933433182, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 4.11459933433182, 2.13349595113502;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd23d111-21bd-13d5-aeeb-d14ed5fe4af2}, !- Handle
  Fine Storage Overhead Door1,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a50eff28-8688-422b-9443-0a4fe183df9f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  33.479659311782, 0, 2.438251358764,     !- X,Y,Z Vertex 1 {m}
  33.479659311782, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  36.527540398794, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  36.527540398794, 0, 2.438251358764;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd23b211-21bb-13b5-aebb-d24ed5ee4ef3}, !- Handle
  Fine Storage Overhead Door2,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.717770381465, 4.9416673497, 2.438251358764, !- X,Y,Z Vertex 1 {m}
  45.717770381465, 4.9416673497, 0,       !- X,Y,Z Vertex 2 {m}
  45.717770381465, 7.989548436712, 0,     !- X,Y,Z Vertex 3 {m}
  45.717770381465, 7.989548436712, 2.438251358764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb23b211-22db-22b5-abbb-d24bd5eb4ef4}, !- Handle
  Fine Storage Overhead Door3,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.717770381465, 23.08747404264, 2.438251358764, !- X,Y,Z Vertex 1 {m}
  45.717770381465, 23.08747404264, 0,     !- X,Y,Z Vertex 2 {m}
  45.717770381465, 26.135355129652, 0,    !- X,Y,Z Vertex 3 {m}
  45.717770381465, 26.135355129652, 2.438251358764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb23d221-32db-34b5-aaab-d24aa5eb4ee4}, !- Handle
  Fine Storage Overhead Door4,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 28.015580613846, 2.438251358764,     !- X,Y,Z Vertex 1 {m}
  0, 28.015580613846, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 24.967699526834, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 24.967699526834, 2.438251358764;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc23d233-32cb-34c5-acab-d24ac5eb4ec5}, !- Handle
  Bulk Storage Overhead Door1,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 93.95001813391, 2.438251358764,      !- X,Y,Z Vertex 1 {m}
  0, 93.95001813391, 0,                   !- X,Y,Z Vertex 2 {m}
  0, 90.902137046898, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 90.902137046898, 2.438251358764;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddb38950-c035-4666-b655-f318ba7f0342}, !- Handle
  Bulk Storage Overhead Door2,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 84.882660341586, 2.438251358764,     !- X,Y,Z Vertex 1 {m}
  0, 84.882660341586, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 81.834779254575, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 81.834779254575, 2.438251358764;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21b9512b-88b8-4df7-8ddf-b5b9f2c9f530}, !- Handle
  Bulk Storage Overhead Door3,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 75.815302549262, 2.438251358764,     !- X,Y,Z Vertex 1 {m}
  0, 75.815302549262, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 72.767421462251, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 72.767421462251, 2.438251358764;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77c7155f-c910-4a10-b06a-073c4dc43d10}, !- Handle
  Bulk Storage Overhead Door4,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.747944756938, 2.438251358764,     !- X,Y,Z Vertex 1 {m}
  0, 66.747944756938, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 63.700063669927, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 63.700063669927, 2.438251358764;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {06082934-0979-49fc-be68-3926952b5b43}, !- Handle
  Bulk Storage Overhead Door5,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 57.680586964615, 2.438251358764,     !- X,Y,Z Vertex 1 {m}
  0, 57.680586964615, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 54.632705877603, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 54.632705877603, 2.438251358764;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e0e2784-6483-4b29-9e66-6e25721edc69}, !- Handle
  Bulk Storage Overhead Door6,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.613229172291, 2.438251358764,     !- X,Y,Z Vertex 1 {m}
  0, 48.613229172291, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 45.565348085279, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 45.565348085279, 2.438251358764;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fc6efd96-2946-4c9e-b61a-a97517f30481}, !- Handle
  Bulk Storage Overhead Door7,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 39.545871379967, 2.438251358764,     !- X,Y,Z Vertex 1 {m}
  0, 39.545871379967, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 36.497990292956, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 36.497990292956, 2.438251358764;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd6efd82-2242-4c2e-c61a-c97517f30335}, !- Handle
  Bulk Storage Overhead Door8,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.717770381465, 37.093047145699, 2.438251358764, !- X,Y,Z Vertex 1 {m}
  45.717770381465, 37.093047145699, 0,    !- X,Y,Z Vertex 2 {m}
  45.717770381465, 39.531328232711, 0,    !- X,Y,Z Vertex 3 {m}
  45.717770381465, 39.531328232711, 2.438251358764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad6efa22-2849-9c2e-c99a-c96617f30366}, !- Handle
  Bulk Storage Overhead Door9,            !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.717770381465, 55.273759445851, 2.438251358764, !- X,Y,Z Vertex 1 {m}
  45.717770381465, 55.273759445851, 0,    !- X,Y,Z Vertex 2 {m}
  45.717770381465, 57.712040532863, 0,    !- X,Y,Z Vertex 3 {m}
  45.717770381465, 57.712040532863, 2.438251358764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad6eda77-2847-7d2e-c77a-c96617f30377}, !- Handle
  Bulk Storage Overhead Door10,           !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.717770381465, 73.315058536411, 2.438251358764, !- X,Y,Z Vertex 1 {m}
  45.717770381465, 73.315058536411, 0,    !- X,Y,Z Vertex 2 {m}
  45.717770381465, 75.753339623423, 0,    !- X,Y,Z Vertex 3 {m}
  45.717770381465, 75.753339623423, 2.438251358764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad6bda71-2147-1d2b-c45b-c55617f33377}, !- Handle
  Bulk Storage Overhead Door11,           !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.717770381465, 89.887764572181, 2.438251358764, !- X,Y,Z Vertex 1 {m}
  45.717770381465, 89.887764572181, 0,    !- X,Y,Z Vertex 2 {m}
  45.717770381465, 92.326045659193, 0,    !- X,Y,Z Vertex 3 {m}
  45.717770381465, 92.326045659193, 2.438251358764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad6bde51-2321-1d2c-c22b-c22617f33227}, !- Handle
  Bulk Storage Overhead Door12,           !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  40.439074862717, 100.579094839222, 2.438251358764, !- X,Y,Z Vertex 1 {m}
  40.439074862717, 100.579094839222, 0,   !- X,Y,Z Vertex 2 {m}
  37.391193775705, 100.579094839222, 0,   !- X,Y,Z Vertex 3 {m}
  37.391193775705, 100.579094839222, 2.438251358764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad6bda77-2727-7d2e-e98b-c29917f33229}, !- Handle
  Bulk Storage Overhead Door13,           !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  30.771439143478, 100.579094839222, 2.438251358764, !- X,Y,Z Vertex 1 {m}
  30.771439143478, 100.579094839222, 0,   !- X,Y,Z Vertex 2 {m}
  27.723558056466, 100.579094839222, 0,   !- X,Y,Z Vertex 3 {m}
  27.723558056466, 100.579094839222, 2.438251358764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad6dda71-1717-7d2d-e98d-c29817d38229}, !- Handle
  Bulk Storage Overhead Door14,           !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  16.687766818731, 100.579094839222, 2.438251358764, !- X,Y,Z Vertex 1 {m}
  16.687766818731, 100.579094839222, 0,   !- X,Y,Z Vertex 2 {m}
  13.639885731719, 100.579094839222, 0,   !- X,Y,Z Vertex 3 {m}
  13.639885731719, 100.579094839222, 2.438251358764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad6cdc78-1867-6d6d-e66d-c29667d38626}, !- Handle
  Bulk Storage Overhead Door15,           !- Name
  OverheadDoor,                           !- Sub Surface Type
  ,                                       !- Construction Name
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.322384518536, 100.579094839222, 2.438251358764, !- X,Y,Z Vertex 1 {m}
  7.322384518536, 100.579094839222, 0,    !- X,Y,Z Vertex 2 {m}
  4.274503431524, 100.579094839222, 0,    !- X,Y,Z Vertex 3 {m}
  4.274503431524, 100.579094839222, 2.438251358764; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de362f6f-5304-403a-9858-e02e47775660}, !- Handle
  Bulk Storage Door1,                     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 47.5464811967232, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 47.5464811967232, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 48.4608366043525, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 48.4608366043525, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd037e5f-9b53-49b8-bdb3-18ca014ef11e}, !- Handle
  Bulk Storage Door2,                     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 65.071626509618, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 65.071626509618, 0,   !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 65.9859819172473, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 65.9859819172473, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d237d869-aeeb-49fc-9e36-79d55341f2c9}, !- Handle
  Bulk Storage Door3,                     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {93a00761-ab33-4e9d-bff7-fed32e66feb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 82.5967718225128, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 82.5967718225128, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 83.5111272301421, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 83.5111272301421, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d244d844-adeb-42fd-9e41-79d51141f2c1}, !- Handle
  Bulk Storage Door4,                     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {b8b06532-b20c-4b27-b353-fb685ea15ba8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.352181134479, 100.579094839222, 2.133495951135, !- X,Y,Z Vertex 1 {m}
  23.352181134479, 100.579094839222, 0,   !- X,Y,Z Vertex 2 {m}
  22.437825726850, 100.579094839222, 0,   !- X,Y,Z Vertex 3 {m}
  22.437825726850, 100.579094839222, 2.133495951135; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d244e822-adec-12fc-1e41-75d51545f2c5}, !- Handle
  Bulk Storage Door5,                     !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb36d53-8956-4573-9d42-f3de2486a693}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 70.345058109595, 2.133495951135,     !- X,Y,Z Vertex 1 {m}
  0, 70.345058109595, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 69.430702701966, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 69.430702701966, 2.133495951135;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5985fe05-ad32-4b65-b0c2-46302891e062}, !- Handle
  Fine Storage Left Door,                 !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {e7c4e556-9445-43b4-bfcc-f9fc21f24f21}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 19.3538561281534, 2.13349595113502,  !- X,Y,Z Vertex 1 {m}
  0, 20.2682115357827, 2.13349595113502,  !- X,Y,Z Vertex 2 {m}
  0, 20.2682115357827, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 19.3538561281534, 0;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {deca29f3-9920-47db-8341-dfaef5245578}, !- Handle
  Fine Storage Right Door,                !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {a0ba0fa9-aa51-4fbe-bdcc-bf0a22e397dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  45.7177703814647, 14.7820790900069, 2.13349595113502, !- X,Y,Z Vertex 1 {m}
  45.7177703814647, 14.7820790900069, 0,  !- X,Y,Z Vertex 2 {m}
  45.7177703814647, 15.6964344976362, 0,  !- X,Y,Z Vertex 3 {m}
  45.7177703814647, 15.6964344976362, 2.13349595113502; !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {911942a5-7d44-4f8a-8000-bf3f46c8af1d}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/openstudio-standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site,
  {91878fed-3bec-4edf-9e07-e4834115eab0}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  ;                                       !- Terrain

OS:SizingPeriod:DesignDay,
  {0bfb000b-435a-4cc2-8a6c-be20129be448}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a30f05b5-91db-414b-8373-e51ccc571295}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns WB=>MDB, !- Name
  29.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {e27cff5e-045f-456e-b23b-e219c99a6e6b}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Site:WaterMainsTemperature,
  {a1b6b57d-c9a1-47af-8004-a05e0a8a530b}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2,                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}
  1,                                      !- Temperature Multiplier {dimensionless}
  0;                                      !- Temperature Offset {deltaC}

OS:Site:GroundTemperature:Shallow,
  {1008ab64-5624-4efa-83e7-080e6a5875fa}, !- Handle
  6,                                      !- January Surface Ground Temperature {C}
  2.1,                                    !- February Surface Ground Temperature {C}
  1.1,                                    !- March Surface Ground Temperature {C}
  2,                                      !- April Surface Ground Temperature {C}
  7.2,                                    !- May Surface Ground Temperature {C}
  13.1,                                   !- June Surface Ground Temperature {C}
  18.7,                                   !- July Surface Ground Temperature {C}
  22.7,                                   !- August Surface Ground Temperature {C}
  23.9,                                   !- September Surface Ground Temperature {C}
  22,                                     !- October Surface Ground Temperature {C}
  17.5,                                   !- November Surface Ground Temperature {C}
  11.7;                                   !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {ee012eda-b77e-46f3-bff1-c17981a0f91a}, !- Handle
  11.8,                                   !- January Deep Ground Temperature {C}
  9,                                      !- February Deep Ground Temperature {C}
  7.2,                                    !- March Deep Ground Temperature {C}
  6.7,                                    !- April Deep Ground Temperature {C}
  7.7,                                    !- May Deep Ground Temperature {C}
  10.1,                                   !- June Deep Ground Temperature {C}
  13,                                     !- July Deep Ground Temperature {C}
  15.9,                                   !- August Deep Ground Temperature {C}
  17.8,                                   !- September Deep Ground Temperature {C}
  18.2,                                   !- October Deep Ground Temperature {C}
  17.1,                                   !- November Deep Ground Temperature {C}
  14.8;                                   !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {dcb88782-9367-4953-b63a-337a4bb3ac7c}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Rendering:Color,
  {5370c3c6-1ab2-4713-b5f2-2dfebcac5940}, !- Handle
  Warehouse Bulk 1,                       !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {eb0dff99-b660-41af-b61b-452844888034}, !- Handle
  Warehouse Bulk Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {64554976-8ad0-41cc-9549-061915ea61cc}, !- Handle
  Warehouse Bulk Lights,                  !- Name
  {eb0dff99-b660-41af-b61b-452844888034}, !- Lights Definition Name
  {aabbd8d8-a688-47dd-8dd9-7290bdad9599}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {24cea922-7424-40bd-9873-d99a5c8a2478}, !- Handle
  {eb0dff99-b660-41af-b61b-452844888034}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {2f26750f-7caf-476f-a9f8-4047fc4fdf66}, !- Handle
  Warehouse Bulk Elec Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.55841615086008,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f949a4ae-2098-4162-a921-155a9ac83a85}, !- Handle
  Warehouse Bulk Elec Equip,              !- Name
  {2f26750f-7caf-476f-a9f8-4047fc4fdf66}, !- Electric Equipment Definition Name
  {aabbd8d8-a688-47dd-8dd9-7290bdad9599}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {87a2e1f9-ca87-45ce-ac36-4f455da16256}, !- Handle
  Warehouse Bulk Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {7db44290-5259-41cb-a460-ebd3d1704ce9}, !- Handle
  Warehouse Bulk Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c45daa4b-1708-4cff-a88d-a64c50250d30}, !- Number of People Schedule Name
  {c1e29b24-17d6-493e-a6b0-dde068ea56f7}, !- People Activity Level Schedule Name
  {abee11cb-c376-48b4-9cce-e7e8a622504e}, !- Lighting Schedule Name
  {03a9a87e-e40a-4fb7-bf7d-3efa5cfc7589}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {c45daa4b-1708-4cff-a88d-a64c50250d30}, !- Handle
  Warehouse BLDG_OCC_SCH,                 !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {5f144a4d-3ff6-439e-a8b9-588806eecb0c}, !- Default Day Schedule Name
  {eacea439-2d87-4e06-9c27-92a8917dc834}, !- Summer Design Day Schedule Name
  {5822336d-1fd0-4210-932e-ffc4026be503}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5f144a4d-3ff6-439e-a8b9-588806eecb0c}, !- Handle
  Warehouse BLDG_OCC_SCH Default,         !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d268e2ba-00cf-400d-9293-dc3c654ef84e}, !- Handle
  Schedule Rule 1,                        !- Name
  {c45daa4b-1708-4cff-a88d-a64c50250d30}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {164b166e-b7ba-44a5-8aea-981bdc4b9e8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {164b166e-b7ba-44a5-8aea-981bdc4b9e8e}, !- Handle
  Warehouse BLDG_OCC_SCH Wkdy Day,        !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0;                                      !- Value Until Time 8

OS:Schedule:Day,
  {eacea439-2d87-4e06-9c27-92a8917dc834}, !- Handle
  Warehouse BLDG_OCC_SCH Summer Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5822336d-1fd0-4210-932e-ffc4026be503}, !- Handle
  Warehouse BLDG_OCC_SCH Winter Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {c1e29b24-17d6-493e-a6b0-dde068ea56f7}, !- Handle
  Warehouse Office Activity Schedule,     !- Name
  {f89e9bc0-da94-4759-8810-7cc68b452cca}, !- Schedule Type Limits Name
  {16eb982c-c514-4027-9ee4-2a85b536e381}, !- Default Day Schedule Name
  {a8bf2f0d-e432-431a-9ab1-56815cad51be}, !- Summer Design Day Schedule Name
  {da4298c4-df86-458a-8b7f-ed472ed1aaf3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {16eb982c-c514-4027-9ee4-2a85b536e381}, !- Handle
  Warehouse Office Activity Schedule Default, !- Name
  {f89e9bc0-da94-4759-8810-7cc68b452cca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {da4298c4-df86-458a-8b7f-ed472ed1aaf3}, !- Handle
  Warehouse Office Activity Schedule Winter Design Day, !- Name
  {f89e9bc0-da94-4759-8810-7cc68b452cca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:Schedule:Day,
  {a8bf2f0d-e432-431a-9ab1-56815cad51be}, !- Handle
  Warehouse Office Activity Schedule Summer Design Day, !- Name
  {f89e9bc0-da94-4759-8810-7cc68b452cca}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  131.85;                                 !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f89e9bc0-da94-4759-8810-7cc68b452cca}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {abee11cb-c376-48b4-9cce-e7e8a622504e}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH,       !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {1128984b-fde5-4b1e-9283-1836be6ed497}, !- Default Day Schedule Name
  {c4f72468-0a9a-4fe8-bb56-06305251d165}, !- Summer Design Day Schedule Name
  {6256e094-8ec8-4b87-a1e4-19e51325767e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1128984b-fde5-4b1e-9283-1836be6ed497}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Default, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c4f72468-0a9a-4fe8-bb56-06305251d165}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Summer Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b0607e94-7644-478f-afb6-f700cbbd268c}, !- Handle
  Schedule Rule 2,                        !- Name
  {abee11cb-c376-48b4-9cce-e7e8a622504e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {97771cfb-3bb9-4b82-96ab-ddc9210a9e48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97771cfb-3bb9-4b82-96ab-ddc9210a9e48}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Wkdy Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.75,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1;                                    !- Value Until Time 7

OS:Schedule:Day,
  {6256e094-8ec8-4b87-a1e4-19e51325767e}, !- Handle
  Warehouse BLDG_LIGHT_STORAGE_SCH Winter Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {03a9a87e-e40a-4fb7-bf7d-3efa5cfc7589}, !- Handle
  Warehouse Bldg Equip,                   !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {59088dcf-ce11-4281-ac48-a8dae7194faa}, !- Default Day Schedule Name
  {7fb132a6-a5ce-486a-a277-df2ac8def067}, !- Summer Design Day Schedule Name
  {8e7bee0d-c551-402f-87ea-16ad32bbdb80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59088dcf-ce11-4281-ac48-a8dae7194faa}, !- Handle
  Warehouse Bldg Equip Default,           !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7fb132a6-a5ce-486a-a277-df2ac8def067}, !- Handle
  Warehouse Bldg Equip Summer Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {93f77676-af9f-451c-88be-f321c459514b}, !- Handle
  Schedule Rule 3,                        !- Name
  {03a9a87e-e40a-4fb7-bf7d-3efa5cfc7589}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {acd8712a-7531-4bdc-a095-5c7500651bd9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {acd8712a-7531-4bdc-a095-5c7500651bd9}, !- Handle
  Warehouse Bldg Equip Wkdy Day,          !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {45e84891-6b1e-4f0d-8c1e-b4575100b445}, !- Handle
  Schedule Rule 4,                        !- Name
  {03a9a87e-e40a-4fb7-bf7d-3efa5cfc7589}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {54f0e8a5-e78c-4f78-8c90-d5815e77b6e9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {54f0e8a5-e78c-4f78-8c90-d5815e77b6e9}, !- Handle
  Warehouse Bldg Equip Wknd|Hol Day,      !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8e7bee0d-c551-402f-87ea-16ad32bbdb80}, !- Handle
  Warehouse Bldg Equip Winter Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {705b79aa-4491-4608-8a48-b3e5d252922b}, !- Handle
  Warehouse Bulk Thermostat,              !- Name
  {02f12add-1cb8-4f40-a3e9-c4e9bdc7705b}, !- Heating Setpoint Temperature Schedule Name
  {83a05a25-c804-4ee8-9365-c110a9c05c54}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {02f12add-1cb8-4f40-a3e9-c4e9bdc7705b}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  {fa05a693-9118-4eca-be1b-aecf503353c2}, !- Default Day Schedule Name
  {985e0e58-ccaa-4a2c-8f57-538ea8cb572e}, !- Summer Design Day Schedule Name
  {28506b80-05dd-493e-a45d-eb6c28686fb4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa05a693-9118-4eca-be1b-aecf503353c2}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Default, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {985e0e58-ccaa-4a2c-8f57-538ea8cb572e}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Summer Design Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Day,
  {28506b80-05dd-493e-a45d-eb6c28686fb4}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Winter Design Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {510ae6a3-71bd-4f05-a3ee-ce55bc84305e}, !- Handle
  Schedule Rule 5,                        !- Name
  {02f12add-1cb8-4f40-a3e9-c4e9bdc7705b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3f6096d0-3868-414d-a6cb-8f66c4215df9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f6096d0-3868-414d-a6cb-8f66c4215df9}, !- Handle
  Warehouse Bulk Storage Heating Setpoint Schedule Wknd Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  10;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {83a05a25-c804-4ee8-9365-c110a9c05c54}, !- Handle
  Warehouse ClgSetp BulkStorage,          !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  {536099d4-c9e5-49e2-ae25-a2bc5b1fc529}, !- Default Day Schedule Name
  {d8a9fc7a-23b5-446f-b9f9-df4096214471}, !- Summer Design Day Schedule Name
  {9a0d2240-e972-4171-a484-0d9c79709808}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {536099d4-c9e5-49e2-ae25-a2bc5b1fc529}, !- Handle
  Warehouse ClgSetp BulkStorage Default,  !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d8a9fc7a-23b5-446f-b9f9-df4096214471}, !- Handle
  Warehouse ClgSetp BulkStorage Summer Design Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Day,
  {9a0d2240-e972-4171-a484-0d9c79709808}, !- Handle
  Warehouse ClgSetp BulkStorage Winter Design Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ec69e430-1390-4814-8091-a3f0125073ef}, !- Handle
  Schedule Rule 6,                        !- Name
  {83a05a25-c804-4ee8-9365-c110a9c05c54}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d1eebaa-f748-433d-983a-2902e253e440}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d1eebaa-f748-433d-983a-2902e253e440}, !- Handle
  Warehouse ClgSetp BulkStorage Wknd Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  50;                                     !- Value Until Time 1

OS:Rendering:Color,
  {0e2775cf-393b-4b6f-9708-08add66adb60}, !- Handle
  Warehouse Fine 1,                       !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {7eb43550-8a18-43fd-8926-f625fe2d0ab7}, !- Handle
  Warehouse Fine Lights Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.42,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9c3d186b-772e-474e-9d5e-e7c0ca5b6f8a}, !- Handle
  Warehouse Fine Lights,                  !- Name
  {7eb43550-8a18-43fd-8926-f625fe2d0ab7}, !- Lights Definition Name
  {fa494797-3b47-43b7-8d83-65371f4bbb13}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {3219140a-120b-4109-a0e0-39895922603b}, !- Handle
  {7eb43550-8a18-43fd-8926-f625fe2d0ab7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {2c443b39-4a6e-4448-b5b3-2cb373938a3e}, !- Handle
  Warehouse Fine Ventilation,             !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bae1b01e-9e65-438f-8b82-a450b0778606}, !- Handle
  Warehouse Fine Schedule Set,            !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c45daa4b-1708-4cff-a88d-a64c50250d30}, !- Number of People Schedule Name
  {c1e29b24-17d6-493e-a6b0-dde068ea56f7}, !- People Activity Level Schedule Name
  {abee11cb-c376-48b4-9cce-e7e8a622504e}, !- Lighting Schedule Name
  {03a9a87e-e40a-4fb7-bf7d-3efa5cfc7589}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8fa3c2e-de8b-47e8-a22f-a1e0318e25d2}, !- Handle
  Warehouse Fine Thermostat,              !- Name
  {0ebaf8ec-c716-4e2c-87ca-dbe0cd371563}, !- Heating Setpoint Temperature Schedule Name
  {4c610db9-9c10-4047-b672-b10f090f9286}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {0ebaf8ec-c716-4e2c-87ca-dbe0cd371563}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  {9728690a-7527-46cf-bf5b-5fb8274fe4ab}, !- Default Day Schedule Name
  {f2bb6e3e-ca10-495a-ba03-8f28590d026e}, !- Summer Design Day Schedule Name
  {6dab25a8-022b-46eb-a05a-cc9f599b3336}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9728690a-7527-46cf-bf5b-5fb8274fe4ab}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Default, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {f2bb6e3e-ca10-495a-ba03-8f28590d026e}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Summer Design Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {6dab25a8-022b-46eb-a05a-cc9f599b3336}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Winter Design Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {b4daf88d-1a72-4c87-8b15-774edb8a9bbf}, !- Handle
  Schedule Rule 7,                        !- Name
  {0ebaf8ec-c716-4e2c-87ca-dbe0cd371563}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3af20578-2bbf-467d-ae7e-732400820c22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3af20578-2bbf-467d-ae7e-732400820c22}, !- Handle
  Warehouse Fine Storage Heating Setpoint Schedule Wknd Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c610db9-9c10-4047-b672-b10f090f9286}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  {e3d1df8f-7b13-4126-9f1f-b4fc6d260b51}, !- Default Day Schedule Name
  {201204b1-94b4-4b37-a537-72ed61b5128c}, !- Summer Design Day Schedule Name
  {d4f3c9c7-55aa-4cc1-a482-6ae598f5db83}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e3d1df8f-7b13-4126-9f1f-b4fc6d260b51}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Default, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {201204b1-94b4-4b37-a537-72ed61b5128c}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Summer Design Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d4f3c9c7-55aa-4cc1-a482-6ae598f5db83}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Winter Design Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ca57db20-a0c5-4acb-b0a7-ccdb4700ae42}, !- Handle
  Schedule Rule 8,                        !- Name
  {4c610db9-9c10-4047-b672-b10f090f9286}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {49312f96-6116-4829-8b08-105916eb45a4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {49312f96-6116-4829-8b08-105916eb45a4}, !- Handle
  Warehouse Fine Storage Cooling Setpoint Schedule Wknd Day, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Rendering:Color,
  {0ebaae16-3f19-4a7d-9b49-8a2b78397515}, !- Handle
  Warehouse Office 1,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {e33b64cb-4c04-455a-8db6-17aba218fd01}, !- Handle
  Warehouse Office People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0210972644167511,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  AdaptiveASH55;                          !- Thermal Comfort Model Type 1

OS:People,
  {868832bc-bab3-4995-972b-6109f49f5ffe}, !- Handle
  Warehouse Office People,                !- Name
  {e33b64cb-4c04-455a-8db6-17aba218fd01}, !- People Definition Name
  {626ccb3f-df17-4651-ba00-0696cb5a3ca7}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e3b267bd-9d34-40e2-a9fa-12db2a9fa078}, !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,             !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  {c5b12691-72ed-44ba-b7e6-05386d0081b9}, !- Clothing Insulation Schedule Name
  {35c6029e-df0d-4a34-ae4d-cf103335fba7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c5b12691-72ed-44ba-b7e6-05386d0081b9}, !- Handle
  Clothing Schedule,                      !- Name
  {c54de810-861e-4579-af7d-d02be9faa0af}, !- Schedule Type Limits Name
  {58c51c29-1283-4a67-a421-0610d6394645}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58c51c29-1283-4a67-a421-0610d6394645}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c54de810-861e-4579-af7d-d02be9faa0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15323019-263a-42b1-83b5-4985d2056c41}, !- Handle
  Schedule Rule 9,                        !- Name
  {c5b12691-72ed-44ba-b7e6-05386d0081b9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d6855d28-d6c0-4f48-802f-206e224ed197}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6855d28-d6c0-4f48-802f-206e224ed197}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c54de810-861e-4579-af7d-d02be9faa0af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c54de810-861e-4579-af7d-d02be9faa0af}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {35c6029e-df0d-4a34-ae4d-cf103335fba7}, !- Handle
  Air Velocity Schedule,                  !- Name
  {fb3e70e6-6867-4000-897c-133fc48a3e1b}, !- Schedule Type Limits Name
  {32de8467-9ec6-4aaa-99dd-3ba9ece9e569}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32de8467-9ec6-4aaa-99dd-3ba9ece9e569}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {fb3e70e6-6867-4000-897c-133fc48a3e1b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fb3e70e6-6867-4000-897c-133fc48a3e1b}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e3b267bd-9d34-40e2-a9fa-12db2a9fa078}, !- Handle
  Work Efficiency Schedule,               !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {4582a745-fbf8-4b71-9c0f-22536948a22f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4582a745-fbf8-4b71-9c0f-22536948a22f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {4002852c-1774-47b8-988b-c325684fdcac}, !- Handle
  Warehouse Office Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.18,                                   !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {04b03b42-b130-459c-a90d-d5d94bf815ba}, !- Handle
  Warehouse Office Lights,                !- Name
  {4002852c-1774-47b8-988b-c325684fdcac}, !- Lights Definition Name
  {626ccb3f-df17-4651-ba00-0696cb5a3ca7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {256933b4-95b9-4621-90a7-93d25482d759}, !- Handle
  {4002852c-1774-47b8-988b-c325684fdcac}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {efd04aa6-a147-4b0e-bc9e-f63b335a0218}, !- Handle
  Warehouse Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {92a9774f-4e2d-4959-a723-6d48b6f19f91}, !- Handle
  Warehouse Office Elec Equip,            !- Name
  {efd04aa6-a147-4b0e-bc9e-f63b335a0218}, !- Electric Equipment Definition Name
  {626ccb3f-df17-4651-ba00-0696cb5a3ca7}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8ad064d5-befb-4e4b-a0a8-eea6c3d7945f}, !- Handle
  Warehouse Office Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4bda35cf-280d-4fad-8aea-fe9ae07952bc}, !- Handle
  Warehouse Office Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {c45daa4b-1708-4cff-a88d-a64c50250d30}, !- Number of People Schedule Name
  {c1e29b24-17d6-493e-a6b0-dde068ea56f7}, !- People Activity Level Schedule Name
  {f5a6bda4-05ba-4851-bcf7-8533dd4a5284}, !- Lighting Schedule Name
  {28b543d6-a8a4-40b4-bcc6-2e1dda8d042f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {f5a6bda4-05ba-4851-bcf7-8533dd4a5284}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH,        !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {f2518e6d-7c4b-4986-b40d-c5f206147b9b}, !- Default Day Schedule Name
  {ffe0f10c-d09c-456f-893c-2e0fafced4c8}, !- Summer Design Day Schedule Name
  {d300f384-20b6-4c5d-ba30-b292b9c9946e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f2518e6d-7c4b-4986-b40d-c5f206147b9b}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Default, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {ffe0f10c-d09c-456f-893c-2e0fafced4c8}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Summer Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {387ea355-2d96-4522-b8ba-f1f5b9e8c616}, !- Handle
  Schedule Rule 10,                       !- Name
  {f5a6bda4-05ba-4851-bcf7-8533dd4a5284}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a945cb72-7b14-4c54-9dc3-cb6e6ee46b43}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a945cb72-7b14-4c54-9dc3-cb6e6ee46b43}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Wkdy Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.196742,                               !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.359268,                               !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.658658,                               !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.581672,                               !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.658658,                               !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.521794,                               !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.18;                                   !- Value Until Time 8

OS:Schedule:Day,
  {d300f384-20b6-4c5d-ba30-b292b9c9946e}, !- Handle
  Warehouse BLDG_LIGHT_OFFICE_SCH Winter Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {28b543d6-a8a4-40b4-bcc6-2e1dda8d042f}, !- Handle
  Warehouse Office_Plug_SCH,              !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {eff9aa06-28a7-45a3-a3ea-868de6a7eab6}, !- Default Day Schedule Name
  {17d64592-218d-4fba-a959-6cfb365bdca6}, !- Summer Design Day Schedule Name
  {6cd98d2f-9fe1-4e0b-bdf1-7e8a75b6d748}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eff9aa06-28a7-45a3-a3ea-868de6a7eab6}, !- Handle
  Warehouse Office_Plug_SCH Default,      !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25545;                                !- Value Until Time 1

OS:Schedule:Day,
  {17d64592-218d-4fba-a959-6cfb365bdca6}, !- Handle
  Warehouse Office_Plug_SCH Summer Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1a7432a0-c168-4ff4-8daa-c0eaa8f5579c}, !- Handle
  Schedule Rule 11,                       !- Name
  {28b543d6-a8a4-40b4-bcc6-2e1dda8d042f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c3fb290-1734-482c-b004-7b60e808f594}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c3fb290-1734-482c-b004-7b60e808f594}, !- Handle
  Warehouse Office_Plug_SCH Wkdy Day,     !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25545,                                !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2908065,                              !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4846775,                              !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.969355,                               !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4846775,                              !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25545;                                !- Value Until Time 6

OS:Schedule:Day,
  {6cd98d2f-9fe1-4e0b-bdf1-7e8a75b6d748}, !- Handle
  Warehouse Office_Plug_SCH Winter Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {c34f9a0b-1c57-40ac-9ecf-7994bb5fd8ed}, !- Handle
  Warehouse Office Thermostat,            !- Name
  {2981c6b7-c432-455d-a4b8-5bf5f9ccc00b}, !- Heating Setpoint Temperature Schedule Name
  {b5542921-8386-4f38-837e-3d55d7c72679}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2981c6b7-c432-455d-a4b8-5bf5f9ccc00b}, !- Handle
  Warehouse HtgSetp,                      !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  {31ad1dc9-5be9-499b-a986-aafe7e3d2bb6}, !- Default Day Schedule Name
  {1f1139c9-391c-4155-8ad1-f2b3bee64b2c}, !- Summer Design Day Schedule Name
  {10fcea2e-f7a3-4067-a8fa-0046c93f508a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {31ad1dc9-5be9-499b-a986-aafe7e3d2bb6}, !- Handle
  Warehouse HtgSetp Default,              !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {cf25b3a4-7b76-44eb-a18f-8a957b0b3fe6}, !- Handle
  Schedule Rule 12,                       !- Name
  {2981c6b7-c432-455d-a4b8-5bf5f9ccc00b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {17326cea-3586-406d-866b-1736489b18ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {17326cea-3586-406d-866b-1736489b18ae}, !- Handle
  Warehouse HtgSetp Sat Day,              !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {2dd58ba3-2a05-4ff9-bbf3-fbe9a340ac13}, !- Handle
  Schedule Rule 13,                       !- Name
  {2981c6b7-c432-455d-a4b8-5bf5f9ccc00b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5d6f74f7-361b-4e60-bef3-92b1d8e3b7ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d6f74f7-361b-4e60-bef3-92b1d8e3b7ad}, !- Handle
  Warehouse HtgSetp Sun Day,              !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1f1139c9-391c-4155-8ad1-f2b3bee64b2c}, !- Handle
  Warehouse HtgSetp Summer Design Day,    !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Day,
  {10fcea2e-f7a3-4067-a8fa-0046c93f508a}, !- Handle
  Warehouse HtgSetp Winter Design Day,    !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5542921-8386-4f38-837e-3d55d7c72679}, !- Handle
  Warehouse ClgSetp,                      !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  {539b29bf-dd09-44d3-ab1d-546e4b791757}, !- Default Day Schedule Name
  {5cd7c531-8579-4103-9f7b-876d997d31d2}, !- Summer Design Day Schedule Name
  {0a867785-392c-4865-b75d-e65df2941f37}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {539b29bf-dd09-44d3-ab1d-546e4b791757}, !- Handle
  Warehouse ClgSetp Default,              !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.9,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {d0953d90-e8a9-42d5-8a89-beee92085cfd}, !- Handle
  Schedule Rule 14,                       !- Name
  {b5542921-8386-4f38-837e-3d55d7c72679}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2c100ea8-8dcd-410e-ae6e-8588e37ca81a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c100ea8-8dcd-410e-ae6e-8588e37ca81a}, !- Handle
  Warehouse ClgSetp Sun Day,              !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5cd7c531-8579-4103-9f7b-876d997d31d2}, !- Handle
  Warehouse ClgSetp Summer Design Day,    !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0a867785-392c-4865-b75d-e65df2941f37}, !- Handle
  Warehouse ClgSetp Winter Design Day,    !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.9;                                   !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {b2b9c818-dc69-4d6d-bdb2-089fad89769c}, !- Handle
  Zone1 Office HVAC On Infiltration,      !- Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space or SpaceType Name
  {0ad7f1f2-05a2-4cdb-9f3e-203274dbd010}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {b023524e-fc0e-4ae1-95e6-e101b5dc1dca}, !- Handle
  Zone1 Office HVAC Off Infiltration,     !- Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space or SpaceType Name
  {5cc81465-abd9-41c3-a469-55544900f850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {d1863c22-6974-4f2d-8077-c5765aafb5ca}, !- Handle
  Zone2 Fine Storage HVAC On Infiltration, !- Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space or SpaceType Name
  {0ad7f1f2-05a2-4cdb-9f3e-203274dbd010}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {22a5896a-5762-4ceb-96db-aae36ba99ccf}, !- Handle
  Zone2 Fine Storage HVAC Off Infiltration, !- Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space or SpaceType Name
  {5cc81465-abd9-41c3-a469-55544900f850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {10a19d6e-5080-4b84-9f9d-48d238374200}, !- Handle
  Zone3 Bulk Storage HVAC On Infiltration, !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space or SpaceType Name
  {0ad7f1f2-05a2-4cdb-9f3e-203274dbd010}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.0051,                                 !- Constant Term Coefficient
  0.0059,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0368,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {db20fc58-46c5-4484-a979-d70c41a18f5f}, !- Handle
  Zone3 Bulk Storage HVAC Off Infiltration, !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space or SpaceType Name
  {5cc81465-abd9-41c3-a469-55544900f850}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000570329398838798,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0.01,                                   !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0441,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:Schedule:Ruleset,
  {ce2c0f0b-3d02-4a9f-ba3d-5bcc0dab765d}, !- Handle
  Warehouse INFIL_Door_Opening_SCH,       !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {1a896421-6ce5-4667-a76b-ecdf9e46dd21}, !- Default Day Schedule Name
  {8e1fa21f-f46e-4b7b-9308-82dc775d3003}, !- Summer Design Day Schedule Name
  {792a7ab1-a4fc-46da-b92d-c980273a1acc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1a896421-6ce5-4667-a76b-ecdf9e46dd21}, !- Handle
  Warehouse INFIL_Door_Opening_SCH Default, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {792a7ab1-a4fc-46da-b92d-c980273a1acc}, !- Handle
  Warehouse INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e1fa21f-f46e-4b7b-9308-82dc775d3003}, !- Handle
  Warehouse INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc8208e3-68b8-4322-9a37-5deca9033ece}, !- Handle
  Schedule Rule 15,                       !- Name
  {ce2c0f0b-3d02-4a9f-ba3d-5bcc0dab765d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6957f8c-0e35-4ab4-9350-c164b251ff9d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b6957f8c-0e35-4ab4-9350-c164b251ff9d}, !- Handle
  Warehouse INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:SpaceInfiltration:DesignFlowRate,
  {c548a5d9-1097-4234-8761-e094cf36d548}, !- Handle
  2.95 80.0 ft2 metal coiling Door Infiltration, !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space or SpaceType Name
  {ce2c0f0b-3d02-4a9f-ba3d-5bcc0dab765d}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0549469324445497,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {9a0468e2-4107-48ef-8df8-9029ab0d2350}, !- Handle
  8.85 80.0 ft2 rollup Door Infiltration, !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space or SpaceType Name
  {ce2c0f0b-3d02-4a9f-ba3d-5bcc0dab765d}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.0149855270303317,                     !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {a75e4170-8455-4786-b06d-463f90354c2f}, !- Handle
  3.2 80.0 ft2 open Door Infiltration,    !- Name
  {39655c19-15b3-4081-92c2-4613ae84d8e6}, !- Space or SpaceType Name
  {ce2c0f0b-3d02-4a9f-ba3d-5bcc0dab765d}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.132583815420901,                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

OS:SurfaceConvectionAlgorithm:Inside,
  {0a5bbb2d-3b23-4905-8fba-65a065541999}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {2b54fdd3-0125-4816-ba38-007dbf35fbb0}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {18767965-babe-473f-819e-4474956d2183}, !- Handle
  Zone1 Office ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd0a5b16-c702-4792-b863-f5ddbe92de39}, !- Zone Air Inlet Port List
  {33453295-b663-4d6f-a1e9-216ff126857a}, !- Zone Air Exhaust Port List
  {d8832f8b-9443-43af-92c4-e30ed3223896}, !- Zone Air Node Name
  {a3729bcf-e3c1-4e1d-8d41-44c18a67b6a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76b12c76-2b2d-401c-bbb5-51b7147f9d44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d253e28-c894-48fb-9218-0f0f4e512e67}, !- Handle
  Zone1 Office ZN Zone Air Node,          !- Name
  {d8832f8b-9443-43af-92c4-e30ed3223896}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8832f8b-9443-43af-92c4-e30ed3223896}, !- Handle
  {18767965-babe-473f-819e-4474956d2183}, !- Source Object
  11,                                     !- Outlet Port
  {1d253e28-c894-48fb-9218-0f0f4e512e67}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd0a5b16-c702-4792-b863-f5ddbe92de39}, !- Handle
  {18767965-babe-473f-819e-4474956d2183}, !- HVAC Component
  {2d413d46-7527-49f0-9af8-15192f994628}; !- Port 1

OS:PortList,
  {33453295-b663-4d6f-a1e9-216ff126857a}, !- Handle
  {18767965-babe-473f-819e-4474956d2183}; !- HVAC Component

OS:PortList,
  {a3729bcf-e3c1-4e1d-8d41-44c18a67b6a2}, !- Handle
  {18767965-babe-473f-819e-4474956d2183}, !- HVAC Component
  {9a7a3f86-81bd-4ad4-afe1-f36cc2d37677}; !- Port 1

OS:Sizing:Zone,
  {af20fcc1-09ee-4d70-a227-060d176aded1}, !- Handle
  {18767965-babe-473f-819e-4474956d2183}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {7d8d3184-d8e3-4a5e-8fb0-18b8cb11bf31}, !- Handle
  Zone1 Office ZN Zone HVAC Equipment List, !- Name
  {18767965-babe-473f-819e-4474956d2183}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c95c95e-1745-48a3-9423-c41c50956712}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {76b12c76-2b2d-401c-bbb5-51b7147f9d44}, !- Handle
  Warehouse Office Thermostat 1,          !- Name
  {2981c6b7-c432-455d-a4b8-5bf5f9ccc00b}, !- Heating Setpoint Temperature Schedule Name
  {b5542921-8386-4f38-837e-3d55d7c72679}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d030ddec-3b94-432d-b11f-4ce2c5d35d8b}, !- Handle
  Zone2 Fine Storage ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {838cddb9-fbac-4b42-95cc-1019be47eb1d}, !- Zone Air Inlet Port List
  {51b76b2f-0be0-4282-aa7c-f2c1e825a9f3}, !- Zone Air Exhaust Port List
  {9bdbb5f5-764c-478e-aa1f-4b9395885df8}, !- Zone Air Node Name
  {b91368e2-eea3-45aa-bf1d-bb1bd15ead68}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25c49cdb-2030-4800-b013-48e0d04cf620}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {04b1a69c-df27-45f0-8f58-4df53d59801e}, !- Handle
  Zone2 Fine Storage ZN Zone Air Node,    !- Name
  {9bdbb5f5-764c-478e-aa1f-4b9395885df8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bdbb5f5-764c-478e-aa1f-4b9395885df8}, !- Handle
  {d030ddec-3b94-432d-b11f-4ce2c5d35d8b}, !- Source Object
  11,                                     !- Outlet Port
  {04b1a69c-df27-45f0-8f58-4df53d59801e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {838cddb9-fbac-4b42-95cc-1019be47eb1d}, !- Handle
  {d030ddec-3b94-432d-b11f-4ce2c5d35d8b}, !- HVAC Component
  {f23ab01f-5909-4681-8653-1b055a7932a3}; !- Port 1

OS:PortList,
  {51b76b2f-0be0-4282-aa7c-f2c1e825a9f3}, !- Handle
  {d030ddec-3b94-432d-b11f-4ce2c5d35d8b}; !- HVAC Component

OS:PortList,
  {b91368e2-eea3-45aa-bf1d-bb1bd15ead68}, !- Handle
  {d030ddec-3b94-432d-b11f-4ce2c5d35d8b}, !- HVAC Component
  {771401fd-36dc-45a8-bd5e-945161e9123c}; !- Port 1

OS:Sizing:Zone,
  {24bd0fff-3b54-4b04-834e-17853e7f7fa4}, !- Handle
  {d030ddec-3b94-432d-b11f-4ce2c5d35d8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {5e6a6eab-ad47-483a-b1f3-a4c547379931}, !- Handle
  Zone2 Fine Storage ZN Zone HVAC Equipment List, !- Name
  {d030ddec-3b94-432d-b11f-4ce2c5d35d8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6793a122-84cb-4292-a179-5a1908e57302}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {25c49cdb-2030-4800-b013-48e0d04cf620}, !- Handle
  Warehouse Fine Thermostat 1,            !- Name
  {0ebaf8ec-c716-4e2c-87ca-dbe0cd371563}, !- Heating Setpoint Temperature Schedule Name
  {4c610db9-9c10-4047-b672-b10f090f9286}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e70d73e-5888-415f-afea-e6117cc2716e}, !- Handle
  Zone3 Bulk Storage ZN,                  !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c52dbf65-e779-40ba-a0a4-473befb115ae}, !- Zone Air Inlet Port List
  {8eaadfef-4a3f-4847-9c6f-455345d2432c}, !- Zone Air Exhaust Port List
  {b315abcd-5410-468c-8e7a-5e63a067fe7a}, !- Zone Air Node Name
  {efe0f670-65d9-425e-a701-d1659963d3a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a489cd8e-e78a-44e6-aa48-a290d27297b9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55ec8a7b-065a-45ad-8c70-c6754f9683a7}, !- Handle
  Zone3 Bulk Storage ZN Zone Air Node,    !- Name
  {b315abcd-5410-468c-8e7a-5e63a067fe7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b315abcd-5410-468c-8e7a-5e63a067fe7a}, !- Handle
  {1e70d73e-5888-415f-afea-e6117cc2716e}, !- Source Object
  11,                                     !- Outlet Port
  {55ec8a7b-065a-45ad-8c70-c6754f9683a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c52dbf65-e779-40ba-a0a4-473befb115ae}, !- Handle
  {1e70d73e-5888-415f-afea-e6117cc2716e}, !- HVAC Component
  {3f6221eb-8800-4c36-a996-02b7ba463ed4}; !- Port 1

OS:PortList,
  {8eaadfef-4a3f-4847-9c6f-455345d2432c}, !- Handle
  {1e70d73e-5888-415f-afea-e6117cc2716e}, !- HVAC Component
  {1c86e7b1-e25d-4309-8ddc-c661b3db532d}; !- Port 1

OS:PortList,
  {efe0f670-65d9-425e-a701-d1659963d3a0}, !- Handle
  {1e70d73e-5888-415f-afea-e6117cc2716e}; !- HVAC Component

OS:Sizing:Zone,
  {afc6d833-c188-4bed-8b01-2bdb383fe4aa}, !- Handle
  {1e70d73e-5888-415f-afea-e6117cc2716e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                             !- Sizing Option
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:ZoneHVAC:EquipmentList,
  {6d2e8498-0d3b-4a8b-8190-369bcafdba78}, !- Handle
  Zone3 Bulk Storage ZN Zone HVAC Equipment List, !- Name
  {1e70d73e-5888-415f-afea-e6117cc2716e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0daaa7f-a373-4f57-9253-7bcd219805a8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e46ffeea-e83d-49b4-9e27-d9ab26ff9a19}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f8c1178a-216e-47de-8e1e-44e666ea6e48}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a489cd8e-e78a-44e6-aa48-a290d27297b9}, !- Handle
  Warehouse Bulk Thermostat 1,            !- Name
  {02f12add-1cb8-4f40-a3e9-c4e9bdc7705b}, !- Heating Setpoint Temperature Schedule Name
  {83a05a25-c804-4ee8-9365-c110a9c05c54}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8be44247-1867-4186-a338-0c96bbca1e7a}, !- Handle
  Warehouse FanSched,                     !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  {283a4abf-6431-47e5-91da-00b1fd8e51b5}, !- Default Day Schedule Name
  {3f04fa29-a5bf-4b1e-a807-6ac9c2fab67b}, !- Summer Design Day Schedule Name
  {1e95bafe-3ab8-41f8-9e95-441afb60a14f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {283a4abf-6431-47e5-91da-00b1fd8e51b5}, !- Handle
  Warehouse FanSched Default,             !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ac6faa0-c8a0-4603-9f38-46f5292dcba1}, !- Handle
  Schedule Rule 16,                       !- Name
  {8be44247-1867-4186-a338-0c96bbca1e7a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0c337877-8d3a-45b9-a376-c9e99e52ae99}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c337877-8d3a-45b9-a376-c9e99e52ae99}, !- Handle
  Warehouse FanSched Sat|Wkdy Day,        !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1e95bafe-3ab8-41f8-9e95-441afb60a14f}, !- Handle
  Warehouse FanSched Winter Design Day,   !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f04fa29-a5bf-4b1e-a807-6ac9c2fab67b}, !- Handle
  Warehouse FanSched Summer Design Day,   !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {271bbd19-6b6e-4f6c-9f56-a08660beae31}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched,  !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {ef3f21a6-c0fe-4397-942f-f944aed8e0f4}, !- Default Day Schedule Name
  {be2b4cdd-2f90-4dec-b854-9c6297d6d0d3}, !- Summer Design Day Schedule Name
  {d5dda9f2-f590-4d96-8c13-cbbd9d2c8a4d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef3f21a6-c0fe-4397-942f-f944aed8e0f4}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Default, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {451fca10-a025-4eee-b425-246704e782fc}, !- Handle
  Schedule Rule 17,                       !- Name
  {271bbd19-6b6e-4f6c-9f56-a08660beae31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5c8a31b4-3903-4bae-aa4f-0822756e8dd3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5c8a31b4-3903-4bae-aa4f-0822756e8dd3}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Sat|Wkdy Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d5dda9f2-f590-4d96-8c13-cbbd9d2c8a4d}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be2b4cdd-2f90-4dec-b854-9c6297d6d0d3}, !- Handle
  Warehouse MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {03aae0a5-f6a3-43bb-a46e-1cd84ac18240}, !- Handle
  Zone1 Office ZN HVAC_1,                 !- Name
  ,                                       !- Controller List Name
  {8be44247-1867-4186-a338-0c96bbca1e7a}, !- Availability Schedule
  {c7b1a399-858b-4a3b-aac6-8e188603fcb2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d3de3b5d-f68e-4d08-a1d6-f1f9a887ed06}, !- Supply Side Inlet Node Name
  {46905871-fc28-4dad-a06b-cf8575c818ab}, !- Demand Side Outlet Node Name
  {836b6d94-3d6a-4083-a92a-1676766ac916}, !- Demand Side Inlet Node A
  {76a643a5-f300-4886-a3a7-a3dc02c4dd55}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b26c4550-e932-4763-a843-e4b4e6fdfc6f}, !- Demand Mixer Name
  {2fb7d884-0b4c-40d9-8584-74c891eb8b40}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {de96ba48-5a45-4a42-a1b6-c35479a78399}, !- Handle
  Zone1 Office ZN HVAC_1 Supply Inlet Node, !- Name
  {d3de3b5d-f68e-4d08-a1d6-f1f9a887ed06}, !- Inlet Port
  {921493db-8f81-44c7-8141-7f1b2a449fd0}; !- Outlet Port

OS:Node,
  {2d19916c-db91-4e9d-a5b1-c01f1b00e83e}, !- Handle
  Zone1 Office ZN HVAC_1 Supply Outlet Node, !- Name
  {98f4baed-9c12-4be6-ae2c-a199930ceb27}, !- Inlet Port
  {76a643a5-f300-4886-a3a7-a3dc02c4dd55}; !- Outlet Port

OS:Connection,
  {d3de3b5d-f68e-4d08-a1d6-f1f9a887ed06}, !- Handle
  {03aae0a5-f6a3-43bb-a46e-1cd84ac18240}, !- Source Object
  9,                                      !- Outlet Port
  {de96ba48-5a45-4a42-a1b6-c35479a78399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a643a5-f300-4886-a3a7-a3dc02c4dd55}, !- Handle
  {2d19916c-db91-4e9d-a5b1-c01f1b00e83e}, !- Source Object
  3,                                      !- Outlet Port
  {03aae0a5-f6a3-43bb-a46e-1cd84ac18240}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4a98ad1e-07d9-4d3d-8b60-cff23afe8727}, !- Handle
  Zone1 Office ZN HVAC_1 Demand Inlet Node, !- Name
  {836b6d94-3d6a-4083-a92a-1676766ac916}, !- Inlet Port
  {2f5137af-2632-4124-9c1f-8f815f5d1f45}; !- Outlet Port

OS:Node,
  {af9dfd0c-526c-4f62-813d-f3a78dfe4046}, !- Handle
  Zone1 Office ZN HVAC_1 Demand Outlet Node, !- Name
  {48a08e04-56d6-4532-986e-f96fae05e753}, !- Inlet Port
  {46905871-fc28-4dad-a06b-cf8575c818ab}; !- Outlet Port

OS:Node,
  {1536c2db-407d-47da-9f7b-7a46276e3697}, !- Handle
  Zone1 Office ZN HVAC_1 Diffuser Outlet Air Node, !- Name
  {d44bed44-e7fe-4bc2-8d4f-0a89f9bdf8f8}, !- Inlet Port
  {2d413d46-7527-49f0-9af8-15192f994628}; !- Outlet Port

OS:Connection,
  {836b6d94-3d6a-4083-a92a-1676766ac916}, !- Handle
  {03aae0a5-f6a3-43bb-a46e-1cd84ac18240}, !- Source Object
  11,                                     !- Outlet Port
  {4a98ad1e-07d9-4d3d-8b60-cff23afe8727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46905871-fc28-4dad-a06b-cf8575c818ab}, !- Handle
  {af9dfd0c-526c-4f62-813d-f3a78dfe4046}, !- Source Object
  3,                                      !- Outlet Port
  {03aae0a5-f6a3-43bb-a46e-1cd84ac18240}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2fb7d884-0b4c-40d9-8584-74c891eb8b40}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2f5137af-2632-4124-9c1f-8f815f5d1f45}, !- Inlet Node Name
  {26eccdc6-8d4b-4693-9506-a7ba8cc130c6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b26c4550-e932-4763-a843-e4b4e6fdfc6f}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {48a08e04-56d6-4532-986e-f96fae05e753}, !- Outlet Node Name
  {1a10575f-cfcb-4ae0-906e-e3c1a1bc27d7}; !- Inlet Node Name 1

OS:Connection,
  {2f5137af-2632-4124-9c1f-8f815f5d1f45}, !- Handle
  {4a98ad1e-07d9-4d3d-8b60-cff23afe8727}, !- Source Object
  3,                                      !- Outlet Port
  {2fb7d884-0b4c-40d9-8584-74c891eb8b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a08e04-56d6-4532-986e-f96fae05e753}, !- Handle
  {b26c4550-e932-4763-a843-e4b4e6fdfc6f}, !- Source Object
  2,                                      !- Outlet Port
  {af9dfd0c-526c-4f62-813d-f3a78dfe4046}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c68f5661-03f8-4624-ab01-66eaf86ae479}, !- Handle
  {03aae0a5-f6a3-43bb-a46e-1cd84ac18240}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {c7b1a399-858b-4a3b-aac6-8e188603fcb2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {7c4a98b2-585a-4a8f-ad02-4c7cbc2f3645}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ab444f73-b44c-4b31-ad5a-3d84cbac4208}, !- Handle
  Zone1 Office ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {18767965-babe-473f-819e-4474956d2183}, !- Control Zone Name
  {2d19916c-db91-4e9d-a5b1-c01f1b00e83e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {77436bb8-39e3-460d-bc47-d86e32a074a3}, !- Handle
  Zone1 Office ZN HVAC_1 Gas Htg Coil 112kBtu/hr 0.8 Thermal Eff, !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Schedule:Constant,
  {a1094718-baf7-4570-b34f-1f71eaf70541}, !- Handle
  Always Off Discrete,                    !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Coil:Heating:Electric,
  {17e1200e-c1b2-451f-9bcb-eccd15f8b4b5}, !- Handle
  Zone1 Office ZN HVAC_1 No Heat,         !- Name
  {a1094718-baf7-4570-b34f-1f71eaf70541}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {cfb6b182-d6d2-478e-b541-5b85918c04bf}, !- Handle
  Zone1 Office ZN HVAC_1 2spd DX AC Clg Coil 54kBtu/hr 12SEER, !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.4608,                                 !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d849343-5ce8-4efc-9519-30088cfc8a69}, !- Total Cooling Capacity Function of Temperature Curve Name
  {942a7050-73ef-441c-a8a4-e260c41efd93}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c418ae9d-7c8e-42c7-919e-704ac60bb6a9}, !- Energy Input Ratio Function of Temperature Curve Name
  {c5bf8c3f-a282-4a01-ad7c-74511453b1ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {067193cf-5080-4a83-9b56-6da77ed3d64e}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.4608,                                 !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0d849343-5ce8-4efc-9519-30088cfc8a69}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c418ae9d-7c8e-42c7-919e-704ac60bb6a9}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {bfc4101f-1668-4f1d-a2ea-f0ed5a7e3362}, !- Handle
  Zone1 Office ZN HVAC_1 Fan,             !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f90b7d1f-b999-41fe-b418-d42b9e470d5e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a590da08-f773-4291-963f-7599bfb09025}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f90b7d1f-b999-41fe-b418-d42b9e470d5e}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a590da08-f773-4291-963f-7599bfb09025}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8f460860-d95e-4d8e-9e6b-f47a5c1c3428}, !- Handle
  Zone1 Office ZN HVAC_1 Unitary AC,      !- Name
  Load,                                   !- Control Type
  {18767965-babe-473f-819e-4474956d2183}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8be44247-1867-4186-a338-0c96bbca1e7a}, !- Availability Schedule Name
  {6e4e25cb-81e6-4848-a5c8-fb12cf5f8437}, !- Air Inlet Node Name
  {98f4baed-9c12-4be6-ae2c-a199930ceb27}, !- Air Outlet Node Name
  {bfc4101f-1668-4f1d-a2ea-f0ed5a7e3362}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8be44247-1867-4186-a338-0c96bbca1e7a}, !- Supply Air Fan Operating Mode Schedule Name
  {77436bb8-39e3-460d-bc47-d86e32a074a3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {cfb6b182-d6d2-478e-b541-5b85918c04bf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {17e1200e-c1b2-451f-9bcb-eccd15f8b4b5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {98f4baed-9c12-4be6-ae2c-a199930ceb27}, !- Handle
  {8f460860-d95e-4d8e-9e6b-f47a5c1c3428}, !- Source Object
  7,                                      !- Outlet Port
  {2d19916c-db91-4e9d-a5b1-c01f1b00e83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d59b949e-5bc8-4fcc-804b-d1f46ee57786}, !- Handle
  Zone1 Office ZN HVAC_1 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {86d181a5-783e-4383-b6de-38807cd71033}, !- Maximum Fraction of Outdoor Air Schedule Name
  {33a548a9-cb66-48b4-b002-23c16c9a8bb4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {33a548a9-cb66-48b4-b002-23c16c9a8bb4}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {19d94818-892b-441e-a3c3-14c345ae56e9}, !- Handle
  Zone1 Office ZN HVAC_1 OA System,       !- Name
  {d59b949e-5bc8-4fcc-804b-d1f46ee57786}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c904bc78-954f-47f7-b2e8-e813180f24b8}, !- Mixed Air Node Name
  {335b6916-d1de-483f-84aa-2c0a1b925b01}, !- Outdoor Air Stream Node Name
  {d1570775-13db-4d5d-b86d-dda1f31005f4}, !- Relief Air Stream Node Name
  {921493db-8f81-44c7-8141-7f1b2a449fd0}; !- Return Air Stream Node Name

OS:Node,
  {0817226f-4ec0-41d4-8a5c-d679c81e5cf8}, !- Handle
  Zone1 Office ZN HVAC_1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {335b6916-d1de-483f-84aa-2c0a1b925b01}; !- Outlet Port

OS:Connection,
  {335b6916-d1de-483f-84aa-2c0a1b925b01}, !- Handle
  {0817226f-4ec0-41d4-8a5c-d679c81e5cf8}, !- Source Object
  3,                                      !- Outlet Port
  {19d94818-892b-441e-a3c3-14c345ae56e9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {52fdcfe7-140c-44ca-95d8-2dc9d3d0362f}, !- Handle
  Zone1 Office ZN HVAC_1 Relief Air Node, !- Name
  {d1570775-13db-4d5d-b86d-dda1f31005f4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1570775-13db-4d5d-b86d-dda1f31005f4}, !- Handle
  {19d94818-892b-441e-a3c3-14c345ae56e9}, !- Source Object
  7,                                      !- Outlet Port
  {52fdcfe7-140c-44ca-95d8-2dc9d3d0362f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b9f85ff9-5de2-4d3c-a22e-6c84bdb69e62}, !- Handle
  Zone1 Office ZN HVAC_1 Mixed Air Node,  !- Name
  {c904bc78-954f-47f7-b2e8-e813180f24b8}, !- Inlet Port
  {6e4e25cb-81e6-4848-a5c8-fb12cf5f8437}; !- Outlet Port

OS:Connection,
  {921493db-8f81-44c7-8141-7f1b2a449fd0}, !- Handle
  {de96ba48-5a45-4a42-a1b6-c35479a78399}, !- Source Object
  3,                                      !- Outlet Port
  {19d94818-892b-441e-a3c3-14c345ae56e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c904bc78-954f-47f7-b2e8-e813180f24b8}, !- Handle
  {19d94818-892b-441e-a3c3-14c345ae56e9}, !- Source Object
  5,                                      !- Outlet Port
  {b9f85ff9-5de2-4d3c-a22e-6c84bdb69e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e4e25cb-81e6-4848-a5c8-fb12cf5f8437}, !- Handle
  {b9f85ff9-5de2-4d3c-a22e-6c84bdb69e62}, !- Source Object
  3,                                      !- Outlet Port
  {8f460860-d95e-4d8e-9e6b-f47a5c1c3428}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7c4a98b2-585a-4a8f-ad02-4c7cbc2f3645}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fecd8b4e-3aa6-4c62-b873-7470ec3ae1da}, !- Control Zone or Zone List Name
  {76714e66-9922-4ef4-b853-a4cc0f2441ff}, !- Cooling Control Zone or Zone List Name
  {706a8753-5601-4da3-b8e1-1eae0f5574b0}, !- Heating Control Zone or Zone List Name
  {070fd8be-fdb5-4b0b-8a0d-130a8451d44d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fecd8b4e-3aa6-4c62-b873-7470ec3ae1da}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {76714e66-9922-4ef4-b853-a4cc0f2441ff}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {706a8753-5601-4da3-b8e1-1eae0f5574b0}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {070fd8be-fdb5-4b0b-8a0d-130a8451d44d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c95c95e-1745-48a3-9423-c41c50956712}, !- Handle
  Zone1 Office ZN HVAC_1 Diffuser,        !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Availability Schedule Name
  {aff62d11-08b0-4cb3-8513-f06486192558}, !- Air Inlet Node Name
  {d44bed44-e7fe-4bc2-8d4f-0a89f9bdf8f8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cd01614-df6b-4f38-9aa7-8ea2558fbb33}, !- Handle
  Zone1 Office ZN Return Air Node,        !- Name
  {9a7a3f86-81bd-4ad4-afe1-f36cc2d37677}, !- Inlet Port
  {1a10575f-cfcb-4ae0-906e-e3c1a1bc27d7}; !- Outlet Port

OS:Connection,
  {2d413d46-7527-49f0-9af8-15192f994628}, !- Handle
  {1536c2db-407d-47da-9f7b-7a46276e3697}, !- Source Object
  3,                                      !- Outlet Port
  {dd0a5b16-c702-4792-b863-f5ddbe92de39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a7a3f86-81bd-4ad4-afe1-f36cc2d37677}, !- Handle
  {a3729bcf-e3c1-4e1d-8d41-44c18a67b6a2}, !- Source Object
  2,                                      !- Outlet Port
  {3cd01614-df6b-4f38-9aa7-8ea2558fbb33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a10575f-cfcb-4ae0-906e-e3c1a1bc27d7}, !- Handle
  {3cd01614-df6b-4f38-9aa7-8ea2558fbb33}, !- Source Object
  3,                                      !- Outlet Port
  {b26c4550-e932-4763-a843-e4b4e6fdfc6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed41910b-a69e-4119-ba7f-6c48737ee1fb}, !- Handle
  Zone1 Office ZN HVAC_1 Diffuser Inlet Air Node, !- Name
  {26eccdc6-8d4b-4693-9506-a7ba8cc130c6}, !- Inlet Port
  {aff62d11-08b0-4cb3-8513-f06486192558}; !- Outlet Port

OS:Connection,
  {26eccdc6-8d4b-4693-9506-a7ba8cc130c6}, !- Handle
  {2fb7d884-0b4c-40d9-8584-74c891eb8b40}, !- Source Object
  3,                                      !- Outlet Port
  {ed41910b-a69e-4119-ba7f-6c48737ee1fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff62d11-08b0-4cb3-8513-f06486192558}, !- Handle
  {ed41910b-a69e-4119-ba7f-6c48737ee1fb}, !- Source Object
  3,                                      !- Outlet Port
  {6c95c95e-1745-48a3-9423-c41c50956712}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d44bed44-e7fe-4bc2-8d4f-0a89f9bdf8f8}, !- Handle
  {6c95c95e-1745-48a3-9423-c41c50956712}, !- Source Object
  4,                                      !- Outlet Port
  {1536c2db-407d-47da-9f7b-7a46276e3697}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1e5735f7-31fc-4204-9abd-700da0dfbb39}, !- Handle
  Zone2 Fine Storage ZN HVAC_2,           !- Name
  ,                                       !- Controller List Name
  {8be44247-1867-4186-a338-0c96bbca1e7a}, !- Availability Schedule
  {d88074a8-d8b4-479a-acc3-01774617fb26}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {72a74911-1c10-41d9-968c-1532c5b843a2}, !- Supply Side Inlet Node Name
  {098c9a1d-a071-4f68-9b76-6f18b9fbd31a}, !- Demand Side Outlet Node Name
  {474f3731-3a7d-4409-8715-fe844be80308}, !- Demand Side Inlet Node A
  {ffb6989f-aaa9-4790-9c1d-f08efad3ec5e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {23542254-28cf-4a56-8dc7-ad5ac76e9e26}, !- Demand Mixer Name
  {2dc7b644-8a67-4065-b0d5-7759faf9d1fa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {37b4df24-e958-4881-becc-5167ac5b1eca}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Supply Inlet Node, !- Name
  {72a74911-1c10-41d9-968c-1532c5b843a2}, !- Inlet Port
  {1f146519-d888-409a-881f-7a5aa2326947}; !- Outlet Port

OS:Node,
  {53c00a3a-9fd4-4261-9b9f-169903c49dbe}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Supply Outlet Node, !- Name
  {0ba729cf-2f22-43ba-a584-8b68fec466aa}, !- Inlet Port
  {ffb6989f-aaa9-4790-9c1d-f08efad3ec5e}; !- Outlet Port

OS:Connection,
  {72a74911-1c10-41d9-968c-1532c5b843a2}, !- Handle
  {1e5735f7-31fc-4204-9abd-700da0dfbb39}, !- Source Object
  9,                                      !- Outlet Port
  {37b4df24-e958-4881-becc-5167ac5b1eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb6989f-aaa9-4790-9c1d-f08efad3ec5e}, !- Handle
  {53c00a3a-9fd4-4261-9b9f-169903c49dbe}, !- Source Object
  3,                                      !- Outlet Port
  {1e5735f7-31fc-4204-9abd-700da0dfbb39}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {51c663a9-d955-47e1-ac74-6997fb2e1396}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Demand Inlet Node, !- Name
  {474f3731-3a7d-4409-8715-fe844be80308}, !- Inlet Port
  {65a10a11-6906-4bc3-8ddc-96160d7dd652}; !- Outlet Port

OS:Node,
  {6d0a9ff8-d8d1-4530-a3d4-4e0f75b99775}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Demand Outlet Node, !- Name
  {b8126570-8982-4e14-8788-71c7786c7782}, !- Inlet Port
  {098c9a1d-a071-4f68-9b76-6f18b9fbd31a}; !- Outlet Port

OS:Node,
  {30e90aaf-6c06-4a89-8246-cb9b7b676166}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Diffuser Outlet Air Node, !- Name
  {ebb4caa2-b734-495c-a421-6bb72ade1ef2}, !- Inlet Port
  {f23ab01f-5909-4681-8653-1b055a7932a3}; !- Outlet Port

OS:Connection,
  {474f3731-3a7d-4409-8715-fe844be80308}, !- Handle
  {1e5735f7-31fc-4204-9abd-700da0dfbb39}, !- Source Object
  11,                                     !- Outlet Port
  {51c663a9-d955-47e1-ac74-6997fb2e1396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098c9a1d-a071-4f68-9b76-6f18b9fbd31a}, !- Handle
  {6d0a9ff8-d8d1-4530-a3d4-4e0f75b99775}, !- Source Object
  3,                                      !- Outlet Port
  {1e5735f7-31fc-4204-9abd-700da0dfbb39}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2dc7b644-8a67-4065-b0d5-7759faf9d1fa}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {65a10a11-6906-4bc3-8ddc-96160d7dd652}, !- Inlet Node Name
  {44ee9773-85df-4319-a3e5-3a11a25866b0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {23542254-28cf-4a56-8dc7-ad5ac76e9e26}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {b8126570-8982-4e14-8788-71c7786c7782}, !- Outlet Node Name
  {4ade6ac2-1b3f-44e6-89f0-1cb642060566}; !- Inlet Node Name 1

OS:Connection,
  {65a10a11-6906-4bc3-8ddc-96160d7dd652}, !- Handle
  {51c663a9-d955-47e1-ac74-6997fb2e1396}, !- Source Object
  3,                                      !- Outlet Port
  {2dc7b644-8a67-4065-b0d5-7759faf9d1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8126570-8982-4e14-8788-71c7786c7782}, !- Handle
  {23542254-28cf-4a56-8dc7-ad5ac76e9e26}, !- Source Object
  2,                                      !- Outlet Port
  {6d0a9ff8-d8d1-4530-a3d4-4e0f75b99775}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ebd8ae48-fb31-4683-9104-3506093c7142}, !- Handle
  {1e5735f7-31fc-4204-9abd-700da0dfbb39}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize,                               !- Occupant Diversity
  None,                                   !- Heating Coil Sizing Method
  1;                                      !- Maximum Heating Capacity To Cooling Capacity Sizing Ratio {W/W}

OS:AvailabilityManagerAssignmentList,
  {d88074a8-d8b4-479a-acc3-01774617fb26}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7f6845f1-50ea-46ee-a688-36fa21e9b470}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {71a2b370-b555-4ede-87aa-9a0743b51866}, !- Handle
  Zone2 Fine Storage ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d030ddec-3b94-432d-b11f-4ce2c5d35d8b}, !- Control Zone Name
  {53c00a3a-9fd4-4261-9b9f-169903c49dbe}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {d7fd9e72-c5f5-4207-acdd-6160c1ea7aa6}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Gas Htg Coil 531kBtu/hr 0.8 Combustion Eff, !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Availability Schedule Name
  0.793,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8462651f-1f5a-45c2-8477-e656c3e0901e}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 No Heat,   !- Name
  {a1094718-baf7-4570-b34f-1f71eaf70541}, !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {27b25b2c-bb14-439e-8eff-37ec3aca18a9}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 2spd DX AC Clg Coil 277kBtu/hr 9.3EER, !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.2335919915928,                        !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0d849343-5ce8-4efc-9519-30088cfc8a69}, !- Total Cooling Capacity Function of Temperature Curve Name
  {942a7050-73ef-441c-a8a4-e260c41efd93}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c418ae9d-7c8e-42c7-919e-704ac60bb6a9}, !- Energy Input Ratio Function of Temperature Curve Name
  {c5bf8c3f-a282-4a01-ad7c-74511453b1ae}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {067193cf-5080-4a83-9b56-6da77ed3d64e}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.2335919915928,                        !- Rated Low Speed COP {W/W}
  Autosize,                               !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {0d849343-5ce8-4efc-9519-30088cfc8a69}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {c418ae9d-7c8e-42c7-919e-704ac60bb6a9}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.9,                                    !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0.9,                                    !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {433e9623-75ef-4b22-a01e-dcced904c7c9}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Fan,       !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d862686-ccc2-469d-8b85-03827dc70035}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a5307e5d-08f7-4b1f-ab35-97f98c9952da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d862686-ccc2-469d-8b85-03827dc70035}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a5307e5d-08f7-4b1f-ab35-97f98c9952da}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a254eb28-94cc-4b36-9395-b4d4bfc6a9d4}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Unitary AC, !- Name
  Load,                                   !- Control Type
  {d030ddec-3b94-432d-b11f-4ce2c5d35d8b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {8be44247-1867-4186-a338-0c96bbca1e7a}, !- Availability Schedule Name
  {10894fe5-fe31-4027-a19c-b5189f2ef083}, !- Air Inlet Node Name
  {0ba729cf-2f22-43ba-a584-8b68fec466aa}, !- Air Outlet Node Name
  {433e9623-75ef-4b22-a01e-dcced904c7c9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {8be44247-1867-4186-a338-0c96bbca1e7a}, !- Supply Air Fan Operating Mode Schedule Name
  {d7fd9e72-c5f5-4207-acdd-6160c1ea7aa6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {27b25b2c-bb14-439e-8eff-37ec3aca18a9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8462651f-1f5a-45c2-8477-e656c3e0901e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0ba729cf-2f22-43ba-a584-8b68fec466aa}, !- Handle
  {a254eb28-94cc-4b36-9395-b4d4bfc6a9d4}, !- Source Object
  7,                                      !- Outlet Port
  {53c00a3a-9fd4-4261-9b9f-169903c49dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c1bab2c3-1dbd-4e7d-aac4-787004d9aff1}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {1f879013-77f2-4d59-8252-aafbf0b37580}, !- Maximum Fraction of Outdoor Air Schedule Name
  {b5f132f9-e545-4482-9560-5ed330ec9b9f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b5f132f9-e545-4482-9560-5ed330ec9b9f}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4a0037f4-e4cb-4494-9ddd-948e1b966504}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 OA System, !- Name
  {c1bab2c3-1dbd-4e7d-aac4-787004d9aff1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f53a7567-5d0d-4a01-a36c-4990cd54d884}, !- Mixed Air Node Name
  {daefc0e9-53f2-4ba2-bacc-035e8d32f0cc}, !- Outdoor Air Stream Node Name
  {fb8311bb-e8e8-4104-8611-3178afb59ec3}, !- Relief Air Stream Node Name
  {1f146519-d888-409a-881f-7a5aa2326947}; !- Return Air Stream Node Name

OS:Node,
  {b1cb80b6-7123-47b3-946a-2cab2680554d}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {daefc0e9-53f2-4ba2-bacc-035e8d32f0cc}; !- Outlet Port

OS:Connection,
  {daefc0e9-53f2-4ba2-bacc-035e8d32f0cc}, !- Handle
  {b1cb80b6-7123-47b3-946a-2cab2680554d}, !- Source Object
  3,                                      !- Outlet Port
  {4a0037f4-e4cb-4494-9ddd-948e1b966504}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e58218e1-47f7-4559-a72e-795a31f241cf}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Relief Air Node, !- Name
  {fb8311bb-e8e8-4104-8611-3178afb59ec3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb8311bb-e8e8-4104-8611-3178afb59ec3}, !- Handle
  {4a0037f4-e4cb-4494-9ddd-948e1b966504}, !- Source Object
  7,                                      !- Outlet Port
  {e58218e1-47f7-4559-a72e-795a31f241cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d7153ac-71a5-4bbf-8ed1-ff637d7315b0}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Mixed Air Node, !- Name
  {f53a7567-5d0d-4a01-a36c-4990cd54d884}, !- Inlet Port
  {10894fe5-fe31-4027-a19c-b5189f2ef083}; !- Outlet Port

OS:Connection,
  {1f146519-d888-409a-881f-7a5aa2326947}, !- Handle
  {37b4df24-e958-4881-becc-5167ac5b1eca}, !- Source Object
  3,                                      !- Outlet Port
  {4a0037f4-e4cb-4494-9ddd-948e1b966504}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f53a7567-5d0d-4a01-a36c-4990cd54d884}, !- Handle
  {4a0037f4-e4cb-4494-9ddd-948e1b966504}, !- Source Object
  5,                                      !- Outlet Port
  {5d7153ac-71a5-4bbf-8ed1-ff637d7315b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10894fe5-fe31-4027-a19c-b5189f2ef083}, !- Handle
  {5d7153ac-71a5-4bbf-8ed1-ff637d7315b0}, !- Source Object
  3,                                      !- Outlet Port
  {a254eb28-94cc-4b36-9395-b4d4bfc6a9d4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7f6845f1-50ea-46ee-a688-36fa21e9b470}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b4777444-4800-43c3-b962-069e3aaabefe}, !- Control Zone or Zone List Name
  {18941544-ecd3-48b3-aed5-f524021792d9}, !- Cooling Control Zone or Zone List Name
  {89ca4afb-3a86-46a7-b865-e931c47c1e10}, !- Heating Control Zone or Zone List Name
  {ccc5b82b-d904-4e8f-bd62-0a56bb098c19}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b4777444-4800-43c3-b962-069e3aaabefe}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {18941544-ecd3-48b3-aed5-f524021792d9}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {89ca4afb-3a86-46a7-b865-e931c47c1e10}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ccc5b82b-d904-4e8f-bd62-0a56bb098c19}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6793a122-84cb-4292-a179-5a1908e57302}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Diffuser,  !- Name
  {911753ea-3b2c-4963-93ea-5008b1e0e654}, !- Availability Schedule Name
  {a3a8efd5-c7cf-454d-a4aa-7c33ce4b3c49}, !- Air Inlet Node Name
  {ebb4caa2-b734-495c-a421-6bb72ade1ef2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d75a416-6ea5-4c33-a3c4-18599bc23442}, !- Handle
  Zone2 Fine Storage ZN Return Air Node,  !- Name
  {771401fd-36dc-45a8-bd5e-945161e9123c}, !- Inlet Port
  {4ade6ac2-1b3f-44e6-89f0-1cb642060566}; !- Outlet Port

OS:Connection,
  {f23ab01f-5909-4681-8653-1b055a7932a3}, !- Handle
  {30e90aaf-6c06-4a89-8246-cb9b7b676166}, !- Source Object
  3,                                      !- Outlet Port
  {838cddb9-fbac-4b42-95cc-1019be47eb1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {771401fd-36dc-45a8-bd5e-945161e9123c}, !- Handle
  {b91368e2-eea3-45aa-bf1d-bb1bd15ead68}, !- Source Object
  2,                                      !- Outlet Port
  {3d75a416-6ea5-4c33-a3c4-18599bc23442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ade6ac2-1b3f-44e6-89f0-1cb642060566}, !- Handle
  {3d75a416-6ea5-4c33-a3c4-18599bc23442}, !- Source Object
  3,                                      !- Outlet Port
  {23542254-28cf-4a56-8dc7-ad5ac76e9e26}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35266b63-3d18-45c6-baf1-faac7ec0fd03}, !- Handle
  Zone2 Fine Storage ZN HVAC_2 Diffuser Inlet Air Node, !- Name
  {44ee9773-85df-4319-a3e5-3a11a25866b0}, !- Inlet Port
  {a3a8efd5-c7cf-454d-a4aa-7c33ce4b3c49}; !- Outlet Port

OS:Connection,
  {44ee9773-85df-4319-a3e5-3a11a25866b0}, !- Handle
  {2dc7b644-8a67-4065-b0d5-7759faf9d1fa}, !- Source Object
  3,                                      !- Outlet Port
  {35266b63-3d18-45c6-baf1-faac7ec0fd03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3a8efd5-c7cf-454d-a4aa-7c33ce4b3c49}, !- Handle
  {35266b63-3d18-45c6-baf1-faac7ec0fd03}, !- Source Object
  3,                                      !- Outlet Port
  {6793a122-84cb-4292-a179-5a1908e57302}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebb4caa2-b734-495c-a421-6bb72ade1ef2}, !- Handle
  {6793a122-84cb-4292-a179-5a1908e57302}, !- Source Object
  4,                                      !- Outlet Port
  {30e90aaf-6c06-4a89-8246-cb9b7b676166}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {782758bf-78bc-47ec-9835-344181220175}, !- Handle
  Always On,                              !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  {b0aecb2c-a295-40eb-a697-695de23232b5}, !- Default Day Schedule Name
  {c6eba814-95b7-44c5-8f88-027a109ae35e}, !- Summer Design Day Schedule Name
  {943526dd-0235-47d7-838e-dec5fcfa15ec}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0aecb2c-a295-40eb-a697-695de23232b5}, !- Handle
  Always On Default,                      !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {943526dd-0235-47d7-838e-dec5fcfa15ec}, !- Handle
  Always On Winter Design Day,            !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6eba814-95b7-44c5-8f88-027a109ae35e}, !- Handle
  Always On Summer Design Day,            !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {296a8880-54e2-48d2-ae8a-a33983237891}, !- Handle
  Schedule Rule 18,                       !- Name
  {782758bf-78bc-47ec-9835-344181220175}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {29a09294-3ac9-4edd-9638-efe281e3c247}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {29a09294-3ac9-4edd-9638-efe281e3c247}, !- Handle
  Always On SmrDsn|Wknd|WntrDsn Day,      !- Name
  {772c4765-2290-40d9-834e-9725f11822d9}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Fan:ConstantVolume,
  {16956c74-e9c4-44a7-955e-9fae12283e3d}, !- Handle
  Zone3 Bulk Storage ZN UnitHeater Fan,   !- Name
  {782758bf-78bc-47ec-9835-344181220175}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  49.817782,                              !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {94e3fc87-7c86-4184-8ee4-311a5ce40473}, !- Handle
  Zone3 Bulk Storage ZN UnitHeater Gas Htg Coil 726kBtu/hr 0.8 Combustion Eff, !- Name
  {782758bf-78bc-47ec-9835-344181220175}, !- Availability Schedule Name
  0.793,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:ZoneHVAC:UnitHeater,
  {c0daaa7f-a373-4f57-9253-7bcd219805a8}, !- Handle
  Zone3 Bulk Storage ZN Unit Heater,      !- Name
  {782758bf-78bc-47ec-9835-344181220175}, !- Availability Schedule Name
  {b31e51fc-440b-4660-bb91-3eb2c77bf2a4}, !- Air Inlet Node Name
  {4e56dfea-155a-4fcf-b3df-dab72362f729}, !- Air Outlet Node Name
  {16956c74-e9c4-44a7-955e-9fae12283e3d}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {94e3fc87-7c86-4184-8ee4-311a5ce40473}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {3d0ca601-bd3f-4d5c-9ac1-39fe82b883a1}, !- Handle
  Zone3 Bulk Storage ZN Unit Heater Inlet Air Node, !- Name
  {1c86e7b1-e25d-4309-8ddc-c661b3db532d}, !- Inlet Port
  {b31e51fc-440b-4660-bb91-3eb2c77bf2a4}; !- Outlet Port

OS:Connection,
  {1c86e7b1-e25d-4309-8ddc-c661b3db532d}, !- Handle
  {8eaadfef-4a3f-4847-9c6f-455345d2432c}, !- Source Object
  2,                                      !- Outlet Port
  {3d0ca601-bd3f-4d5c-9ac1-39fe82b883a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31e51fc-440b-4660-bb91-3eb2c77bf2a4}, !- Handle
  {3d0ca601-bd3f-4d5c-9ac1-39fe82b883a1}, !- Source Object
  3,                                      !- Outlet Port
  {c0daaa7f-a373-4f57-9253-7bcd219805a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9aba17b-9a58-4f2b-b710-195c6c406415}, !- Handle
  Zone3 Bulk Storage ZN Unit Heater Outlet Air Node, !- Name
  {4e56dfea-155a-4fcf-b3df-dab72362f729}, !- Inlet Port
  {3f6221eb-8800-4c36-a996-02b7ba463ed4}; !- Outlet Port

OS:Connection,
  {3f6221eb-8800-4c36-a996-02b7ba463ed4}, !- Handle
  {c9aba17b-9a58-4f2b-b710-195c6c406415}, !- Source Object
  3,                                      !- Outlet Port
  {c52dbf65-e779-40ba-a0a4-473befb115ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e56dfea-155a-4fcf-b3df-dab72362f729}, !- Handle
  {c0daaa7f-a373-4f57-9253-7bcd219805a8}, !- Source Object
  4,                                      !- Outlet Port
  {c9aba17b-9a58-4f2b-b710-195c6c406415}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneVentilation:DesignFlowRate,
  {e46ffeea-e83d-49b4-9e27-d9ab26ff9a19}, !- Handle
  Zone3 Bulk Storage ZN Ventilation,      !- Name
  {782758bf-78bc-47ec-9835-344181220175}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  37.7600048024407,                       !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Exhaust,                                !- Ventilation Type
  31.1361206455786,                       !- Fan Pressure Rise {Pa}
  0.51,                                   !- Fan Total Efficiency
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  29.4444452244559,                       !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  100,                                    !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40,                                     !- Maximum Wind Speed {m/s}
  Outdoor;                                !- Density Basis

OS:ZoneVentilation:DesignFlowRate,
  {f8c1178a-216e-47de-8e1e-44e666ea6e48}, !- Handle
  Zone3 Bulk Storage ZN Ventilation 1,    !- Name
  {782758bf-78bc-47ec-9835-344181220175}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.9438948864,                           !- Design Flow Rate {m3/s}
  0,                                      !- Flow Rate per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow Rate per Person {m3/s-person}
  0,                                      !- Air Changes per Hour {1/hr}
  Natural,                                !- Ventilation Type
  0,                                      !- Fan Pressure Rise {Pa}
  1,                                      !- Fan Total Efficiency
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0,                                      !- Velocity Squared Term Coefficient
  -73.3333352760033,                      !- Minimum Indoor Temperature {C}
  ,                                       !- Minimum Indoor Temperature Schedule Name
  29.4444452244559,                       !- Maximum Indoor Temperature {C}
  ,                                       !- Maximum Indoor Temperature Schedule Name
  -100,                                   !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  -100,                                   !- Minimum Outdoor Temperature {C}
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  100,                                    !- Maximum Outdoor Temperature {C}
  ,                                       !- Maximum Outdoor Temperature Schedule Name
  40,                                     !- Maximum Wind Speed {m/s}
  Outdoor;                                !- Density Basis

OS:Material:NoMass,
  {86bdf66d-d45c-4614-8e3b-243361ed46c1}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {83650fdf-d1a2-4862-a108-11e65eb3f05c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {030fa137-f89f-442f-bc75-72444d1704d9}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b56904fe-aeab-4161-a3ba-099a9dd2c101}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5fefc3d4-be81-40b9-b5ad-b55e9a5e8067}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {f3ca3c02-0397-4b26-a5b4-12fe5495ee4e}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {636bb150-3b26-4564-95ba-290430a7de3f}, !- Handle
  Foundation F 1.26W/m*K Perim 35.05m Area 236.88m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  236.879646580597,                       !- Area {m2}
  35.0502906257895;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {68afe8d7-f720-4404-ab6e-dafe1f0a67a6}, !- Handle
  Foundation F 1.26W/m*K Perim 71.62m Area 1156.53m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  1156.53003918762,                       !- Area {m2}
  71.6245069309614;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {b79f974f-ec26-4b65-8fe6-3d79a4b68d62}, !- Handle
  Foundation F 1.26W/m*K Perim 185.92m Area 3204.84m2, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  3204.84227726689,                       !- Area {m2}
  185.918932884622;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {e0403ec7-d60f-45f3-9d89-484fafe2d2de}, !- Handle
  90.1-2004 - Warehouse - ASHRAE 169-2013-4A, !- Name
  {20c00286-e7ec-4927-97a5-d43f4eab6da3}, !- Default Exterior Surface Constructions Name
  {a1b9af27-9fdd-433f-b0c6-bc5ba3ea0036}, !- Default Interior Surface Constructions Name
  {db7e2e48-a0a4-49d5-9104-4183651258a3}, !- Default Ground Contact Surface Constructions Name
  {45e27b37-3a08-4aad-b87b-323e429091fc}, !- Default Exterior SubSurface Constructions Name
  {75ec43ed-e5fb-4a87-b57c-9dfa179d1e2c}, !- Default Interior SubSurface Constructions Name
  {84c4866e-844a-43f6-8e65-0ae623c90407}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {20c00286-e7ec-4927-97a5-d43f4eab6da3}, !- Handle
  Default Surface Constructions 1,        !- Name
  {6f5beb1b-d333-4306-9b20-c8fd76ad5193}, !- Floor Construction Name
  {52af42d4-5cdd-45f6-90d5-a1428040eb69}, !- Wall Construction Name
  {c398ca0d-ff6b-438a-80a3-b0e4f59569bd}; !- Roof Ceiling Construction Name

OS:Construction,
  {6f5beb1b-d333-4306-9b20-c8fd76ad5193}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {90845703-82c8-4d1c-ab13-dadab9fb7e2d}, !- Layer 1
  {2529b012-bd4b-428e-83e6-8f5dbcb50285}, !- Layer 2
  {970c2f5c-ce95-484b-8601-52baa5a14a98}; !- Layer 3

OS:Material:NoMass,
  {90845703-82c8-4d1c-ab13-dadab9fb7e2d}, !- Handle
  Typical Insulation R-6.78,              !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2529b012-bd4b-428e-83e6-8f5dbcb50285}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {970c2f5c-ce95-484b-8601-52baa5a14a98}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {a662139e-5f0d-44f0-b84c-b7eef344d15a}, !- Handle
  {6f5beb1b-d333-4306-9b20-c8fd76ad5193}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {52af42d4-5cdd-45f6-90d5-a1428040eb69}, !- Handle
  Typical Insulated Metal Building Wall R-7.46, !- Name
  ,                                       !- Surface Rendering Name
  {8ca64c38-7379-4d3d-a6a1-cfc5ab314712}, !- Layer 1
  {cd4d75b8-4949-4179-b3cb-36f52b2f10f0}, !- Layer 2
  {44570857-67ad-4091-b1b2-8d4f6a965c43}; !- Layer 3

OS:Material,
  {8ca64c38-7379-4d3d-a6a1-cfc5ab314712}, !- Handle
  Metal Siding,                           !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  44.9599999999999,                       !- Conductivity {W/m-K}
  7688.86,                                !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cd4d75b8-4949-4179-b3cb-36f52b2f10f0}, !- Handle
  Typical Insulation R-6.16,              !- Name
  Smooth,                                 !- Roughness
  1.08515308298748,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {44570857-67ad-4091-b1b2-8d4f6a965c43}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {b112202a-bde4-4d6b-aa66-c4a3e508166b}, !- Handle
  {52af42d4-5cdd-45f6-90d5-a1428040eb69}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:Construction,
  {c398ca0d-ff6b-438a-80a3-b0e4f59569bd}, !- Handle
  Typical Insulated Metal Building Roof R-10.31, !- Name
  ,                                       !- Surface Rendering Name
  {adfbbb12-b809-46f7-819a-35c8377507b0}, !- Layer 1
  {c845d883-b3b7-4879-bd01-d78b7ca046ef}; !- Layer 2

OS:Material,
  {adfbbb12-b809-46f7-819a-35c8377507b0}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c845d883-b3b7-4879-bd01-d78b7ca046ef}, !- Handle
  Typical Insulation R-9.53,              !- Name
  Smooth,                                 !- Roughness
  1.67818529282458,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {1e5fa196-4547-4366-964c-185ab17237e7}, !- Handle
  {c398ca0d-ff6b-438a-80a3-b0e4f59569bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a1b9af27-9fdd-433f-b0c6-bc5ba3ea0036}, !- Handle
  Default Surface Constructions 2,        !- Name
  {19036fbd-6951-4048-9e8f-82344cc36a87}, !- Floor Construction Name
  {c36353af-f8e4-43a6-b393-d2d134decdcd}, !- Wall Construction Name
  {70e19740-2c83-4c49-98b7-f3b966168c1b}; !- Roof Ceiling Construction Name

OS:Construction,
  {19036fbd-6951-4048-9e8f-82344cc36a87}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {83650fdf-d1a2-4862-a108-11e65eb3f05c}, !- Layer 1
  {86bdf66d-d45c-4614-8e3b-243361ed46c1}; !- Layer 2

OS:StandardsInformation:Construction,
  {f9787303-ee47-4c8f-b4dc-fdf913f71089}, !- Handle
  {19036fbd-6951-4048-9e8f-82344cc36a87}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c36353af-f8e4-43a6-b393-d2d134decdcd}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {b56904fe-aeab-4161-a3ba-099a9dd2c101}, !- Layer 1
  {b56904fe-aeab-4161-a3ba-099a9dd2c101}; !- Layer 2

OS:StandardsInformation:Construction,
  {5d33b7e0-794f-4bf8-b75b-81976da6938f}, !- Handle
  {c36353af-f8e4-43a6-b393-d2d134decdcd}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {70e19740-2c83-4c49-98b7-f3b966168c1b}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {86bdf66d-d45c-4614-8e3b-243361ed46c1}, !- Layer 1
  {83650fdf-d1a2-4862-a108-11e65eb3f05c}; !- Layer 2

OS:StandardsInformation:Construction,
  {c7a3987e-99ed-45a3-ac73-5d9cf3b742ac}, !- Handle
  {70e19740-2c83-4c49-98b7-f3b966168c1b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {db7e2e48-a0a4-49d5-9104-4183651258a3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {03ca9b4c-67ad-47ba-9caf-9737af0c3b6c}, !- Floor Construction Name
  {645c9eb6-e726-4243-aeae-91680c6ba23f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {03ca9b4c-67ad-47ba-9caf-9737af0c3b6c}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d0029453-882b-4e07-9e0f-aca5061e1985}, !- Layer 1
  {970c2f5c-ce95-484b-8601-52baa5a14a98}; !- Layer 2

OS:Material:NoMass,
  {6c56cc30-7f82-4ad9-8e36-4b32f7898279}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {d0029453-882b-4e07-9e0f-aca5061e1985}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e60cafe3-3b10-486d-88b9-eac8fec94c5b}, !- Handle
  {03ca9b4c-67ad-47ba-9caf-9737af0c3b6c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {645c9eb6-e726-4243-aeae-91680c6ba23f}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {2d88c509-266f-4bd2-934d-081705243126}; !- Layer 1

OS:Material,
  {2d88c509-266f-4bd2-934d-081705243126}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {53599f39-bb55-4dc4-a695-d37d4387e6f7}, !- Handle
  {645c9eb6-e726-4243-aeae-91680c6ba23f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {45e27b37-3a08-4aad-b87b-323e429091fc}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {28fd825c-50fb-4e8d-a1af-bbce088de7c8}, !- Fixed Window Construction Name
  {bc90546c-2591-41d2-9e1c-9e0374399d2e}, !- Operable Window Construction Name
  {d706ab03-7aae-4e57-9944-245843ac7882}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {987ec905-85df-4917-b9d0-ddb662ce7199}, !- Overhead Door Construction Name
  {920f1335-612f-4881-99c2-77d2a9a8b0e2}, !- Skylight Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Tubular Daylight Dome Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {28fd825c-50fb-4e8d-a1af-bbce088de7c8}, !- Handle
  U 0.57 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {ea2f1011-98a6-43dc-9dde-12d5cb6b9d1b}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {ea2f1011-98a6-43dc-9dde-12d5cb6b9d1b}, !- Handle
  U 0.57 SHGC 0.39 Simple Glazing,        !- Name
  3.23661010443469,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {95a273e1-7b13-450b-aae2-aab5305252c9}, !- Handle
  {28fd825c-50fb-4e8d-a1af-bbce088de7c8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {bc90546c-2591-41d2-9e1c-9e0374399d2e}, !- Handle
  U 0.67 SHGC 0.39 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {c6afecf2-5711-4880-8a40-d23202b4487c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {c6afecf2-5711-4880-8a40-d23202b4487c}, !- Handle
  U 0.67 SHGC 0.39 Simple Glazing,        !- Name
  3.80443643854604,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {c2724330-4706-4ab6-9f37-990f8a8ffdbd}, !- Handle
  {bc90546c-2591-41d2-9e1c-9e0374399d2e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d706ab03-7aae-4e57-9944-245843ac7882}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {c74b3f44-06ff-4e6d-b054-f65f500cdfb0}, !- Layer 1
  {6c56cc30-7f82-4ad9-8e36-4b32f7898279}; !- Layer 2

OS:Material,
  {c74b3f44-06ff-4e6d-b054-f65f500cdfb0}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {95b68eea-7045-4a8a-9a3a-d8f8bc42750e}, !- Handle
  {d706ab03-7aae-4e57-9944-245843ac7882}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {987ec905-85df-4917-b9d0-ddb662ce7199}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {1b5b04be-21ef-46d8-a2ab-1ec7b9aa318f}; !- Layer 1

OS:Material:NoMass,
  {1b5b04be-21ef-46d8-a2ab-1ec7b9aa318f}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e4af05ff-5b3f-49c5-b772-8435479e79a0}, !- Handle
  {987ec905-85df-4917-b9d0-ddb662ce7199}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {920f1335-612f-4881-99c2-77d2a9a8b0e2}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  ,                                       !- Surface Rendering Name
  {a52b1e46-e622-4450-ae27-7cf8fe0c9b47}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {a52b1e46-e622-4450-ae27-7cf8fe0c9b47}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing,        !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.81;                                   !- Visible Transmittance

OS:StandardsInformation:Construction,
  {4bdc2d12-9c5d-47b3-9534-222a7448cbae}, !- Handle
  {920f1335-612f-4881-99c2-77d2a9a8b0e2}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {b8df9b9c-53fc-425c-93bd-486bb349a0ab}; !- Layer 1

OS:WindowMaterial:Glazing,
  {b8df9b9c-53fc-425c-93bd-486bb349a0ab}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {ce982c3f-1131-44e1-ada9-7f0deacea82f}, !- Handle
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {75ec43ed-e5fb-4a87-b57c-9dfa179d1e2c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Fixed Window Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Operable Window Construction Name
  {0d384964-8f20-42ba-8d64-4839bef73144}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {0d384964-8f20-42ba-8d64-4839bef73144}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d1fcc2cc-6da6-4016-8021-3f6d7e5df422}; !- Layer 1

OS:Material,
  {d1fcc2cc-6da6-4016-8021-3f6d7e5df422}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {bda8b10e-f68b-4529-bb70-a33c3f962669}, !- Handle
  {0d384964-8f20-42ba-8d64-4839bef73144}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {84c4866e-844a-43f6-8e65-0ae623c90407}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {d1fcc2cc-6da6-4016-8021-3f6d7e5df422}; !- Layer 1

OS:StandardsInformation:Construction,
  {f3901e74-c80f-4cff-9748-be2dd9c80164}, !- Handle
  {84c4866e-844a-43f6-8e65-0ae623c90407}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {af23e279-c804-43de-8a18-d173519dc27c}, !- Handle
  90.1-2004 - Warehouse - Bulk - ASHRAE 169-2013-4A, !- Name
  {946f45d8-de78-46ed-b547-c68665f358e0}, !- Default Exterior Surface Constructions Name
  {a99a2174-fec2-46bf-b2b6-57961e02b94f}, !- Default Interior Surface Constructions Name
  {8037e91d-3ea6-4a3d-a99b-5660b2c9f51d}, !- Default Ground Contact Surface Constructions Name
  {dc283ea2-1534-4aea-8d5e-f26d80b39eda}, !- Default Exterior SubSurface Constructions Name
  {618e38f0-07a3-410e-9b93-13baab0f7d2f}, !- Default Interior SubSurface Constructions Name
  {84c4866e-844a-43f6-8e65-0ae623c90407}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {946f45d8-de78-46ed-b547-c68665f358e0}, !- Handle
  Default Surface Constructions 4,        !- Name
  {27d6bd11-2c2f-48c3-b883-60a5df547d11}, !- Floor Construction Name
  {ed3d93ed-fe66-43e5-9fc8-8e2f3fc7e2f7}, !- Wall Construction Name
  {8b1407c9-59eb-4aaf-9d80-b7c5e985ed1a}; !- Roof Ceiling Construction Name

OS:Construction,
  {27d6bd11-2c2f-48c3-b883-60a5df547d11}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35 1, !- Name
  ,                                       !- Surface Rendering Name
  {f32ff267-cc37-478a-ae3f-9295a47a7a9f}, !- Layer 1
  {2529b012-bd4b-428e-83e6-8f5dbcb50285}, !- Layer 2
  {970c2f5c-ce95-484b-8601-52baa5a14a98}; !- Layer 3

OS:Material:NoMass,
  {f32ff267-cc37-478a-ae3f-9295a47a7a9f}, !- Handle
  Typical Insulation R-6.78 1,            !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {e43efffa-5a07-4ff4-999c-e79997894b83}, !- Handle
  {27d6bd11-2c2f-48c3-b883-60a5df547d11}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {ed3d93ed-fe66-43e5-9fc8-8e2f3fc7e2f7}, !- Handle
  Typical Insulated Metal Building Wall R-7.46 1, !- Name
  ,                                       !- Surface Rendering Name
  {8ca64c38-7379-4d3d-a6a1-cfc5ab314712}, !- Layer 1
  {18cf3e77-aa6a-41f6-8b2a-4afe9aa18d5b}, !- Layer 2
  {44570857-67ad-4091-b1b2-8d4f6a965c43}; !- Layer 3

OS:Material:NoMass,
  {18cf3e77-aa6a-41f6-8b2a-4afe9aa18d5b}, !- Handle
  Typical Insulation R-6.16 1,            !- Name
  Smooth,                                 !- Roughness
  1.08515308298748,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f3153440-a336-4b8d-8ac0-5f1a2ecd3fd5}, !- Handle
  {ed3d93ed-fe66-43e5-9fc8-8e2f3fc7e2f7}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:Construction,
  {8b1407c9-59eb-4aaf-9d80-b7c5e985ed1a}, !- Handle
  Typical Insulated Metal Building Roof R-10.31 1, !- Name
  ,                                       !- Surface Rendering Name
  {adfbbb12-b809-46f7-819a-35c8377507b0}, !- Layer 1
  {a72bafc6-e562-444c-af13-60c11102c334}; !- Layer 2

OS:Material:NoMass,
  {a72bafc6-e562-444c-af13-60c11102c334}, !- Handle
  Typical Insulation R-9.53 1,            !- Name
  Smooth,                                 !- Roughness
  1.67818529282458,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {164f4b16-2518-4e70-bed1-12a217877dd2}, !- Handle
  {8b1407c9-59eb-4aaf-9d80-b7c5e985ed1a}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a99a2174-fec2-46bf-b2b6-57961e02b94f}, !- Handle
  Default Surface Constructions 5,        !- Name
  {19036fbd-6951-4048-9e8f-82344cc36a87}, !- Floor Construction Name
  {c36353af-f8e4-43a6-b393-d2d134decdcd}, !- Wall Construction Name
  {70e19740-2c83-4c49-98b7-f3b966168c1b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8037e91d-3ea6-4a3d-a99b-5660b2c9f51d}, !- Handle
  Default Surface Constructions 6,        !- Name
  {03ca9b4c-67ad-47ba-9caf-9737af0c3b6c}, !- Floor Construction Name
  {645c9eb6-e726-4243-aeae-91680c6ba23f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {dc283ea2-1534-4aea-8d5e-f26d80b39eda}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {28fd825c-50fb-4e8d-a1af-bbce088de7c8}, !- Fixed Window Construction Name
  {bc90546c-2591-41d2-9e1c-9e0374399d2e}, !- Operable Window Construction Name
  {4eaced1f-3ed0-43da-b482-ce1102a8fc12}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {b0055724-5708-4652-9e63-2e8c93389c76}, !- Overhead Door Construction Name
  {920f1335-612f-4881-99c2-77d2a9a8b0e2}, !- Skylight Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Tubular Daylight Dome Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4eaced1f-3ed0-43da-b482-ce1102a8fc12}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {c74b3f44-06ff-4e6d-b054-f65f500cdfb0}, !- Layer 1
  {230ec50a-d944-45ca-99de-c4a9d9007184}; !- Layer 2

OS:Material:NoMass,
  {230ec50a-d944-45ca-99de-c4a9d9007184}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {804e59c5-03e7-4916-918d-3ec14e811d59}, !- Handle
  {4eaced1f-3ed0-43da-b482-ce1102a8fc12}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b0055724-5708-4652-9e63-2e8c93389c76}, !- Handle
  Typical Overhead Door R-0.86 1,         !- Name
  ,                                       !- Surface Rendering Name
  {d301c47f-3872-44be-afbd-6811f87fc53b}; !- Layer 1

OS:Material:NoMass,
  {d301c47f-3872-44be-afbd-6811f87fc53b}, !- Handle
  Typical Insulation R-0.01 1,            !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d8a9f5ae-3b96-4162-b65c-b08b2e2f9c3e}, !- Handle
  {b0055724-5708-4652-9e63-2e8c93389c76}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {618e38f0-07a3-410e-9b93-13baab0f7d2f}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Fixed Window Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Operable Window Construction Name
  {0d384964-8f20-42ba-8d64-4839bef73144}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {8579efb5-8309-4eef-8bf1-d1ae584d8c57}, !- Handle
  90.1-2004 - Warehouse - Fine - ASHRAE 169-2013-4A, !- Name
  {79a6ccdb-db74-44a5-80ef-5fc8b0cdc07e}, !- Default Exterior Surface Constructions Name
  {abf1fe2a-4c32-4c1e-a5c9-a43979ba09a6}, !- Default Interior Surface Constructions Name
  {2a565ef2-c86e-42ba-966e-1c5fc8d7ff9c}, !- Default Ground Contact Surface Constructions Name
  {549641dd-2e7a-41c5-9bc1-d5d271fab8b1}, !- Default Exterior SubSurface Constructions Name
  {01cb255e-e5e7-4e83-bc8e-960be1d5911e}, !- Default Interior SubSurface Constructions Name
  {84c4866e-844a-43f6-8e65-0ae623c90407}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {79a6ccdb-db74-44a5-80ef-5fc8b0cdc07e}, !- Handle
  Default Surface Constructions 7,        !- Name
  {bd33b86e-6d12-44cc-8ffd-8c657a9dff02}, !- Floor Construction Name
  {21a59ca5-6c1d-485b-9bcb-31ec98911320}, !- Wall Construction Name
  {514ac41c-f0d0-4890-b94c-1ac21ebd4ee1}; !- Roof Ceiling Construction Name

OS:Construction,
  {bd33b86e-6d12-44cc-8ffd-8c657a9dff02}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35 2, !- Name
  ,                                       !- Surface Rendering Name
  {2e03956d-51f2-423e-a02b-4e3545dc098b}, !- Layer 1
  {2529b012-bd4b-428e-83e6-8f5dbcb50285}, !- Layer 2
  {970c2f5c-ce95-484b-8601-52baa5a14a98}; !- Layer 3

OS:Material:NoMass,
  {2e03956d-51f2-423e-a02b-4e3545dc098b}, !- Handle
  Typical Insulation R-6.78 2,            !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {aedd84e3-eb93-4dcf-9a3a-15f21c5eea0a}, !- Handle
  {bd33b86e-6d12-44cc-8ffd-8c657a9dff02}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {21a59ca5-6c1d-485b-9bcb-31ec98911320}, !- Handle
  Typical Insulated Metal Building Wall R-8.85, !- Name
  ,                                       !- Surface Rendering Name
  {8ca64c38-7379-4d3d-a6a1-cfc5ab314712}, !- Layer 1
  {0c74fb8a-92f1-4acc-b0d5-56dc783bf33d}, !- Layer 2
  {44570857-67ad-4091-b1b2-8d4f6a965c43}; !- Layer 3

OS:Material:NoMass,
  {0c74fb8a-92f1-4acc-b0d5-56dc783bf33d}, !- Handle
  Typical Insulation R-7.55,              !- Name
  Smooth,                                 !- Roughness
  1.32939518160909,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f38bc1d3-fb3c-4f7a-a4af-473a8db75ee9}, !- Handle
  {21a59ca5-6c1d-485b-9bcb-31ec98911320}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:Construction,
  {514ac41c-f0d0-4890-b94c-1ac21ebd4ee1}, !- Handle
  Typical Insulated Metal Building Roof R-15.38, !- Name
  ,                                       !- Surface Rendering Name
  {adfbbb12-b809-46f7-819a-35c8377507b0}, !- Layer 1
  {1588f7dc-629f-449d-8267-7a9f6ea1801e}; !- Layer 2

OS:Material:NoMass,
  {1588f7dc-629f-449d-8267-7a9f6ea1801e}, !- Handle
  Typical Insulation R-14.6,              !- Name
  Smooth,                                 !- Roughness
  2.57200383014952,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {10887584-8b1d-4d7d-a014-f2e368325883}, !- Handle
  {514ac41c-f0d0-4890-b94c-1ac21ebd4ee1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {abf1fe2a-4c32-4c1e-a5c9-a43979ba09a6}, !- Handle
  Default Surface Constructions 8,        !- Name
  {19036fbd-6951-4048-9e8f-82344cc36a87}, !- Floor Construction Name
  {c36353af-f8e4-43a6-b393-d2d134decdcd}, !- Wall Construction Name
  {70e19740-2c83-4c49-98b7-f3b966168c1b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {2a565ef2-c86e-42ba-966e-1c5fc8d7ff9c}, !- Handle
  Default Surface Constructions 9,        !- Name
  {03ca9b4c-67ad-47ba-9caf-9737af0c3b6c}, !- Floor Construction Name
  {645c9eb6-e726-4243-aeae-91680c6ba23f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {549641dd-2e7a-41c5-9bc1-d5d271fab8b1}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {28fd825c-50fb-4e8d-a1af-bbce088de7c8}, !- Fixed Window Construction Name
  {bc90546c-2591-41d2-9e1c-9e0374399d2e}, !- Operable Window Construction Name
  {f1359d0c-11bc-4ec2-af51-81624e2640a2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f96cf054-c18c-4fcc-8002-72e2ae59d9b0}, !- Overhead Door Construction Name
  {920f1335-612f-4881-99c2-77d2a9a8b0e2}, !- Skylight Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Tubular Daylight Dome Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f1359d0c-11bc-4ec2-af51-81624e2640a2}, !- Handle
  Typical Insulated Metal Door R-1.43 2,  !- Name
  ,                                       !- Surface Rendering Name
  {c74b3f44-06ff-4e6d-b054-f65f500cdfb0}, !- Layer 1
  {451d62fd-77ac-403e-a085-e67951c876ba}; !- Layer 2

OS:Material:NoMass,
  {451d62fd-77ac-403e-a085-e67951c876ba}, !- Handle
  Typical Insulation R-0.58 2,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {7d80036f-4404-4028-81d6-16d82940c897}, !- Handle
  {f1359d0c-11bc-4ec2-af51-81624e2640a2}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f96cf054-c18c-4fcc-8002-72e2ae59d9b0}, !- Handle
  Typical Overhead Door R-0.86 2,         !- Name
  ,                                       !- Surface Rendering Name
  {71a41a8b-265d-41d1-ae4e-431de6d3372d}; !- Layer 1

OS:Material:NoMass,
  {71a41a8b-265d-41d1-ae4e-431de6d3372d}, !- Handle
  Typical Insulation R-0.01 2,            !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {fb878475-6087-4853-a515-a2ac033e1e41}, !- Handle
  {f96cf054-c18c-4fcc-8002-72e2ae59d9b0}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {01cb255e-e5e7-4e83-bc8e-960be1d5911e}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Fixed Window Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Operable Window Construction Name
  {0d384964-8f20-42ba-8d64-4839bef73144}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultConstructionSet,
  {fd39f887-7735-49f5-bf3b-58b0fd548687}, !- Handle
  90.1-2004 - Warehouse - Office - ASHRAE 169-2013-4A, !- Name
  {9098098e-73d2-473e-a853-0bb4aef27dff}, !- Default Exterior Surface Constructions Name
  {07ce5da5-2deb-4d1d-aa37-0399ce2071d2}, !- Default Interior Surface Constructions Name
  {338cd500-62ab-4438-a477-60ad1cd533c3}, !- Default Ground Contact Surface Constructions Name
  {f82d0ce7-8751-4988-8b2d-c8782d8d4172}, !- Default Exterior SubSurface Constructions Name
  {01cf859a-8113-42c9-9b23-db8ded9b62c5}, !- Default Interior SubSurface Constructions Name
  {84c4866e-844a-43f6-8e65-0ae623c90407}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9098098e-73d2-473e-a853-0bb4aef27dff}, !- Handle
  Default Surface Constructions 10,       !- Name
  {076189a7-75ca-4403-a3d9-1971ed7fc1e1}, !- Floor Construction Name
  {c0e5eb3f-a530-4d11-8b45-9e634b4dff3e}, !- Wall Construction Name
  {c1ba94ca-9f82-487e-8a73-dbdc7dc6efdc}; !- Roof Ceiling Construction Name

OS:Construction,
  {076189a7-75ca-4403-a3d9-1971ed7fc1e1}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35 3, !- Name
  ,                                       !- Surface Rendering Name
  {22e4850d-866e-4d13-a97e-5c2a711d2c8b}, !- Layer 1
  {2529b012-bd4b-428e-83e6-8f5dbcb50285}, !- Layer 2
  {970c2f5c-ce95-484b-8601-52baa5a14a98}; !- Layer 3

OS:Material:NoMass,
  {22e4850d-866e-4d13-a97e-5c2a711d2c8b}, !- Handle
  Typical Insulation R-6.78 3,            !- Name
  Smooth,                                 !- Roughness
  1.19346679593268,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {78028e9d-dcea-44ca-9825-57841cbe0c03}, !- Handle
  {076189a7-75ca-4403-a3d9-1971ed7fc1e1}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {c0e5eb3f-a530-4d11-8b45-9e634b4dff3e}, !- Handle
  Typical Insulated Metal Building Wall R-8.85 1, !- Name
  ,                                       !- Surface Rendering Name
  {8ca64c38-7379-4d3d-a6a1-cfc5ab314712}, !- Layer 1
  {dfa52fc4-5d7f-4a2c-8f8f-f72822213a50}, !- Layer 2
  {44570857-67ad-4091-b1b2-8d4f6a965c43}; !- Layer 3

OS:Material:NoMass,
  {dfa52fc4-5d7f-4a2c-8f8f-f72822213a50}, !- Handle
  Typical Insulation R-7.55 1,            !- Name
  Smooth,                                 !- Roughness
  1.32939518160909,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {6d13c2b5-e4a3-42b5-93c1-e030450ced8c}, !- Handle
  {c0e5eb3f-a530-4d11-8b45-9e634b4dff3e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:Construction,
  {c1ba94ca-9f82-487e-8a73-dbdc7dc6efdc}, !- Handle
  Typical Insulated Metal Building Roof R-15.38 1, !- Name
  ,                                       !- Surface Rendering Name
  {adfbbb12-b809-46f7-819a-35c8377507b0}, !- Layer 1
  {300c81cc-a2d7-4fa9-b668-6bd71fe1f003}; !- Layer 2

OS:Material:NoMass,
  {300c81cc-a2d7-4fa9-b668-6bd71fe1f003}, !- Handle
  Typical Insulation R-14.6 1,            !- Name
  Smooth,                                 !- Roughness
  2.57200383014952,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {5d473307-c296-4fa4-89ab-2bb22d17b661}, !- Handle
  {c1ba94ca-9f82-487e-8a73-dbdc7dc6efdc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal Building;                         !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {07ce5da5-2deb-4d1d-aa37-0399ce2071d2}, !- Handle
  Default Surface Constructions 11,       !- Name
  {19036fbd-6951-4048-9e8f-82344cc36a87}, !- Floor Construction Name
  {c36353af-f8e4-43a6-b393-d2d134decdcd}, !- Wall Construction Name
  {70e19740-2c83-4c49-98b7-f3b966168c1b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {338cd500-62ab-4438-a477-60ad1cd533c3}, !- Handle
  Default Surface Constructions 12,       !- Name
  {03ca9b4c-67ad-47ba-9caf-9737af0c3b6c}, !- Floor Construction Name
  {645c9eb6-e726-4243-aeae-91680c6ba23f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f82d0ce7-8751-4988-8b2d-c8782d8d4172}, !- Handle
  Default Sub Surface Constructions 7,    !- Name
  {28fd825c-50fb-4e8d-a1af-bbce088de7c8}, !- Fixed Window Construction Name
  {bc90546c-2591-41d2-9e1c-9e0374399d2e}, !- Operable Window Construction Name
  {05612faf-5429-466c-8333-78eb8e7c535d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {cee40871-b9db-4e58-b83c-85d16ead4593}, !- Overhead Door Construction Name
  {920f1335-612f-4881-99c2-77d2a9a8b0e2}, !- Skylight Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Tubular Daylight Dome Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {05612faf-5429-466c-8333-78eb8e7c535d}, !- Handle
  Typical Insulated Metal Door R-1.43 3,  !- Name
  ,                                       !- Surface Rendering Name
  {c74b3f44-06ff-4e6d-b054-f65f500cdfb0}, !- Layer 1
  {ced3cbc0-aee5-4720-9cf8-4678f81f80df}; !- Layer 2

OS:Material:NoMass,
  {ced3cbc0-aee5-4720-9cf8-4678f81f80df}, !- Handle
  Typical Insulation R-0.58 3,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {722744cb-771b-441c-82b4-78cde14b40fe}, !- Handle
  {05612faf-5429-466c-8333-78eb8e7c535d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {cee40871-b9db-4e58-b83c-85d16ead4593}, !- Handle
  Typical Overhead Door R-0.86 3,         !- Name
  ,                                       !- Surface Rendering Name
  {e3d5a260-1d63-49d7-8672-85e905e43154}; !- Layer 1

OS:Material:NoMass,
  {e3d5a260-1d63-49d7-8672-85e905e43154}, !- Handle
  Typical Insulation R-0.01 3,            !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {02ff7a7f-2eb5-4eb7-9ea3-17c9c082b4ba}, !- Handle
  {cee40871-b9db-4e58-b83c-85d16ead4593}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {01cf859a-8113-42c9-9b23-db8ded9b62c5}, !- Handle
  Default Sub Surface Constructions 8,    !- Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Fixed Window Construction Name
  {def8351c-d0f5-454e-bc97-b4f4f5b17a70}, !- Operable Window Construction Name
  {0d384964-8f20-42ba-8d64-4839bef73144}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Material,
  {2162d71e-b379-4099-b867-d5b0143d770c}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eb8a758d-63d4-46e2-90d1-57feb1dd52c4}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {2162d71e-b379-4099-b867-d5b0143d770c}; !- Layer 1

OS:InternalMass:Definition,
  {27993e4a-b742-410e-a3e6-37f52f3e5cf6}, !- Handle
  Internal Mass Definition 1,             !- Name
  {eb8a758d-63d4-46e2-90d1-57feb1dd52c4}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {81f6c8fd-c32f-4653-9688-75d1d18f12f8}, !- Handle
  Zone1 Office Mass,                      !- Name
  {27993e4a-b742-410e-a3e6-37f52f3e5cf6}, !- Internal Mass Definition Name
  {12c3d4a0-20ec-4e1f-8040-e70cdfba4a69}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a945df5d-3542-491e-954f-4dc3056575c7}, !- Handle
  Zone2 Fine Storage Mass,                !- Name
  {27993e4a-b742-410e-a3e6-37f52f3e5cf6}, !- Internal Mass Definition Name
  {cdd6a95f-f907-4c0e-817d-962525d358d0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {09a98029-8daa-49c0-8d11-4d171b65afc8}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {08c7b877-5beb-4c74-a5bf-b4d19ad0ce09}, !- Loop Temperature Setpoint Node Name
  60.0000000000001,                       !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ddff980a-769d-43e5-9e9c-8cd69383060a}, !- Plant Side Inlet Node Name
  {14de56ba-0b7c-4e7c-8527-be7305f51dfa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {478572af-cea8-47a5-a9b2-5c6a32fb2349}, !- Demand Side Inlet Node Name
  {dd97e5e8-5a2f-46bd-9b33-e1f90a699413}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {feb7dd40-84cf-41a8-9e6c-26dc97a4205c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {10986f10-d95b-48fc-9846-fc71eb757ae6}, !- Demand Mixer Name
  {9db16f81-c44a-49c1-a40f-4723f1c4fdc1}, !- Demand Splitter Name
  {2582e385-d005-4127-a7a9-ea0e11d219eb}, !- Supply Mixer Name
  {2227831a-d641-4df3-98d3-56115eadcbe6}; !- Supply Splitter Name

OS:Node,
  {a9460d80-b8a2-4ad3-8df5-6c0c447d7999}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {ddff980a-769d-43e5-9e9c-8cd69383060a}, !- Inlet Port
  {6271eae0-8a93-47d0-8512-7855f4fb339c}; !- Outlet Port

OS:Node,
  {08c7b877-5beb-4c74-a5bf-b4d19ad0ce09}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {ad063541-facb-481a-a61b-17fe0e74dade}, !- Inlet Port
  {14de56ba-0b7c-4e7c-8527-be7305f51dfa}; !- Outlet Port

OS:Node,
  {9e96cf87-5d2a-4c7b-9c1f-ea0dd14e4de5}, !- Handle
  20gal Electricity Water Heater - 21kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {8fdf7ab3-fe81-489f-81b4-d26649061a96}, !- Inlet Port
  {8f021028-79b0-45d6-95dd-9e45e786098d}; !- Outlet Port

OS:Connector:Mixer,
  {2582e385-d005-4127-a7a9-ea0e11d219eb}, !- Handle
  Connector Mixer 1,                      !- Name
  {957f7d4a-860f-4dab-b2c6-1dbc4b4a0073}, !- Outlet Branch Name
  {e47eef4c-f58d-4ecf-9dcf-e6e5c7e7031c}, !- Inlet Branch Name 1
  {a2e87352-856a-4ae0-bbb1-1555fff89999}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2227831a-d641-4df3-98d3-56115eadcbe6}, !- Handle
  Connector Splitter 1,                   !- Name
  {09559fda-be28-4a9a-8289-72db4692efd1}, !- Inlet Branch Name
  {8fdf7ab3-fe81-489f-81b4-d26649061a96}, !- Outlet Branch Name 1
  {62997438-e38e-45f8-85c8-77d01d6b7750}; !- Outlet Branch Name 2

OS:Connection,
  {ddff980a-769d-43e5-9e9c-8cd69383060a}, !- Handle
  {09a98029-8daa-49c0-8d11-4d171b65afc8}, !- Source Object
  14,                                     !- Outlet Port
  {a9460d80-b8a2-4ad3-8df5-6c0c447d7999}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fdf7ab3-fe81-489f-81b4-d26649061a96}, !- Handle
  {2227831a-d641-4df3-98d3-56115eadcbe6}, !- Source Object
  3,                                      !- Outlet Port
  {9e96cf87-5d2a-4c7b-9c1f-ea0dd14e4de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14de56ba-0b7c-4e7c-8527-be7305f51dfa}, !- Handle
  {08c7b877-5beb-4c74-a5bf-b4d19ad0ce09}, !- Source Object
  3,                                      !- Outlet Port
  {09a98029-8daa-49c0-8d11-4d171b65afc8}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5029ac9e-d44d-4901-8aae-1f14255303ac}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {478572af-cea8-47a5-a9b2-5c6a32fb2349}, !- Inlet Port
  {767d5101-4afe-4790-9b39-52ae3a756c9c}; !- Outlet Port

OS:Node,
  {9f2ad2d5-40a7-4ce6-9659-10f1bc7311e4}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {e4c18fcc-a962-4cf1-b7ce-09abe4b12f2e}, !- Inlet Port
  {dd97e5e8-5a2f-46bd-9b33-e1f90a699413}; !- Outlet Port

OS:Node,
  {4cdb1c6e-4dd4-4f75-a6bf-578520d09c79}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {143a002c-fdd4-4734-a576-9b5b0c292ab0}, !- Inlet Port
  {9616a8f7-9738-4a4c-aa18-d2099c9b1428}; !- Outlet Port

OS:Connector:Mixer,
  {10986f10-d95b-48fc-9846-fc71eb757ae6}, !- Handle
  Connector Mixer 2,                      !- Name
  {3b1b0a40-4a98-4640-a249-af8e17f5ef18}, !- Outlet Branch Name
  {841c3caf-6ea4-495d-b6a2-20eaccf4e84e}, !- Inlet Branch Name 1
  {c9d9d17c-5375-44e4-ab56-59169c7f83f9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9db16f81-c44a-49c1-a40f-4723f1c4fdc1}, !- Handle
  Connector Splitter 2,                   !- Name
  {767d5101-4afe-4790-9b39-52ae3a756c9c}, !- Inlet Branch Name
  {143a002c-fdd4-4734-a576-9b5b0c292ab0}, !- Outlet Branch Name 1
  {ad97eb11-762a-4402-a656-f9ce1c6b56d3}; !- Outlet Branch Name 2

OS:Connection,
  {478572af-cea8-47a5-a9b2-5c6a32fb2349}, !- Handle
  {09a98029-8daa-49c0-8d11-4d171b65afc8}, !- Source Object
  17,                                     !- Outlet Port
  {5029ac9e-d44d-4901-8aae-1f14255303ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767d5101-4afe-4790-9b39-52ae3a756c9c}, !- Handle
  {5029ac9e-d44d-4901-8aae-1f14255303ac}, !- Source Object
  3,                                      !- Outlet Port
  {9db16f81-c44a-49c1-a40f-4723f1c4fdc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {143a002c-fdd4-4734-a576-9b5b0c292ab0}, !- Handle
  {9db16f81-c44a-49c1-a40f-4723f1c4fdc1}, !- Source Object
  3,                                      !- Outlet Port
  {4cdb1c6e-4dd4-4f75-a6bf-578520d09c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd97e5e8-5a2f-46bd-9b33-e1f90a699413}, !- Handle
  {9f2ad2d5-40a7-4ce6-9659-10f1bc7311e4}, !- Source Object
  3,                                      !- Outlet Port
  {09a98029-8daa-49c0-8d11-4d171b65afc8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {65934f6d-93df-48d9-9a86-148c5e0e4dcb}, !- Handle
  {09a98029-8daa-49c0-8d11-4d171b65afc8}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {feb7dd40-84cf-41a8-9e6c-26dc97a4205c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {0cdb5c73-676a-416d-8928-b3a7e9297ee0}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  {9833f66e-3290-472d-aa52-538f33be767c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9833f66e-3290-472d-aa52-538f33be767c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fbeef4b1-82a4-48db-acfe-25cdbfa03499}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {0cdb5c73-676a-416d-8928-b3a7e9297ee0}, !- Schedule Name
  {08c7b877-5beb-4c74-a5bf-b4d19ad0ce09}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {ecb36a49-8402-413d-ab75-1951963141b8}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {6271eae0-8a93-47d0-8512-7855f4fb339c}, !- Inlet Node Name
  {5907cafb-cd22-408d-b13a-9d3fca90d5cd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {65a16a3b-7d98-4d13-b8b3-7b6a7c4c626c}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {5907cafb-cd22-408d-b13a-9d3fca90d5cd}, !- Inlet Port
  {09559fda-be28-4a9a-8289-72db4692efd1}; !- Outlet Port

OS:Connection,
  {6271eae0-8a93-47d0-8512-7855f4fb339c}, !- Handle
  {a9460d80-b8a2-4ad3-8df5-6c0c447d7999}, !- Source Object
  3,                                      !- Outlet Port
  {ecb36a49-8402-413d-ab75-1951963141b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5907cafb-cd22-408d-b13a-9d3fca90d5cd}, !- Handle
  {ecb36a49-8402-413d-ab75-1951963141b8}, !- Source Object
  3,                                      !- Outlet Port
  {65a16a3b-7d98-4d13-b8b3-7b6a7c4c626c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09559fda-be28-4a9a-8289-72db4692efd1}, !- Handle
  {65a16a3b-7d98-4d13-b8b3-7b6a7c4c626c}, !- Source Object
  3,                                      !- Outlet Port
  {2227831a-d641-4df3-98d3-56115eadcbe6}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {b61e255a-e729-41cb-bf88-c0c0279b68a0}, !- Handle
  20gal Electricity Water Heater - 21kBtu/hr 1.0 Therm Eff, !- Name
  0.075708235679397,                      !- Tank Volume {m3}
  {0cdb5c73-676a-416d-8928-b3a7e9297ee0}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  6154.74805474247,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  483.00005193196,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  483.00005193196,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {18767965-babe-473f-819e-4474956d2183}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.42761028793242,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.42761028793242,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {8f021028-79b0-45d6-95dd-9e45e786098d}, !- Use Side Inlet Node Name
  {1e4856fb-5111-4c00-8271-d9bedef3f26c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {7c724af1-853e-4a32-b303-c0068db62e70}, !- Handle
  Schedule Day 1,                         !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {99e3ca64-cfeb-465e-8f27-2fdfde56ef88}, !- Handle
  Schedule Day 2,                         !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {12ebca34-14c0-4121-af68-ac04f595d410}, !- Handle
  {b61e255a-e729-41cb-bf88-c0c0279b68a0}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  1,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {beddbc24-5718-4b8d-b059-05692455a44e}, !- Handle
  20gal Electricity Water Heater - 21kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {1e4856fb-5111-4c00-8271-d9bedef3f26c}, !- Inlet Port
  {e47eef4c-f58d-4ecf-9dcf-e6e5c7e7031c}; !- Outlet Port

OS:Connection,
  {8f021028-79b0-45d6-95dd-9e45e786098d}, !- Handle
  {9e96cf87-5d2a-4c7b-9c1f-ea0dd14e4de5}, !- Source Object
  3,                                      !- Outlet Port
  {b61e255a-e729-41cb-bf88-c0c0279b68a0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1e4856fb-5111-4c00-8271-d9bedef3f26c}, !- Handle
  {b61e255a-e729-41cb-bf88-c0c0279b68a0}, !- Source Object
  32,                                     !- Outlet Port
  {beddbc24-5718-4b8d-b059-05692455a44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e47eef4c-f58d-4ecf-9dcf-e6e5c7e7031c}, !- Handle
  {beddbc24-5718-4b8d-b059-05692455a44e}, !- Source Object
  3,                                      !- Outlet Port
  {2582e385-d005-4127-a7a9-ea0e11d219eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {64fa32e0-4315-4cb2-ab69-3d3d14e80957}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {4ab29290-73bc-4470-a1e0-f5a9f6f1e471}, !- Inlet Node Name
  {bc6c3fb7-2d3f-4d3f-852d-dbe4f3b846b4}; !- Outlet Node Name

OS:Node,
  {73fe96e9-b0d2-441e-a206-064bf0116589}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {62997438-e38e-45f8-85c8-77d01d6b7750}, !- Inlet Port
  {4ab29290-73bc-4470-a1e0-f5a9f6f1e471}; !- Outlet Port

OS:Connection,
  {62997438-e38e-45f8-85c8-77d01d6b7750}, !- Handle
  {2227831a-d641-4df3-98d3-56115eadcbe6}, !- Source Object
  4,                                      !- Outlet Port
  {73fe96e9-b0d2-441e-a206-064bf0116589}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff806795-c78f-4809-8e0d-e37e8172e712}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {bc6c3fb7-2d3f-4d3f-852d-dbe4f3b846b4}, !- Inlet Port
  {a2e87352-856a-4ae0-bbb1-1555fff89999}; !- Outlet Port

OS:Connection,
  {4ab29290-73bc-4470-a1e0-f5a9f6f1e471}, !- Handle
  {73fe96e9-b0d2-441e-a206-064bf0116589}, !- Source Object
  3,                                      !- Outlet Port
  {64fa32e0-4315-4cb2-ab69-3d3d14e80957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc6c3fb7-2d3f-4d3f-852d-dbe4f3b846b4}, !- Handle
  {64fa32e0-4315-4cb2-ab69-3d3d14e80957}, !- Source Object
  3,                                      !- Outlet Port
  {ff806795-c78f-4809-8e0d-e37e8172e712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e87352-856a-4ae0-bbb1-1555fff89999}, !- Handle
  {ff806795-c78f-4809-8e0d-e37e8172e712}, !- Source Object
  3,                                      !- Outlet Port
  {2582e385-d005-4127-a7a9-ea0e11d219eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c7992646-f4f9-42ab-997f-da80444b0d5a}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9616a8f7-9738-4a4c-aa18-d2099c9b1428}, !- Inlet Node Name
  {247fe3ce-ae64-4d59-966b-cab7f348a62b}; !- Outlet Node Name

OS:Node,
  {e4b2a002-55c0-4411-a644-f968def86ce2}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {247fe3ce-ae64-4d59-966b-cab7f348a62b}, !- Inlet Port
  {841c3caf-6ea4-495d-b6a2-20eaccf4e84e}; !- Outlet Port

OS:Connection,
  {9616a8f7-9738-4a4c-aa18-d2099c9b1428}, !- Handle
  {4cdb1c6e-4dd4-4f75-a6bf-578520d09c79}, !- Source Object
  3,                                      !- Outlet Port
  {c7992646-f4f9-42ab-997f-da80444b0d5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {247fe3ce-ae64-4d59-966b-cab7f348a62b}, !- Handle
  {c7992646-f4f9-42ab-997f-da80444b0d5a}, !- Source Object
  3,                                      !- Outlet Port
  {e4b2a002-55c0-4411-a644-f968def86ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841c3caf-6ea4-495d-b6a2-20eaccf4e84e}, !- Handle
  {e4b2a002-55c0-4411-a644-f968def86ce2}, !- Source Object
  3,                                      !- Outlet Port
  {10986f10-d95b-48fc-9846-fc71eb757ae6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {af67b64b-7be8-476e-a332-ccf09b837bce}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {beb27943-110c-430b-a552-3836842c7a27}, !- Inlet Node Name
  {ad063541-facb-481a-a61b-17fe0e74dade}; !- Outlet Node Name

OS:Node,
  {3d09b329-39a3-4cb0-a6c6-acc9ea65fba1}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {957f7d4a-860f-4dab-b2c6-1dbc4b4a0073}, !- Inlet Port
  {beb27943-110c-430b-a552-3836842c7a27}; !- Outlet Port

OS:Connection,
  {957f7d4a-860f-4dab-b2c6-1dbc4b4a0073}, !- Handle
  {2582e385-d005-4127-a7a9-ea0e11d219eb}, !- Source Object
  2,                                      !- Outlet Port
  {3d09b329-39a3-4cb0-a6c6-acc9ea65fba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb27943-110c-430b-a552-3836842c7a27}, !- Handle
  {3d09b329-39a3-4cb0-a6c6-acc9ea65fba1}, !- Source Object
  3,                                      !- Outlet Port
  {af67b64b-7be8-476e-a332-ccf09b837bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad063541-facb-481a-a61b-17fe0e74dade}, !- Handle
  {af67b64b-7be8-476e-a332-ccf09b837bce}, !- Source Object
  3,                                      !- Outlet Port
  {08c7b877-5beb-4c74-a5bf-b4d19ad0ce09}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a6d6c06a-c427-4faa-8240-a1cbc0911d18}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {e02c8504-dfd4-40e8-8158-f94f8792f16d}, !- Inlet Node Name
  {e4c18fcc-a962-4cf1-b7ce-09abe4b12f2e}; !- Outlet Node Name

OS:Node,
  {0173df2b-0215-41ee-b907-78e860a161e8}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {3b1b0a40-4a98-4640-a249-af8e17f5ef18}, !- Inlet Port
  {e02c8504-dfd4-40e8-8158-f94f8792f16d}; !- Outlet Port

OS:Connection,
  {3b1b0a40-4a98-4640-a249-af8e17f5ef18}, !- Handle
  {10986f10-d95b-48fc-9846-fc71eb757ae6}, !- Source Object
  2,                                      !- Outlet Port
  {0173df2b-0215-41ee-b907-78e860a161e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e02c8504-dfd4-40e8-8158-f94f8792f16d}, !- Handle
  {0173df2b-0215-41ee-b907-78e860a161e8}, !- Source Object
  3,                                      !- Outlet Port
  {a6d6c06a-c427-4faa-8240-a1cbc0911d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c18fcc-a962-4cf1-b7ce-09abe4b12f2e}, !- Handle
  {a6d6c06a-c427-4faa-8240-a1cbc0911d18}, !- Source Object
  3,                                      !- Outlet Port
  {9f2ad2d5-40a7-4ce6-9659-10f1bc7311e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {51285c31-5b5e-4853-a632-b561fcdc396d}, !- Handle
  Warehouse Office DHW Schedule,          !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {6bfa698f-5c30-45d5-8fa9-f147dec1361a}, !- Default Day Schedule Name
  {b662b4a4-0f40-4f5a-8fa0-885a99dc09e9}, !- Summer Design Day Schedule Name
  {320890f4-6592-490e-907b-38dade4a8789}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bfa698f-5c30-45d5-8fa9-f147dec1361a}, !- Handle
  Warehouse Office DHW Schedule Default,  !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.101,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.399,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.501,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.696,                                  !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.798,                                  !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.696,                                  !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.798,                                  !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.297,                                  !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {320890f4-6592-490e-907b-38dade4a8789}, !- Handle
  Warehouse Office DHW Schedule Winter Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.101,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.399,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.501,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.696,                                  !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.798,                                  !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.696,                                  !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.798,                                  !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.297,                                  !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {b662b4a4-0f40-4f5a-8fa0-885a99dc09e9}, !- Handle
  Warehouse Office DHW Schedule Summer Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.101,                                  !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.399,                                  !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.501,                                  !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.696,                                  !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.798,                                  !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.696,                                  !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.798,                                  !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.297,                                  !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.05,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {36ca8ff2-94fe-4774-9ae9-b6db1eeca8ae}, !- Handle
  Schedule Rule 19,                       !- Name
  {51285c31-5b5e-4853-a632-b561fcdc396d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c7a3e5ea-b521-4721-a0a9-e81a7bfebb6e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c7a3e5ea-b521-4721-a0a9-e81a7bfebb6e}, !- Handle
  Warehouse Office DHW Schedule Sun Day,  !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.015;                                  !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {d2d1c867-5709-4fb4-bdb8-7cef9815ad40}, !- Handle
  Main 0.128gpm 140F,                     !- Name
  ,                                       !- End-Use Subcategory
  8.074690890675e-06,                     !- Peak Flow Rate {m3/s}
  {e0e53c42-0f1d-4477-8228-9bd1f7610997}, !- Target Temperature Schedule Name
  {12a43424-3fdc-46a0-a0e3-03bcef61b8e3}, !- Sensible Fraction Schedule Name
  {a6c4a4c6-eeff-481a-b743-217bccbad8cf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {12a43424-3fdc-46a0-a0e3-03bcef61b8e3}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {f7fb98a8-48a1-4ed7-a2ad-a7ab9040c235}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7fb98a8-48a1-4ed7-a2ad-a7ab9040c235}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6c4a4c6-eeff-481a-b743-217bccbad8cf}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {43894e02-f802-4286-8ab6-32aea28160b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43894e02-f802-4286-8ab6-32aea28160b7}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0e53c42-0f1d-4477-8228-9bd1f7610997}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  {fab09817-23e7-46c3-ac3c-7b24200b6361}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fab09817-23e7-46c3-ac3c-7b24200b6361}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {8d0ad172-1622-4fcd-8f80-bb1c78540202}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {40f346d8-e143-44c2-a076-f65775d4a000}, !- Handle
  Main Service Water Use 0.128gpm 140F,   !- Name
  {d2d1c867-5709-4fb4-bdb8-7cef9815ad40}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {51285c31-5b5e-4853-a632-b561fcdc396d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {04d1d5d2-6738-4654-9c30-ff121437ab35}, !- Handle
  Main WUC 0.128gpm 140F,                 !- Name
  {e6f0fdd8-14b4-4f5b-aa6f-bddeaec78aa5}, !- Inlet Node Name
  {888cf20f-0fcb-4bc5-8641-c445faa0ba63}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {0cdb5c73-676a-416d-8928-b3a7e9297ee0}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {40f346d8-e143-44c2-a076-f65775d4a000}; !- Water Use Equipment Name 1

OS:Node,
  {ce9c2b69-8848-41ad-b8f6-32edc8b50173}, !- Handle
  Main WUC 0.128gpm 140F Inlet Water Node, !- Name
  {ad97eb11-762a-4402-a656-f9ce1c6b56d3}, !- Inlet Port
  {e6f0fdd8-14b4-4f5b-aa6f-bddeaec78aa5}; !- Outlet Port

OS:Connection,
  {ad97eb11-762a-4402-a656-f9ce1c6b56d3}, !- Handle
  {9db16f81-c44a-49c1-a40f-4723f1c4fdc1}, !- Source Object
  4,                                      !- Outlet Port
  {ce9c2b69-8848-41ad-b8f6-32edc8b50173}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c83eddab-3013-4e13-87ec-2bbe7ca4ac6e}, !- Handle
  Main WUC 0.128gpm 140F Outlet Water Node, !- Name
  {888cf20f-0fcb-4bc5-8641-c445faa0ba63}, !- Inlet Port
  {c9d9d17c-5375-44e4-ab56-59169c7f83f9}; !- Outlet Port

OS:Connection,
  {e6f0fdd8-14b4-4f5b-aa6f-bddeaec78aa5}, !- Handle
  {ce9c2b69-8848-41ad-b8f6-32edc8b50173}, !- Source Object
  3,                                      !- Outlet Port
  {04d1d5d2-6738-4654-9c30-ff121437ab35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888cf20f-0fcb-4bc5-8641-c445faa0ba63}, !- Handle
  {04d1d5d2-6738-4654-9c30-ff121437ab35}, !- Source Object
  3,                                      !- Outlet Port
  {c83eddab-3013-4e13-87ec-2bbe7ca4ac6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d9d17c-5375-44e4-ab56-59169c7f83f9}, !- Handle
  {c83eddab-3013-4e13-87ec-2bbe7ca4ac6e}, !- Source Object
  3,                                      !- Outlet Port
  {10986f10-d95b-48fc-9846-fc71eb757ae6}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {7423b508-fd10-47a2-b9af-cbe4b9684a60}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  7857.24;                                !- Design Level {W}

OS:Schedule:Ruleset,
  {3e1aea42-b81a-4264-9155-e16ae48fe96c}, !- Handle
  Warehouse Exterior_Lgt_ALWAYS_ON,       !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {f1c9e966-3a33-4ea9-936d-be98e2696064}, !- Default Day Schedule Name
  {34933306-df32-4f76-816c-bee540ff2426}, !- Summer Design Day Schedule Name
  {5c6cbf6a-86fa-4f8f-b625-ae5a0699df5b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f1c9e966-3a33-4ea9-936d-be98e2696064}, !- Handle
  Warehouse Exterior_Lgt_ALWAYS_ON Default, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c6cbf6a-86fa-4f8f-b625-ae5a0699df5b}, !- Handle
  Warehouse Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34933306-df32-4f76-816c-bee540ff2426}, !- Handle
  Warehouse Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {89643348-7fe1-47b1-9fa9-f9e3c28ba2b7}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {7423b508-fd10-47a2-b9af-cbe4b9684a60}, !- Exterior Lights Definition Name
  {3e1aea42-b81a-4264-9155-e16ae48fe96c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {115d8c6a-5487-4f24-871b-1f8496d393e2}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:SimulationControl,
  {303c8b9b-a4e9-4d97-8763-1a34e22513a3}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Schedule:Day,
  {dc0c54ae-5ca1-481b-9fe9-e45cea6edd78}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {86d181a5-783e-4383-b6de-38807cd71033}, !- Handle
  ems_Zone1_Office_ZN_HVAC_1_maxOASch,    !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {b59682b1-ab1a-4255-9bee-5f6657ff4c03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b59682b1-ab1a-4255-9bee-5f6657ff4c03}, !- Handle
  ems_Zone1_Office_ZN_HVAC_1_maxOASch_Default, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f879013-77f2-4d59-8252-aafbf0b37580}, !- Handle
  ems_Zone2_Fine_Storage_ZN_HVAC_2_maxOASch, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {6025831f-d786-4012-99f4-d782349e3fae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6025831f-d786-4012-99f4-d782349e3fae}, !- Handle
  ems_Zone2_Fine_Storage_ZN_HVAC_2_maxOASch_Default, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {0d849343-5ce8-4efc-9519-30088cfc8a69}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {942a7050-73ef-441c-a8a4-e260c41efd93}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c418ae9d-7c8e-42c7-919e-704ac60bb6a9}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {c5bf8c3f-a282-4a01-ad7c-74511453b1ae}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {067193cf-5080-4a83-9b56-6da77ed3d64e}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {179621f4-02f7-41e9-b7a7-e62bb85f4318}, !- Handle
  {b61e255a-e729-41cb-bf88-c0c0279b68a0}; !- Object Name

OS:Schedule:Ruleset,
  {0ad7f1f2-05a2-4cdb-9f3e-203274dbd010}, !- Handle
  Infiltration HVAC On Schedule,          !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {e133bf0b-dfad-4a2d-aae1-4e6e1dcfe3ad}, !- Default Day Schedule Name
  {39ea1354-d4d1-4c0e-9d9a-54b1a96ea4bc}, !- Summer Design Day Schedule Name
  {51c51af5-ef5f-43d1-9af2-44e1471a536a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e133bf0b-dfad-4a2d-aae1-4e6e1dcfe3ad}, !- Handle
  Warehouse FanSched Default 1,           !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39ea1354-d4d1-4c0e-9d9a-54b1a96ea4bc}, !- Handle
  Warehouse FanSched Summer Design Day 1, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {51c51af5-ef5f-43d1-9af2-44e1471a536a}, !- Handle
  Warehouse FanSched Winter Design Day 1, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2d50799-f8c4-48af-a8e6-bf5ea13f94f8}, !- Handle
  Schedule Rule 20,                       !- Name
  {0ad7f1f2-05a2-4cdb-9f3e-203274dbd010}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95b237b5-93fc-4e5c-bf40-1a639647ed81}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95b237b5-93fc-4e5c-bf40-1a639647ed81}, !- Handle
  Warehouse FanSched Sat|Wkdy Day 1,      !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5cc81465-abd9-41c3-a469-55544900f850}, !- Handle
  Infiltration HVAC Off Schedule,         !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  {7c27fb0f-a639-4484-a135-334630faec49}, !- Default Day Schedule Name
  {41bdb25e-c8e3-41c9-a237-87b224057b63}, !- Summer Design Day Schedule Name
  {271f0721-bbe7-47b5-8d2e-387152d53dfa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7c27fb0f-a639-4484-a135-334630faec49}, !- Handle
  Warehouse FanSched Default inverted,    !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41bdb25e-c8e3-41c9-a237-87b224057b63}, !- Handle
  Warehouse FanSched Summer Design Day inverted 1, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {271f0721-bbe7-47b5-8d2e-387152d53dfa}, !- Handle
  Warehouse FanSched Winter Design Day inverted 1, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c7a44b4d-20a6-4cbb-a9bc-8fb07aa032f5}, !- Handle
  Warehouse FanSched Sat|Wkdy Day inverted Rule, !- Name
  {5cc81465-abd9-41c3-a469-55544900f850}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ee52bf5-a1e8-4e04-afd1-89aeefef7f79}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {2ee52bf5-a1e8-4e04-afd1-89aeefef7f79}, !- Handle
  Warehouse FanSched Sat|Wkdy Day inverted 1, !- Name
  {0807cd19-9c6d-4395-b9c8-7e0f1765d990}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Output:Variable,
  {6e8babe2-2f9d-4ed1-b287-28cbca52af58}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electric Demand Power,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1853396d-b937-42f2-bff6-18fd1a153100}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ba1931a9-de2d-438f-b3e5-4f5d72248cef}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f941939d-d111-4164-a4a8-67141f01de4e}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil Gas Rate,                  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b3410e27-9575-4c15-a709-9610c06e0dce}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6f300d08-2359-4072-aff3-186b919e1764}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler Gas Rate,                        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5ed74fa6-fbe9-4747-ab63-83674a8015eb}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bfc4c3d5-d4dd-4272-81a4-526a33e20e21}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ae339c99-507f-401c-991e-d1de35cafa33}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f79cab89-45af-4138-8a65-111aa8b53ef4}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {26164251-e57e-4b49-a7d1-6a724998b30d}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9e45852d-a92f-4bde-98c4-624d207435cf}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electric Power,            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ab6b5714-a171-4de2-9db1-d73036bfcaf6}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Power,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1796ab78-a2c1-43fc-b0d8-fcbcc6a2a54c}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electric Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b7e16130-7784-4b2b-a3e4-ff3d5b0b8776}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {80765e42-2ce1-4c87-9d74-0a95dc7c4e92}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Power,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cd444d47-ee48-4b95-bfd1-1a793521d4c6}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electric Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

