OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000001},  !- Handle
  {00000000-0000-0000-0073-000000000003},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  unconditioned;                           !- Feature Value 1

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000002},  !- Handle
  {00000000-0000-0000-0073-000000000001},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned;                       !- Feature Value 1

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000003},  !- Handle
  {00000000-0000-0000-0073-000000000002},  !- Object Name
  space_conditioning_category,             !- Feature Name 1
  String,                                  !- Feature Data Type 1
  nonresconditioned;                       !- Feature Value 1

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000004},  !- Handle
  {00000000-0000-0000-0009-000000000001};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000005},  !- Handle
  {00000000-0000-0000-0029-000000000002},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0,                                       !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  20,                                      !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  70,                                      !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62.1-2010 Occupancy (See NECB2011 ASHRAE Space Types), !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Food and Beverage Service-Dining rooms;  !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000006},  !- Handle
  {00000000-0000-0000-0029-000000000003},  !- Object Name
  Ref OA per area,                         !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  0,                                       !- Feature Value 1
  Ref OA per person,                       !- Feature Name 2
  Double,                                  !- Feature Data Type 2
  15,                                      !- Feature Value 2
  Ref OA ach,                              !- Feature Name 3
  Double,                                  !- Feature Data Type 3
  0,                                       !- Feature Value 3
  Ref occupancy per 1000ft2,               !- Feature Name 4
  Double,                                  !- Feature Data Type 4
  20,                                      !- Feature Value 4
  Ref standard,                            !- Feature Name 5
  String,                                  !- Feature Data Type 5
  ASHRAE 62.1-2010 Occupancy (See NECB2011 ASHRAE Space Types), !- Feature Value 5
  Ref space type,                          !- Feature Name 6
  String,                                  !- Feature Data Type 6
  Food and Beverage Serices-Kitchens (cooking); !- Feature Value 6

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000007},  !- Handle
  {00000000-0000-0000-0056-000000000020},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  37.173590704266502,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000008},  !- Handle
  {00000000-0000-0000-0056-000000000019},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  6.9775368548757921,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0056-000000000019},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000001},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0015-000000000030},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0015-000000000033},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0015-000000000032},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0015-000000000031},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000002},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0056-000000000020},  !- Availability Schedule
  {00000000-0000-0000-0008-000000000002},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0015-000000000004},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0015-000000000007},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0015-000000000006},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0015-000000000005},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000001},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000001},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000001},  !- Handle
  Air Loop HVAC Outdoor Air System 1,      !- Name
  {00000000-0000-0000-0020-000000000001},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0015-000000000019},  !- Mixed Air Node Name
  {00000000-0000-0000-0015-000000000010},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0015-000000000011},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0015-000000000023};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000002},  !- Handle
  Air Loop HVAC Outdoor Air System 2,      !- Name
  {00000000-0000-0000-0020-000000000002},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0015-000000000045},  !- Mixed Air Node Name
  {00000000-0000-0000-0015-000000000036},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0015-000000000037},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0015-000000000049};  !- Return Air Stream Node Name

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000001},  !- Handle
  Air Loop HVAC Zone Mixer 1,              !- Name
  {00000000-0000-0000-0015-000000000009},  !- Outlet Node Name
  {00000000-0000-0000-0015-000000000026};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000002},  !- Handle
  Air Loop HVAC Zone Mixer 2,              !- Name
  {00000000-0000-0000-0015-000000000035},  !- Outlet Node Name
  {00000000-0000-0000-0015-000000000052};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000001},  !- Handle
  Air Loop HVAC Zone Splitter 1,           !- Name
  {00000000-0000-0000-0015-000000000008},  !- Inlet Node Name
  {00000000-0000-0000-0015-000000000027};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000002},  !- Handle
  Air Loop HVAC Zone Splitter 2,           !- Name
  {00000000-0000-0000-0015-000000000034},  !- Inlet Node Name
  {00000000-0000-0000-0015-000000000053};  !- Outlet Node Name 1

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0015-000000000028},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000029},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0015-000000000054},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000055},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000001},  !- Handle
  Availability Manager Night Cycle 1,      !- Name
  {00000000-0000-0000-0053-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0041-000000000001},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0041-000000000002},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0041-000000000003},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0041-000000000004};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0007-000000000002},  !- Handle
  Availability Manager Night Cycle 2,      !- Name
  {00000000-0000-0000-0053-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0041-000000000005},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0041-000000000006},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0041-000000000007},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0041-000000000008};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000001},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00000000-0000-0000-0007-000000000002};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000002},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00000000-0000-0000-0007-000000000001};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0008-000000000003},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Building,
  {00000000-0000-0000-0009-000000000001},  !- Handle
  FullServiceRestaurant,                   !- Name
  ,                                        !- Building Sector Type
  0,                                       !- North Axis {deg}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Space Type Name
  {00000000-0000-0000-0025-000000000001},  !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  1,                                       !- Standards Number of Stories
  1,                                       !- Standards Number of Above Ground Stories
  BTAPPRE1980,                             !- Standards Template
  FullServiceRestaurant;                   !- Standards Building Type

OS:BuildingStory,
  {00000000-0000-0000-0010-000000000001},  !- Handle
  Building Story 1,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ;                                        !- Group Rendering Name

OS:BuildingStory,
  {00000000-0000-0000-0010-000000000002},  !- Handle
  Building Story 2,                        !- Name
  3.0488,                                  !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  ;                                        !- Group Rendering Name

OS:ClimateZones,
  {00000000-0000-0000-0011-000000000001},  !- Handle
  ASHRAE,                                  !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,                !- Climate Zone Document Name 1
  2006,                                    !- Climate Zone Document Year 1
  7;                                       !- Climate Zone Value 1

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000001},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 27kBtu/hr 7.1EER, !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.50091431616225,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0015-000000000046},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000043},  !- Air Outlet Node Name
  {00000000-0000-0000-0022-000000000005},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000007},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000006},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000008},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0023-000000000011},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0012-000000000002},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 149kBtu/hr 7.1EER, !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.50091431616225,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0015-000000000020},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000017},  !- Air Outlet Node Name
  {00000000-0000-0000-0022-000000000005},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000007},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0022-000000000006},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000008},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0023-000000000011},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000001},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 27 Clg kBtu/hr 3.0COPH, !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  Autosize,                                !- Rated Total Heating Capacity {W}
  3.19808957929054,                        !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0015-000000000044},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000041},  !- Air Outlet Node Name
  {00000000-0000-0000-0023-000000000013},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000012},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0023-000000000014},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000009},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0023-000000000015},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:DX:SingleSpeed,
  {00000000-0000-0000-0013-000000000002},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 149 Clg kBtu/hr 3.0COPH, !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  Autosize,                                !- Rated Total Heating Capacity {W}
  3.2523042941949,                         !- Rated COP {W/W}
  Autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0015-000000000018},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000015},  !- Air Outlet Node Name
  {00000000-0000-0000-0023-000000000013},  !- Total Heating Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0023-000000000012},  !- Total Heating Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0023-000000000014},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0024-000000000009},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0023-000000000015},  !- Part Load Fraction Correlation Curve Name
  ,                                        !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                        !- Crankcase Heater Capacity {W}
  ,                                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                               !- Defrost Strategy
  Timed,                                   !- Defrost Control
  0.166667,                                !- Defrost Time Period Fraction
  2000;                                    !- Resistive Defrost Heater Capacity {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0014-000000000001},  !- Handle
  Coil Heating Gas 1,                      !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  0.8,                                     !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0015-000000000016},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000013},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- On Cycle Parasitic Electric Load {W}
  {00000000-0000-0000-0023-000000000016},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0014-000000000002},  !- Handle
  Coil Heating Gas 2,                      !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  0.8,                                     !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0015-000000000042},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000039},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- On Cycle Parasitic Electric Load {W}
  {00000000-0000-0000-0023-000000000016},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Off Cycle Parasitic Gas Load {W}

OS:Connection,
  {00000000-0000-0000-0015-000000000001},  !- Handle
  {00000000-0000-0000-0083-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0042-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000002},  !- Handle
  {00000000-0000-0000-0083-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0042-000000000005},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000003},  !- Handle
  {00000000-0000-0000-0083-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0042-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000004},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000047},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000005},  !- Handle
  {00000000-0000-0000-0042-000000000048},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000006},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0042-000000000042},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000007},  !- Handle
  {00000000-0000-0000-0042-000000000043},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000002},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000008},  !- Handle
  {00000000-0000-0000-0042-000000000042},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000009},  !- Handle
  {00000000-0000-0000-0004-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000043},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000010},  !- Handle
  {00000000-0000-0000-0042-000000000045},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000011},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000046},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000012},  !- Handle
  {00000000-0000-0000-0033-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000048},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000013},  !- Handle
  {00000000-0000-0000-0014-000000000001},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000014},  !- Handle
  {00000000-0000-0000-0042-000000000012},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0033-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000015},  !- Handle
  {00000000-0000-0000-0013-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000017},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000016},  !- Handle
  {00000000-0000-0000-0042-000000000017},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000017},  !- Handle
  {00000000-0000-0000-0012-000000000002},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0042-000000000015},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000018},  !- Handle
  {00000000-0000-0000-0042-000000000015},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000019},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000044},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000020},  !- Handle
  {00000000-0000-0000-0042-000000000044},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000002},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000021},  !- Handle
  {00000000-0000-0000-0042-000000000047},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0033-000000000004},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000022},  !- Handle
  {00000000-0000-0000-0033-000000000004},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000034},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000023},  !- Handle
  {00000000-0000-0000-0042-000000000034},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000024},  !- Handle
  {00000000-0000-0000-0042-000000000009},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000025},  !- Handle
  {00000000-0000-0000-0049-000000000006},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000026},  !- Handle
  {00000000-0000-0000-0042-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000027},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000028},  !- Handle
  {00000000-0000-0000-0042-000000000008},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000029},  !- Handle
  {00000000-0000-0000-0006-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000009},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000030},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000040},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000031},  !- Handle
  {00000000-0000-0000-0042-000000000041},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000032},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0042-000000000035},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000033},  !- Handle
  {00000000-0000-0000-0042-000000000036},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000034},  !- Handle
  {00000000-0000-0000-0042-000000000035},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000035},  !- Handle
  {00000000-0000-0000-0004-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000036},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000036},  !- Handle
  {00000000-0000-0000-0042-000000000038},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000037},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000039},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000038},  !- Handle
  {00000000-0000-0000-0033-000000000002},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000041},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000039},  !- Handle
  {00000000-0000-0000-0014-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000040},  !- Handle
  {00000000-0000-0000-0042-000000000013},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0033-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000041},  !- Handle
  {00000000-0000-0000-0013-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000042},  !- Handle
  {00000000-0000-0000-0042-000000000016},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000043},  !- Handle
  {00000000-0000-0000-0012-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0042-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000044},  !- Handle
  {00000000-0000-0000-0042-000000000014},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0013-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000045},  !- Handle
  {00000000-0000-0000-0003-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000037},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000046},  !- Handle
  {00000000-0000-0000-0042-000000000037},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0012-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000047},  !- Handle
  {00000000-0000-0000-0042-000000000040},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0033-000000000003},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000048},  !- Handle
  {00000000-0000-0000-0033-000000000003},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000033},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000049},  !- Handle
  {00000000-0000-0000-0042-000000000033},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000002},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000050},  !- Handle
  {00000000-0000-0000-0042-000000000011},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0049-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000051},  !- Handle
  {00000000-0000-0000-0049-000000000009},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000052},  !- Handle
  {00000000-0000-0000-0042-000000000006},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000053},  !- Handle
  {00000000-0000-0000-0005-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000054},  !- Handle
  {00000000-0000-0000-0042-000000000010},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000055},  !- Handle
  {00000000-0000-0000-0006-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000011},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000056},  !- Handle
  {00000000-0000-0000-0048-000000000001},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0042-000000000025},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000057},  !- Handle
  {00000000-0000-0000-0017-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000058},  !- Handle
  {00000000-0000-0000-0042-000000000026},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000001},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000059},  !- Handle
  {00000000-0000-0000-0048-000000000001},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0042-000000000023},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000060},  !- Handle
  {00000000-0000-0000-0042-000000000023},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000061},  !- Handle
  {00000000-0000-0000-0017-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000029},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000062},  !- Handle
  {00000000-0000-0000-0042-000000000024},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0048-000000000001},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000063},  !- Handle
  {00000000-0000-0000-0042-000000000025},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0050-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000064},  !- Handle
  {00000000-0000-0000-0050-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000065},  !- Handle
  {00000000-0000-0000-0042-000000000022},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0017-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000066},  !- Handle
  {00000000-0000-0000-0042-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0087-000000000001},  !- Target Object
  31;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000067},  !- Handle
  {00000000-0000-0000-0087-000000000001},  !- Source Object
  32,                                      !- Outlet Port
  {00000000-0000-0000-0042-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000068},  !- Handle
  {00000000-0000-0000-0042-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000069},  !- Handle
  {00000000-0000-0000-0017-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000027},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000070},  !- Handle
  {00000000-0000-0000-0042-000000000027},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000071},  !- Handle
  {00000000-0000-0000-0047-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000028},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000072},  !- Handle
  {00000000-0000-0000-0042-000000000028},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000073},  !- Handle
  {00000000-0000-0000-0042-000000000029},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000074},  !- Handle
  {00000000-0000-0000-0047-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000030},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000075},  !- Handle
  {00000000-0000-0000-0042-000000000030},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000076},  !- Handle
  {00000000-0000-0000-0016-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000031},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000077},  !- Handle
  {00000000-0000-0000-0042-000000000031},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000078},  !- Handle
  {00000000-0000-0000-0047-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000026},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000079},  !- Handle
  {00000000-0000-0000-0016-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000032},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000080},  !- Handle
  {00000000-0000-0000-0042-000000000032},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0047-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000081},  !- Handle
  {00000000-0000-0000-0047-000000000004},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000024},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000082},  !- Handle
  {00000000-0000-0000-0017-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000018},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000083},  !- Handle
  {00000000-0000-0000-0042-000000000018},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0089-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000084},  !- Handle
  {00000000-0000-0000-0089-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000019},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000085},  !- Handle
  {00000000-0000-0000-0042-000000000019},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000086},  !- Handle
  {00000000-0000-0000-0017-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000020},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000087},  !- Handle
  {00000000-0000-0000-0042-000000000020},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0089-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000088},  !- Handle
  {00000000-0000-0000-0089-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0042-000000000021},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0015-000000000089},  !- Handle
  {00000000-0000-0000-0042-000000000021},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0016-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connector:Mixer,
  {00000000-0000-0000-0016-000000000001},  !- Handle
  Connector Mixer 1,                       !- Name
  {00000000-0000-0000-0015-000000000076},  !- Outlet Branch Name
  {00000000-0000-0000-0015-000000000068},  !- Inlet Branch Name 1
  {00000000-0000-0000-0015-000000000072};  !- Inlet Branch Name 2

OS:Connector:Mixer,
  {00000000-0000-0000-0016-000000000002},  !- Handle
  Connector Mixer 2,                       !- Name
  {00000000-0000-0000-0015-000000000079},  !- Outlet Branch Name
  {00000000-0000-0000-0015-000000000075},  !- Inlet Branch Name 1
  {00000000-0000-0000-0015-000000000085},  !- Inlet Branch Name 2
  {00000000-0000-0000-0015-000000000089};  !- Inlet Branch Name 3

OS:Connector:Splitter,
  {00000000-0000-0000-0017-000000000001},  !- Handle
  Connector Splitter 1,                    !- Name
  {00000000-0000-0000-0015-000000000065},  !- Inlet Branch Name
  {00000000-0000-0000-0015-000000000057},  !- Outlet Branch Name 1
  {00000000-0000-0000-0015-000000000069};  !- Outlet Branch Name 2

OS:Connector:Splitter,
  {00000000-0000-0000-0017-000000000002},  !- Handle
  Connector Splitter 2,                    !- Name
  {00000000-0000-0000-0015-000000000060},  !- Inlet Branch Name
  {00000000-0000-0000-0015-000000000061},  !- Outlet Branch Name 1
  {00000000-0000-0000-0015-000000000082},  !- Outlet Branch Name 2
  {00000000-0000-0000-0015-000000000086};  !- Outlet Branch Name 3

OS:Construction,
  {00000000-0000-0000-0018-000000000001},  !- Handle
  BTAP-Ext-DaylightDiffuser,               !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000002},  !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.295 SHGC=0.490, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000003},  !- Handle
  BTAP-Ext-DaylightDomes,                  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000004},  !- Handle
  BTAP-Ext-DaylightDomes:U=0.295 SHGC=0.490, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000005},  !- Handle
  BTAP-Ext-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000017},  !- Layer 1
  {00000000-0000-0000-0040-000000000013};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000006},  !- Handle
  BTAP-Ext-Door:U-2.95,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000016},  !- Layer 1
  {00000000-0000-0000-0040-000000000011};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000007},  !- Handle
  BTAP-Ext-FixedWindow,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000008},  !- Handle
  BTAP-Ext-FixedWindow:U=0.295 SHGC=0.490, !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000009},  !- Handle
  BTAP-Ext-Floor-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0040-000000000013},  !- Layer 1
  {00000000-0000-0000-0039-000000000008},  !- Layer 2
  {00000000-0000-0000-0040-000000000007};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0018-000000000010},  !- Handle
  BTAP-Ext-Floor-Mass:U-3.822,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0040-000000000008},  !- Layer 1
  {00000000-0000-0000-0039-000000000007},  !- Layer 2
  {00000000-0000-0000-0040-000000000003};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0018-000000000011},  !- Handle
  BTAP-Ext-GlassDoors,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000012},  !- Handle
  BTAP-Ext-GlassDoors:U=0.295 SHGC=0.490,  !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000013},  !- Handle
  BTAP-Ext-OverHeadDoor,                   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0040-000000000013};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000014},  !- Handle
  BTAP-Ext-OverHeadDoor:U-2.95,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0040-000000000012};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000015},  !- Handle
  BTAP-Ext-Roof-Metal,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000023},  !- Layer 1
  {00000000-0000-0000-0040-000000000013};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000016},  !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000022},  !- Layer 1
  {00000000-0000-0000-0040-000000000010};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000017},  !- Handle
  BTAP-Ext-Skylights,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000018},  !- Handle
  BTAP-Ext-Skylights:U=0.295 SHGC=0.490,   !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000002};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000019},  !- Handle
  BTAP-Ext-Wall-Mass,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000006},  !- Layer 1
  {00000000-0000-0000-0039-000000000014},  !- Layer 2
  {00000000-0000-0000-0040-000000000013},  !- Layer 3
  {00000000-0000-0000-0039-000000000002};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0018-000000000020},  !- Handle
  BTAP-Ext-Wall-Mass:U-0.772,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000005},  !- Layer 1
  {00000000-0000-0000-0039-000000000013},  !- Layer 2
  {00000000-0000-0000-0040-000000000009},  !- Layer 3
  {00000000-0000-0000-0039-000000000001};  !- Layer 4

OS:Construction,
  {00000000-0000-0000-0018-000000000021},  !- Handle
  BTAP-Grnd-Floor-Mass,                    !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000012},  !- Layer 1
  {00000000-0000-0000-0040-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000022},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000009},  !- Layer 1
  {00000000-0000-0000-0040-000000000004};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000023},  !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678_std,        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000009},  !- Layer 1
  {00000000-0000-0000-0039-000000000015};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000024},  !- Handle
  BTAP-Grnd-Roof-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000012},  !- Layer 1
  {00000000-0000-0000-0040-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000025},  !- Handle
  BTAP-Grnd-Roof-Mass:U-0.678,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000011},  !- Layer 1
  {00000000-0000-0000-0040-000000000006};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000026},  !- Handle
  BTAP-Grnd-Wall-Mass,                     !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000012},  !- Layer 1
  {00000000-0000-0000-0040-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000027},  !- Handle
  BTAP-Grnd-Wall-Mass:U-0.678,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000010},  !- Layer 1
  {00000000-0000-0000-0040-000000000005};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000028},  !- Handle
  BTAP-Int-Ceiling,                        !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0040-000000000007},  !- Layer 1
  {00000000-0000-0000-0039-000000000003};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000029},  !- Handle
  BTAP-Int-Door,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000030},  !- Handle
  BTAP-Int-Floor,                          !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000003},  !- Layer 1
  {00000000-0000-0000-0040-000000000007};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000031},  !- Handle
  BTAP-Int-Partition,                      !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000020};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000032},  !- Handle
  BTAP-Int-Wall,                           !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000018},  !- Layer 1
  {00000000-0000-0000-0039-000000000018};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000033},  !- Handle
  BTAP-Int-Window,                         !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0093-000000000001};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000034},  !- Handle
  Basement Floor construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000021},  !- Layer 1
  {00000000-0000-0000-0040-000000000001};  !- Layer 2

OS:Construction,
  {00000000-0000-0000-0018-000000000035},  !- Handle
  Basement Wall construction,              !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000021};  !- Layer 1

OS:Construction,
  {00000000-0000-0000-0018-000000000036},  !- Handle
  Floor Adiabatic construction,            !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0040-000000000001},  !- Layer 1
  {00000000-0000-0000-0039-000000000004},  !- Layer 2
  {00000000-0000-0000-0040-000000000002};  !- Layer 3

OS:Construction,
  {00000000-0000-0000-0018-000000000037},  !- Handle
  Wall Adiabatic construction,             !- Name
  ,                                        !- Surface Rendering Name
  {00000000-0000-0000-0039-000000000019},  !- Layer 1
  {00000000-0000-0000-0039-000000000019};  !- Layer 2

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0019-000000000001},  !- Handle
  Controller Mechanical Ventilation 1,     !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:MechanicalVentilation,
  {00000000-0000-0000-0019-000000000002},  !- Handle
  Controller Mechanical Ventilation 2,     !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule
  ,                                        !- Demand Controlled Ventilation
  ZoneSum;                                 !- System Outdoor Air Method

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0020-000000000001},  !- Handle
  Controller Outdoor Air 1,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                    !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  ,                                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  ,                                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0056-000000000020},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0019-000000000001},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,        !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:Controller:OutdoorAir,
  {00000000-0000-0000-0020-000000000002},  !- Handle
  Controller Outdoor Air 2,                !- Name
  ,                                        !- Relief Air Outlet Node Name
  ,                                        !- Return Air Node Name
  ,                                        !- Mixed Air Node Name
  ,                                        !- Actuator Node Name
  autosize,                                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                            !- Economizer Control Type
  ModulateFlow,                            !- Economizer Control Action Type
  28,                                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                   !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                        !- Electronic Enthalpy Limit Curve Name
  -100,                                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                               !- Lockout Type
  FixedMinimum,                            !- Minimum Limit Type
  {00000000-0000-0000-0056-000000000019},  !- Minimum Outdoor Air Schedule Name
  ,                                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                        !- Maximum Fraction of Outdoor Air Schedule Name
  {00000000-0000-0000-0019-000000000002},  !- Controller Mechanical Ventilation
  ,                                        !- Time of Day Economizer Control Schedule Name
  No,                                      !- High Humidity Control
  ,                                        !- Humidistat Control Zone Name
  1,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,        !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;        !- Economizer Operation Staging

OS:ConvergenceLimits,
  {00000000-0000-0000-0021-000000000001},  !- Handle
  1,                                       !- Minimum System Timestep {minutes}
  20;                                      !- Maximum HVAC Iterations

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000001},  !- Handle
  Curve Biquadratic 1,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000002},  !- Handle
  Curve Biquadratic 2,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000003},  !- Handle
  Curve Biquadratic 3,                     !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.000554364,                             !- Coefficient3 x**2
  -0.00755748,                             !- Coefficient4 y
  3.3048e-05,                              !- Coefficient5 y**2
  -0.000191808,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000004},  !- Handle
  Curve Biquadratic 4,                     !- Name
  0.116936,                                !- Coefficient1 Constant
  0.0284933,                               !- Coefficient2 x
  -0.000411156,                            !- Coefficient3 x**2
  0.0214108,                               !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000005},  !- Handle
  DXCOOL-NECB2011-REF-CAPFT,               !- Name
  0.867905,                                !- Coefficient1 Constant
  0.0142459,                               !- Coefficient2 x
  0.00055436,                              !- Coefficient3 x**2
  -0.0075575,                              !- Coefficient4 y
  3.3e-05,                                 !- Coefficient5 y**2
  -0.0001918,                              !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Biquadratic,
  {00000000-0000-0000-0022-000000000006},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,           !- Name
  0.1141714,                               !- Coefficient1 Constant
  0.02818224,                              !- Coefficient2 x
  -0.0004199,                              !- Coefficient3 x**2
  0.02141082,                              !- Coefficient4 y
  0.000161028,                             !- Coefficient5 y**2
  -0.000679104,                            !- Coefficient6 x*y
  13,                                      !- Minimum Value of x
  24,                                      !- Maximum Value of x
  24,                                      !- Minimum Value of y
  46;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000001},  !- Handle
  Curve Cubic 1,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000002},  !- Handle
  Curve Cubic 10,                          !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000003},  !- Handle
  Curve Cubic 2,                           !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000004},  !- Handle
  Curve Cubic 3,                           !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000005},  !- Handle
  Curve Cubic 4,                           !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000006},  !- Handle
  Curve Cubic 5,                           !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000007},  !- Handle
  Curve Cubic 6,                           !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000008},  !- Handle
  Curve Cubic 7,                           !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000009},  !- Handle
  Curve Cubic 8,                           !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000010},  !- Handle
  Curve Cubic 9,                           !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000011},  !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,         !- Name
  0.0277,                                  !- Coefficient1 Constant
  4.9151,                                  !- Coefficient2 x
  -8.184,                                  !- Coefficient3 x**2
  4.2702,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000012},  !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,            !- Name
  0.84,                                    !- Coefficient1 Constant
  0.16,                                    !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Coefficient4 x**3
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000013},  !- Handle
  DXHEAT-NECB2011-REF-CAPFT,               !- Name
  0.729009,                                !- Coefficient1 Constant
  0.0319275,                               !- Coefficient2 x
  0.000136404,                             !- Coefficient3 x**2
  -8.748e-06,                              !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000014},  !- Handle
  DXHEAT-NECB2011-REF-EIRFT,               !- Name
  1.2183,                                  !- Coefficient1 Constant
  -0.03612,                                !- Coefficient2 x
  0.00142,                                 !- Coefficient3 x**2
  -2.68e-05,                               !- Coefficient4 x**3
  -20,                                     !- Minimum Value of x
  20;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000015},  !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,             !- Name
  0.3696,                                  !- Coefficient1 Constant
  2.3362,                                  !- Coefficient2 x
  -2.9577,                                 !- Coefficient3 x**2
  1.2596,                                  !- Coefficient4 x**3
  0.7,                                     !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Cubic,
  {00000000-0000-0000-0023-000000000016},  !- Handle
  FURNACE-EFFPLR-NECB2011,                 !- Name
  0.722,                                   !- Coefficient1 Constant
  0.8211,                                  !- Coefficient2 x
  -1.0396,                                 !- Coefficient3 x**2
  0.5,                                     !- Coefficient4 x**3
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000001},  !- Handle
  Curve Quadratic 1,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000002},  !- Handle
  Curve Quadratic 2,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000003},  !- Handle
  Curve Quadratic 3,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000004},  !- Handle
  Curve Quadratic 4,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000005},  !- Handle
  Curve Quadratic 5,                       !- Name
  1,                                       !- Coefficient1 Constant
  0,                                       !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000006},  !- Handle
  Curve Quadratic 6,                       !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000007},  !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,            !- Name
  0.8,                                     !- Coefficient1 Constant
  0.2,                                     !- Coefficient2 x
  0,                                       !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000008},  !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,        !- Name
  1.1552,                                  !- Coefficient1 Constant
  -0.1808,                                 !- Coefficient2 x
  0.0256,                                  !- Coefficient3 x**2
  0.5,                                     !- Minimum Value of x
  1.5;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {00000000-0000-0000-0024-000000000009},  !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,            !- Name
  1.3824,                                  !- Coefficient1 Constant
  -0.4336,                                 !- Coefficient2 x
  0.0512,                                  !- Coefficient3 x**2
  0,                                       !- Minimum Value of x
  1;                                       !- Maximum Value of x

OS:DefaultConstructionSet,
  {00000000-0000-0000-0025-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0028-000000000002},  !- Default Exterior Surface Constructions Name
  {00000000-0000-0000-0028-000000000003},  !- Default Interior Surface Constructions Name
  {00000000-0000-0000-0028-000000000001},  !- Default Ground Contact Surface Constructions Name
  {00000000-0000-0000-0027-000000000001},  !- Default Exterior SubSurface Constructions Name
  {00000000-0000-0000-0027-000000000002},  !- Default Interior SubSurface Constructions Name
  {00000000-0000-0000-0018-000000000031},  !- Interior Partition Construction Name
  ,                                        !- Space Shading Construction Name
  ,                                        !- Building Shading Construction Name
  ,                                        !- Site Shading Construction Name
  ;                                        !- Adiabatic Surface Construction Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0026-000000000001},  !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- People Activity Level Schedule Name
  ,                                        !- Lighting Schedule Name
  ,                                        !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0026-000000000002},  !- Handle
  Space Function Dining - family space Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0056-000000000010},  !- Number of People Schedule Name
  {00000000-0000-0000-0056-000000000007},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0056-000000000009},  !- Lighting Schedule Name
  {00000000-0000-0000-0056-000000000008},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultScheduleSet,
  {00000000-0000-0000-0026-000000000003},  !- Handle
  Space Function Food preparation Schedule Set, !- Name
  ,                                        !- Hours of Operation Schedule Name
  {00000000-0000-0000-0056-000000000010},  !- Number of People Schedule Name
  {00000000-0000-0000-0056-000000000007},  !- People Activity Level Schedule Name
  {00000000-0000-0000-0056-000000000009},  !- Lighting Schedule Name
  {00000000-0000-0000-0056-000000000008},  !- Electric Equipment Schedule Name
  ,                                        !- Gas Equipment Schedule Name
  ,                                        !- Hot Water Equipment Schedule Name
  ,                                        !- Infiltration Schedule Name
  ,                                        !- Steam Equipment Schedule Name
  ;                                        !- Other Equipment Schedule Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0027-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0018-000000000008},  !- Fixed Window Construction Name
  {00000000-0000-0000-0018-000000000008},  !- Operable Window Construction Name
  {00000000-0000-0000-0018-000000000006},  !- Door Construction Name
  {00000000-0000-0000-0018-000000000012},  !- Glass Door Construction Name
  {00000000-0000-0000-0018-000000000014},  !- Overhead Door Construction Name
  {00000000-0000-0000-0018-000000000018},  !- Skylight Construction Name
  {00000000-0000-0000-0018-000000000004},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0018-000000000002};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0027-000000000002},  !- Handle
  Default Sub Surface Constructions 2,     !- Name
  {00000000-0000-0000-0018-000000000033},  !- Fixed Window Construction Name
  {00000000-0000-0000-0018-000000000033},  !- Operable Window Construction Name
  {00000000-0000-0000-0018-000000000029},  !- Door Construction Name
  ,                                        !- Glass Door Construction Name
  ,                                        !- Overhead Door Construction Name
  ,                                        !- Skylight Construction Name
  ,                                        !- Tubular Daylight Dome Construction Name
  ;                                        !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {00000000-0000-0000-0027-000000000003},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0018-000000000007},  !- Fixed Window Construction Name
  {00000000-0000-0000-0018-000000000007},  !- Operable Window Construction Name
  {00000000-0000-0000-0018-000000000005},  !- Door Construction Name
  {00000000-0000-0000-0018-000000000011},  !- Glass Door Construction Name
  {00000000-0000-0000-0018-000000000013},  !- Overhead Door Construction Name
  {00000000-0000-0000-0018-000000000017},  !- Skylight Construction Name
  {00000000-0000-0000-0018-000000000003},  !- Tubular Daylight Dome Construction Name
  {00000000-0000-0000-0018-000000000001};  !- Tubular Daylight Diffuser Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0028-000000000001},  !- Handle
  BTAP-Mass at hdd = 5000.0 1,             !- Name
  {00000000-0000-0000-0018-000000000022},  !- Floor Construction Name
  {00000000-0000-0000-0018-000000000027},  !- Wall Construction Name
  {00000000-0000-0000-0018-000000000025};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0028-000000000002},  !- Handle
  BTAP-Mass at hdd = 5000.0,               !- Name
  {00000000-0000-0000-0018-000000000010},  !- Floor Construction Name
  {00000000-0000-0000-0018-000000000020},  !- Wall Construction Name
  {00000000-0000-0000-0018-000000000016};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0028-000000000003},  !- Handle
  Default Surface Constructions 2,         !- Name
  {00000000-0000-0000-0018-000000000030},  !- Floor Construction Name
  {00000000-0000-0000-0018-000000000032},  !- Wall Construction Name
  {00000000-0000-0000-0018-000000000028};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0028-000000000004},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {00000000-0000-0000-0018-000000000021},  !- Floor Construction Name
  {00000000-0000-0000-0018-000000000026},  !- Wall Construction Name
  {00000000-0000-0000-0018-000000000024};  !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {00000000-0000-0000-0028-000000000005},  !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {00000000-0000-0000-0018-000000000009},  !- Floor Construction Name
  {00000000-0000-0000-0018-000000000019},  !- Wall Construction Name
  {00000000-0000-0000-0018-000000000015};  !- Roof Ceiling Construction Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0029-000000000001},  !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                        !- Outdoor Air Method
  0,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  0,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0029-000000000002},  !- Handle
  Space Function Dining - family space Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.071122327285253,                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                        !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DesignSpecification:OutdoorAir,
  {00000000-0000-0000-0029-000000000003},  !- Handle
  Space Function Food preparation Ventilation, !- Name
  Sum,                                     !- Outdoor Air Method
  0.0304482221419355,                      !- Outdoor Air Flow per Person {m3/s-person}
  ,                                        !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                        !- Outdoor Air Flow Rate {m3/s}
  ,                                        !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                        !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ElectricEquipment,
  {00000000-0000-0000-0030-000000000001},  !- Handle
  Space Function Dining - family space Elec Equip, !- Name
  {00000000-0000-0000-0031-000000000001},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0075-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment,
  {00000000-0000-0000-0030-000000000002},  !- Handle
  Space Function Food preparation Elec Equip, !- Name
  {00000000-0000-0000-0031-000000000002},  !- Electric Equipment Definition Name
  {00000000-0000-0000-0075-000000000003},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0031-000000000001},  !- Handle
  Space Function Dining - family space Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  0.999991679497248,                       !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {00000000-0000-0000-0031-000000000002},  !- Handle
  Space Function Food preparation Elec Equip Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Design Level {W}
  9.99991677344466,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  ,                                        !- Fraction Latent
  0.5;                                     !- Fraction Radiant

OS:Facility,
  {00000000-0000-0000-0032-000000000001};  !- Handle

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0033-000000000001},  !- Handle
  Fan Constant Volume 1,                   !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0015-000000000014},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000012},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0033-000000000002},  !- Handle
  Fan Constant Volume 2,                   !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  0.39975,                                 !- Fan Total Efficiency
  640,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.615,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0015-000000000040},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000038},  !- Air Outlet Node Name
  ;                                        !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0033-000000000003},  !- Handle
  Sys3 Return Fan 1,                       !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  0.25,                                    !- Fan Total Efficiency
  150,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.385,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0015-000000000047},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000048},  !- Air Outlet Node Name
  Return_Fan;                              !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {00000000-0000-0000-0033-000000000004},  !- Handle
  Sys3 Return Fan,                         !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule Name
  0.25,                                    !- Fan Total Efficiency
  150,                                     !- Pressure Rise {Pa}
  AutoSize,                                !- Maximum Flow Rate {m3/s}
  0.385,                                   !- Motor Efficiency
  ,                                        !- Motor In Airstream Fraction
  {00000000-0000-0000-0015-000000000021},  !- Air Inlet Node Name
  {00000000-0000-0000-0015-000000000022},  !- Air Outlet Node Name
  Return_Fan;                              !- End-Use Subcategory

OS:Foundation:Kiva,
  {00000000-0000-0000-0034-000000000001},  !- Handle
  Bldg Kiva Foundation,                    !- Name
  ,                                        !- Initial Indoor Air Temperature {C}
  ,                                        !- Interior Horizontal Insulation Material Name
  ,                                        !- Interior Horizontal Insulation Depth {m}
  ,                                        !- Interior Horizontal Insulation Width {m}
  ,                                        !- Interior Vertical Insulation Material Name
  ,                                        !- Interior Vertical Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Material Name
  ,                                        !- Exterior Horizontal Insulation Depth {m}
  ,                                        !- Exterior Horizontal Insulation Width {m}
  ,                                        !- Exterior Vertical Insulation Material Name
  ,                                        !- Exterior Vertical Insulation Depth {m}
  0,                                       !- Wall Height Above Grade {m}
  0,                                       !- Wall Depth Below Slab {m}
  ,                                        !- Footing Wall Construction Name
  ,                                        !- Footing Material Name
  ;                                        !- Footing Depth {m}

OS:Foundation:Kiva:Settings,
  {00000000-0000-0000-0035-000000000001},  !- Handle
  ,                                        !- Soil Conductivity {W/m-K}
  ,                                        !- Soil Density {kg/m3}
  ,                                        !- Soil Specific Heat {J/kg-K}
  ,                                        !- Ground Solar Absorptivity {dimensionless}
  ,                                        !- Ground Thermal Absorptivity {dimensionless}
  ,                                        !- Ground Surface Roughness {m}
  ,                                        !- Far-Field Width {m}
  ,                                        !- Deep-Ground Boundary Condition
  ,                                        !- Deep-Ground Depth {m}
  ,                                        !- Minimum Cell Dimension {m}
  ,                                        !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                        !- Simulation Timestep

OS:HeatBalanceAlgorithm,
  {00000000-0000-0000-0036-000000000001},  !- Handle
  ConductionTransferFunction,              !- Algorithm
  200;                                     !- Surface Temperature Upper Limit {C}

OS:Lights,
  {00000000-0000-0000-0037-000000000001},  !- Handle
  Space Function Dining - family space Lights, !- Name
  {00000000-0000-0000-0038-000000000001},  !- Lights Definition Name
  {00000000-0000-0000-0075-000000000002},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights,
  {00000000-0000-0000-0037-000000000002},  !- Handle
  Space Function Food preparation Lights,  !- Name
  {00000000-0000-0000-0038-000000000002},  !- Lights Definition Name
  {00000000-0000-0000-0075-000000000003},  !- Space or SpaceType Name
  ,                                        !- Schedule Name
  1,                                       !- Fraction Replaceable
  ,                                        !- Multiplier
  General;                                 !- End-Use Subcategory

OS:Lights:Definition,
  {00000000-0000-0000-0038-000000000001},  !- Handle
  Space Function Dining - family space Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  9.59992009949298,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Lights:Definition,
  {00000000-0000-0000-0038-000000000002},  !- Handle
  Space Function Food preparation Lights Definition, !- Name
  Watts/Area,                              !- Design Level Calculation Method
  ,                                        !- Lighting Level {W}
  10.6999109501691,                        !- Watts per Space Floor Area {W/m2}
  ,                                        !- Watts per Person {W/person}
  0.5,                                     !- Fraction Radiant
  0.2;                                     !- Fraction Visible

OS:Material,
  {00000000-0000-0000-0039-000000000001},  !- Handle
  1/2IN Gypsum 1,                          !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000002},  !- Handle
  1/2IN Gypsum,                            !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  784.9,                                   !- Density {kg/m3}
  830.000000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.4,                                     !- Solar Absorptance
  0.4;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000003},  !- Handle
  100mm Normalweight concrete floor 1,     !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0039-000000000004},  !- Handle
  100mm Normalweight concrete floor,       !- Name
  MediumSmooth,                            !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2322,                                    !- Density {kg/m3}
  832;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0039-000000000005},  !- Handle
  1IN Stucco 1,                            !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000006},  !- Handle
  1IN Stucco,                              !- Name
  Smooth,                                  !- Roughness
  0.0253,                                  !- Thickness {m}
  0.691799999999999,                       !- Conductivity {W/m-K}
  1858,                                    !- Density {kg/m3}
  836.999999999999,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.92;                                    !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000007},  !- Handle
  4 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000008},  !- Handle
  4 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1016,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000009},  !- Handle
  6 in. Normalweight Concrete Floor 1,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000010},  !- Handle
  6 in. Normalweight Concrete Floor 2,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000011},  !- Handle
  6 in. Normalweight Concrete Floor 3,     !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000012},  !- Handle
  6 in. Normalweight Concrete Floor,       !- Name
  MediumRough,                             !- Roughness
  0.1524,                                  !- Thickness {m}
  2.31,                                    !- Conductivity {W/m-K}
  2321.99999999999,                        !- Density {kg/m3}
  831.999999999997,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000013},  !- Handle
  8IN CONCRETE HW RefBldg 1,               !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000014},  !- Handle
  8IN CONCRETE HW RefBldg,                 !- Name
  Rough,                                   !- Roughness
  0.2032,                                  !- Thickness {m}
  1.311,                                   !- Conductivity {W/m-K}
  2240,                                    !- Density {kg/m3}
  836.800000000001,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000015},  !- Handle
  Expanded Polystyrene,                    !- Name
  MediumSmooth,                            !- Roughness
  0.0408596146036854,                      !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0039-000000000016},  !- Handle
  F08 Metal surface 1,                     !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000017},  !- Handle
  F08 Metal surface,                       !- Name
  Smooth,                                  !- Roughness
  0.0008,                                  !- Thickness {m}
  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000018},  !- Handle
  G01 13mm gypsum board 1,                 !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000019},  !- Handle
  G01 13mm gypsum board,                   !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000020},  !- Handle
  G05 25mm wood,                           !- Name
  MediumSmooth,                            !- Roughness
  0.0254,                                  !- Thickness {m}
  0.15,                                    !- Conductivity {W/m-K}
  608,                                     !- Density {kg/m3}
  1630,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.5,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000021},  !- Handle
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,                             !- Roughness
  0.2032,                                  !- Thickness {m}
  1.326,                                   !- Conductivity {W/m-K}
  1842,                                    !- Density {kg/m3}
  912;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0039-000000000022},  !- Handle
  Metal Roof Surface 1,                    !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0039-000000000023},  !- Handle
  Metal Roof Surface,                      !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000001},  !- Handle
  CP02 CARPET PAD,                         !- Name
  VeryRough,                               !- Roughness
  0.21648,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000002},  !- Handle
  Nonres_Floor_Insulation,                 !- Name
  MediumSmooth,                            !- Roughness
  2.88291975297193,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000003},  !- Handle
  Typical Carpet Pad 1,                    !- Name
  Smooth,                                  !- Roughness
  0.216479986995276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000004},  !- Handle
  Typical Carpet Pad 2,                    !- Name
  Smooth,                                  !- Roughness
  1.40895222771329,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000005},  !- Handle
  Typical Carpet Pad 3,                    !- Name
  Smooth,                                  !- Roughness
  1.40895222771329,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000006},  !- Handle
  Typical Carpet Pad 4,                    !- Name
  Smooth,                                  !- Roughness
  1.40895222771329,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000007},  !- Handle
  Typical Carpet Pad,                      !- Name
  Smooth,                                  !- Roughness
  0.216479986995276,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000008},  !- Handle
  Typical Insulation 1,                    !- Name
  Smooth,                                  !- Roughness
  0.00118044780801591,                     !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000009},  !- Handle
  Typical Insulation 2,                    !- Name
  Smooth,                                  !- Roughness
  1.02439433807638,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000010},  !- Handle
  Typical Insulation 3,                    !- Name
  Smooth,                                  !- Roughness
  4.40526867576781,                        !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000011},  !- Handle
  Typical Insulation 4,                    !- Name
  Smooth,                                  !- Roughness
  0.338965383002935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000012},  !- Handle
  Typical Insulation 5,                    !- Name
  Smooth,                                  !- Roughness
  0.338983050847458,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material:NoMass,
  {00000000-0000-0000-0040-000000000013},  !- Handle
  Typical Insulation,                      !- Name
  Smooth,                                  !- Roughness
  0.101874652714525,                       !- Thermal Resistance {m2-K/W}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:ModelObjectList,
  {00000000-0000-0000-0041-000000000001},  !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0041-000000000002},  !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0041-000000000003},  !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0041-000000000004},  !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0041-000000000005},  !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0041-000000000006},  !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0041-000000000007},  !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0041-000000000008},  !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Node,
  {00000000-0000-0000-0042-000000000001},  !- Handle
  49gal Electricity Water Heater - 33kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {00000000-0000-0000-0015-000000000057},  !- Inlet Port
  {00000000-0000-0000-0015-000000000066};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000002},  !- Handle
  49gal Electricity Water Heater - 33kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {00000000-0000-0000-0015-000000000067},  !- Inlet Port
  {00000000-0000-0000-0015-000000000068};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000003},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0015-000000000001},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000004},  !- Handle
  ALL_ST=Dining - family space_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {00000000-0000-0000-0015-000000000025},  !- Inlet Port
  {00000000-0000-0000-0015-000000000026};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000005},  !- Handle
  ALL_ST=Dining - family space_FL=Building Story 1_SCH=B Zone Air Node, !- Name
  {00000000-0000-0000-0015-000000000002},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000006},  !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B Return Air Node, !- Name
  {00000000-0000-0000-0015-000000000051},  !- Inlet Port
  {00000000-0000-0000-0015-000000000052};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000007},  !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B Zone Air Node, !- Name
  {00000000-0000-0000-0015-000000000003},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000008},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {00000000-0000-0000-0015-000000000027},  !- Inlet Port
  {00000000-0000-0000-0015-000000000028};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000009},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0015-000000000029},  !- Inlet Port
  {00000000-0000-0000-0015-000000000024};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000010},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {00000000-0000-0000-0015-000000000053},  !- Inlet Port
  {00000000-0000-0000-0015-000000000054};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000011},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0015-000000000055},  !- Inlet Port
  {00000000-0000-0000-0015-000000000050};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000012},  !- Handle
  Coil Heating Gas 1 Outlet Air Node,      !- Name
  {00000000-0000-0000-0015-000000000013},  !- Inlet Port
  {00000000-0000-0000-0015-000000000014};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000013},  !- Handle
  Coil Heating Gas 2 Outlet Air Node,      !- Name
  {00000000-0000-0000-0015-000000000039},  !- Inlet Port
  {00000000-0000-0000-0015-000000000040};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000014},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 27kBtu/hr 7.1EER Outlet Air Node, !- Name
  {00000000-0000-0000-0015-000000000043},  !- Inlet Port
  {00000000-0000-0000-0015-000000000044};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000015},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 149kBtu/hr 7.1EER Outlet Air Node, !- Name
  {00000000-0000-0000-0015-000000000017},  !- Inlet Port
  {00000000-0000-0000-0015-000000000018};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000016},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 27 Clg kBtu/hr 3.0COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0015-000000000041},  !- Inlet Port
  {00000000-0000-0000-0015-000000000042};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000017},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 149 Clg kBtu/hr 3.0COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0015-000000000015},  !- Inlet Port
  {00000000-0000-0000-0015-000000000016};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000018},  !- Handle
  Dining WUC 0.3796gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0015-000000000082},  !- Inlet Port
  {00000000-0000-0000-0015-000000000083};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000019},  !- Handle
  Dining WUC 0.3796gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0015-000000000084},  !- Inlet Port
  {00000000-0000-0000-0015-000000000085};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000020},  !- Handle
  Kitchen WUC 0.0713gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0015-000000000086},  !- Inlet Port
  {00000000-0000-0000-0015-000000000087};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000021},  !- Handle
  Kitchen WUC 0.0713gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0015-000000000088},  !- Inlet Port
  {00000000-0000-0000-0015-000000000089};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000022},  !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {00000000-0000-0000-0015-000000000064},  !- Inlet Port
  {00000000-0000-0000-0015-000000000065};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000023},  !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {00000000-0000-0000-0015-000000000059},  !- Inlet Port
  {00000000-0000-0000-0015-000000000060};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000024},  !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {00000000-0000-0000-0015-000000000081},  !- Inlet Port
  {00000000-0000-0000-0015-000000000062};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000025},  !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {00000000-0000-0000-0015-000000000056},  !- Inlet Port
  {00000000-0000-0000-0015-000000000063};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000026},  !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {00000000-0000-0000-0015-000000000078},  !- Inlet Port
  {00000000-0000-0000-0015-000000000058};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000027},  !- Handle
  Pipe Adiabatic 1 Inlet Water Node,       !- Name
  {00000000-0000-0000-0015-000000000069},  !- Inlet Port
  {00000000-0000-0000-0015-000000000070};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000028},  !- Handle
  Pipe Adiabatic 1 Outlet Water Node,      !- Name
  {00000000-0000-0000-0015-000000000071},  !- Inlet Port
  {00000000-0000-0000-0015-000000000072};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000029},  !- Handle
  Pipe Adiabatic 2 Inlet Water Node,       !- Name
  {00000000-0000-0000-0015-000000000061},  !- Inlet Port
  {00000000-0000-0000-0015-000000000073};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000030},  !- Handle
  Pipe Adiabatic 2 Outlet Water Node,      !- Name
  {00000000-0000-0000-0015-000000000074},  !- Inlet Port
  {00000000-0000-0000-0015-000000000075};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000031},  !- Handle
  Pipe Adiabatic 3 Inlet Water Node,       !- Name
  {00000000-0000-0000-0015-000000000076},  !- Inlet Port
  {00000000-0000-0000-0015-000000000077};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000032},  !- Handle
  Pipe Adiabatic 4 Inlet Water Node,       !- Name
  {00000000-0000-0000-0015-000000000079},  !- Inlet Port
  {00000000-0000-0000-0015-000000000080};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000033},  !- Handle
  Sys3 Return Fan 1 Outlet Air Node,       !- Name
  {00000000-0000-0000-0015-000000000048},  !- Inlet Port
  {00000000-0000-0000-0015-000000000049};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000034},  !- Handle
  Sys3 Return Fan Outlet Air Node,         !- Name
  {00000000-0000-0000-0015-000000000022},  !- Inlet Port
  {00000000-0000-0000-0015-000000000023};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000035},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {00000000-0000-0000-0015-000000000032},  !- Inlet Port
  {00000000-0000-0000-0015-000000000034};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000036},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {00000000-0000-0000-0015-000000000035},  !- Inlet Port
  {00000000-0000-0000-0015-000000000033};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000037},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {00000000-0000-0000-0015-000000000045},  !- Inlet Port
  {00000000-0000-0000-0015-000000000046};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000038},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0015-000000000036};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000039},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Relief Air Node, !- Name
  {00000000-0000-0000-0015-000000000037},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000040},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {00000000-0000-0000-0015-000000000030},  !- Inlet Port
  {00000000-0000-0000-0015-000000000047};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000041},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {00000000-0000-0000-0015-000000000038},  !- Inlet Port
  {00000000-0000-0000-0015-000000000031};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000042},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0015-000000000006},  !- Inlet Port
  {00000000-0000-0000-0015-000000000008};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000043},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0015-000000000009},  !- Inlet Port
  {00000000-0000-0000-0015-000000000007};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000044},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0015-000000000019},  !- Inlet Port
  {00000000-0000-0000-0015-000000000020};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000045},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0015-000000000010};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000046},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0015-000000000011},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000047},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0015-000000000004},  !- Inlet Port
  {00000000-0000-0000-0015-000000000021};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0042-000000000048},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0015-000000000012},  !- Inlet Port
  {00000000-0000-0000-0015-000000000005};  !- Outlet Port

OS:Output:Meter,
  {00000000-0000-0000-0043-000000000001},  !- Handle
  Electricity:Facility,                    !- Name
  Hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0043-000000000002},  !- Handle
  ElectricityNet:Facility,                 !- Name
  Hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0043-000000000003},  !- Handle
  NaturalGas:Facility,                     !- Name
  Hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:OutputControl:ReportingTolerances,
  {00000000-0000-0000-0044-000000000001},  !- Handle
  1,                                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {00000000-0000-0000-0045-000000000001},  !- Handle
  Space Function Dining - family space People, !- Name
  {00000000-0000-0000-0046-000000000001},  !- People Definition Name
  {00000000-0000-0000-0075-000000000002},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0056-000000000018},  !- Work Efficiency Schedule Name
  {00000000-0000-0000-0056-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0056-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0045-000000000002},  !- Handle
  Space Function Food preparation People,  !- Name
  {00000000-0000-0000-0046-000000000002},  !- People Definition Name
  {00000000-0000-0000-0075-000000000003},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0056-000000000018},  !- Work Efficiency Schedule Name
  {00000000-0000-0000-0056-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0056-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People:Definition,
  {00000000-0000-0000-0046-000000000001},  !- Handle
  Space Function Dining - family space People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0999967277712333,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0046-000000000002},  !- Handle
  Space Function Food preparation People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0500521834377002,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0047-000000000001},  !- Handle
  Pipe Adiabatic 1,                        !- Name
  {00000000-0000-0000-0015-000000000070},  !- Inlet Node Name
  {00000000-0000-0000-0015-000000000071};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0047-000000000002},  !- Handle
  Pipe Adiabatic 2,                        !- Name
  {00000000-0000-0000-0015-000000000073},  !- Inlet Node Name
  {00000000-0000-0000-0015-000000000074};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0047-000000000003},  !- Handle
  Pipe Adiabatic 3,                        !- Name
  {00000000-0000-0000-0015-000000000077},  !- Inlet Node Name
  {00000000-0000-0000-0015-000000000078};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0047-000000000004},  !- Handle
  Pipe Adiabatic 4,                        !- Name
  {00000000-0000-0000-0015-000000000080},  !- Inlet Node Name
  {00000000-0000-0000-0015-000000000081};  !- Outlet Node Name

OS:PlantLoop,
  {00000000-0000-0000-0048-000000000001},  !- Handle
  Main Service Water Loop,                 !- Name
  ,                                        !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0042-000000000026},  !- Loop Temperature Setpoint Node Name
  60,                                      !- Maximum Loop Temperature {C}
  51.6666666666667,                        !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0015-000000000056},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0015-000000000058},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0015-000000000059},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0015-000000000062},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0008-000000000003},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0016-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0017-000000000002},  !- Demand Splitter Name
  {00000000-0000-0000-0016-000000000001},  !- Supply Mixer Name
  {00000000-0000-0000-0017-000000000001};  !- Supply Splitter Name

OS:PortList,
  {00000000-0000-0000-0049-000000000001},  !- Handle
  {00000000-0000-0000-0083-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0049-000000000002},  !- Handle
  {00000000-0000-0000-0083-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0049-000000000003},  !- Handle
  {00000000-0000-0000-0083-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0049-000000000004},  !- Handle
  {00000000-0000-0000-0083-000000000002},  !- HVAC Component
  {00000000-0000-0000-0015-000000000024};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0049-000000000005},  !- Handle
  {00000000-0000-0000-0083-000000000002};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0049-000000000006},  !- Handle
  {00000000-0000-0000-0083-000000000002},  !- HVAC Component
  {00000000-0000-0000-0015-000000000025};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0049-000000000007},  !- Handle
  {00000000-0000-0000-0083-000000000003},  !- HVAC Component
  {00000000-0000-0000-0015-000000000050};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0049-000000000008},  !- Handle
  {00000000-0000-0000-0083-000000000003};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0049-000000000009},  !- Handle
  {00000000-0000-0000-0083-000000000003},  !- HVAC Component
  {00000000-0000-0000-0015-000000000051};  !- Port 1

OS:Pump:ConstantSpeed,
  {00000000-0000-0000-0050-000000000001},  !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {00000000-0000-0000-0015-000000000063},  !- Inlet Node Name
  {00000000-0000-0000-0015-000000000064},  !- Outlet Node Name
  autosize,                                !- Rated Flow Rate {m3/s}
  284784.227647516,                        !- Rated Pump Head {Pa}
  autosize,                                !- Rated Power Consumption {W}
  0.7,                                     !- Motor Efficiency
  0,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule
  ,                                        !- Pump Curve
  ,                                        !- Impeller Diameter {m}
  ,                                        !- Rotational Speed {rev/min}
  ,                                        !- Zone
  ,                                        !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                 !- End-Use Subcategory

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000001},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  47,                                      !- Rendering Red Value
  211,                                     !- Rendering Green Value
  38;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000002},  !- Handle
  ALL_ST=Dining - family space_FL=Building Story 1_SCH=B, !- Name
  53,                                      !- Rendering Red Value
  204,                                     !- Rendering Green Value
  116;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000003},  !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B, !- Name
  152,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000004},  !- Handle
  Space Function - undefined - 1,          !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000005},  !- Handle
  Space Function - undefined - 2,          !- Name
  177,                                     !- Rendering Red Value
  23,                                      !- Rendering Green Value
  233;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000006},  !- Handle
  Space Function - undefined -,            !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000007},  !- Handle
  Space Function Dining - family space 1,  !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000008},  !- Handle
  Space Function Dining - family space 2,  !- Name
  154,                                     !- Rendering Red Value
  30,                                      !- Rendering Green Value
  171;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000009},  !- Handle
  Space Function Dining - family space,    !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000010},  !- Handle
  Space Function Food preparation 1,       !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000011},  !- Handle
  Space Function Food preparation 2,       !- Name
  158,                                     !- Rendering Red Value
  236,                                     !- Rendering Green Value
  124;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0051-000000000012},  !- Handle
  Space Function Food preparation,         !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:RunPeriod,
  {00000000-0000-0000-0052-000000000001},  !- Handle
  Run Period 1,                            !- Name
  1,                                       !- Begin Month
  1,                                       !- Begin Day of Month
  12,                                      !- End Month
  31,                                      !- End Day of Month
  No,                                      !- Use Weather File Holidays and Special Days
  No,                                      !- Use Weather File Daylight Saving Period
  No,                                      !- Apply Weekend Holiday Rule
  Yes,                                     !- Use Weather File Rain Indicators
  Yes,                                     !- Use Weather File Snow Indicators
  1;                                       !- Number of Times Runperiod to be Repeated

OS:Schedule:Constant,
  {00000000-0000-0000-0053-000000000001},  !- Handle
  Always On Discrete,                      !- Name
  {00000000-0000-0000-0057-000000000005},  !- Schedule Type Limits Name
  1;                                       !- Value

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000001},  !- Handle
  Air Velocity Schedule Default,           !- Name
  {00000000-0000-0000-0057-000000000007},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000002},  !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {00000000-0000-0000-0057-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000003},  !- Handle
  Clothing Schedule Summer Clothes,        !- Name
  {00000000-0000-0000-0057-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.5;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000004},  !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000005},  !- Handle
  Fraction Latent - 0.05 Default,          !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000006},  !- Handle
  Fraction Sensible - 0.2 Default,         !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000007},  !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000008},  !- Handle
  NECB-Activity Default,                   !- Name
  {00000000-0000-0000-0057-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000009},  !- Handle
  NECB-Activity Summer Design Day,         !- Name
  {00000000-0000-0000-0057-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000010},  !- Handle
  NECB-Activity Winter Design Day,         !- Name
  {00000000-0000-0000-0057-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000011},  !- Handle
  NECB-B-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000012},  !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000013},  !- Handle
  NECB-B-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000014},  !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  0.5,                                     !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  11,                                      !- Hour 3
  0,                                       !- Minute 3
  0.5,                                     !- Value Until Time 3
  23,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  24,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5;                                     !- Value Until Time 5

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000015},  !- Handle
  NECB-B-Lighting Default,                 !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000016},  !- Handle
  NECB-B-Lighting Default|Wkdy Day,        !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000017},  !- Handle
  NECB-B-Lighting Sat Day,                 !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000018},  !- Handle
  NECB-B-Lighting Sun|Hol Day,             !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  0.5,                                     !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  11,                                      !- Hour 3
  0,                                       !- Minute 3
  0.5,                                     !- Value Until Time 3
  23,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  24,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5;                                     !- Value Until Time 5

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000019},  !- Handle
  NECB-B-Occupancy Default,                !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.3,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0,                                       !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.1,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.2,                                     !- Value Until Time 5
  12,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  13,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  14,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  15,                                      !- Hour 9
  0,                                       !- Minute 9
  0.5,                                     !- Value Until Time 9
  17,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  18,                                      !- Hour 11
  0,                                       !- Minute 11
  0.3,                                     !- Value Until Time 11
  19,                                      !- Hour 12
  0,                                       !- Minute 12
  0.6,                                     !- Value Until Time 12
  22,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9,                                     !- Value Until Time 13
  23,                                      !- Hour 14
  0,                                       !- Minute 14
  0.6,                                     !- Value Until Time 14
  24,                                      !- Hour 15
  0,                                       !- Minute 15
  0.4;                                     !- Value Until Time 15

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000020},  !- Handle
  NECB-B-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.3,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0,                                       !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.1,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.2,                                     !- Value Until Time 5
  12,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  13,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  14,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  15,                                      !- Hour 9
  0,                                       !- Minute 9
  0.5,                                     !- Value Until Time 9
  17,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  18,                                      !- Hour 11
  0,                                       !- Minute 11
  0.3,                                     !- Value Until Time 11
  19,                                      !- Hour 12
  0,                                       !- Minute 12
  0.6,                                     !- Value Until Time 12
  22,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9,                                     !- Value Until Time 13
  23,                                      !- Hour 14
  0,                                       !- Minute 14
  0.6,                                     !- Value Until Time 14
  24,                                      !- Hour 15
  0,                                       !- Minute 15
  0.4;                                     !- Value Until Time 15

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000021},  !- Handle
  NECB-B-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.5,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0,                                       !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.1,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.2,                                     !- Value Until Time 5
  12,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  13,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  14,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  15,                                      !- Hour 9
  0,                                       !- Minute 9
  0.5,                                     !- Value Until Time 9
  17,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  18,                                      !- Hour 11
  0,                                       !- Minute 11
  0.3,                                     !- Value Until Time 11
  19,                                      !- Hour 12
  0,                                       !- Minute 12
  0.6,                                     !- Value Until Time 12
  22,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9,                                     !- Value Until Time 13
  24,                                      !- Hour 14
  0,                                       !- Minute 14
  0.6;                                     !- Value Until Time 14

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000022},  !- Handle
  NECB-B-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.1,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0,                                       !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.1,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  14,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  15,                                      !- Hour 7
  0,                                       !- Minute 7
  0.4,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.2,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.5,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.7,                                     !- Value Until Time 10
  22,                                      !- Hour 11
  0,                                       !- Minute 11
  0.5,                                     !- Value Until Time 11
  23,                                      !- Hour 12
  0,                                       !- Minute 12
  0.3,                                     !- Value Until Time 12
  24,                                      !- Hour 13
  0,                                       !- Minute 13
  0.1;                                     !- Value Until Time 13

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000023},  !- Handle
  NECB-B-Service Water Heating Default,    !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.6,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.05,                                    !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.7,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  15,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  16,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.4,                                     !- Value Until Time 10
  20,                                      !- Hour 11
  0,                                       !- Minute 11
  0.5,                                     !- Value Until Time 11
  22,                                      !- Hour 12
  0,                                       !- Minute 12
  0.8,                                     !- Value Until Time 12
  24,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9;                                     !- Value Until Time 13

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000024},  !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.6,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.05,                                    !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.7,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  15,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  16,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.4,                                     !- Value Until Time 10
  20,                                      !- Hour 11
  0,                                       !- Minute 11
  0.5,                                     !- Value Until Time 11
  22,                                      !- Hour 12
  0,                                       !- Minute 12
  0.8,                                     !- Value Until Time 12
  24,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9;                                     !- Value Until Time 13

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000025},  !- Handle
  NECB-B-Service Water Heating Sat Day,    !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.7,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.6,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.05,                                    !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.7,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  15,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  16,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.4,                                     !- Value Until Time 10
  20,                                      !- Hour 11
  0,                                       !- Minute 11
  0.5,                                     !- Value Until Time 11
  22,                                      !- Hour 12
  0,                                       !- Minute 12
  0.8,                                     !- Value Until Time 12
  24,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9;                                     !- Value Until Time 13

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000026},  !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.5,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.6,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.05,                                    !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.7,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  15,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  16,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.4,                                     !- Value Until Time 10
  20,                                      !- Hour 11
  0,                                       !- Minute 11
  0.5,                                     !- Value Until Time 11
  22,                                      !- Hour 12
  0,                                       !- Minute 12
  0.8,                                     !- Value Until Time 12
  24,                                      !- Hour 13
  0,                                       !- Minute 13
  0.5;                                     !- Value Until Time 13

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000027},  !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  24,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  35,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  24;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000028},  !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  24,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  35,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  24;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000029},  !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  24,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  35,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  24;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000030},  !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  23,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000031},  !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  22,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  18,                                      !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  20,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  22;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000032},  !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  22,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  18,                                      !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  20,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  22;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000033},  !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  22,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  18,                                      !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  20,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  22;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000034},  !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  22,                                      !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  18,                                      !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  20,                                      !- Value Until Time 4
  23,                                      !- Hour 5
  0,                                       !- Minute 5
  22,                                      !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  18;                                      !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000035},  !- Handle
  Schedule Day 1,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000036},  !- Handle
  Schedule Day 2,                          !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000037},  !- Handle
  Schedule Day 3,                          !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  22;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000038},  !- Handle
  Schedule Day 4,                          !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000039},  !- Handle
  Schedule Day 5,                          !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  1,                                       !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  0,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  1;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000040},  !- Handle
  Schedule Day 6,                          !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  11,                                      !- Hour 3
  0,                                       !- Minute 3
  0,                                       !- Value Until Time 3
  23,                                      !- Hour 4
  0,                                       !- Minute 4
  1,                                       !- Value Until Time 4
  24,                                      !- Hour 5
  0,                                       !- Minute 5
  0;                                       !- Value Until Time 5

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000041},  !- Handle
  Schedule Day 7,                          !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  1,                                       !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  0,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  1;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000042},  !- Handle
  Schedule Day 8,                          !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  1,                                       !- Value Until Time 2
  11,                                      !- Hour 3
  0,                                       !- Minute 3
  0,                                       !- Value Until Time 3
  23,                                      !- Hour 4
  0,                                       !- Minute 4
  1,                                       !- Value Until Time 4
  24,                                      !- Hour 5
  0,                                       !- Minute 5
  0;                                       !- Value Until Time 5

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000043},  !- Handle
  Service Water Loop Temp - 140F Default,  !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000044},  !- Handle
  Water Heater Ambient Temp Schedule 71.6F Default, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  22.0000000000001;                        !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000045},  !- Handle
  Work Efficiency Schedule Default,        !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000046},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  1,                                       !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  0,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  1;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000047},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000048},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000049},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  1,                                       !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  0,                                       !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  1;                                       !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000050},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0054-000000000051},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000001},  !- Handle
  Schedule Rule 1,                         !- Name
  {00000000-0000-0000-0056-000000000002},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000003},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  5,                                       !- Start Month
  1,                                       !- Start Day
  9,                                       !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000002},  !- Handle
  Schedule Rule 10,                        !- Name
  {00000000-0000-0000-0056-000000000008},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000014},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000003},  !- Handle
  Schedule Rule 11,                        !- Name
  {00000000-0000-0000-0056-000000000013},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000032},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000004},  !- Handle
  Schedule Rule 12,                        !- Name
  {00000000-0000-0000-0056-000000000013},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000033},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000005},  !- Handle
  Schedule Rule 13,                        !- Name
  {00000000-0000-0000-0056-000000000013},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000034},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000006},  !- Handle
  Schedule Rule 14,                        !- Name
  {00000000-0000-0000-0056-000000000012},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000028},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000007},  !- Handle
  Schedule Rule 15,                        !- Name
  {00000000-0000-0000-0056-000000000012},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000029},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000008},  !- Handle
  Schedule Rule 16,                        !- Name
  {00000000-0000-0000-0056-000000000012},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000030},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000009},  !- Handle
  Schedule Rule 17,                        !- Name
  {00000000-0000-0000-0056-000000000011},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000024},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000010},  !- Handle
  Schedule Rule 18,                        !- Name
  {00000000-0000-0000-0056-000000000011},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000025},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000011},  !- Handle
  Schedule Rule 19,                        !- Name
  {00000000-0000-0000-0056-000000000011},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000026},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000012},  !- Handle
  Schedule Rule 2,                         !- Name
  {00000000-0000-0000-0056-000000000010},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000020},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000013},  !- Handle
  Schedule Rule 20,                        !- Name
  {00000000-0000-0000-0056-000000000020},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000039},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  7,                                       !- Start Day
  12,                                      !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000014},  !- Handle
  Schedule Rule 21,                        !- Name
  {00000000-0000-0000-0056-000000000020},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000040},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000015},  !- Handle
  Schedule Rule 22,                        !- Name
  {00000000-0000-0000-0056-000000000019},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000041},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  7,                                       !- Start Day
  12,                                      !- End Month
  30;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000016},  !- Handle
  Schedule Rule 23,                        !- Name
  {00000000-0000-0000-0056-000000000019},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000042},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000017},  !- Handle
  Schedule Rule 3,                         !- Name
  {00000000-0000-0000-0056-000000000010},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000021},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000018},  !- Handle
  Schedule Rule 4,                         !- Name
  {00000000-0000-0000-0056-000000000010},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000022},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000019},  !- Handle
  Schedule Rule 5,                         !- Name
  {00000000-0000-0000-0056-000000000009},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000016},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000020},  !- Handle
  Schedule Rule 6,                         !- Name
  {00000000-0000-0000-0056-000000000009},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000017},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000021},  !- Handle
  Schedule Rule 7,                         !- Name
  {00000000-0000-0000-0056-000000000009},  !- Schedule Ruleset Name
  0,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000018},  !- Day Schedule Name
  Yes,                                     !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000022},  !- Handle
  Schedule Rule 8,                         !- Name
  {00000000-0000-0000-0056-000000000008},  !- Schedule Ruleset Name
  2,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000012},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  Yes,                                     !- Apply Monday
  Yes,                                     !- Apply Tuesday
  Yes,                                     !- Apply Wednesday
  Yes,                                     !- Apply Thursday
  Yes,                                     !- Apply Friday
  ,                                        !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Rule,
  {00000000-0000-0000-0055-000000000023},  !- Handle
  Schedule Rule 9,                         !- Name
  {00000000-0000-0000-0056-000000000008},  !- Schedule Ruleset Name
  1,                                       !- Rule Order
  {00000000-0000-0000-0054-000000000013},  !- Day Schedule Name
  ,                                        !- Apply Sunday
  ,                                        !- Apply Monday
  ,                                        !- Apply Tuesday
  ,                                        !- Apply Wednesday
  ,                                        !- Apply Thursday
  ,                                        !- Apply Friday
  Yes,                                     !- Apply Saturday
  DateRange,                               !- Date Specification Type
  1,                                       !- Start Month
  1,                                       !- Start Day
  12,                                      !- End Month
  31;                                      !- End Day

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000001},  !- Handle
  Air Velocity Schedule,                   !- Name
  {00000000-0000-0000-0057-000000000007},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000001};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000002},  !- Handle
  Clothing Schedule,                       !- Name
  {00000000-0000-0000-0057-000000000003},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000002};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000003},  !- Handle
  Economizer Max OA Fraction 100 pct,      !- Name
  ,                                        !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000004};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000004},  !- Handle
  Fraction Latent - 0.05,                  !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000005};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000005},  !- Handle
  Fraction Sensible - 0.2,                 !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000006};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000006},  !- Handle
  Mixed Water At Faucet Temp - 140F,       !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000007};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000007},  !- Handle
  NECB-Activity,                           !- Name
  {00000000-0000-0000-0057-000000000001},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000008},  !- Default Day Schedule Name
  {00000000-0000-0000-0054-000000000009},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0054-000000000010};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000008},  !- Handle
  NECB-B-Electric-Equipment,               !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000011};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000009},  !- Handle
  NECB-B-Lighting,                         !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000015};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000010},  !- Handle
  NECB-B-Occupancy,                        !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000019};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000011},  !- Handle
  NECB-B-Service Water Heating,            !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000023};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000012},  !- Handle
  NECB-B-Thermostat Setpoint-Cooling,      !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000027};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000013},  !- Handle
  NECB-B-Thermostat Setpoint-Heating,      !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000031};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000014},  !- Handle
  Schedule Ruleset 1,                      !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000037};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000015},  !- Handle
  Schedule Ruleset 2,                      !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000038};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000016},  !- Handle
  Service Water Loop Temp - 140F,          !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000043};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000017},  !- Handle
  Water Heater Ambient Temp Schedule 71.6F, !- Name
  {00000000-0000-0000-0057-000000000006},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000044};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000018},  !- Handle
  Work Efficiency Schedule,                !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000045};  !- Default Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000019},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000046},  !- Default Day Schedule Name
  {00000000-0000-0000-0054-000000000047},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0054-000000000048};  !- Winter Design Day Schedule Name

OS:Schedule:Ruleset,
  {00000000-0000-0000-0056-000000000020},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-g|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {00000000-0000-0000-0057-000000000004},  !- Schedule Type Limits Name
  {00000000-0000-0000-0054-000000000049},  !- Default Day Schedule Name
  {00000000-0000-0000-0054-000000000050},  !- Summer Design Day Schedule Name
  {00000000-0000-0000-0054-000000000051};  !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0057-000000000001},  !- Handle
  ActivityLevel,                           !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ActivityLevel;                           !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0057-000000000002},  !- Handle
  Always On Discrete Limits,               !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0057-000000000003},  !- Handle
  ClothingInsulation,                      !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  ClothingInsulation;                      !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0057-000000000004},  !- Handle
  Fractional,                              !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Continuous;                              !- Numeric Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0057-000000000005},  !- Handle
  OnOff,                                   !- Name
  0,                                       !- Lower Limit Value
  1,                                       !- Upper Limit Value
  Discrete,                                !- Numeric Type
  Availability;                            !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0057-000000000006},  !- Handle
  Temperature,                             !- Name
  ,                                        !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Temperature;                             !- Unit Type

OS:ScheduleTypeLimits,
  {00000000-0000-0000-0057-000000000007},  !- Handle
  Velocity,                                !- Name
  0,                                       !- Lower Limit Value
  ,                                        !- Upper Limit Value
  Continuous,                              !- Numeric Type
  Velocity;                                !- Unit Type

OS:SetpointManager:Scheduled,
  {00000000-0000-0000-0058-000000000001},  !- Handle
  Service hot water setpoint manager,      !- Name
  Temperature,                             !- Control Variable
  {00000000-0000-0000-0056-000000000016},  !- Schedule Name
  {00000000-0000-0000-0042-000000000026};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0059-000000000001},  !- Handle
  Setpoint Manager Single Zone Reheat 1,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0083-000000000002},  !- Control Zone Name
  {00000000-0000-0000-0042-000000000048};  !- Setpoint Node or NodeList Name

OS:SetpointManager:SingleZone:Reheat,
  {00000000-0000-0000-0059-000000000002},  !- Handle
  Setpoint Manager Single Zone Reheat 2,   !- Name
  13,                                      !- Minimum Supply Air Temperature {C}
  43,                                      !- Maximum Supply Air Temperature {C}
  {00000000-0000-0000-0083-000000000003},  !- Control Zone Name
  {00000000-0000-0000-0042-000000000041};  !- Setpoint Node or NodeList Name

OS:ShadowCalculation,
  {00000000-0000-0000-0060-000000000001},  !- Handle
  PolygonClipping,                         !- Shading Calculation Method
  ,                                        !- Shading Calculation Update Frequency Method
  7,                                       !- Shading Calculation Update Frequency
  15000,                                   !- Maximum Figures in Shadow Overlap Calculations
  ,                                        !- Polygon Clipping Algorithm
  512,                                     !- Pixel Counting Resolution
  ,                                        !- Sky Diffuse Modeling Algorithm
  No,                                      !- Output External Shading Calculation Results
  No,                                      !- Disable Self-Shading Within Shading Zone Groups
  No;                                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SimulationControl,
  {00000000-0000-0000-0061-000000000001},  !- Handle
  Yes,                                     !- Do Zone Sizing Calculation
  Yes,                                     !- Do System Sizing Calculation
  Yes,                                     !- Do Plant Sizing Calculation
  No,                                      !- Run Simulation for Sizing Periods
  Yes,                                     !- Run Simulation for Weather File Run Periods
  0.04,                                    !- Loads Convergence Tolerance Value {W}
  0.2,                                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                 !- Solar Distribution
  25,                                      !- Maximum Number of Warmup Days
  6,                                       !- Minimum Number of Warmup Days
  No,                                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                       !- Maximum Number of HVAC Sizing Simulation Passes

OS:Site,
  {00000000-0000-0000-0062-000000000001},  !- Handle
  Calgary Intl AP_AB_CAN,                  !- Name
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  City;                                    !- Terrain

OS:Site:GroundTemperature:BuildingSurface,
  {00000000-0000-0000-0063-000000000001},  !- Handle
  19.527,                                  !- January Ground Temperature {C}
  19.502,                                  !- February Ground Temperature {C}
  19.536,                                  !- March Ground Temperature {C}
  19.598,                                  !- April Ground Temperature {C}
  20.002,                                  !- May Ground Temperature {C}
  21.64,                                   !- June Ground Temperature {C}
  22.225,                                  !- July Ground Temperature {C}
  22.375,                                  !- August Ground Temperature {C}
  21.449,                                  !- September Ground Temperature {C}
  20.121,                                  !- October Ground Temperature {C}
  19.802,                                  !- November Ground Temperature {C}
  19.633;                                  !- December Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {00000000-0000-0000-0064-000000000001},  !- Handle
  4,                                       !- January Deep Ground Temperature {C}
  1.3,                                     !- February Deep Ground Temperature {C}
  -0.4,                                    !- March Deep Ground Temperature {C}
  -0.9,                                    !- April Deep Ground Temperature {C}
  0.1,                                     !- May Deep Ground Temperature {C}
  2.3,                                     !- June Deep Ground Temperature {C}
  5.2,                                     !- July Deep Ground Temperature {C}
  8,                                       !- August Deep Ground Temperature {C}
  9.9,                                     !- September Deep Ground Temperature {C}
  10.3,                                    !- October Deep Ground Temperature {C}
  9.2,                                     !- November Deep Ground Temperature {C}
  7;                                       !- December Deep Ground Temperature {C}

OS:Site:GroundTemperature:FCfactorMethod,
  {00000000-0000-0000-0065-000000000001},  !- Handle
  5.5,                                     !- January Ground Temperature {C}
  -2,                                      !- February Ground Temperature {C}
  -7.6,                                    !- March Ground Temperature {C}
  -6.3,                                    !- April Ground Temperature {C}
  -6.6,                                    !- May Ground Temperature {C}
  -0.3,                                    !- June Ground Temperature {C}
  4.9,                                     !- July Ground Temperature {C}
  10.2,                                    !- August Ground Temperature {C}
  13.8,                                    !- September Ground Temperature {C}
  17,                                      !- October Ground Temperature {C}
  16.6,                                    !- November Ground Temperature {C}
  11.1;                                    !- December Ground Temperature {C}

OS:Site:GroundTemperature:Shallow,
  {00000000-0000-0000-0066-000000000001},  !- Handle
  -1.6,                                    !- January Surface Ground Temperature {C}
  -5.4,                                    !- February Surface Ground Temperature {C}
  -6.4,                                    !- March Surface Ground Temperature {C}
  -5.5,                                    !- April Surface Ground Temperature {C}
  -0.4,                                    !- May Surface Ground Temperature {C}
  5.3,                                     !- June Surface Ground Temperature {C}
  10.8,                                    !- July Surface Ground Temperature {C}
  14.7,                                    !- August Surface Ground Temperature {C}
  15.8,                                    !- September Surface Ground Temperature {C}
  14,                                      !- October Surface Ground Temperature {C}
  9.5,                                     !- November Surface Ground Temperature {C}
  4;                                       !- December Surface Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {00000000-0000-0000-0067-000000000001},  !- Handle
  Correlation,                             !- Calculation Method
  ,                                        !- Temperature Schedule Name
  4.69166666666667,                        !- Annual Average Outdoor Air Temperature {C}
  24.6;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Sizing:Parameters,
  {00000000-0000-0000-0068-000000000001},  !- Handle
  1.3,                                     !- Heating Sizing Factor
  1.1;                                     !- Cooling Sizing Factor

OS:Sizing:Plant,
  {00000000-0000-0000-0069-000000000001},  !- Handle
  {00000000-0000-0000-0048-000000000001},  !- Plant or Condenser Loop Name
  Heating,                                 !- Loop Type
  60,                                      !- Design Loop Exit Temperature {C}
  5,                                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                           !- Sizing Option
  1,                                       !- Zone Timesteps in Averaging Window
  None;                                    !- Coincident Sizing Factor Mode

OS:Sizing:System,
  {00000000-0000-0000-0070-000000000001},  !- Handle
  {00000000-0000-0000-0002-000000000002},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:System,
  {00000000-0000-0000-0070-000000000002},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- AirLoop Name
  Sensible,                                !- Type of Load to Size On
  Autosize,                                !- Design Outdoor Air Flow Rate {m3/s}
  1,                                       !- Central Heating Maximum System Air Flow Ratio
  7,                                       !- Preheat Design Temperature {C}
  0.008,                                   !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Precool Design Temperature {C}
  0.008,                                   !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                      !- Central Cooling Design Supply Air Temperature {C}
  43,                                      !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                           !- Sizing Option
  No,                                      !- 100% Outdoor Air in Cooling
  No,                                      !- 100% Outdoor Air in Heating
  0.0085,                                  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                   !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                               !- Cooling Design Air Flow Method
  0,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                               !- Heating Design Air Flow Method
  0,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                 !- System Outdoor Air Method
  1,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                   !- Cooling Design Capacity Method
  autosize,                                !- Cooling Design Capacity {W}
  234.7,                                   !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  157,                                     !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                       !- Fraction of Autosized Heating Design Capacity
  OnOff,                                   !- Central Cooling Capacity Control Method
  autosize;                                !- Occupant Diversity

OS:Sizing:Zone,
  {00000000-0000-0000-0071-000000000001},  !- Handle
  {00000000-0000-0000-0083-000000000001},  !- Zone or ZoneList Name
  SupplyAirTemperature,                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                    !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                        !- Zone Heating Sizing Factor
  ,                                        !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0071-000000000002},  !- Handle
  {00000000-0000-0000-0083-000000000002},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:Sizing:Zone,
  {00000000-0000-0000-0071-000000000003},  !- Handle
  {00000000-0000-0000-0083-000000000003},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                              !- Sizing Option

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0072-000000000001},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  16,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0072-000000000002},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  17.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0072-000000000003},  !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  2.7,                                     !- Wind Speed {m/s}
  200,                                     !- Wind Direction {deg}
  0,                                       !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  1,                                       !- Month
  WinterDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  -27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                          !- Solar Model Indicator

OS:Space,
  {00000000-0000-0000-0073-000000000001},  !- Handle
  Dining,                                  !- Name
  {00000000-0000-0000-0075-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0083-000000000002},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0073-000000000002},  !- Handle
  Kitchen,                                 !- Name
  {00000000-0000-0000-0075-000000000003},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0010-000000000001},  !- Building Story Name
  {00000000-0000-0000-0083-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0073-000000000003},  !- Handle
  attic,                                   !- Name
  {00000000-0000-0000-0075-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.0488,                                  !- Z Origin {m}
  {00000000-0000-0000-0010-000000000002},  !- Building Story Name
  {00000000-0000-0000-0083-000000000001},  !- Thermal Zone Name
  No,                                      !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0074-000000000001},  !- Handle
  Dining Infiltration,                     !- Name
  {00000000-0000-0000-0073-000000000001},  !- Space or SpaceType Name
  {00000000-0000-0000-0053-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0074-000000000002},  !- Handle
  Kitchen Infiltration,                    !- Name
  {00000000-0000-0000-0073-000000000002},  !- Space or SpaceType Name
  {00000000-0000-0000-0053-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0074-000000000003},  !- Handle
  attic Infiltration,                      !- Name
  {00000000-0000-0000-0073-000000000003},  !- Space or SpaceType Name
  {00000000-0000-0000-0053-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0;                                       !- Velocity Squared Term Coefficient

OS:SpaceType,
  {00000000-0000-0000-0075-000000000001},  !- Handle
  Space Function - undefined -,            !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0026-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0051-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0029-000000000001},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  - undefined -;                           !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0075-000000000002},  !- Handle
  Space Function Dining - family space,    !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0026-000000000002},  !- Default Schedule Set Name
  {00000000-0000-0000-0051-000000000008},  !- Group Rendering Name
  {00000000-0000-0000-0029-000000000002},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Dining - family space;                   !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0075-000000000003},  !- Handle
  Space Function Food preparation,         !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0026-000000000003},  !- Default Schedule Set Name
  {00000000-0000-0000-0051-000000000011},  !- Group Rendering Name
  {00000000-0000-0000-0029-000000000003},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Food preparation;                        !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000001},  !- Handle
  {00000000-0000-0000-0018-000000000031},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000002},  !- Handle
  {00000000-0000-0000-0018-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000003},  !- Handle
  {00000000-0000-0000-0018-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000004},  !- Handle
  {00000000-0000-0000-0018-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000005},  !- Handle
  {00000000-0000-0000-0018-000000000030},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000006},  !- Handle
  {00000000-0000-0000-0018-000000000032},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000007},  !- Handle
  {00000000-0000-0000-0018-000000000028},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000008},  !- Handle
  {00000000-0000-0000-0018-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000009},  !- Handle
  {00000000-0000-0000-0018-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000010},  !- Handle
  {00000000-0000-0000-0018-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000011},  !- Handle
  {00000000-0000-0000-0018-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000012},  !- Handle
  {00000000-0000-0000-0018-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000013},  !- Handle
  {00000000-0000-0000-0018-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000014},  !- Handle
  {00000000-0000-0000-0018-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000015},  !- Handle
  {00000000-0000-0000-0018-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000016},  !- Handle
  {00000000-0000-0000-0018-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000017},  !- Handle
  {00000000-0000-0000-0018-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000018},  !- Handle
  {00000000-0000-0000-0018-000000000033},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000019},  !- Handle
  {00000000-0000-0000-0018-000000000029},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000020},  !- Handle
  {00000000-0000-0000-0018-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000021},  !- Handle
  {00000000-0000-0000-0018-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000022},  !- Handle
  {00000000-0000-0000-0018-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000023},  !- Handle
  {00000000-0000-0000-0018-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000024},  !- Handle
  {00000000-0000-0000-0018-000000000027},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000025},  !- Handle
  {00000000-0000-0000-0018-000000000025},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000026},  !- Handle
  {00000000-0000-0000-0018-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0076-000000000027},  !- Handle
  {00000000-0000-0000-0018-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000001},  !- Handle
  {00000000-0000-0000-0039-000000000020};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000002},  !- Handle
  {00000000-0000-0000-0040-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000003},  !- Handle
  {00000000-0000-0000-0039-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000004},  !- Handle
  {00000000-0000-0000-0040-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000005},  !- Handle
  {00000000-0000-0000-0039-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000006},  !- Handle
  {00000000-0000-0000-0039-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000007},  !- Handle
  {00000000-0000-0000-0039-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000008},  !- Handle
  {00000000-0000-0000-0039-000000000023};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000009},  !- Handle
  {00000000-0000-0000-0039-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000010},  !- Handle
  {00000000-0000-0000-0039-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000011},  !- Handle
  {00000000-0000-0000-0039-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000012},  !- Handle
  {00000000-0000-0000-0093-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000013},  !- Handle
  {00000000-0000-0000-0039-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000014},  !- Handle
  {00000000-0000-0000-0040-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000015},  !- Handle
  {00000000-0000-0000-0039-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000016},  !- Handle
  {00000000-0000-0000-0040-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000017},  !- Handle
  {00000000-0000-0000-0039-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000018},  !- Handle
  {00000000-0000-0000-0039-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000019},  !- Handle
  {00000000-0000-0000-0040-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000020},  !- Handle
  {00000000-0000-0000-0039-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000021},  !- Handle
  {00000000-0000-0000-0039-000000000022};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000022},  !- Handle
  {00000000-0000-0000-0040-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000023},  !- Handle
  {00000000-0000-0000-0039-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000024},  !- Handle
  {00000000-0000-0000-0040-000000000004};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000025},  !- Handle
  {00000000-0000-0000-0039-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000026},  !- Handle
  {00000000-0000-0000-0040-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000027},  !- Handle
  {00000000-0000-0000-0039-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000028},  !- Handle
  {00000000-0000-0000-0040-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000029},  !- Handle
  {00000000-0000-0000-0039-000000000016};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000030},  !- Handle
  {00000000-0000-0000-0040-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0077-000000000031},  !- Handle
  {00000000-0000-0000-0040-000000000012};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0078-000000000001},  !- Handle
  Dining_Wall_East_Window,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0079-000000000003},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  22.6087, 0.6029, 1.9817,                 !- X,Y,Z Vertex 1 {m}
  22.6087, 0.6029, 1.0671,                 !- X,Y,Z Vertex 2 {m}
  22.6087, 15.8398, 1.0671,                !- X,Y,Z Vertex 3 {m}
  22.6087, 15.8398, 1.9817;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000002},  !- Handle
  Dining_Wall_South_Window,                !- Name
  FixedWindow,                             !- Sub Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0079-000000000006},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  0.754, 0, 1.9817,                        !- X,Y,Z Vertex 1 {m}
  0.754, 0, 1.0671,                        !- X,Y,Z Vertex 2 {m}
  21.855, 0, 1.0671,                       !- X,Y,Z Vertex 3 {m}
  21.855, 0, 1.9817;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0078-000000000003},  !- Handle
  Dining_Wall_West_Window,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0079-000000000007},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  0, 15.8398, 1.9817,                      !- X,Y,Z Vertex 1 {m}
  0, 15.8398, 1.0671,                      !- X,Y,Z Vertex 2 {m}
  0, 0.6029, 1.0671,                       !- X,Y,Z Vertex 3 {m}
  0, 0.6029, 1.9817;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000001},  !- Handle
  Dining_Ceiling,                          !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000013},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.6087, 0, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 3.0488,                !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 3.0488,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000002},  !- Handle
  Dining_Floor,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0018-000000000023},  !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.6087, 16.4427, 0,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000003},  !- Handle
  Dining_Wall_East,                        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.6087, 0, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                     !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000004},  !- Handle
  Dining_Wall_North,                       !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000005},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.6087, 16.4427, 3.0488,                !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000005},  !- Handle
  Dining_Wall_North-PPAutoCreateOther,     !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000004},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 16.4427, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                           !- X,Y,Z Vertex 2 {m}
  22.6087, 16.4427, 0,                     !- X,Y,Z Vertex 3 {m}
  22.6087, 16.4427, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000006},  !- Handle
  Dining_Wall_South,                       !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0488,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  22.6087, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  22.6087, 0, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000007},  !- Handle
  Dining_Wall_West,                        !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 16.4427, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 16.4427, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000008},  !- Handle
  Kitchen_Ceiling,                         !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000014},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.6087, 16.4427, 3.0488,                !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 3.0488,                !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 3.0488,                      !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000009},  !- Handle
  Kitchen_Floor,                           !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0018-000000000023},  !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0034-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.6087, 22.6087, 0,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000010},  !- Handle
  Kitchen_Wall_East,                       !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.6087, 16.4427, 3.0488,                !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                     !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                     !- X,Y,Z Vertex 3 {m}
  22.6087, 22.6087, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000011},  !- Handle
  Kitchen_Wall_North,                      !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.6087, 22.6087, 3.0488,                !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000012},  !- Handle
  Kitchen_Wall_West,                       !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 22.6087, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 22.6087, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000013},  !- Handle
  attic-floor-dinning,                     !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.6087, 16.4427, 0,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 16.4427, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000014},  !- Handle
  attic-floor-kitchen,                     !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0079-000000000008},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  22.6087, 22.6087, 0,                     !- X,Y,Z Vertex 1 {m}
  22.6087, 16.4427, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 16.4427, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 22.6087, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000015},  !- Handle
  east-roof,                               !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.3044, 3.769, 3.7692,                  !- X,Y,Z Vertex 1 {m}
  22.6087, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  22.6087, 22.6087, 0,                     !- X,Y,Z Vertex 3 {m}
  11.3044, 18.8397, 3.7692;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000016},  !- Handle
  north-roof,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.3044, 18.8397, 3.7692,                !- X,Y,Z Vertex 1 {m}
  22.6087, 22.6087, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 22.6087, 0;                           !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000017},  !- Handle
  south-roof,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.3044, 3.769, 3.7692,                  !- X,Y,Z Vertex 1 {m}
  -1.73917179908584e-034, -6.74580236774689e-017, 6.7454444242911e-017, !- X,Y,Z Vertex 2 {m}
  22.6087, -9.66039263974126e-017, 9.65988004329428e-017; !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {00000000-0000-0000-0079-000000000018},  !- Handle
  west-roof,                               !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0073-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.3044, 18.8397, 3.7692,                !- X,Y,Z Vertex 1 {m}
  -1.57308521999447e-016, 22.6087, 4.71792013183315e-016, !- X,Y,Z Vertex 2 {m}
  -1.1417329679585e-016, -2.17720723655857e-033, 3.42422958797359e-016, !- X,Y,Z Vertex 3 {m}
  11.3044, 3.769, 3.7692;                  !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0080-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0081-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0082-000000000001},  !- Handle
  {00000000-0000-0000-0079-000000000002},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  55.4941;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0082-000000000002},  !- Handle
  {00000000-0000-0000-0079-000000000009},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  34.9407;                                 !- Total Exposed Perimeter {m}

OS:ThermalZone,
  {00000000-0000-0000-0083-000000000001},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0049-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0049-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0015-000000000001},  !- Zone Air Node Name
  {00000000-0000-0000-0049-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0051-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0084-000000000003},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0083-000000000002},  !- Handle
  ALL_ST=Dining - family space_FL=Building Story 1_SCH=B, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0049-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0049-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0015-000000000002},  !- Zone Air Node Name
  {00000000-0000-0000-0049-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0051-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0084-000000000007},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0083-000000000003},  !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0049-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0049-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0015-000000000003},  !- Zone Air Node Name
  {00000000-0000-0000-0049-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0051-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0084-000000000011},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000001},  !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000002},  !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000003},  !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000004},  !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000005},  !- Handle
  Space Function Dining - family space Thermostat 1, !- Name
  {00000000-0000-0000-0056-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0056-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000006},  !- Handle
  Space Function Dining - family space Thermostat 2, !- Name
  {00000000-0000-0000-0056-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0056-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000007},  !- Handle
  Space Function Dining - family space Thermostat 3, !- Name
  {00000000-0000-0000-0056-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0056-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000008},  !- Handle
  Space Function Dining - family space Thermostat, !- Name
  {00000000-0000-0000-0056-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0056-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000009},  !- Handle
  Space Function Food preparation Thermostat 1, !- Name
  {00000000-0000-0000-0056-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0056-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000010},  !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {00000000-0000-0000-0056-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0056-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000011},  !- Handle
  Space Function Food preparation Thermostat 3, !- Name
  {00000000-0000-0000-0056-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0056-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0084-000000000012},  !- Handle
  Space Function Food preparation Thermostat, !- Name
  {00000000-0000-0000-0056-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0056-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0085-000000000001},  !- Handle
  6;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  3.9.0;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  49gal Electricity Water Heater - 33kBtu/hr 1 Therm Eff, !- Name
  0.184338408110479,                       !- Tank Volume {m3}
  {00000000-0000-0000-0056-000000000016},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  9631.68182377254,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  Electricity,                             !- Heater Fuel Type
  1,                                       !- Heater Thermal Efficiency
  ,                                        !- Part Load Factor Curve Name
  31.3783291760793,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  31.3783291760793,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                             !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0056-000000000017},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  1.97659752742532,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  1.97659752742532,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0015-000000000066},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0015-000000000067},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  {00000000-0000-0000-0087-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  1,                                       !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  Dining WUC 0.3796gpm 140F,               !- Name
  {00000000-0000-0000-0015-000000000083},  !- Inlet Node Name
  {00000000-0000-0000-0015-000000000084},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0090-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0089-000000000002},  !- Handle
  Kitchen WUC 0.0713gpm 140F,              !- Name
  {00000000-0000-0000-0015-000000000087},  !- Inlet Node Name
  {00000000-0000-0000-0015-000000000088},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0090-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  Dining Service Water Use 0.3796gpm 140F, !- Name
  {00000000-0000-0000-0091-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0073-000000000001},  !- Space Name
  {00000000-0000-0000-0056-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0090-000000000002},  !- Handle
  Kitchen Service Water Use 0.0713gpm 140F, !- Name
  {00000000-0000-0000-0091-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0073-000000000002},  !- Space Name
  {00000000-0000-0000-0056-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  Dining 0.3796gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  2.39515451281452e-05,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0056-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0056-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0056-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0091-000000000002},  !- Handle
  Kitchen 0.0713gpm 140F,                  !- Name
  ,                                        !- End-Use Subcategory
  4.49574007408925e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0056-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0056-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0056-000000000004};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.49,                                    !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0093-000000000002},  !- Handle
  SimpleGlazing:U=0.295 SHGC=0.490,        !- Name
  2.95,                                    !- U-Factor {W/m2-K}
  0.49,                                    !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0095-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {00000000-0000-0000-0053-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0083-000000000001},  !- Thermal Zone
  ;                                        !- Load Distribution Scheme

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0096-000000000002},  !- Handle
  ALL_ST=Dining - family space_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0083-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0096-000000000003},  !- Handle
  ALL_ST=Food preparation_FL=Building Story 1_SCH=B Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0083-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0095-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

