  34.7455, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000469},  !- Handle
  g SIWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000468},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000470},  !- Handle
  g SIWall NEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000064},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000471},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000471},  !- Handle
  g SIWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000067},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000470},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000472},  !- Handle
  g SIWall NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000064},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000473},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000473},  !- Handle
  g SIWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000068},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000472},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000474},  !- Handle
  g SWall S1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000069},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000475},  !- Handle
  g SWall S2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000070},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000476},  !- Handle
  g SWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000081},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000477},  !- Handle
  g SWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000071},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000478},  !- Handle
  g WWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000064},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000479},  !- Handle
  g WWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000068},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000480},  !- Handle
  g WWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000071},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000481},  !- Handle
  m Ceilin N1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000073},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000206},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000482},  !- Handle
  m Ceilin N2A,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000074},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000207},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000483},  !- Handle
  m Ceilin NEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000075},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000208},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000484},  !- Handle
  m Ceilin NWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000076},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000209},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000485},  !- Handle
  m Ceilin S1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000077},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000210},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000486},  !- Handle
  m Ceilin S2A,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000078},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000211},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000487},  !- Handle
  m Ceilin SEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000079},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000212},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000488},  !- Handle
  m Ceilin SWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000080},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000213},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000489},  !- Handle
  m Ceiling C,                             !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000205},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000490},  !- Handle
  m EIWALL N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000074},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000491},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000491},  !- Handle
  m EIWALL N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000073},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000490},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000492},  !- Handle
  m EIWALL N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000075},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000493},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000493},  !- Handle
  m EIWALL N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000074},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000492},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000494},  !- Handle
  m EIWALL NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000073},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000495},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000495},  !- Handle
  m EIWALL NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000076},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000494},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000496},  !- Handle
  m EIWALL S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000078},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000497},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000497},  !- Handle
  m EIWALL S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000077},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000496},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000498},  !- Handle
  m EIWALL S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000079},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000499},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000499},  !- Handle
  m EIWALL S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000078},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000498},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000500},  !- Handle
  m EIWALL SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000077},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000501},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000501},  !- Handle
  m EIWALL SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000080},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000500},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000502},  !- Handle
  m EWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000503},  !- Handle
  m EWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000075},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000504},  !- Handle
  m EWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000079},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000505},  !- Handle
  m Floor C,                               !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000129},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000506},  !- Handle
  m GFloor N1A,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000073},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000121},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000507},  !- Handle
  m GFloor N2A,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000074},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000122},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000508},  !- Handle
  m GFloor NEA,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000075},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000123},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000509},  !- Handle
  m GFloor NWA,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000076},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000124},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000510},  !- Handle
  m GFloor S1A,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000077},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000125},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000511},  !- Handle
  m GFloor S2A,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000078},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000126},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000512},  !- Handle
  m GFloor SEA,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000079},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000127},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000513},  !- Handle
  m GFloor SWA,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000080},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000128},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000514},  !- Handle
  m NIWall S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000515},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000515},  !- Handle
  m NIWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000077},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000514},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000516},  !- Handle
  m NIWall S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000517},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1637, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000517},  !- Handle
  m NIWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000078},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000516},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000518},  !- Handle
  m NIWall SEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000519},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000519},  !- Handle
  m NIWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000079},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000518},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000520},  !- Handle
  m NIWall SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000521},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000521},  !- Handle
  m NIWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000080},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000520},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000522},  !- Handle
  m NWall N1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000073},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000523},  !- Handle
  m NWall N2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000074},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000524},  !- Handle
  m NWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000075},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000525},  !- Handle
  m NWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000076},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000526},  !- Handle
  m SIWall N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000527},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000527},  !- Handle
  m SIWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000073},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000526},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000528},  !- Handle
  m SIWall N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000529},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000529},  !- Handle
  m SIWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000074},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000528},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000530},  !- Handle
  m SIWall NEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000531},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000531},  !- Handle
  m SIWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000075},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000530},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000532},  !- Handle
  m SIWall NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000533},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000533},  !- Handle
  m SIWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000076},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000532},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000534},  !- Handle
  m SWall S1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000077},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000535},  !- Handle
  m SWall S2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000078},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000536},  !- Handle
  m SWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000079},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000537},  !- Handle
  m SWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000080},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000538},  !- Handle
  m WWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000072},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000539},  !- Handle
  m WWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000076},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000540},  !- Handle
  m WWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000080},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000541},  !- Handle
  t EIWALL N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000084},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000542},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000542},  !- Handle
  t EIWALL N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000083},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000541},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000543},  !- Handle
  t EIWALL N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000085},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000544},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000544},  !- Handle
  t EIWALL N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000084},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000543},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000545},  !- Handle
  t EIWALL NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000083},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000546},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000546},  !- Handle
  t EIWALL NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000086},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000545},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000547},  !- Handle
  t EIWALL S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000088},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000548},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000548},  !- Handle
  t EIWALL S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000087},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000547},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000549},  !- Handle
  t EIWALL S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000089},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000550},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000550},  !- Handle
  t EIWALL S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000088},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000549},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000551},  !- Handle
  t EIWALL SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000087},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000552},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000552},  !- Handle
  t EIWALL SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000090},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000551},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000553},  !- Handle
  t EWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000554},  !- Handle
  t EWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000085},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000555},  !- Handle
  t EWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000089},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000556},  !- Handle
  t Floor C,                               !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000369},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000557},  !- Handle
  t GFloor N1A,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000083},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000361},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000558},  !- Handle
  t GFloor N2A,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000084},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000362},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000559},  !- Handle
  t GFloor NEA,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000085},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000363},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000560},  !- Handle
  t GFloor NWA,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000086},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000364},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000561},  !- Handle
  t GFloor S1A,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000087},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000365},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000562},  !- Handle
  t GFloor S2A,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000088},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000366},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000563},  !- Handle
  t GFloor SEA,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000089},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000367},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000564},  !- Handle
  t GFloor SWA,                            !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000090},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000368},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000565},  !- Handle
  t NIWall S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000566},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000566},  !- Handle
  t NIWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000087},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000565},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000567},  !- Handle
  t NIWall S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000568},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1637, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000568},  !- Handle
  t NIWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000088},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000567},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000569},  !- Handle
  t NIWall SEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000570},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000570},  !- Handle
  t NIWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000089},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000569},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000571},  !- Handle
  t NIWall SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000572},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000572},  !- Handle
  t NIWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000090},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000571},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000573},  !- Handle
  t NWall N1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000083},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000574},  !- Handle
  t NWall N2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000084},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000575},  !- Handle
  t NWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000085},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000576},  !- Handle
  t NWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000086},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000577},  !- Handle
  t Roof C,                                !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000578},  !- Handle
  t Roof N1A,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000083},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000579},  !- Handle
  t Roof N2A,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000084},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000580},  !- Handle
  t Roof NEA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000085},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000581},  !- Handle
  t Roof NWA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000086},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000582},  !- Handle
  t Roof S1A,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000087},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000583},  !- Handle
  t Roof S2A,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000088},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000584},  !- Handle
  t Roof SEA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000089},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000585},  !- Handle
  t Roof SWA,                              !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000090},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000586},  !- Handle
  t SIWall N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000587},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000587},  !- Handle
  t SIWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000083},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000586},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000588},  !- Handle
  t SIWall N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000589},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000589},  !- Handle
  t SIWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000084},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000588},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000590},  !- Handle
  t SIWall NEA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000591},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000591},  !- Handle
  t SIWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000085},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000590},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000592},  !- Handle
  t SIWall NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000593},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000593},  !- Handle
  t SIWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000086},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0087-000000000592},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000594},  !- Handle
  t SWall S1A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000087},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000595},  !- Handle
  t SWall S2A,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000088},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000596},  !- Handle
  t SWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000089},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000597},  !- Handle
  t SWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000090},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000598},  !- Handle
  t WWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000082},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000599},  !- Handle
  t WWall NWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000086},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0087-000000000600},  !- Handle
  t WWall SWA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0081-000000000090},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:SurfaceConvectionAlgorithm:Inside,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  TARP;                                    !- Algorithm

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  {00000000-0000-0000-0087-000000000448},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.2014;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000002},  !- Handle
  {00000000-0000-0000-0087-000000000453},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.2014;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000003},  !- Handle
  {00000000-0000-0000-0087-000000000450},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  11.5818;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000004},  !- Handle
  {00000000-0000-0000-0087-000000000446},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  11.5818;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000005},  !- Handle
  {00000000-0000-0000-0087-000000000452},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.2014;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000006},  !- Handle
  {00000000-0000-0000-0087-000000000447},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  11.5818;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000007},  !- Handle
  {00000000-0000-0000-0087-000000000451},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  11.5818;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000008},  !- Handle
  {00000000-0000-0000-0087-000000000449},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  19.2014;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00000000-0000-0000-0090-000000000009},  !- Handle
  {00000000-0000-0000-0087-000000000445},  !- Surface Name
  TotalExposedPerimeter,                   !- Exposed Perimeter Calculation Method
  3.3526;                                  !- Total Exposed Perimeter {m}

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000028},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000029},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000010},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000030},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000001},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000111},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000002},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000031},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000032},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000011},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000033},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000002},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000112},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000003},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000154},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000155},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000052},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000156},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000003},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000158},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000004},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000169},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000170},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000057},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000171},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000004},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000163},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000005},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000181},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000182},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000061},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000183},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000005},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000168},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000006},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000205},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000206},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000069},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000207},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000006},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000176},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000007},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000226},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000227},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000076},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000228},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000007},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000184},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000008},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000013},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000014},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000005},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000015},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000008},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000105},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000009},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000034},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000035},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000012},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000036},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000009},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000113},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000010},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000052},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000053},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000018},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000054},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000010},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000119},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000011},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000142},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000143},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000048},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000144},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000011},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000153},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000012},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000172},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000173},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000058},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000174},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000012},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000164},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000013},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000184},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000185},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000062},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000186},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000013},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000169},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000014},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000187},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000188},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000063},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000189},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000014},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000170},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000015},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000232},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000233},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000078},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000234},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000015},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000186},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000016},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000007},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000008},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000003},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000009},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000016},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000103},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000017},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000043},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000044},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000015},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000045},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000017},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000116},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000018},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000076},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000077},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000026},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000078},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000018},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000128},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000019},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000085},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000086},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000029},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000087},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000019},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000131},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000020},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000124},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000125},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000042},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000126},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000020},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000147},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000021},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000166},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000167},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000056},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000168},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000021},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000162},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000022},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000175},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000176},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000059},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000177},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000022},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000165},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000023},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000238},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000239},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000080},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000240},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000023},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000189},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000024},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000019},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000020},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000007},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000021},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000024},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000107},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000025},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000067},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000068},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000023},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000069},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000025},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000125},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000026},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000070},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000071},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000024},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000072},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000026},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000126},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000027},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000073},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000074},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000025},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000075},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000027},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000127},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000028},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000145},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000146},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000049},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000147},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000028},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000154},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000029},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000214},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000215},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000072},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000216},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000029},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000180},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000030},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000220},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000221},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000074},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000222},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000030},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000182},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000031},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000229},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000230},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000077},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000231},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000031},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000185},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000032},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000004},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000005},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000002},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000006},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000032},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000102},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000033},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000121},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000122},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000041},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000123},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000033},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000146},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000034},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000136},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000137},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000046},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000138},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000034},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000151},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000035},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000151},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000152},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000051},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000153},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000035},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000157},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000036},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000157},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000158},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000053},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000159},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000036},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000159},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000037},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000160},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000161},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000054},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000162},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000037},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000160},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000038},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000202},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000203},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000068},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000204},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000038},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000175},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000039},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000223},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000224},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000075},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000225},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000039},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000183},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000040},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000103},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000104},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000035},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000105},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000040},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000138},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000041},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000016},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000017},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000006},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000018},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000041},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000106},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000042},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000055},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000056},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000019},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000057},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000042},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000120},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000043},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000100},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000101},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000034},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000102},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000043},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000137},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000044},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000112},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000113},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000038},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000114},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000044},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000141},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000045},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000118},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000119},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000040},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000120},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000045},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000145},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000046},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000193},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000194},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000065},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000195},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000046},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000172},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000047},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000217},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000218},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000073},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000219},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000047},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000181},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000048},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000001},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000002},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000001},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000003},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000048},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000101},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000049},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000046},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000047},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000016},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000048},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000049},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000117},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000050},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000094},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000095},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000032},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000096},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000050},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000135},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000051},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000097},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000098},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000033},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000099},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000051},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000136},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000052},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000109},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000110},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000037},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000111},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000052},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000140},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000053},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000115},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000116},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000039},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000117},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000053},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000142},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000054},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000127},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000128},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000043},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000129},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000054},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000148},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000055},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000148},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000149},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000050},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000150},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000055},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000156},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000056},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000010},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000011},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000004},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000012},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000056},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000104},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000057},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000079},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000080},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000027},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000081},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000057},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000129},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000058},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000082},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000083},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000028},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000084},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000058},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000130},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000059},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000088},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000089},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000030},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000090},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000059},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000133},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000060},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000163},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000164},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000055},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000165},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000060},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000161},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000061},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000190},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000191},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000064},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000192},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000061},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000171},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000062},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000208},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000209},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000070},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000210},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000062},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000178},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000063},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000235},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000236},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000079},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000237},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000063},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000187},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000064},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000064},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000065},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000022},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000066},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000064},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000124},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000065},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000037},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000038},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000013},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000039},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000065},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000114},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000066},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000040},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000041},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000014},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000042},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000066},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000115},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000067},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000106},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000107},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000036},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000108},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000067},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000139},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000068},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000130},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000131},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000044},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000132},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000068},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000149},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000069},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000139},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000140},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000047},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000141},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000069},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000152},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000070},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000199},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000200},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000067},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000201},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000070},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000174},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000071},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000211},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000212},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000071},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000213},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000071},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000179},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000072},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000022},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000023},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000008},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000024},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000072},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000108},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000073},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000049},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000050},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000017},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000051},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000073},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000118},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000074},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000058},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000059},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000020},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000060},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000074},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000122},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000075},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000061},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000062},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000021},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000063},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000075},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000123},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000076},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000091},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000092},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000031},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000093},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000076},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000134},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000077},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000133},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000134},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000045},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000135},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000077},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000150},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000078},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000178},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000179},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000060},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000180},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000078},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000167},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000079},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000196},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000197},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000066},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000198},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000079},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000173},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000080},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000025},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000026},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000009},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000027},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000080},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000109},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000081},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000241},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000242},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000081},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000243},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000188},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000014},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000082},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000265},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000266},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000089},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000267},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000189},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000022},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000083},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000268},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000269},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000090},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000270},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000190},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000024},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000084},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000244},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000245},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000082},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000246},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000191},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000015},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000085},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000262},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000263},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000088},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000264},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000192},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000021},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000086},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000250},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000251},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000084},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000252},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000193},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000017},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000087},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000256},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000257},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000086},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000258},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000194},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000019},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000088},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000259},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000260},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000087},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000261},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000195},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000020},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000089},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000247},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000248},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000083},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000249},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000196},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000016},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermalZone,
  {00000000-0000-0000-0091-000000000090},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G, !- Name
  ,                                        !- Multiplier
  ,                                        !- Ceiling Height {m}
  ,                                        !- Volume {m3}
  ,                                        !- Floor Area {m2}
  ,                                        !- Zone Inside Convection Algorithm
  ,                                        !- Zone Outside Convection Algorithm
  ,                                        !- Zone Conditioning Equipment List Name
  {00000000-0000-0000-0056-000000000253},  !- Zone Air Inlet Port List
  {00000000-0000-0000-0056-000000000254},  !- Zone Air Exhaust Port List
  {00000000-0000-0000-0016-000000000085},  !- Zone Air Node Name
  {00000000-0000-0000-0056-000000000255},  !- Zone Return Air Port List
  ,                                        !- Primary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                        !- Secondary Daylighting Control Name
  ,                                        !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                        !- Illuminance Map Name
  {00000000-0000-0000-0058-000000000197},  !- Group Rendering Name
  {00000000-0000-0000-0092-000000000018},  !- Thermostat Name
  No;                                      !- Use Ideal Air Loads

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000001},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000002},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 10, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000003},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 11, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000004},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 12, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000005},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 13, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000006},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 14, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000007},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 15, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000008},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 16, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000009},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 17, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000010},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 18, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000011},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 19, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000012},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000013},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 20, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000014},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 21, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000015},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 22, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000016},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 23, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000017},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 24, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000018},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 25, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000019},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 26, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000020},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 27, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000021},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 28, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000022},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 29, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000023},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000024},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 30, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000025},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 4, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000026},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 5, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000027},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 6, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000028},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 7, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000029},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 8, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000030},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 9, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000031},  !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000032},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 1, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000033},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 10, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000034},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 100, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000035},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 101, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000036},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 102, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000037},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 103, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000038},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 104, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000039},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 105, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000040},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 106, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000041},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 107, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000042},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 108, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000043},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 109, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000044},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 11, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000045},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 110, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000046},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 111, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000047},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 112, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000048},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 113, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000049},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 114, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000050},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 115, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000051},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 116, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000052},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 117, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000053},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 118, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000054},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 119, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000055},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 12, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000056},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 120, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000057},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 121, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000058},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 122, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000059},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 123, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000060},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 124, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000061},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 125, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000062},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 126, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000063},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 127, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000064},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 128, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000065},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 129, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000066},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 13, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000067},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 130, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000068},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 131, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000069},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 132, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000070},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 133, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000071},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 134, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000072},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 135, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000073},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 136, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000074},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 137, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000075},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 138, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000076},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 139, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000077},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 14, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000078},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 140, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000079},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 141, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000080},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 142, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000081},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 143, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000082},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 144, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000083},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 145, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000084},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 146, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000085},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 147, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000086},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 148, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000087},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 149, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000088},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 15, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000089},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 150, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000090},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 151, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000091},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 152, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000092},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 153, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000093},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 154, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000094},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 155, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000095},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 156, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000096},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 157, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000097},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 158, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000098},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 159, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000099},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 16, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000100},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 160, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000101},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 161, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000102},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 162, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000103},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 163, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000104},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 164, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000105},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 165, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000106},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 166, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000107},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 167, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000108},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 168, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000109},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 169, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000110},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 17, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000111},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 170, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000112},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 171, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000113},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 172, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000114},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 173, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000115},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 174, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000116},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 175, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000117},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 176, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000118},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 177, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000119},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 178, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000120},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 179, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000121},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 18, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000122},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 180, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000123},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 181, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000124},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 182, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000125},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 183, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000126},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 184, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000127},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 185, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000128},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 186, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000129},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 187, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000130},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 188, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000131},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 189, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000132},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 19, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000133},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 190, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000134},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 191, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000135},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 192, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000136},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 193, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000137},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 194, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000138},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 195, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000139},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 196, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000140},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 197, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000141},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 198, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000142},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 199, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000143},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 2, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000144},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 20, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000145},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 200, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000146},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 201, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000147},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 202, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000148},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 203, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000149},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 204, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000150},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 205, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000151},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 206, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000152},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 207, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000153},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 208, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000154},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 209, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000155},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 21, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000156},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 210, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000157},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 211, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000158},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 212, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000159},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 213, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000160},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 214, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000161},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 215, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000162},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 216, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000163},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 217, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000164},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 218, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000165},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 219, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000166},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 22, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000167},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 220, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000168},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 221, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000169},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 222, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000170},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 223, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000171},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 224, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000172},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 225, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000173},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 226, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000174},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 227, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000175},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 228, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000176},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 229, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000177},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 23, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000178},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 230, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000179},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 231, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000180},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 232, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000181},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 233, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000182},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 234, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000183},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 235, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000184},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 236, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000185},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 237, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000186},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 238, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000187},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 239, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000188},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 24, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000189},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 240, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000190},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 25, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000191},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 26, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000192},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 27, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000193},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 28, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000194},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 29, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000195},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 3, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000196},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 30, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000197},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 31, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000198},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 32, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000199},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 33, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000200},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 34, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000201},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 35, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000202},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 36, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000203},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 37, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000204},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 38, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000205},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 39, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000206},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 4, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000207},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 40, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000208},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 41, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000209},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 42, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000210},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 43, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000211},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 44, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000212},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 45, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000213},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 46, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000214},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 47, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000215},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 48, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000216},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 49, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000217},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 5, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000218},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 50, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000219},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 51, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000220},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 52, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000221},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 53, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000222},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 54, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000223},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 55, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000224},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 56, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000225},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 57, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000226},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 58, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000227},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 59, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000228},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 6, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000229},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 60, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000230},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 61, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000231},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 62, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000232},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 63, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000233},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 64, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000234},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 65, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000235},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 66, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000236},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 67, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000237},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 68, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000238},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 69, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000239},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 7, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000240},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 70, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000241},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 71, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000242},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 72, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000243},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 73, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000244},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 74, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000245},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 75, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000246},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 76, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000247},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 77, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000248},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 78, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000249},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 79, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000250},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 8, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000251},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 80, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000252},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 81, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000253},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 82, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000254},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 83, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000255},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 84, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000256},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 85, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000257},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 86, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000258},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 87, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000259},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 88, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000260},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 89, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000261},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 9, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000262},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 90, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000263},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 91, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000264},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 92, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000265},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 93, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000266},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 94, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000267},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 95, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000268},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 96, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000269},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 97, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000270},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 98, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000271},  !- Handle
  Space Function Dwelling Unit(s) Thermostat 99, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0092-000000000272},  !- Handle
  Space Function Dwelling Unit(s) Thermostat, !- Name
  {00000000-0000-0000-0063-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0063-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0093-000000000001},  !- Handle
  4;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0094-000000000001},  !- Handle
  3.7.0;                                   !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0095-000000000001},  !- Handle
  301gal Electricity Water Heater - 203kBtu/hr 1 Therm Eff, !- Name
  1.1396124915472,                         !- Tank Volume {m3}
  {00000000-0000-0000-0063-000000000017},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  59544.752683341,                         !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  Electricity,                             !- Heater Fuel Type
  1,                                       !- Heater Thermal Efficiency
  ,                                        !- Part Load Factor Curve Name
  105.695718053734,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  105.695718053734,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                             !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0063-000000000018},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  4.72726471682924,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  4.72726471682924,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0016-000000000675},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0016-000000000676},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0096-000000000001},  !- Handle
  {00000000-0000-0000-0095-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0,                                       !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000001},  !- Handle
  F2 N1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000692},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000693},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000002},  !- Handle
  F2 N2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000696},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000697},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000003},  !- Handle
  F2 NE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000700},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000701},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000004},  !- Handle
  F2 NW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000704},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000705},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000005},  !- Handle
  F2 S1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000708},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000709},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000006},  !- Handle
  F2 S2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000712},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000713},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000007},  !- Handle
  F2 SE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000716},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000717},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000008},  !- Handle
  F2 SW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000720},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000721},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000009},  !- Handle
  F3 N1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000724},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000725},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000010},  !- Handle
  F3 N2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000728},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000729},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000011},  !- Handle
  F3 NE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000732},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000733},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000011};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000012},  !- Handle
  F3 NW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000736},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000737},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000012};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000013},  !- Handle
  F3 S1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000740},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000741},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000013};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000014},  !- Handle
  F3 S2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000744},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000745},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000014};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000015},  !- Handle
  F3 SE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000748},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000749},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000015};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000016},  !- Handle
  F3 SW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000752},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000753},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000016};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000017},  !- Handle
  F4 N1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000756},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000757},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000017};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000018},  !- Handle
  F4 N2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000760},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000761},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000018};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000019},  !- Handle
  F4 NE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000764},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000765},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000019};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000020},  !- Handle
  F4 NW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000768},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000769},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000020};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000021},  !- Handle
  F4 S1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000772},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000773},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000021};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000022},  !- Handle
  F4 S2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000776},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000777},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000022};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000023},  !- Handle
  F4 SE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000780},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000781},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000023};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000024},  !- Handle
  F4 SW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000784},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000785},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000024};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000025},  !- Handle
  F6 N1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000788},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000789},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000025};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000026},  !- Handle
  F6 N2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000792},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000793},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000026};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000027},  !- Handle
  F6 NE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000796},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000797},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000027};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000028},  !- Handle
  F6 NW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000800},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000801},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000028};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000029},  !- Handle
  F6 S1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000804},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000805},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000029};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000030},  !- Handle
  F6 S2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000808},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000809},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000030};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000031},  !- Handle
  F6 SE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000812},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000813},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000031};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000032},  !- Handle
  F6 SW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000816},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000817},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000032};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000033},  !- Handle
  F7 N1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000820},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000821},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000033};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000034},  !- Handle
  F7 N2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000824},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000825},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000034};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000035},  !- Handle
  F7 NE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000828},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000829},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000035};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000036},  !- Handle
  F7 NW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000832},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000833},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000036};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000037},  !- Handle
  F7 S1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000836},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000837},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000037};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000038},  !- Handle
  F7 S2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000840},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000841},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000038};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000039},  !- Handle
  F7 SE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000844},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000845},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000039};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000040},  !- Handle
  F7 SW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000848},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000849},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000040};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000041},  !- Handle
  F8 N1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000852},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000853},  !- Outlet Node Name
