  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000041};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000042},  !- Handle
  F8 N2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000856},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000857},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000042};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000043},  !- Handle
  F8 NE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000860},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000861},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000043};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000044},  !- Handle
  F8 NW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000864},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000865},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000044};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000045},  !- Handle
  F8 S1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000868},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000869},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000045};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000046},  !- Handle
  F8 S2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000872},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000873},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000046};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000047},  !- Handle
  F8 SE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000876},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000877},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000047};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000048},  !- Handle
  F8 SW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000880},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000881},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000048};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000049},  !- Handle
  F9 N1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000884},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000885},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000049};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000050},  !- Handle
  F9 N2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000888},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000889},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000050};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000051},  !- Handle
  F9 NE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000892},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000893},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000051};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000052},  !- Handle
  F9 NW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000896},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000897},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000052};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000053},  !- Handle
  F9 S1 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000900},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000901},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000053};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000054},  !- Handle
  F9 S2 Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000904},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000905},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000054};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000055},  !- Handle
  F9 SE Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000908},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000909},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000055};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000056},  !- Handle
  F9 SW Apartment WUC 0.06gpm 140F,        !- Name
  {00000000-0000-0000-0016-000000000912},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000913},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000056};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000057},  !- Handle
  G N1 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000916},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000917},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000057};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000058},  !- Handle
  G N2 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000920},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000921},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000058};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000059},  !- Handle
  G NE Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000924},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000925},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000059};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000060},  !- Handle
  G NW Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000928},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000929},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000060};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000061},  !- Handle
  G S1 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000932},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000933},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000061};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000062},  !- Handle
  G S2 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000936},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000937},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000062};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000063},  !- Handle
  G SW Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000940},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000941},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000063};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000064},  !- Handle
  M N1 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000944},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000945},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000064};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000065},  !- Handle
  M N2 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000948},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000949},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000065};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000066},  !- Handle
  M NE Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000952},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000953},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000066};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000067},  !- Handle
  M NW Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000956},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000957},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000067};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000068},  !- Handle
  M S1 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000960},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000961},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000068};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000069},  !- Handle
  M S2 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000964},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000965},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000069};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000070},  !- Handle
  M SE Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000968},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000969},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000070};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000071},  !- Handle
  M SW Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000972},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000973},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000071};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000072},  !- Handle
  Office WUC 0.06gpm 140F,                 !- Name
  {00000000-0000-0000-0016-000000000976},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000977},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000072};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000073},  !- Handle
  T N1 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000980},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000981},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000073};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000074},  !- Handle
  T N2 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000984},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000985},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000074};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000075},  !- Handle
  T NE Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000988},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000989},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000075};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000076},  !- Handle
  T NW Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000992},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000993},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000076};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000077},  !- Handle
  T S1 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000000996},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000000997},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000077};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000078},  !- Handle
  T S2 Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000001000},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000001001},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000078};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000079},  !- Handle
  T SE Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000001004},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000001005},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000079};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0097-000000000080},  !- Handle
  T SW Apartment WUC 0.06gpm 140F,         !- Name
  {00000000-0000-0000-0016-000000001008},  !- Inlet Node Name
  {00000000-0000-0000-0016-000000001009},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0098-000000000080};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000001},  !- Handle
  F2 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000002},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000002},  !- Handle
  F2 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000003},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000003},  !- Handle
  F2 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000004},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000004},  !- Handle
  F2 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000005},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000005},  !- Handle
  F2 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000006},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000006},  !- Handle
  F2 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000007},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000007},  !- Handle
  F2 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000008},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000008},  !- Handle
  F2 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000009},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000009},  !- Handle
  F3 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000011},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000010},  !- Handle
  F3 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000012},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000011},  !- Handle
  F3 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000011},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000013},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000012},  !- Handle
  F3 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000012},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000014},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000013},  !- Handle
  F3 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000013},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000015},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000014},  !- Handle
  F3 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000014},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000016},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000015},  !- Handle
  F3 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000015},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000017},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000016},  !- Handle
  F3 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000016},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000018},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000017},  !- Handle
  F4 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000017},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000020},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000018},  !- Handle
  F4 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000018},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000021},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000019},  !- Handle
  F4 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000019},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000022},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000020},  !- Handle
  F4 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000020},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000023},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000021},  !- Handle
  F4 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000021},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000024},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000022},  !- Handle
  F4 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000022},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000025},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000023},  !- Handle
  F4 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000023},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000026},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000024},  !- Handle
  F4 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000024},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000027},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000025},  !- Handle
  F6 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000025},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000029},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000026},  !- Handle
  F6 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000026},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000030},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000027},  !- Handle
  F6 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000027},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000031},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000028},  !- Handle
  F6 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000028},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000032},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000029},  !- Handle
  F6 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000029},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000033},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000030},  !- Handle
  F6 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000030},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000034},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000031},  !- Handle
  F6 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000031},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000035},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000032},  !- Handle
  F6 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000032},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000036},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000033},  !- Handle
  F7 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000033},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000038},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000034},  !- Handle
  F7 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000034},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000039},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000035},  !- Handle
  F7 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000035},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000040},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000036},  !- Handle
  F7 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000036},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000041},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000037},  !- Handle
  F7 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000037},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000042},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000038},  !- Handle
  F7 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000038},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000043},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000039},  !- Handle
  F7 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000039},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000044},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000040},  !- Handle
  F7 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000040},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000045},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000041},  !- Handle
  F8 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000041},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000047},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000042},  !- Handle
  F8 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000042},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000048},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000043},  !- Handle
  F8 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000043},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000049},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000044},  !- Handle
  F8 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000044},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000050},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000045},  !- Handle
  F8 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000045},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000051},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000046},  !- Handle
  F8 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000046},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000052},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000047},  !- Handle
  F8 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000047},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000053},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000048},  !- Handle
  F8 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000048},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000054},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000049},  !- Handle
  F9 N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000049},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000056},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000050},  !- Handle
  F9 N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000050},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000057},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000051},  !- Handle
  F9 NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000051},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000058},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000052},  !- Handle
  F9 NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000052},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000059},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000053},  !- Handle
  F9 S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000053},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000060},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000054},  !- Handle
  F9 S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000054},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000061},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000055},  !- Handle
  F9 SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000055},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000062},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000056},  !- Handle
  F9 SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000056},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000063},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000057},  !- Handle
  G N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000057},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000065},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000058},  !- Handle
  G N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000058},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000066},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000059},  !- Handle
  G NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000059},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000067},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000060},  !- Handle
  G NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000060},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000068},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000061},  !- Handle
  G S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000061},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000069},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000062},  !- Handle
  G S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000062},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000070},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000063},  !- Handle
  G SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000063},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000071},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000064},  !- Handle
  M N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000064},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000073},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000065},  !- Handle
  M N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000065},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000074},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000066},  !- Handle
  M NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000066},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000075},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000067},  !- Handle
  M NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000067},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000076},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000068},  !- Handle
  M S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000068},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000077},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000069},  !- Handle
  M S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000069},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000078},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000070},  !- Handle
  M SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000070},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000079},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000071},  !- Handle
  M SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000071},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000080},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000072},  !- Handle
  Office Service Water Use 0.06gpm 140F,   !- Name
  {00000000-0000-0000-0099-000000000072},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000081},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000073},  !- Handle
  T N1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000073},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000083},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000074},  !- Handle
  T N2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000074},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000084},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000075},  !- Handle
  T NE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000075},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000085},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000076},  !- Handle
  T NW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000076},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000086},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000077},  !- Handle
  T S1 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000077},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000087},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000078},  !- Handle
  T S2 Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000078},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000088},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000079},  !- Handle
  T SE Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000079},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000089},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0098-000000000080},  !- Handle
  T SW Apartment Service Water Use 0.06gpm 140F, !- Name
  {00000000-0000-0000-0099-000000000080},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0081-000000000090},  !- Space Name
  {00000000-0000-0000-0063-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  F2 n1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000002},  !- Handle
  F2 n2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000003},  !- Handle
  F2 ne apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000004},  !- Handle
  F2 nw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000005},  !- Handle
  F2 s1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000006},  !- Handle
  F2 s2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000007},  !- Handle
  F2 se apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000008},  !- Handle
  F2 sw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000009},  !- Handle
  F3 n1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000010},  !- Handle
  F3 n2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000011},  !- Handle
  F3 ne apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000012},  !- Handle
  F3 nw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000013},  !- Handle
  F3 s1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000014},  !- Handle
  F3 s2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000015},  !- Handle
  F3 se apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000016},  !- Handle
  F3 sw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000017},  !- Handle
  F4 n1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000018},  !- Handle
  F4 n2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000019},  !- Handle
  F4 ne apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000020},  !- Handle
  F4 nw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000021},  !- Handle
  F4 s1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000022},  !- Handle
  F4 s2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000023},  !- Handle
  F4 se apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000024},  !- Handle
  F4 sw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000025},  !- Handle
  F6 n1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000026},  !- Handle
  F6 n2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000027},  !- Handle
  F6 ne apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000028},  !- Handle
  F6 nw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000029},  !- Handle
  F6 s1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000030},  !- Handle
  F6 s2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000031},  !- Handle
  F6 se apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000032},  !- Handle
  F6 sw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000033},  !- Handle
  F7 n1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000034},  !- Handle
  F7 n2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000035},  !- Handle
  F7 ne apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000036},  !- Handle
  F7 nw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000037},  !- Handle
  F7 s1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000038},  !- Handle
  F7 s2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000039},  !- Handle
  F7 se apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000040},  !- Handle
  F7 sw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000041},  !- Handle
  F8 n1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000042},  !- Handle
  F8 n2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000043},  !- Handle
  F8 ne apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000044},  !- Handle
  F8 nw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000045},  !- Handle
  F8 s1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000046},  !- Handle
  F8 s2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000047},  !- Handle
  F8 se apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000048},  !- Handle
  F8 sw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000049},  !- Handle
  F9 n1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000050},  !- Handle
  F9 n2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000051},  !- Handle
  F9 ne apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000052},  !- Handle
  F9 nw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000053},  !- Handle
  F9 s1 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000054},  !- Handle
  F9 s2 apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000055},  !- Handle
  F9 se apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000056},  !- Handle
  F9 sw apartment 0.06gpm 140F,            !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000057},  !- Handle
  G n1 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000058},  !- Handle
  G n2 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000059},  !- Handle
  G ne apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000060},  !- Handle
  G nw apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000061},  !- Handle
  G s1 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000062},  !- Handle
  G s2 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000063},  !- Handle
  G sw apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000064},  !- Handle
  M n1 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000065},  !- Handle
  M n2 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000066},  !- Handle
  M ne apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000067},  !- Handle
  M nw apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000068},  !- Handle
  M s1 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000069},  !- Handle
  M s2 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000070},  !- Handle
  M se apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000071},  !- Handle
  M sw apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000072},  !- Handle
  Office 0.06gpm 140F,                     !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000073},  !- Handle
  T n1 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000074},  !- Handle
  T n2 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000075},  !- Handle
  T ne apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000076},  !- Handle
  T nw apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000077},  !- Handle
  T s1 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000078},  !- Handle
  T s2 apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000079},  !- Handle
  T se apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0099-000000000080},  !- Handle
  T sw apartment 0.06gpm 140F,             !- Name
  ,                                        !- End-Use Subcategory
  3.95698781787221e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0063-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0063-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0063-000000000004};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0100-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0101-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0101-000000000002},  !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,        !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0102-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000001},  !- Handle
  Zone Control Humidistat 1,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000002},  !- Handle
  Zone Control Humidistat 10,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000003},  !- Handle
  Zone Control Humidistat 11,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000004},  !- Handle
  Zone Control Humidistat 12,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000005},  !- Handle
  Zone Control Humidistat 13,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000006},  !- Handle
  Zone Control Humidistat 14,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000007},  !- Handle
  Zone Control Humidistat 15,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000008},  !- Handle
  Zone Control Humidistat 16,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000009},  !- Handle
  Zone Control Humidistat 17,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000010},  !- Handle
  Zone Control Humidistat 18,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000011},  !- Handle
  Zone Control Humidistat 19,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000012},  !- Handle
  Zone Control Humidistat 2,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000013},  !- Handle
  Zone Control Humidistat 20,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000014},  !- Handle
  Zone Control Humidistat 21,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000015},  !- Handle
  Zone Control Humidistat 22,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000016},  !- Handle
  Zone Control Humidistat 23,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000017},  !- Handle
  Zone Control Humidistat 24,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000018},  !- Handle
  Zone Control Humidistat 25,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000019},  !- Handle
  Zone Control Humidistat 26,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000020},  !- Handle
  Zone Control Humidistat 27,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000021},  !- Handle
  Zone Control Humidistat 28,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000022},  !- Handle
  Zone Control Humidistat 29,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000023},  !- Handle
  Zone Control Humidistat 3,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000024},  !- Handle
  Zone Control Humidistat 30,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000025},  !- Handle
  Zone Control Humidistat 31,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000026},  !- Handle
  Zone Control Humidistat 32,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000027},  !- Handle
  Zone Control Humidistat 33,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000028},  !- Handle
  Zone Control Humidistat 34,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000029},  !- Handle
  Zone Control Humidistat 35,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000030},  !- Handle
  Zone Control Humidistat 36,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000031},  !- Handle
  Zone Control Humidistat 37,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000032},  !- Handle
  Zone Control Humidistat 38,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000033},  !- Handle
  Zone Control Humidistat 39,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000034},  !- Handle
  Zone Control Humidistat 4,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000035},  !- Handle
  Zone Control Humidistat 40,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000036},  !- Handle
  Zone Control Humidistat 41,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000037},  !- Handle
  Zone Control Humidistat 42,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000038},  !- Handle
  Zone Control Humidistat 43,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000039},  !- Handle
  Zone Control Humidistat 44,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000040},  !- Handle
  Zone Control Humidistat 45,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000041},  !- Handle
  Zone Control Humidistat 46,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000042},  !- Handle
  Zone Control Humidistat 47,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000043},  !- Handle
  Zone Control Humidistat 48,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000044},  !- Handle
  Zone Control Humidistat 49,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000045},  !- Handle
  Zone Control Humidistat 5,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000046},  !- Handle
  Zone Control Humidistat 50,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000047},  !- Handle
  Zone Control Humidistat 51,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000048},  !- Handle
  Zone Control Humidistat 52,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000049},  !- Handle
  Zone Control Humidistat 53,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000050},  !- Handle
  Zone Control Humidistat 54,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000051},  !- Handle
  Zone Control Humidistat 55,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000052},  !- Handle
  Zone Control Humidistat 56,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000053},  !- Handle
  Zone Control Humidistat 57,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000054},  !- Handle
  Zone Control Humidistat 58,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000055},  !- Handle
  Zone Control Humidistat 59,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000056},  !- Handle
  Zone Control Humidistat 6,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000057},  !- Handle
  Zone Control Humidistat 60,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000058},  !- Handle
  Zone Control Humidistat 61,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000059},  !- Handle
  Zone Control Humidistat 62,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000060},  !- Handle
  Zone Control Humidistat 63,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000061},  !- Handle
  Zone Control Humidistat 64,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000062},  !- Handle
  Zone Control Humidistat 65,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000063},  !- Handle
  Zone Control Humidistat 66,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000064},  !- Handle
  Zone Control Humidistat 67,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000065},  !- Handle
  Zone Control Humidistat 68,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000066},  !- Handle
  Zone Control Humidistat 69,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000067},  !- Handle
  Zone Control Humidistat 7,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000068},  !- Handle
  Zone Control Humidistat 70,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000069},  !- Handle
  Zone Control Humidistat 71,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000070},  !- Handle
  Zone Control Humidistat 72,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000071},  !- Handle
  Zone Control Humidistat 73,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000072},  !- Handle
  Zone Control Humidistat 74,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000073},  !- Handle
  Zone Control Humidistat 75,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000074},  !- Handle
  Zone Control Humidistat 76,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000075},  !- Handle
  Zone Control Humidistat 77,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000076},  !- Handle
  Zone Control Humidistat 78,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000077},  !- Handle
  Zone Control Humidistat 79,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000078},  !- Handle
  Zone Control Humidistat 8,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000079},  !- Handle
  Zone Control Humidistat 80,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000080},  !- Handle
  Zone Control Humidistat 81,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000081},  !- Handle
  Zone Control Humidistat 82,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000082},  !- Handle
  Zone Control Humidistat 83,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000083},  !- Handle
  Zone Control Humidistat 84,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000084},  !- Handle
  Zone Control Humidistat 85,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000085},  !- Handle
  Zone Control Humidistat 86,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000086},  !- Handle
  Zone Control Humidistat 87,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000087},  !- Handle
  Zone Control Humidistat 88,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000088},  !- Handle
  Zone Control Humidistat 89,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000089},  !- Handle
  Zone Control Humidistat 9,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0103-000000000090},  !- Handle
  Zone Control Humidistat 90,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000006},  !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000007},  !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000008},  !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000009},  !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000010},  !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000011},  !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000012},  !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000013},  !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000014},  !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000015},  !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000016},  !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000017},  !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000018},  !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000019},  !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000020},  !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000021},  !- Handle
  Zone HVAC Baseboard Convective Electric 28, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000022},  !- Handle
  Zone HVAC Baseboard Convective Electric 29, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000023},  !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000024},  !- Handle
  Zone HVAC Baseboard Convective Electric 30, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000025},  !- Handle
  Zone HVAC Baseboard Convective Electric 31, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000026},  !- Handle
  Zone HVAC Baseboard Convective Electric 32, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000027},  !- Handle
  Zone HVAC Baseboard Convective Electric 33, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000028},  !- Handle
  Zone HVAC Baseboard Convective Electric 34, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000029},  !- Handle
  Zone HVAC Baseboard Convective Electric 35, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000030},  !- Handle
  Zone HVAC Baseboard Convective Electric 36, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000031},  !- Handle
  Zone HVAC Baseboard Convective Electric 37, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000032},  !- Handle
  Zone HVAC Baseboard Convective Electric 38, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000033},  !- Handle
  Zone HVAC Baseboard Convective Electric 39, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000034},  !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000035},  !- Handle
  Zone HVAC Baseboard Convective Electric 40, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000036},  !- Handle
  Zone HVAC Baseboard Convective Electric 41, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000037},  !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000038},  !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000039},  !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000040},  !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000041},  !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000042},  !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000043},  !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000044},  !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000045},  !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000046},  !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000047},  !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000048},  !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000049},  !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000050},  !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000051},  !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000052},  !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000053},  !- Handle
  Zone HVAC Baseboard Convective Electric 57, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000054},  !- Handle
  Zone HVAC Baseboard Convective Electric 58, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000055},  !- Handle
  Zone HVAC Baseboard Convective Electric 59, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000056},  !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000057},  !- Handle
  Zone HVAC Baseboard Convective Electric 60, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000058},  !- Handle
  Zone HVAC Baseboard Convective Electric 61, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000059},  !- Handle
  Zone HVAC Baseboard Convective Electric 62, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000060},  !- Handle
  Zone HVAC Baseboard Convective Electric 63, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000061},  !- Handle
  Zone HVAC Baseboard Convective Electric 64, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000062},  !- Handle
  Zone HVAC Baseboard Convective Electric 65, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000063},  !- Handle
  Zone HVAC Baseboard Convective Electric 66, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000064},  !- Handle
  Zone HVAC Baseboard Convective Electric 67, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000065},  !- Handle
  Zone HVAC Baseboard Convective Electric 68, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000066},  !- Handle
  Zone HVAC Baseboard Convective Electric 69, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000067},  !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000068},  !- Handle
  Zone HVAC Baseboard Convective Electric 70, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000069},  !- Handle
  Zone HVAC Baseboard Convective Electric 71, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000070},  !- Handle
  Zone HVAC Baseboard Convective Electric 72, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000071},  !- Handle
  Zone HVAC Baseboard Convective Electric 73, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000072},  !- Handle
  Zone HVAC Baseboard Convective Electric 74, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000073},  !- Handle
  Zone HVAC Baseboard Convective Electric 75, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000074},  !- Handle
  Zone HVAC Baseboard Convective Electric 76, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000075},  !- Handle
  Zone HVAC Baseboard Convective Electric 77, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000076},  !- Handle
  Zone HVAC Baseboard Convective Electric 78, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000077},  !- Handle
  Zone HVAC Baseboard Convective Electric 79, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000078},  !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000079},  !- Handle
  Zone HVAC Baseboard Convective Electric 80, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000080},  !- Handle
  Zone HVAC Baseboard Convective Electric 81, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000081},  !- Handle
  Zone HVAC Baseboard Convective Electric 82, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000082},  !- Handle
  Zone HVAC Baseboard Convective Electric 83, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000083},  !- Handle
  Zone HVAC Baseboard Convective Electric 84, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000084},  !- Handle
  Zone HVAC Baseboard Convective Electric 85, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000085},  !- Handle
  Zone HVAC Baseboard Convective Electric 86, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000086},  !- Handle
  Zone HVAC Baseboard Convective Electric 87, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000087},  !- Handle
  Zone HVAC Baseboard Convective Electric 88, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000088},  !- Handle
  Zone HVAC Baseboard Convective Electric 89, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000089},  !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {00000000-0000-0000-0104-000000000090},  !- Handle
  Zone HVAC Baseboard Convective Electric 90, !- Name
  {00000000-0000-0000-0060-000000000001},  !- Availability Schedule
  autosize,                                !- Nominal Capacity {W}
  1;                                       !- Efficiency

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000001},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000002},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000003},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000048},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000048},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000004},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000053},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000053},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000005},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000058},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000058},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000006},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000066},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000066},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000007},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000007},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000074},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000074},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000008},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 10_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000008},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000045},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000045},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000009},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000009},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000010},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000010},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000010},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000011},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000011},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000043},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000043},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000012},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000012},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000054},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000054},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000013},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000013},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000059},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000059},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000014},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000014},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000060},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000060},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000015},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000015},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000076},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000076},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000016},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000016},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000023},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000023},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000017},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000017},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000007},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000018},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000018},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000019},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000019},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000019},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000019},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000022},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000022},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000020},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000020},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000037},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000037},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000021},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000021},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000052},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000052},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000022},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000022},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000055},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000055},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000023},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000023},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000079},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000079},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000024},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000024},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000067},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000067},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000025},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000025},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000016},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000016},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000026},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000026},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000017},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000017},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000027},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000027},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000018},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000018},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000028},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000028},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000044},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000044},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000029},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000029},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000070},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000070},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000030},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000030},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000072},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000072},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000031},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000031},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000075},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000075},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000032},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000032},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000012},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000012},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000033},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000033},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000036},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000036},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000034},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000034},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000041},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000041},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000035},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000035},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000047},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000047},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000036},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000036},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000049},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000049},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000037},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000037},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000050},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000050},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000038},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000038},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000065},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000065},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000039},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000039},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000073},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000073},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000040},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 4_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000040},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000029},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000029},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000041},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000041},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000056},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000056},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000042},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000042},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000011},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000011},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000043},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000043},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000028},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000028},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000044},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000044},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000032},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000032},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000045},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000045},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000035},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000035},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000046},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000046},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000062},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000062},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000047},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000047},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000071},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000071},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000048},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 5_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000048},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000049},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000049},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000008},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000050},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000050},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000026},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000026},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000051},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000051},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000027},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000027},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000052},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000052},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000031},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000031},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000053},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000053},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000033},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000033},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000054},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000054},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000038},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000038},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000055},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000055},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000046},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000046},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000056},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 6_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000056},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000034},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000034},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000057},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000057},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000020},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000020},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000058},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000058},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000021},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000021},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000059},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000059},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000024},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000024},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000060},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000060},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000051},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000051},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000061},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000061},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000061},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000061},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000062},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000062},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000068},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000068},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000063},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000063},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000077},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000077},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000064},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 7_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000064},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000015},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000015},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000065},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000065},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000066},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000066},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000006},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000067},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000067},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000030},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000030},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000068},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000068},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000039},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000039},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000069},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000069},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000042},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000042},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000070},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000070},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000064},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000064},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000071},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000071},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000069},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000069},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000072},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 8_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000072},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000078},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000078},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000073},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000073},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000009},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000074},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000074},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000013},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000013},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000075},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000075},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000014},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000014},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000076},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000076},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000025},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000025},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000077},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000077},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000040},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000040},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000078},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000078},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000057},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000057},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000079},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000079},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000063},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000063},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000080},  !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 9_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000080},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000089},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000080},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000081},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 10_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000081},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000080},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000082},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000082},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000088},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000083},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000083},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000090},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000084},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000084},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000081},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000085},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 4_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000085},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000087},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000086},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 5_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000086},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000083},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000087},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 6_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000087},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000085},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000088},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 7_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000088},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000086},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000089},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 8_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000089},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000082},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0105-000000000090},  !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 9_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0091-000000000090},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0104-000000000084},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

