  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000033},  !- Handle
  F2 GFloor SWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000428},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000034},  !- Handle
  F2 NIWall S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000035},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000035},  !- Handle
  F2 NIWall S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000034},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000036},  !- Handle
  F2 NIWall S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000037},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1637, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000037},  !- Handle
  F2 NIWall S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000036},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000038},  !- Handle
  F2 NIWall SEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000039},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000039},  !- Handle
  F2 NIWall SEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000038},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000040},  !- Handle
  F2 NIWall SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000041},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000041},  !- Handle
  F2 NIWall SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000040},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000042},  !- Handle
  F2 NWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000002},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000043},  !- Handle
  F2 NWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000003},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000044},  !- Handle
  F2 NWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000045},  !- Handle
  F2 NWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000046},  !- Handle
  F2 SIWall N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000047},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000047},  !- Handle
  F2 SIWall N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000046},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000048},  !- Handle
  F2 SIWall N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000049},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000049},  !- Handle
  F2 SIWall N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000048},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000050},  !- Handle
  F2 SIWall NEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000051},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000051},  !- Handle
  F2 SIWall NEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000050},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000052},  !- Handle
  F2 SIWall NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000053},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000053},  !- Handle
  F2 SIWall NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000052},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000054},  !- Handle
  F2 SWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000006},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000055},  !- Handle
  F2 SWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000007},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000056},  !- Handle
  F2 SWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000057},  !- Handle
  F2 SWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000058},  !- Handle
  F2 WWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000059},  !- Handle
  F2 WWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000005},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000060},  !- Handle
  F2 WWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000009},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000061},  !- Handle
  F3 Ceilin N1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000146},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000062},  !- Handle
  F3 Ceilin N2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000147},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000063},  !- Handle
  F3 Ceilin NEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000148},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000064},  !- Handle
  F3 Ceilin NWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000149},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000065},  !- Handle
  F3 Ceilin S1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000150},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000066},  !- Handle
  F3 Ceilin S2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000151},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000067},  !- Handle
  F3 Ceilin SEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000152},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000068},  !- Handle
  F3 Ceilin SWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000153},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000069},  !- Handle
  F3 Ceiling C,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000145},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000070},  !- Handle
  F3 EIWALL N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000071},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000071},  !- Handle
  F3 EIWALL N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000070},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000072},  !- Handle
  F3 EIWALL N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000073},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000073},  !- Handle
  F3 EIWALL N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000072},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000074},  !- Handle
  F3 EIWALL NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000075},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000075},  !- Handle
  F3 EIWALL NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000074},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000076},  !- Handle
  F3 EIWALL S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000077},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000077},  !- Handle
  F3 EIWALL S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000076},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000078},  !- Handle
  F3 EIWALL S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000079},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000079},  !- Handle
  F3 EIWALL S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000078},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000080},  !- Handle
  F3 EIWALL SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000081},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000081},  !- Handle
  F3 EIWALL SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000080},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000082},  !- Handle
  F3 EWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000083},  !- Handle
  F3 EWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000084},  !- Handle
  F3 EWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000085},  !- Handle
  F3 Floor C,                              !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000009},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000086},  !- Handle
  F3 GFloor N1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000087},  !- Handle
  F3 GFloor N2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000002},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000088},  !- Handle
  F3 GFloor NEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000003},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000089},  !- Handle
  F3 GFloor NWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000004},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000090},  !- Handle
  F3 GFloor S1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000005},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000091},  !- Handle
  F3 GFloor S2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000006},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000092},  !- Handle
  F3 GFloor SEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000007},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000093},  !- Handle
  F3 GFloor SWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000008},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000094},  !- Handle
  F3 NIWall S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000095},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000095},  !- Handle
  F3 NIWall S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000015},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000094},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000096},  !- Handle
  F3 NIWall S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000097},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1637, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000097},  !- Handle
  F3 NIWall S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000016},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000096},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000098},  !- Handle
  F3 NIWall SEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000099},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000099},  !- Handle
  F3 NIWall SEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000017},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000098},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000100},  !- Handle
  F3 NIWall SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000101},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000101},  !- Handle
  F3 NIWall SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000018},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000100},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000102},  !- Handle
  F3 NWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000011},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000103},  !- Handle
  F3 NWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000012},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000104},  !- Handle
  F3 NWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000013},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000105},  !- Handle
  F3 NWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000106},  !- Handle
  F3 SIWall N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000107},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000107},  !- Handle
  F3 SIWall N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000011},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000106},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000108},  !- Handle
  F3 SIWall N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000109},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000109},  !- Handle
  F3 SIWall N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000012},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000108},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000110},  !- Handle
  F3 SIWall NEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000111},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000111},  !- Handle
  F3 SIWall NEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000013},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000110},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000112},  !- Handle
  F3 SIWall NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000113},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000113},  !- Handle
  F3 SIWall NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000014},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000112},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000114},  !- Handle
  F3 SWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000015},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000115},  !- Handle
  F3 SWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000016},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000116},  !- Handle
  F3 SWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000017},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000117},  !- Handle
  F3 SWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000118},  !- Handle
  F3 WWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000010},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000119},  !- Handle
  F3 WWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000014},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000120},  !- Handle
  F3 WWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000018},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000121},  !- Handle
  F4 Ceilin N1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000506},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000122},  !- Handle
  F4 Ceilin N2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000507},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000123},  !- Handle
  F4 Ceilin NEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000508},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000124},  !- Handle
  F4 Ceilin NWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000509},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000125},  !- Handle
  F4 Ceilin S1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000510},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000126},  !- Handle
  F4 Ceilin S2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000511},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000127},  !- Handle
  F4 Ceilin SEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000026},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000512},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000128},  !- Handle
  F4 Ceilin SWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000027},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000513},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000129},  !- Handle
  F4 Ceiling C,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000505},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000130},  !- Handle
  F4 EIWALL N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000131},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000131},  !- Handle
  F4 EIWALL N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000130},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000132},  !- Handle
  F4 EIWALL N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000133},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000133},  !- Handle
  F4 EIWALL N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000132},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000134},  !- Handle
  F4 EIWALL NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000135},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000135},  !- Handle
  F4 EIWALL NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000134},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000136},  !- Handle
  F4 EIWALL S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000137},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000137},  !- Handle
  F4 EIWALL S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000136},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000138},  !- Handle
  F4 EIWALL S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000026},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000139},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000139},  !- Handle
  F4 EIWALL S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000138},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000140},  !- Handle
  F4 EIWALL SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000141},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000141},  !- Handle
  F4 EIWALL SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000027},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000140},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000142},  !- Handle
  F4 EWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000143},  !- Handle
  F4 EWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000022},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000144},  !- Handle
  F4 EWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000026},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000145},  !- Handle
  F4 Floor C,                              !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000069},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000146},  !- Handle
  F4 GFloor N1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000061},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000147},  !- Handle
  F4 GFloor N2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000062},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000148},  !- Handle
  F4 GFloor NEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000063},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000149},  !- Handle
  F4 GFloor NWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000064},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000150},  !- Handle
  F4 GFloor S1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000065},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000151},  !- Handle
  F4 GFloor S2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000066},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000152},  !- Handle
  F4 GFloor SEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000026},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000067},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000153},  !- Handle
  F4 GFloor SWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000027},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000068},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000154},  !- Handle
  F4 NIWall S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000155},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000155},  !- Handle
  F4 NIWall S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000024},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000154},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000156},  !- Handle
  F4 NIWall S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000157},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1637, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000157},  !- Handle
  F4 NIWall S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000025},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000156},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000158},  !- Handle
  F4 NIWall SEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000159},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000159},  !- Handle
  F4 NIWall SEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000026},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000158},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000160},  !- Handle
  F4 NIWall SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000161},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000161},  !- Handle
  F4 NIWall SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000027},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000160},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000162},  !- Handle
  F4 NWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000020},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000163},  !- Handle
  F4 NWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000021},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000164},  !- Handle
  F4 NWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000022},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000165},  !- Handle
  F4 NWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000023},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000166},  !- Handle
  F4 SIWall N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000167},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000167},  !- Handle
  F4 SIWall N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000020},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000166},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000168},  !- Handle
  F4 SIWall N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000169},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000169},  !- Handle
  F4 SIWall N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000021},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000168},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000170},  !- Handle
  F4 SIWall NEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000171},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000171},  !- Handle
  F4 SIWall NEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000022},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000170},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000172},  !- Handle
  F4 SIWall NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000173},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000173},  !- Handle
  F4 SIWall NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000023},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000172},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000174},  !- Handle
  F4 SWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000024},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000175},  !- Handle
  F4 SWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000025},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000176},  !- Handle
  F4 SWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000026},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000177},  !- Handle
  F4 SWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000027},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000178},  !- Handle
  F4 WWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000019},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000179},  !- Handle
  F4 WWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000023},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000180},  !- Handle
  F4 WWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000027},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000181},  !- Handle
  F6 Ceilin N1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000029},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000266},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000182},  !- Handle
  F6 Ceilin N2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000030},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000267},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000183},  !- Handle
  F6 Ceilin NEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000031},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000268},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000184},  !- Handle
  F6 Ceilin NWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000032},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000269},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000185},  !- Handle
  F6 Ceilin S1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000033},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000270},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000186},  !- Handle
  F6 Ceilin S2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000034},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000271},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000187},  !- Handle
  F6 Ceilin SEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000035},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000272},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000188},  !- Handle
  F6 Ceilin SWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000036},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000273},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000189},  !- Handle
  F6 Ceiling C,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000265},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000190},  !- Handle
  F6 EIWALL N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000030},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000191},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000191},  !- Handle
  F6 EIWALL N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000029},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000190},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000192},  !- Handle
  F6 EIWALL N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000031},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000193},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000193},  !- Handle
  F6 EIWALL N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000030},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000192},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000194},  !- Handle
  F6 EIWALL NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000029},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000195},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000195},  !- Handle
  F6 EIWALL NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000032},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000194},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000196},  !- Handle
  F6 EIWALL S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000034},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000197},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000197},  !- Handle
  F6 EIWALL S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000033},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000196},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000198},  !- Handle
  F6 EIWALL S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000035},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000199},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000199},  !- Handle
  F6 EIWALL S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000034},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000198},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000200},  !- Handle
  F6 EIWALL SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000033},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000201},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000201},  !- Handle
  F6 EIWALL SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000036},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000200},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000202},  !- Handle
  F6 EWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000203},  !- Handle
  F6 EWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000031},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000204},  !- Handle
  F6 EWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000035},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000205},  !- Handle
  F6 Floor C,                              !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000489},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000206},  !- Handle
  F6 GFloor N1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000029},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000481},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000207},  !- Handle
  F6 GFloor N2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000030},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000482},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000208},  !- Handle
  F6 GFloor NEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000031},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000483},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000209},  !- Handle
  F6 GFloor NWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000032},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000484},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000210},  !- Handle
  F6 GFloor S1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000033},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000485},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000211},  !- Handle
  F6 GFloor S2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000034},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000486},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000212},  !- Handle
  F6 GFloor SEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000035},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000487},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000213},  !- Handle
  F6 GFloor SWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000036},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000488},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000214},  !- Handle
  F6 NIWall S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000215},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000215},  !- Handle
  F6 NIWall S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000033},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000214},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000216},  !- Handle
  F6 NIWall S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000217},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1637, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000217},  !- Handle
  F6 NIWall S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000034},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000216},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000218},  !- Handle
  F6 NIWall SEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000219},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000219},  !- Handle
  F6 NIWall SEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000035},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000218},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000220},  !- Handle
  F6 NIWall SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000221},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000221},  !- Handle
  F6 NIWall SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000036},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000220},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000222},  !- Handle
  F6 NWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000029},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000223},  !- Handle
  F6 NWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000030},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000224},  !- Handle
  F6 NWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000031},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000225},  !- Handle
  F6 NWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000032},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000226},  !- Handle
  F6 SIWall N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000227},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000227},  !- Handle
  F6 SIWall N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000029},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000226},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000228},  !- Handle
  F6 SIWall N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000229},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000229},  !- Handle
  F6 SIWall N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000030},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000228},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000230},  !- Handle
  F6 SIWall NEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000231},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000231},  !- Handle
  F6 SIWall NEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000031},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000230},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000232},  !- Handle
  F6 SIWall NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000233},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000233},  !- Handle
  F6 SIWall NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000032},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000232},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000234},  !- Handle
  F6 SWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000033},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000235},  !- Handle
  F6 SWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000034},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000236},  !- Handle
  F6 SWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000035},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000237},  !- Handle
  F6 SWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000036},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000238},  !- Handle
  F6 WWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000028},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000239},  !- Handle
  F6 WWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000032},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000240},  !- Handle
  F6 WWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000036},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000241},  !- Handle
  F7 Ceilin N1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000038},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000326},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000242},  !- Handle
  F7 Ceilin N2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000039},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000327},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000243},  !- Handle
  F7 Ceilin NEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000040},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000328},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000244},  !- Handle
  F7 Ceilin NWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000041},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000329},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000245},  !- Handle
  F7 Ceilin S1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000042},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000330},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000246},  !- Handle
  F7 Ceilin S2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000043},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000331},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000247},  !- Handle
  F7 Ceilin SEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000044},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000332},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000248},  !- Handle
  F7 Ceilin SWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000045},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000333},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000249},  !- Handle
  F7 Ceiling C,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000325},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000250},  !- Handle
  F7 EIWALL N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000039},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000251},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000251},  !- Handle
  F7 EIWALL N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000038},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000250},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000252},  !- Handle
  F7 EIWALL N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000040},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000253},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000253},  !- Handle
  F7 EIWALL N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000039},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000252},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000254},  !- Handle
  F7 EIWALL NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000038},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000255},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000255},  !- Handle
  F7 EIWALL NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000041},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000254},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000256},  !- Handle
  F7 EIWALL S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000043},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000257},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000257},  !- Handle
  F7 EIWALL S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000042},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000256},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000258},  !- Handle
  F7 EIWALL S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000044},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000259},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000259},  !- Handle
  F7 EIWALL S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000043},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000258},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000260},  !- Handle
  F7 EIWALL SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000042},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000261},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000261},  !- Handle
  F7 EIWALL SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000045},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000260},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000262},  !- Handle
  F7 EWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000263},  !- Handle
  F7 EWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000040},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000264},  !- Handle
  F7 EWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000044},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000265},  !- Handle
  F7 Floor C,                              !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000189},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000266},  !- Handle
  F7 GFloor N1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000038},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000181},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000267},  !- Handle
  F7 GFloor N2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000039},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000182},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000268},  !- Handle
  F7 GFloor NEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000040},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000183},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000269},  !- Handle
  F7 GFloor NWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000041},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000184},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000270},  !- Handle
  F7 GFloor S1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000042},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000185},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000271},  !- Handle
  F7 GFloor S2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000043},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000186},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000272},  !- Handle
  F7 GFloor SEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000044},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000187},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000273},  !- Handle
  F7 GFloor SWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000045},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000188},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000274},  !- Handle
  F7 NIWall S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000275},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000275},  !- Handle
  F7 NIWall S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000042},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000274},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000276},  !- Handle
  F7 NIWall S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000277},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1637, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000277},  !- Handle
  F7 NIWall S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000043},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000276},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000278},  !- Handle
  F7 NIWall SEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000279},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000279},  !- Handle
  F7 NIWall SEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000044},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000278},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000280},  !- Handle
  F7 NIWall SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000281},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000281},  !- Handle
  F7 NIWall SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000045},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000280},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000282},  !- Handle
  F7 NWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000038},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000283},  !- Handle
  F7 NWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000039},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000284},  !- Handle
  F7 NWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000040},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000285},  !- Handle
  F7 NWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000041},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000286},  !- Handle
  F7 SIWall N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000287},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000287},  !- Handle
  F7 SIWall N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000038},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000286},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000288},  !- Handle
  F7 SIWall N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000289},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000289},  !- Handle
  F7 SIWall N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000039},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000288},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000290},  !- Handle
  F7 SIWall NEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000291},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000291},  !- Handle
  F7 SIWall NEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000040},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000290},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000292},  !- Handle
  F7 SIWall NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000293},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000293},  !- Handle
  F7 SIWall NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000041},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000292},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000294},  !- Handle
  F7 SWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000042},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000295},  !- Handle
  F7 SWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000043},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000296},  !- Handle
  F7 SWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000044},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000297},  !- Handle
  F7 SWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000045},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000298},  !- Handle
  F7 WWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000037},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000299},  !- Handle
  F7 WWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000041},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000300},  !- Handle
  F7 WWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000045},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000301},  !- Handle
  F8 Ceilin N1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000386},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000302},  !- Handle
  F8 Ceilin N2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000048},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000387},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000303},  !- Handle
  F8 Ceilin NEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000049},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000388},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000304},  !- Handle
  F8 Ceilin NWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000050},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000389},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000305},  !- Handle
  F8 Ceilin S1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000051},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000390},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000306},  !- Handle
  F8 Ceilin S2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000052},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000391},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000307},  !- Handle
  F8 Ceilin SEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000053},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000392},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000308},  !- Handle
  F8 Ceilin SWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000054},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000393},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000309},  !- Handle
  F8 Ceiling C,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000385},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000310},  !- Handle
  F8 EIWALL N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000048},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000311},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000311},  !- Handle
  F8 EIWALL N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000310},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000312},  !- Handle
  F8 EIWALL N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000049},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000313},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000313},  !- Handle
  F8 EIWALL N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000048},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000312},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000314},  !- Handle
  F8 EIWALL NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000315},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000315},  !- Handle
  F8 EIWALL NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000050},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000314},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000316},  !- Handle
  F8 EIWALL S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000052},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000317},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000317},  !- Handle
  F8 EIWALL S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000051},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000316},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000318},  !- Handle
  F8 EIWALL S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000053},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000319},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000319},  !- Handle
  F8 EIWALL S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000052},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000318},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000320},  !- Handle
  F8 EIWALL SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000051},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000321},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000321},  !- Handle
  F8 EIWALL SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000054},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000320},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000322},  !- Handle
  F8 EWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000323},  !- Handle
  F8 EWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000049},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000324},  !- Handle
  F8 EWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000053},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000325},  !- Handle
  F8 Floor C,                              !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000249},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000326},  !- Handle
  F8 GFloor N1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000241},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000327},  !- Handle
  F8 GFloor N2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000048},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000242},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000328},  !- Handle
  F8 GFloor NEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000049},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000243},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000329},  !- Handle
  F8 GFloor NWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000050},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000244},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000330},  !- Handle
  F8 GFloor S1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000051},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000245},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000331},  !- Handle
  F8 GFloor S2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000052},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000246},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000332},  !- Handle
  F8 GFloor SEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000053},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000247},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000333},  !- Handle
  F8 GFloor SWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000054},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000248},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000334},  !- Handle
  F8 NIWall S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000335},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000335},  !- Handle
  F8 NIWall S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000051},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000334},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000336},  !- Handle
  F8 NIWall S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000337},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1637, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000337},  !- Handle
  F8 NIWall S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000052},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000336},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000338},  !- Handle
  F8 NIWall SEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000339},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000339},  !- Handle
  F8 NIWall SEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000053},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000338},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000340},  !- Handle
  F8 NIWall SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000341},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000341},  !- Handle
  F8 NIWall SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000054},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000340},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000342},  !- Handle
  F8 NWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000047},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000343},  !- Handle
  F8 NWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000048},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000344},  !- Handle
  F8 NWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000049},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000345},  !- Handle
  F8 NWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000050},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000346},  !- Handle
  F8 SIWall N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000347},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000347},  !- Handle
  F8 SIWall N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000047},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000346},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000348},  !- Handle
  F8 SIWall N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000349},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000349},  !- Handle
  F8 SIWall N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000048},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000348},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000350},  !- Handle
  F8 SIWall NEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000351},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000351},  !- Handle
  F8 SIWall NEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000049},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000350},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000352},  !- Handle
  F8 SIWall NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000353},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000353},  !- Handle
  F8 SIWall NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000050},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000352},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000354},  !- Handle
  F8 SWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000051},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000355},  !- Handle
  F8 SWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000052},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000356},  !- Handle
  F8 SWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000053},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000357},  !- Handle
  F8 SWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000054},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000358},  !- Handle
  F8 WWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000046},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000359},  !- Handle
  F8 WWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000050},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000360},  !- Handle
  F8 WWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000054},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000361},  !- Handle
  F9 Ceilin N1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000056},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000557},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000362},  !- Handle
  F9 Ceilin N2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000057},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000558},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000363},  !- Handle
  F9 Ceilin NEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000058},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000559},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000364},  !- Handle
  F9 Ceilin NWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000059},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000560},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000365},  !- Handle
  F9 Ceilin S1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000060},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000561},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000366},  !- Handle
  F9 Ceilin S2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000061},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000562},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000367},  !- Handle
  F9 Ceilin SEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000062},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000563},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000368},  !- Handle
  F9 Ceilin SWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000564},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000369},  !- Handle
  F9 Ceiling C,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000556},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000370},  !- Handle
  F9 EIWALL N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000057},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000371},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000371},  !- Handle
  F9 EIWALL N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000056},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000370},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000372},  !- Handle
  F9 EIWALL N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000058},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000373},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000373},  !- Handle
  F9 EIWALL N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000057},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000372},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000374},  !- Handle
  F9 EIWALL NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000056},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000375},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000375},  !- Handle
  F9 EIWALL NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000059},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000374},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000376},  !- Handle
  F9 EIWALL S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000061},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000377},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000377},  !- Handle
  F9 EIWALL S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000060},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000376},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000378},  !- Handle
  F9 EIWALL S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000062},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000379},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000379},  !- Handle
  F9 EIWALL S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000061},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000378},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000380},  !- Handle
  F9 EIWALL SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000060},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000381},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000381},  !- Handle
  F9 EIWALL SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000380},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000382},  !- Handle
  F9 EWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000383},  !- Handle
  F9 EWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000058},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000384},  !- Handle
  F9 EWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000062},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000385},  !- Handle
  F9 Floor C,                              !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000309},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000386},  !- Handle
  F9 GFloor N1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000056},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000301},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000387},  !- Handle
  F9 GFloor N2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000057},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000302},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000388},  !- Handle
  F9 GFloor NEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000058},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000303},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000389},  !- Handle
  F9 GFloor NWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000059},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000304},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000390},  !- Handle
  F9 GFloor S1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000060},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000305},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000391},  !- Handle
  F9 GFloor S2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000061},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000306},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000392},  !- Handle
  F9 GFloor SEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000062},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000307},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000393},  !- Handle
  F9 GFloor SWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000308},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000394},  !- Handle
  F9 NIWall S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000395},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000395},  !- Handle
  F9 NIWall S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000060},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000394},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000396},  !- Handle
  F9 NIWall S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000397},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1637, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  23.1637, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  34.7455, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000397},  !- Handle
  F9 NIWall S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000061},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000396},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000398},  !- Handle
  F9 NIWall SEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000399},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  34.7455, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  46.3273, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000399},  !- Handle
  F9 NIWall SEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000062},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000398},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000400},  !- Handle
  F9 NIWall SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000401},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000401},  !- Handle
  F9 NIWall SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000400},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000402},  !- Handle
  F9 NWall N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000056},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000403},  !- Handle
  F9 NWall N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000057},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000404},  !- Handle
  F9 NWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000058},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000405},  !- Handle
  F9 NWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000059},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000406},  !- Handle
  F9 SIWall N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000407},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  23.1636, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  23.1636, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000407},  !- Handle
  F9 SIWall N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000056},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000406},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000408},  !- Handle
  F9 SIWall N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000409},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  34.7455, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  23.1637, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  23.1637, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000409},  !- Handle
  F9 SIWall N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000057},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000408},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000410},  !- Handle
  F9 SIWall NEA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000411},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  34.7455, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  34.7455, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000411},  !- Handle
  F9 SIWall NEA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000058},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000410},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000412},  !- Handle
  F9 SIWall NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000413},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 1.6763, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 1.6763, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000413},  !- Handle
  F9 SIWall NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000059},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000412},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000414},  !- Handle
  F9 SWall S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000060},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000415},  !- Handle
  F9 SWall S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000061},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000416},  !- Handle
  F9 SWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000062},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000417},  !- Handle
  F9 SWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 0, 3.0478,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 2 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.5818, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000418},  !- Handle
  F9 WWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000055},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 1.6763, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000419},  !- Handle
  F9 WWall NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000059},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000420},  !- Handle
  F9 WWall SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000421},  !- Handle
  g Ceilin N1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000026},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000422},  !- Handle
  g Ceilin N2A,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000027},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000423},  !- Handle
  g Ceilin NEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000067},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000028},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000424},  !- Handle
  g Ceilin NWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000068},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000029},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000425},  !- Handle
  g Ceilin S1A,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000069},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000030},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000426},  !- Handle
  g Ceilin S2A,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000070},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000031},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000427},  !- Handle
  g Ceilin SEA,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000081},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000032},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000428},  !- Handle
  g Ceilin SWA,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000071},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000033},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000429},  !- Handle
  g Ceiling C,                             !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000064},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000025},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000430},  !- Handle
  g EIWALL N1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000431},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000431},  !- Handle
  g EIWALL N1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000430},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000432},  !- Handle
  g EIWALL N2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000067},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000433},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000433},  !- Handle
  g EIWALL N2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000432},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000434},  !- Handle
  g EIWALL NWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000435},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000435},  !- Handle
  g EIWALL NWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000068},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000434},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000436},  !- Handle
  g EIWALL S1A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000070},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000437},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000437},  !- Handle
  g EIWALL S1A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000069},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000436},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000438},  !- Handle
  g EIWALL S2A Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000081},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000439},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000439},  !- Handle
  g EIWALL S2A,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000070},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000438},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000440},  !- Handle
  g EIWALL SWA Reversed,                   !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000069},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000441},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000441},  !- Handle
  g EIWALL SWA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000071},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000440},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000442},  !- Handle
  g EWall C,                               !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000064},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000443},  !- Handle
  g EWall NEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000067},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000444},  !- Handle
  g EWall SEA,                             !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000081},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000445},  !- Handle
  g Floor C,                               !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0022-000000000023},  !- Construction Name
  {00000000-0000-0000-0085-000000000064},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0045-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000446},  !- Handle
  g GFloor N1A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0022-000000000023},  !- Construction Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0045-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000447},  !- Handle
  g GFloor N2A,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0022-000000000023},  !- Construction Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  Foundation,                              !- Outside Boundary Condition
  {00000000-0000-0000-0045-000000000001},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000448},  !- Handle
  g GFloor NEA,                            !- Name
  Floor,                                   !- Surface Type
  {00000000-0000-0000-0022-000000000023},  !- Construction Name
