  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0083-000000000085},  !- Handle
  {00000000-0000-0000-0097-000000000090},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0083-000000000086},  !- Handle
  {00000000-0000-0000-0097-000000000087},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0083-000000000087},  !- Handle
  {00000000-0000-0000-0097-000000000088},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0083-000000000088},  !- Handle
  {00000000-0000-0000-0097-000000000085},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0083-000000000089},  !- Handle
  {00000000-0000-0000-0097-000000000082},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:Sizing:Zone,
  {00000000-0000-0000-0083-000000000090},  !- Handle
  {00000000-0000-0000-0097-000000000083},  !- Zone or ZoneList Name
  TemperatureDifference,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                      !- Zone Cooling Design Supply Air Temperature {C}
  11,                                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                      !- Zone Heating Design Supply Air Temperature {C}
  21,                                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                     !- Zone Heating Sizing Factor
  1,                                       !- Zone Cooling Sizing Factor
  DesignDay,                               !- Cooling Design Air Flow Method
  ,                                        !- Cooling Design Air Flow Rate {m3/s}
  ,                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Cooling Minimum Air Flow {m3/s}
  ,                                        !- Cooling Minimum Air Flow Fraction
  DesignDay,                               !- Heating Design Air Flow Method
  ,                                        !- Heating Design Air Flow Rate {m3/s}
  ,                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                        !- Heating Maximum Air Flow {m3/s}
  ,                                        !- Heating Maximum Air Flow Fraction
  No,                                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                        !- Dedicated Outdoor Air System Control Strategy
  autosize,                                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,       !- Zone Load Sizing Method
  HumidityRatioDifference,                 !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                 !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                        !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                        !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                        !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                        !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                        !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                        !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident,                              !- Sizing Option
  None,                                    !- Heating Coil Sizing Method
  1;                                       !- Maximum Heating Capacity To Cooling Load Sizing Ratio {W/W}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0084-000000000001},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.8,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  16,                                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0084-000000000002},  !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                    !- Maximum Dry-Bulb Temperature {C}
  12.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  4.5,                                     !- Wind Speed {m/s}
  160,                                     !- Wind Direction {deg}
  ,                                        !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  7,                                       !- Month
  SummerDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  17.8,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                               !- Solar Model Indicator
  ,                                        !- Beam Solar Day Schedule Name
  ,                                        !- Diffuse Solar Day Schedule Name
  0.34,                                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {00000000-0000-0000-0084-000000000003},  !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -27.7,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                       !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                   !- Barometric Pressure {Pa}
  2.7,                                     !- Wind Speed {m/s}
  200,                                     !- Wind Direction {deg}
  0,                                       !- Sky Clearness
  No,                                      !- Rain Indicator
  No,                                      !- Snow Indicator
  21,                                      !- Day of Month
  1,                                       !- Month
  WinterDesignDay,                         !- Day Type
  No,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                 !- Humidity Condition Type
  ,                                        !- Humidity Condition Day Schedule Name
  -27.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                      !- Dry-Bulb Temperature Range Modifier Type
  ,                                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                          !- Solar Model Indicator

OS:Space,
  {00000000-0000-0000-0085-000000000001},  !- Handle
  F2 Corridor,                             !- Name
  {00000000-0000-0000-0087-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.6196,                                  !- Y Origin {m}
  3.0478,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0097-000000000083},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000002},  !- Handle
  F2 N1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  3.0478,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0097-000000000019},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000003},  !- Handle
  F2 N2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  3.0478,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0097-000000000024},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000004},  !- Handle
  F2 NE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  3.0478,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0097-000000000018},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000005},  !- Handle
  F2 NW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  3.0478,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0097-000000000020},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000006},  !- Handle
  F2 S1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.0478,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0097-000000000022},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000007},  !- Handle
  F2 S2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.0478,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0097-000000000023},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000008},  !- Handle
  F2 SE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.0478,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0097-000000000017},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000009},  !- Handle
  F2 SW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  3.0478,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000003},  !- Building Story Name
  {00000000-0000-0000-0097-000000000021},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000010},  !- Handle
  F3 Corridor,                             !- Name
  {00000000-0000-0000-0087-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.6196,                                  !- Y Origin {m}
  6.0957,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0097-000000000084},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000011},  !- Handle
  F3 N1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  6.0957,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0097-000000000029},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000012},  !- Handle
  F3 N2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  6.0957,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0097-000000000030},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000013},  !- Handle
  F3 NE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  6.0957,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0097-000000000026},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000014},  !- Handle
  F3 NW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  6.0957,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0097-000000000027},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000015},  !- Handle
  F3 S1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  6.0957,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0097-000000000031},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000016},  !- Handle
  F3 S2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  6.0957,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0097-000000000025},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000017},  !- Handle
  F3 SE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  6.0957,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0097-000000000028},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000018},  !- Handle
  F3 SW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  6.0957,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000004},  !- Building Story Name
  {00000000-0000-0000-0097-000000000032},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000019},  !- Handle
  F4 Corridor,                             !- Name
  {00000000-0000-0000-0087-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.6196,                                  !- Y Origin {m}
  9.1435,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000005},  !- Building Story Name
  {00000000-0000-0000-0097-000000000085},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000020},  !- Handle
  F4 N1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  9.1435,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000005},  !- Building Story Name
  {00000000-0000-0000-0097-000000000033},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000021},  !- Handle
  F4 N2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  9.1435,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000005},  !- Building Story Name
  {00000000-0000-0000-0097-000000000038},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000022},  !- Handle
  F4 NE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  9.1435,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000005},  !- Building Story Name
  {00000000-0000-0000-0097-000000000040},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000023},  !- Handle
  F4 NW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  9.1435,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000005},  !- Building Story Name
  {00000000-0000-0000-0097-000000000039},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000024},  !- Handle
  F4 S1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  9.1435,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000005},  !- Building Story Name
  {00000000-0000-0000-0097-000000000036},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000025},  !- Handle
  F4 S2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  9.1435,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000005},  !- Building Story Name
  {00000000-0000-0000-0097-000000000034},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000026},  !- Handle
  F4 SE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  9.1435,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000005},  !- Building Story Name
  {00000000-0000-0000-0097-000000000035},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000027},  !- Handle
  F4 SW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  9.1435,                                  !- Z Origin {m}
  {00000000-0000-0000-0012-000000000005},  !- Building Story Name
  {00000000-0000-0000-0097-000000000037},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000028},  !- Handle
  F6 Corridor,                             !- Name
  {00000000-0000-0000-0087-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.6196,                                  !- Y Origin {m}
  15.2393,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000007},  !- Building Story Name
  {00000000-0000-0000-0097-000000000087},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000029},  !- Handle
  F6 N1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  15.2393,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000007},  !- Building Story Name
  {00000000-0000-0000-0097-000000000051},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000030},  !- Handle
  F6 N2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  15.2393,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000007},  !- Building Story Name
  {00000000-0000-0000-0097-000000000049},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000031},  !- Handle
  F6 NE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  15.2393,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000007},  !- Building Story Name
  {00000000-0000-0000-0097-000000000053},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000032},  !- Handle
  F6 NW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  15.2393,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000007},  !- Building Story Name
  {00000000-0000-0000-0097-000000000056},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000033},  !- Handle
  F6 S1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  15.2393,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000007},  !- Building Story Name
  {00000000-0000-0000-0097-000000000054},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000034},  !- Handle
  F6 S2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  15.2393,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000007},  !- Building Story Name
  {00000000-0000-0000-0097-000000000055},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000035},  !- Handle
  F6 SE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  15.2393,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000007},  !- Building Story Name
  {00000000-0000-0000-0097-000000000052},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000036},  !- Handle
  F6 SW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  15.2393,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000007},  !- Building Story Name
  {00000000-0000-0000-0097-000000000050},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000037},  !- Handle
  F7 Corridor,                             !- Name
  {00000000-0000-0000-0087-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.6196,                                  !- Y Origin {m}
  18.2871,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000008},  !- Building Story Name
  {00000000-0000-0000-0097-000000000088},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000038},  !- Handle
  F7 N1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  18.2871,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000008},  !- Building Story Name
  {00000000-0000-0000-0097-000000000059},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000039},  !- Handle
  F7 N2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  18.2871,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000008},  !- Building Story Name
  {00000000-0000-0000-0097-000000000063},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000040},  !- Handle
  F7 NE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  18.2871,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000008},  !- Building Story Name
  {00000000-0000-0000-0097-000000000064},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000041},  !- Handle
  F7 NW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  18.2871,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000008},  !- Building Story Name
  {00000000-0000-0000-0097-000000000060},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000042},  !- Handle
  F7 S1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  18.2871,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000008},  !- Building Story Name
  {00000000-0000-0000-0097-000000000061},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000043},  !- Handle
  F7 S2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  18.2871,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000008},  !- Building Story Name
  {00000000-0000-0000-0097-000000000062},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000044},  !- Handle
  F7 SE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  18.2871,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000008},  !- Building Story Name
  {00000000-0000-0000-0097-000000000058},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000045},  !- Handle
  F7 SW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  18.2871,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000008},  !- Building Story Name
  {00000000-0000-0000-0097-000000000057},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000046},  !- Handle
  F8 Corridor,                             !- Name
  {00000000-0000-0000-0087-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.6196,                                  !- Y Origin {m}
  21.3349,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000009},  !- Building Story Name
  {00000000-0000-0000-0097-000000000089},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000047},  !- Handle
  F8 N1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  21.3349,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000009},  !- Building Story Name
  {00000000-0000-0000-0097-000000000071},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000048},  !- Handle
  F8 N2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  21.3349,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000009},  !- Building Story Name
  {00000000-0000-0000-0097-000000000068},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000049},  !- Handle
  F8 NE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  21.3349,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000009},  !- Building Story Name
  {00000000-0000-0000-0097-000000000070},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000050},  !- Handle
  F8 NW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  21.3349,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000009},  !- Building Story Name
  {00000000-0000-0000-0097-000000000065},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000051},  !- Handle
  F8 S1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  21.3349,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000009},  !- Building Story Name
  {00000000-0000-0000-0097-000000000066},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000052},  !- Handle
  F8 S2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  21.3349,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000009},  !- Building Story Name
  {00000000-0000-0000-0097-000000000072},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000053},  !- Handle
  F8 SE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  21.3349,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000009},  !- Building Story Name
  {00000000-0000-0000-0097-000000000069},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000054},  !- Handle
  F8 SW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  21.3349,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000009},  !- Building Story Name
  {00000000-0000-0000-0097-000000000067},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000055},  !- Handle
  F9 Corridor,                             !- Name
  {00000000-0000-0000-0087-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.6196,                                  !- Y Origin {m}
  24.3828,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000010},  !- Building Story Name
  {00000000-0000-0000-0097-000000000090},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000056},  !- Handle
  F9 N1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  24.3828,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000010},  !- Building Story Name
  {00000000-0000-0000-0097-000000000080},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000057},  !- Handle
  F9 N2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  24.3828,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000010},  !- Building Story Name
  {00000000-0000-0000-0097-000000000074},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000058},  !- Handle
  F9 NE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  24.3828,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000010},  !- Building Story Name
  {00000000-0000-0000-0097-000000000076},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000059},  !- Handle
  F9 NW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  24.3828,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000010},  !- Building Story Name
  {00000000-0000-0000-0097-000000000078},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000060},  !- Handle
  F9 S1 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  24.3828,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000010},  !- Building Story Name
  {00000000-0000-0000-0097-000000000075},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000061},  !- Handle
  F9 S2 Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  24.3828,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000010},  !- Building Story Name
  {00000000-0000-0000-0097-000000000073},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000062},  !- Handle
  F9 SE Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  24.3828,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000010},  !- Building Story Name
  {00000000-0000-0000-0097-000000000077},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000063},  !- Handle
  F9 SW Apartment,                         !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  24.3828,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000010},  !- Building Story Name
  {00000000-0000-0000-0097-000000000079},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000064},  !- Handle
  G Corridor,                              !- Name
  {00000000-0000-0000-0087-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.6196,                                  !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0097-000000000082},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000065},  !- Handle
  G N1 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0097-000000000011},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000066},  !- Handle
  G N2 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0097-000000000013},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000067},  !- Handle
  G NE Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0097-000000000016},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000068},  !- Handle
  G NW Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0097-000000000015},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000069},  !- Handle
  G S1 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0097-000000000010},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000070},  !- Handle
  G S2 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0097-000000000014},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000071},  !- Handle
  G SW Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0097-000000000009},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000072},  !- Handle
  M Corridor,                              !- Name
  {00000000-0000-0000-0087-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.6196,                                  !- Y Origin {m}
  12.1914,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000006},  !- Building Story Name
  {00000000-0000-0000-0097-000000000086},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000073},  !- Handle
  M N1 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  12.1914,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000006},  !- Building Story Name
  {00000000-0000-0000-0097-000000000044},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000074},  !- Handle
  M N2 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  12.1914,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000006},  !- Building Story Name
  {00000000-0000-0000-0097-000000000047},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000075},  !- Handle
  M NE Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  12.1914,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000006},  !- Building Story Name
  {00000000-0000-0000-0097-000000000045},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000076},  !- Handle
  M NW Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  12.1914,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000006},  !- Building Story Name
  {00000000-0000-0000-0097-000000000043},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000077},  !- Handle
  M S1 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  12.1914,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000006},  !- Building Story Name
  {00000000-0000-0000-0097-000000000042},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000078},  !- Handle
  M S2 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  12.1914,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000006},  !- Building Story Name
  {00000000-0000-0000-0097-000000000048},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000079},  !- Handle
  M SE Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  12.1914,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000006},  !- Building Story Name
  {00000000-0000-0000-0097-000000000041},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000080},  !- Handle
  M SW Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  12.1914,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000006},  !- Building Story Name
  {00000000-0000-0000-0097-000000000046},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000081},  !- Handle
  Office,                                  !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  0,                                       !- Z Origin {m}
  {00000000-0000-0000-0012-000000000001},  !- Building Story Name
  {00000000-0000-0000-0097-000000000012},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000082},  !- Handle
  T Corridor,                              !- Name
  {00000000-0000-0000-0087-000000000001},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  7.6196,                                  !- Y Origin {m}
  27.4307,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0097-000000000081},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000083},  !- Handle
  T N1 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  27.4307,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0097-000000000006},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000084},  !- Handle
  T N2 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  27.4307,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0097-000000000007},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000085},  !- Handle
  T NE Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  27.4307,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0097-000000000001},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000086},  !- Handle
  T NW Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  9.2959,                                  !- Y Origin {m}
  27.4307,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0097-000000000004},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000087},  !- Handle
  T S1 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  11.5818,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  27.4307,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0097-000000000002},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000088},  !- Handle
  T S2 Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  23.1637,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  27.4307,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0097-000000000003},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000089},  !- Handle
  T SE Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  34.7455,                                 !- X Origin {m}
  0,                                       !- Y Origin {m}
  27.4307,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0097-000000000008},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:Space,
  {00000000-0000-0000-0085-000000000090},  !- Handle
  T SW Apartment,                          !- Name
  {00000000-0000-0000-0087-000000000002},  !- Space Type Name
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  0,                                       !- Direction of Relative North {deg}
  0,                                       !- X Origin {m}
  0,                                       !- Y Origin {m}
  27.4307,                                 !- Z Origin {m}
  {00000000-0000-0000-0012-000000000002},  !- Building Story Name
  {00000000-0000-0000-0097-000000000005},  !- Thermal Zone Name
  Yes,                                     !- Part of Total Floor Area
  ,                                        !- Design Specification Outdoor Air Object Name
  ,                                        !- Building Unit Name
  Autocalculate;                           !- Volume {m3}

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000001},  !- Handle
  F2 Corridor Infiltration,                !- Name
  {00000000-0000-0000-0085-000000000001},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000002},  !- Handle
  F2 N1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000002},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000003},  !- Handle
  F2 N2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000003},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000004},  !- Handle
  F2 NE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000004},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000005},  !- Handle
  F2 NW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000005},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000006},  !- Handle
  F2 S1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000006},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000007},  !- Handle
  F2 S2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000007},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000008},  !- Handle
  F2 SE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000008},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000009},  !- Handle
  F2 SW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000009},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000010},  !- Handle
  F3 Corridor Infiltration,                !- Name
  {00000000-0000-0000-0085-000000000010},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000011},  !- Handle
  F3 N1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000011},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000012},  !- Handle
  F3 N2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000012},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000013},  !- Handle
  F3 NE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000013},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000014},  !- Handle
  F3 NW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000014},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000015},  !- Handle
  F3 S1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000015},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000016},  !- Handle
  F3 S2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000016},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000017},  !- Handle
  F3 SE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000017},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000018},  !- Handle
  F3 SW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000018},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000019},  !- Handle
  F4 Corridor Infiltration,                !- Name
  {00000000-0000-0000-0085-000000000019},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000020},  !- Handle
  F4 N1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000020},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000021},  !- Handle
  F4 N2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000021},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000022},  !- Handle
  F4 NE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000022},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000023},  !- Handle
  F4 NW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000023},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000024},  !- Handle
  F4 S1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000024},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000025},  !- Handle
  F4 S2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000025},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000026},  !- Handle
  F4 SE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000026},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000027},  !- Handle
  F4 SW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000027},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000028},  !- Handle
  F6 Corridor Infiltration,                !- Name
  {00000000-0000-0000-0085-000000000028},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000029},  !- Handle
  F6 N1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000029},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000030},  !- Handle
  F6 N2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000030},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000031},  !- Handle
  F6 NE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000031},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000032},  !- Handle
  F6 NW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000032},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000033},  !- Handle
  F6 S1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000033},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000034},  !- Handle
  F6 S2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000034},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000035},  !- Handle
  F6 SE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000035},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000036},  !- Handle
  F6 SW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000036},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000037},  !- Handle
  F7 Corridor Infiltration,                !- Name
  {00000000-0000-0000-0085-000000000037},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000038},  !- Handle
  F7 N1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000038},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000039},  !- Handle
  F7 N2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000039},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000040},  !- Handle
  F7 NE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000040},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000041},  !- Handle
  F7 NW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000041},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000042},  !- Handle
  F7 S1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000042},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000043},  !- Handle
  F7 S2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000043},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000044},  !- Handle
  F7 SE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000044},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000045},  !- Handle
  F7 SW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000045},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000046},  !- Handle
  F8 Corridor Infiltration,                !- Name
  {00000000-0000-0000-0085-000000000046},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000047},  !- Handle
  F8 N1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000047},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000048},  !- Handle
  F8 N2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000048},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000049},  !- Handle
  F8 NE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000049},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000050},  !- Handle
  F8 NW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000050},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000051},  !- Handle
  F8 S1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000051},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000052},  !- Handle
  F8 S2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000052},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000053},  !- Handle
  F8 SE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000053},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000054},  !- Handle
  F8 SW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000054},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000055},  !- Handle
  F9 Corridor Infiltration,                !- Name
  {00000000-0000-0000-0085-000000000055},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000056},  !- Handle
  F9 N1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000056},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000057},  !- Handle
  F9 N2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000057},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000058},  !- Handle
  F9 NE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000058},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000059},  !- Handle
  F9 NW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000059},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000060},  !- Handle
  F9 S1 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000060},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000061},  !- Handle
  F9 S2 Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000061},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000062},  !- Handle
  F9 SE Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000062},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000063},  !- Handle
  F9 SW Apartment Infiltration,            !- Name
  {00000000-0000-0000-0085-000000000063},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000064},  !- Handle
  G Corridor Infiltration,                 !- Name
  {00000000-0000-0000-0085-000000000064},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000065},  !- Handle
  G N1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000065},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000066},  !- Handle
  G N2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000066},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000067},  !- Handle
  G NE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000067},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000068},  !- Handle
  G NW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000068},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000069},  !- Handle
  G S1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000069},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000070},  !- Handle
  G S2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000070},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000071},  !- Handle
  G SW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000071},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000072},  !- Handle
  M Corridor Infiltration,                 !- Name
  {00000000-0000-0000-0085-000000000072},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000073},  !- Handle
  M N1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000073},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000074},  !- Handle
  M N2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000074},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000075},  !- Handle
  M NE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000075},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000076},  !- Handle
  M NW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000076},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000077},  !- Handle
  M S1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000077},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000078},  !- Handle
  M S2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000078},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000079},  !- Handle
  M SE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000079},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000080},  !- Handle
  M SW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000080},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000081},  !- Handle
  Office Infiltration,                     !- Name
  {00000000-0000-0000-0085-000000000081},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000082},  !- Handle
  T Corridor Infiltration,                 !- Name
  {00000000-0000-0000-0085-000000000082},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000083},  !- Handle
  T N1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000083},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000084},  !- Handle
  T N2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000084},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000085},  !- Handle
  T NE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000085},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000086},  !- Handle
  T NW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000086},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000087},  !- Handle
  T S1 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000087},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000088},  !- Handle
  T S2 Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000088},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000089},  !- Handle
  T SE Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000089},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceInfiltration:DesignFlowRate,
  {00000000-0000-0000-0086-000000000090},  !- Handle
  T SW Apartment Infiltration,             !- Name
  {00000000-0000-0000-0085-000000000090},  !- Space or SpaceType Name
  {00000000-0000-0000-0062-000000000001},  !- Schedule Name
  Flow/ExteriorArea,                       !- Design Flow Rate Calculation Method
  ,                                        !- Design Flow Rate {m3/s}
  ,                                        !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                 !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                        !- Air Changes per Hour {1/hr}
  0,                                       !- Constant Term Coefficient
  0,                                       !- Temperature Term Coefficient
  0.224,                                   !- Velocity Term Coefficient
  0,                                       !- Velocity Squared Term Coefficient
  Outdoor;                                 !- Density Basis

OS:SpaceType,
  {00000000-0000-0000-0087-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-G, !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000001},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000182},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000001},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Corridor/Transition area other-sch-G;    !- Standards Space Type

OS:SpaceType,
  {00000000-0000-0000-0087-000000000002},  !- Handle
  Space Function Dwelling units general,   !- Name
  ,                                        !- Default Construction Set Name
  {00000000-0000-0000-0029-000000000002},  !- Default Schedule Set Name
  {00000000-0000-0000-0060-000000000185},  !- Group Rendering Name
  {00000000-0000-0000-0032-000000000002},  !- Design Specification Outdoor Air Object Name
  ,                                        !- Standards Template
  Space Function,                          !- Standards Building Type
  Dwelling units general;                  !- Standards Space Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000001},  !- Handle
  {00000000-0000-0000-0021-000000000030},  !- Construction Name
  InteriorPartition,                       !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000002},  !- Handle
  {00000000-0000-0000-0021-000000000009},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000003},  !- Handle
  {00000000-0000-0000-0021-000000000019},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000004},  !- Handle
  {00000000-0000-0000-0021-000000000015},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000005},  !- Handle
  {00000000-0000-0000-0021-000000000029},  !- Construction Name
  InteriorFloor,                           !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000006},  !- Handle
  {00000000-0000-0000-0021-000000000031},  !- Construction Name
  InteriorWall,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000007},  !- Handle
  {00000000-0000-0000-0021-000000000027},  !- Construction Name
  InteriorCeiling,                         !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000008},  !- Handle
  {00000000-0000-0000-0021-000000000021},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000009},  !- Handle
  {00000000-0000-0000-0021-000000000025},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000010},  !- Handle
  {00000000-0000-0000-0021-000000000023},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000011},  !- Handle
  {00000000-0000-0000-0021-000000000007},  !- Construction Name
  ExteriorWindow;                          !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000012},  !- Handle
  {00000000-0000-0000-0021-000000000005},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000013},  !- Handle
  {00000000-0000-0000-0021-000000000011},  !- Construction Name
  GlassDoor;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000014},  !- Handle
  {00000000-0000-0000-0021-000000000013},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000015},  !- Handle
  {00000000-0000-0000-0021-000000000017},  !- Construction Name
  Skylight;                                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000016},  !- Handle
  {00000000-0000-0000-0021-000000000003},  !- Construction Name
  TubularDaylightDome;                     !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000017},  !- Handle
  {00000000-0000-0000-0021-000000000001},  !- Construction Name
  TubularDaylightDiffuser;                 !- Intended Surface Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000018},  !- Handle
  {00000000-0000-0000-0021-000000000032},  !- Construction Name
  InteriorWindow,                          !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000019},  !- Handle
  {00000000-0000-0000-0021-000000000028},  !- Construction Name
  InteriorDoor,                            !- Intended Surface Type
  ;                                        !- Standards Construction Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000020},  !- Handle
  {00000000-0000-0000-0021-000000000010},  !- Construction Name
  ExteriorFloor,                           !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000021},  !- Handle
  {00000000-0000-0000-0021-000000000020},  !- Construction Name
  ExteriorWall,                            !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  2,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000022},  !- Handle
  {00000000-0000-0000-0021-000000000016},  !- Construction Name
  ExteriorRoof,                            !- Intended Surface Type
  Metal,                                   !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000023},  !- Handle
  {00000000-0000-0000-0021-000000000022},  !- Construction Name
  GroundContactFloor,                      !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000024},  !- Handle
  {00000000-0000-0000-0021-000000000026},  !- Construction Name
  GroundContactWall,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000025},  !- Handle
  {00000000-0000-0000-0021-000000000024},  !- Construction Name
  GroundContactRoof,                       !- Intended Surface Type
  Mass,                                    !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000026},  !- Handle
  {00000000-0000-0000-0021-000000000006},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  ,                                        !- Standards Construction Type
  1,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {00000000-0000-0000-0088-000000000027},  !- Handle
  {00000000-0000-0000-0021-000000000014},  !- Construction Name
  ExteriorDoor,                            !- Intended Surface Type
  RollUp,                                  !- Standards Construction Type
  0,                                       !- Perturbable Layer
  Insulation,                              !- Perturbable Layer Type
  ;                                        !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000001},  !- Handle
  {00000000-0000-0000-0048-000000000020};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000002},  !- Handle
  {00000000-0000-0000-0048-000000000035};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000003},  !- Handle
  {00000000-0000-0000-0048-000000000008};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000004},  !- Handle
  {00000000-0000-0000-0048-000000000029};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000005},  !- Handle
  {00000000-0000-0000-0048-000000000006};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000006},  !- Handle
  {00000000-0000-0000-0048-000000000014};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000007},  !- Handle
  {00000000-0000-0000-0048-000000000002};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000008},  !- Handle
  {00000000-0000-0000-0048-000000000023};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000009},  !- Handle
  {00000000-0000-0000-0048-000000000003};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000010},  !- Handle
  {00000000-0000-0000-0048-000000000018};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000011},  !- Handle
  {00000000-0000-0000-0048-000000000012};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000012},  !- Handle
  {00000000-0000-0000-0107-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000013},  !- Handle
  {00000000-0000-0000-0048-000000000017};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000014},  !- Handle
  {00000000-0000-0000-0048-000000000030};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000015},  !- Handle
  {00000000-0000-0000-0048-000000000007};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000016},  !- Handle
  {00000000-0000-0000-0048-000000000025};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000017},  !- Handle
  {00000000-0000-0000-0048-000000000005};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000018},  !- Handle
  {00000000-0000-0000-0048-000000000013};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000019},  !- Handle
  {00000000-0000-0000-0048-000000000031};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000020},  !- Handle
  {00000000-0000-0000-0048-000000000001};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000021},  !- Handle
  {00000000-0000-0000-0048-000000000022};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000022},  !- Handle
  {00000000-0000-0000-0048-000000000032};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000023},  !- Handle
  {00000000-0000-0000-0048-000000000009};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000024},  !- Handle
  {00000000-0000-0000-0048-000000000026};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000025},  !- Handle
  {00000000-0000-0000-0048-000000000010};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000026},  !- Handle
  {00000000-0000-0000-0048-000000000027};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000027},  !- Handle
  {00000000-0000-0000-0048-000000000011};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000028},  !- Handle
  {00000000-0000-0000-0048-000000000028};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000029},  !- Handle
  {00000000-0000-0000-0048-000000000016};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000030},  !- Handle
  {00000000-0000-0000-0048-000000000033};  !- Material Name

OS:StandardsInformation:Material,
  {00000000-0000-0000-0089-000000000031},  !- Handle
  {00000000-0000-0000-0048-000000000034};  !- Material Name

OS:SubSurface,
  {00000000-0000-0000-0090-000000000001},  !- Handle
  F2 EWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000022},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,       !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                  !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000002},  !- Handle
  F2 EWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000023},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000003},  !- Handle
  F2 EWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000024},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000004},  !- Handle
  F2 NWall N1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000042},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000005},  !- Handle
  F2 NWall N2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000043},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000006},  !- Handle
  F2 NWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000044},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000007},  !- Handle
  F2 NWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000045},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000008},  !- Handle
  F2 SWall S1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000054},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000009},  !- Handle
  F2 SWall S2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000055},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000010},  !- Handle
  F2 SWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000056},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000011},  !- Handle
  F2 SWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000057},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000012},  !- Handle
  F2 WWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000058},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.6509, 1.80863551991387,             !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000013},  !- Handle
  F2 WWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000059},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000014},  !- Handle
  F2 WWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000060},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000015},  !- Handle
  F3 EWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000082},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,       !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                  !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000016},  !- Handle
  F3 EWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000083},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000017},  !- Handle
  F3 EWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000084},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000018},  !- Handle
  F3 NWall N1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000102},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000019},  !- Handle
  F3 NWall N2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000103},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000020},  !- Handle
  F3 NWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000104},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000021},  !- Handle
  F3 NWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000105},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000022},  !- Handle
  F3 SWall S1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000114},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000023},  !- Handle
  F3 SWall S2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000115},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000024},  !- Handle
  F3 SWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000116},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000025},  !- Handle
  F3 SWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000117},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000026},  !- Handle
  F3 WWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000118},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.6509, 1.80863551991387,             !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000027},  !- Handle
  F3 WWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000119},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000028},  !- Handle
  F3 WWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000120},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000029},  !- Handle
  F4 EWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000142},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,       !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                  !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000030},  !- Handle
  F4 EWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000143},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000031},  !- Handle
  F4 EWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000144},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000032},  !- Handle
  F4 NWall N1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000162},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000033},  !- Handle
  F4 NWall N2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000163},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000034},  !- Handle
  F4 NWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000164},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000035},  !- Handle
  F4 NWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000165},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000036},  !- Handle
  F4 SWall S1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000174},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000037},  !- Handle
  F4 SWall S2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000175},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000038},  !- Handle
  F4 SWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000176},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000039},  !- Handle
  F4 SWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000177},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000040},  !- Handle
  F4 WWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000178},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.6509, 1.80863551991387,             !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000041},  !- Handle
  F4 WWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000179},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000042},  !- Handle
  F4 WWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000180},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000043},  !- Handle
  F6 EWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000202},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,       !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                  !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000044},  !- Handle
  F6 EWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000203},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000045},  !- Handle
  F6 EWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000204},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000046},  !- Handle
  F6 NWall N1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000222},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000047},  !- Handle
  F6 NWall N2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000223},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000048},  !- Handle
  F6 NWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000224},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000049},  !- Handle
  F6 NWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000225},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000050},  !- Handle
  F6 SWall S1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000234},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000051},  !- Handle
  F6 SWall S2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000235},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000052},  !- Handle
  F6 SWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000236},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000053},  !- Handle
  F6 SWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000237},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000054},  !- Handle
  F6 WWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000238},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.6509, 1.80863551991387,             !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000055},  !- Handle
  F6 WWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000239},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000056},  !- Handle
  F6 WWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000240},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000057},  !- Handle
  F7 EWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000262},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,       !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                  !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000058},  !- Handle
  F7 EWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000263},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000059},  !- Handle
  F7 EWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000264},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000060},  !- Handle
  F7 NWall N1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000282},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000061},  !- Handle
  F7 NWall N2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000283},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000062},  !- Handle
  F7 NWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000284},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000063},  !- Handle
  F7 NWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000285},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000064},  !- Handle
  F7 SWall S1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000294},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000065},  !- Handle
  F7 SWall S2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000295},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000066},  !- Handle
  F7 SWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000296},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000067},  !- Handle
  F7 SWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000297},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000068},  !- Handle
  F7 WWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000298},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.6509, 1.80863551991387,             !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000069},  !- Handle
  F7 WWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000299},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000070},  !- Handle
  F7 WWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000300},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000071},  !- Handle
  F8 EWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000322},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,       !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                  !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000072},  !- Handle
  F8 EWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000323},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000073},  !- Handle
  F8 EWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000324},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000074},  !- Handle
  F8 NWall N1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000342},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000075},  !- Handle
  F8 NWall N2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000343},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000076},  !- Handle
  F8 NWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000344},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000077},  !- Handle
  F8 NWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000345},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000078},  !- Handle
  F8 SWall S1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000354},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000079},  !- Handle
  F8 SWall S2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000355},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000080},  !- Handle
  F8 SWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000356},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000081},  !- Handle
  F8 SWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000357},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000082},  !- Handle
  F8 WWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000358},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.6509, 1.80863551991387,             !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000083},  !- Handle
  F8 WWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000359},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000084},  !- Handle
  F8 WWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000360},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000085},  !- Handle
  F9 EWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000382},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,       !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                  !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000086},  !- Handle
  F9 EWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000383},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000087},  !- Handle
  F9 EWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000384},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000088},  !- Handle
  F9 NWall N1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000402},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000089},  !- Handle
  F9 NWall N2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000403},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000090},  !- Handle
  F9 NWall NEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000404},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000091},  !- Handle
  F9 NWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000405},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000092},  !- Handle
  F9 SWall S1A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000414},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000093},  !- Handle
  F9 SWall S2A_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000415},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000094},  !- Handle
  F9 SWall SEA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000416},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000095},  !- Handle
  F9 SWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000417},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000096},  !- Handle
  F9 WWall C_FixedWindow,                  !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000418},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.6509, 1.80863551991387,             !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000097},  !- Handle
  F9 WWall NWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000419},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000098},  !- Handle
  F9 WWall SWA_FixedWindow,                !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000420},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000099},  !- Handle
  g EWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000442},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,       !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                  !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000100},  !- Handle
  g EWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000443},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000101},  !- Handle
  g EWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000444},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000102},  !- Handle
  g NWall N1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000462},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000103},  !- Handle
  g NWall N2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000463},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000104},  !- Handle
  g NWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000464},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000105},  !- Handle
  g NWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000465},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000106},  !- Handle
  g SWall S1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000474},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000107},  !- Handle
  g SWall S2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000475},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000108},  !- Handle
  g SWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000476},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000109},  !- Handle
  g SWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000477},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000110},  !- Handle
  g WWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000478},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.6509, 1.80863551991387,             !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000111},  !- Handle
  g WWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000479},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000112},  !- Handle
  g WWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000480},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000113},  !- Handle
  m EWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000502},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,       !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                  !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000114},  !- Handle
  m EWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000503},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000115},  !- Handle
  m EWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000504},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000116},  !- Handle
  m NWall N1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000522},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000117},  !- Handle
  m NWall N2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000523},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000118},  !- Handle
  m NWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000524},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000119},  !- Handle
  m NWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000525},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000120},  !- Handle
  m SWall S1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000534},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000121},  !- Handle
  m SWall S2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000535},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000122},  !- Handle
  m SWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000536},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000123},  !- Handle
  m SWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000537},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000124},  !- Handle
  m WWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000538},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.6509, 1.80863551991387,             !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000125},  !- Handle
  m WWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000539},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000126},  !- Handle
  m WWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000540},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000127},  !- Handle
  t EWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000553},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  46.3273, 0.0254, 1.80863551991387,       !- X,Y,Z Vertex 1 {m}
  46.3273, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6509, 0.762,                  !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6509, 1.80863551991387;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000128},  !- Handle
  t EWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000554},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000129},  !- Handle
  t EWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000555},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5818, 0.0254, 1.78372928615368,       !- X,Y,Z Vertex 1 {m}
  11.5818, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  11.5818, 7.5942, 0.762,                  !- X,Y,Z Vertex 3 {m}
  11.5818, 7.5942, 1.78372928615368;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000130},  !- Handle
  t NWall N1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000573},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000131},  !- Handle
  t NWall N2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000574},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000132},  !- Handle
  t NWall NEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000575},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000133},  !- Handle
  t NWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000576},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  11.5564, 7.6196, 1.78138863440465,       !- X,Y,Z Vertex 1 {m}
  11.5564, 7.6196, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.6196, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.6196, 1.78138863440465; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000134},  !- Handle
  t Roof C_Skylight,                       !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0091-000000000577},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  26.4394847984064, 0.719617690269699, 3.0478, !- X,Y,Z Vertex 1 {m}
  26.4394847984064, 0.956682309730301, 3.0478, !- X,Y,Z Vertex 2 {m}
  19.8878152015936, 0.956682309730301, 3.0478, !- X,Y,Z Vertex 3 {m}
  19.8878152015936, 0.719617690269699, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000135},  !- Handle
  t Roof N1A_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0091-000000000578},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000136},  !- Handle
  t Roof N2A_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0091-000000000579},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000137},  !- Handle
  t Roof NEA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0091-000000000580},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000138},  !- Handle
  t Roof NWA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0091-000000000581},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000139},  !- Handle
  t Roof S1A_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0091-000000000582},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000140},  !- Handle
  t Roof S2A_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0091-000000000583},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000141},  !- Handle
  t Roof SEA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0091-000000000584},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000142},  !- Handle
  t Roof SWA_Skylight,                     !- Name
  Skylight,                                !- Sub Surface Type
  {00000000-0000-0000-0021-000000000018},  !- Construction Name
  {00000000-0000-0000-0091-000000000585},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  1,                                       !- Multiplier
  ,                                        !- Number of Vertices
  6.60985693183463, 3.2710129170071, 3.0478, !- X,Y,Z Vertex 1 {m}
  6.60985693183463, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 2 {m}
  4.97194306816536, 4.3485870829929, 3.0478, !- X,Y,Z Vertex 3 {m}
  4.97194306816536, 3.2710129170071, 3.0478; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000143},  !- Handle
  t SWall S1A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000594},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000144},  !- Handle
  t SWall S2A_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000595},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000145},  !- Handle
  t SWall SEA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000596},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000146},  !- Handle
  t SWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000597},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0.0254, 0, 1.78138863440465,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                        !- X,Y,Z Vertex 2 {m}
  11.5564, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  11.5564, 0, 1.78138863440465;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000147},  !- Handle
  t WWall C_FixedWindow,                   !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000598},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 1.6509, 1.80863551991387,             !- X,Y,Z Vertex 1 {m}
  0, 1.6509, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80863551991387; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000148},  !- Handle
  t WWall NWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000599},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00000000-0000-0000-0090-000000000149},  !- Handle
  t WWall SWA_FixedWindow,                 !- Name
  FixedWindow,                             !- Sub Surface Type
  {00000000-0000-0000-0021-000000000008},  !- Construction Name
  {00000000-0000-0000-0091-000000000600},  !- Surface Name
  ,                                        !- Outside Boundary Condition Object
  ,                                        !- View Factor to Ground
  ,                                        !- Frame and Divider Name
  ,                                        !- Multiplier
  ,                                        !- Number of Vertices
  0, 7.5942, 1.78372928615368,             !- X,Y,Z Vertex 1 {m}
  0, 7.5942, 0.762,                        !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,            !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78372928615368; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000001},  !- Handle
  F2 Ceilin N1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000086},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000002},  !- Handle
  F2 Ceilin N2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000087},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000003},  !- Handle
  F2 Ceilin NEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000088},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000004},  !- Handle
  F2 Ceilin NWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000089},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000005},  !- Handle
  F2 Ceilin S1A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000090},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000006},  !- Handle
  F2 Ceilin S2A,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000091},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000007},  !- Handle
  F2 Ceilin SEA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000092},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000008},  !- Handle
  F2 Ceilin SWA,                           !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000093},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000009},  !- Handle
  F2 Ceiling C,                            !- Name
  RoofCeiling,                             !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000085},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 1.6763, 3.0478,                 !- X,Y,Z Vertex 2 {m}
  0, 1.6763, 3.0478,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000010},  !- Handle
  F2 EIWALL N1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000011},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000011},  !- Handle
  F2 EIWALL N1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000010},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000012},  !- Handle
  F2 EIWALL N2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000013},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000013},  !- Handle
  F2 EIWALL N2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000012},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000014},  !- Handle
  F2 EIWALL NWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000015},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000015},  !- Handle
  F2 EIWALL NWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000014},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000016},  !- Handle
  F2 EIWALL S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000017},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -9.99999999997669e-005, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -9.99999999997669e-005, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -9.99999999997669e-005, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -9.99999999997669e-005, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000017},  !- Handle
  F2 EIWALL S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000016},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000018},  !- Handle
  F2 EIWALL S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000019},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  -1.77635683940025e-015, 7.6196, 3.0478,  !- X,Y,Z Vertex 1 {m}
  -1.77635683940025e-015, 7.6196, 0,       !- X,Y,Z Vertex 2 {m}
  -1.77635683940025e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.77635683940025e-015, 0, 3.0478;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000019},  !- Handle
  F2 EIWALL S2A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000018},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000020},  !- Handle
  F2 EIWALL SWA Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000021},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  0, 7.6196, 3.0478,                       !- X,Y,Z Vertex 1 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0478;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000021},  !- Handle
  F2 EIWALL SWA,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000020},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000022},  !- Handle
  F2 EWall C,                              !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 3 {m}
  46.3273, 1.6763, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000023},  !- Handle
  F2 EWall NEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000004},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000024},  !- Handle
  F2 EWall SEA,                            !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000008},  !- Space Name
  Outdoors,                                !- Outside Boundary Condition
  ,                                        !- Outside Boundary Condition Object
  SunExposed,                              !- Sun Exposure
  WindExposed,                             !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5818, 7.6196, 3.0478;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000025},  !- Handle
  F2 Floor C,                              !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000429},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  46.3273, 1.6763, 0,                      !- X,Y,Z Vertex 1 {m}
  46.3273, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 1.6763, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000026},  !- Handle
  F2 GFloor N1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000002},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000421},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000027},  !- Handle
  F2 GFloor N2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000003},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000422},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000028},  !- Handle
  F2 GFloor NEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000004},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000423},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000029},  !- Handle
  F2 GFloor NWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000005},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000424},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000030},  !- Handle
  F2 GFloor S1A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000425},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000031},  !- Handle
  F2 GFloor S2A,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000007},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000426},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000032},  !- Handle
  F2 GFloor SEA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000008},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000427},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000033},  !- Handle
  F2 GFloor SWA,                           !- Name
  Floor,                                   !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000009},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000428},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                 !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000034},  !- Handle
  F2 NIWall S1A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000035},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  ,                                        !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 0, 3.0478,                      !- X,Y,Z Vertex 1 {m}
  11.5818, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  23.1636, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  23.1636, 0, 3.0478;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000035},  !- Handle
  F2 NIWall S1A,                           !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000006},  !- Space Name
  Surface,                                 !- Outside Boundary Condition
  {00000000-0000-0000-0091-000000000034},  !- Outside Boundary Condition Object
  NoSun,                                   !- Sun Exposure
  NoWind,                                  !- Wind Exposure
  0,                                       !- View Factor to Ground
  ,                                        !- Number of Vertices
  11.5818, 7.6196, 3.0478,                 !- X,Y,Z Vertex 1 {m}
  11.5818, 7.6196, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 7.6196, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 7.6196, 3.0478;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00000000-0000-0000-0091-000000000036},  !- Handle
  F2 NIWall S2A Reversed,                  !- Name
  Wall,                                    !- Surface Type
  ,                                        !- Construction Name
  {00000000-0000-0000-0085-000000000001},  !- Space Name
