  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000213},  !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000214},  !- Handle
  Space Function Dwelling units general Thermostat 47, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000215},  !- Handle
  Space Function Dwelling units general Thermostat 48, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000216},  !- Handle
  Space Function Dwelling units general Thermostat 49, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000217},  !- Handle
  Space Function Dwelling units general Thermostat 5, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000218},  !- Handle
  Space Function Dwelling units general Thermostat 50, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000219},  !- Handle
  Space Function Dwelling units general Thermostat 51, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000220},  !- Handle
  Space Function Dwelling units general Thermostat 52, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000221},  !- Handle
  Space Function Dwelling units general Thermostat 53, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000222},  !- Handle
  Space Function Dwelling units general Thermostat 54, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000223},  !- Handle
  Space Function Dwelling units general Thermostat 55, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000224},  !- Handle
  Space Function Dwelling units general Thermostat 56, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000225},  !- Handle
  Space Function Dwelling units general Thermostat 57, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000226},  !- Handle
  Space Function Dwelling units general Thermostat 58, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000227},  !- Handle
  Space Function Dwelling units general Thermostat 59, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000228},  !- Handle
  Space Function Dwelling units general Thermostat 6, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000229},  !- Handle
  Space Function Dwelling units general Thermostat 60, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000230},  !- Handle
  Space Function Dwelling units general Thermostat 61, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000231},  !- Handle
  Space Function Dwelling units general Thermostat 62, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000232},  !- Handle
  Space Function Dwelling units general Thermostat 63, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000233},  !- Handle
  Space Function Dwelling units general Thermostat 64, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000234},  !- Handle
  Space Function Dwelling units general Thermostat 65, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000235},  !- Handle
  Space Function Dwelling units general Thermostat 66, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000236},  !- Handle
  Space Function Dwelling units general Thermostat 67, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000237},  !- Handle
  Space Function Dwelling units general Thermostat 68, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000238},  !- Handle
  Space Function Dwelling units general Thermostat 69, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000239},  !- Handle
  Space Function Dwelling units general Thermostat 7, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000240},  !- Handle
  Space Function Dwelling units general Thermostat 70, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000241},  !- Handle
  Space Function Dwelling units general Thermostat 71, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000242},  !- Handle
  Space Function Dwelling units general Thermostat 72, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000243},  !- Handle
  Space Function Dwelling units general Thermostat 73, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000244},  !- Handle
  Space Function Dwelling units general Thermostat 74, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000245},  !- Handle
  Space Function Dwelling units general Thermostat 75, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000246},  !- Handle
  Space Function Dwelling units general Thermostat 76, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000247},  !- Handle
  Space Function Dwelling units general Thermostat 77, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000248},  !- Handle
  Space Function Dwelling units general Thermostat 78, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000249},  !- Handle
  Space Function Dwelling units general Thermostat 79, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000250},  !- Handle
  Space Function Dwelling units general Thermostat 8, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000251},  !- Handle
  Space Function Dwelling units general Thermostat 80, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000252},  !- Handle
  Space Function Dwelling units general Thermostat 81, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000253},  !- Handle
  Space Function Dwelling units general Thermostat 82, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000254},  !- Handle
  Space Function Dwelling units general Thermostat 83, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000255},  !- Handle
  Space Function Dwelling units general Thermostat 84, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000256},  !- Handle
  Space Function Dwelling units general Thermostat 85, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000257},  !- Handle
  Space Function Dwelling units general Thermostat 86, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000258},  !- Handle
  Space Function Dwelling units general Thermostat 87, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000259},  !- Handle
  Space Function Dwelling units general Thermostat 88, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000260},  !- Handle
  Space Function Dwelling units general Thermostat 89, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000261},  !- Handle
  Space Function Dwelling units general Thermostat 9, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000262},  !- Handle
  Space Function Dwelling units general Thermostat 90, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000263},  !- Handle
  Space Function Dwelling units general Thermostat 91, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000264},  !- Handle
  Space Function Dwelling units general Thermostat 92, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000265},  !- Handle
  Space Function Dwelling units general Thermostat 93, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000266},  !- Handle
  Space Function Dwelling units general Thermostat 94, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000267},  !- Handle
  Space Function Dwelling units general Thermostat 95, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000268},  !- Handle
  Space Function Dwelling units general Thermostat 96, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000269},  !- Handle
  Space Function Dwelling units general Thermostat 97, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000270},  !- Handle
  Space Function Dwelling units general Thermostat 98, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000271},  !- Handle
  Space Function Dwelling units general Thermostat 99, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00000000-0000-0000-0098-000000000272},  !- Handle
  Space Function Dwelling units general Thermostat, !- Name
  {00000000-0000-0000-0065-000000000013},  !- Heating Setpoint Temperature Schedule Name
  {00000000-0000-0000-0065-000000000012};  !- Cooling Setpoint Temperature Schedule Name

OS:Timestep,
  {00000000-0000-0000-0099-000000000001},  !- Handle
  4;                                       !- Number of Timesteps per Hour

OS:Version,
  {00000000-0000-0000-0100-000000000001},  !- Handle
  3.11.0;                                  !- Version Identifier

OS:WaterHeater:Mixed,
  {00000000-0000-0000-0101-000000000001},  !- Handle
  1141gal NaturalGas Water Heater - 770kBtu/hr 0.805 Therm Eff, !- Name
  4.31962550766629,                        !- Tank Volume {m3}
  {00000000-0000-0000-0065-000000000017},  !- Setpoint Temperature Schedule Name
  2,                                       !- Deadband Temperature Difference {deltaC}
  60,                                      !- Maximum Temperature Limit {C}
  Cycle,                                   !- Heater Control Type
  225700.432775564,                        !- Heater Maximum Capacity {W}
  ,                                        !- Heater Minimum Capacity {W}
  ,                                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                        !- Heater Ignition Delay {s}
  NaturalGas,                              !- Heater Fuel Type
  0.804860021415508,                       !- Heater Thermal Efficiency
  {00000000-0000-0000-0026-000000000018},  !- Part Load Factor Curve Name
  256.950809890866,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- Off Cycle Parasitic Fuel Type
  0.8,                                     !- Off Cycle Parasitic Heat Fraction to Tank
  256.950809890866,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                              !- On Cycle Parasitic Fuel Type
  0,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                                !- Ambient Temperature Indicator
  {00000000-0000-0000-0065-000000000018},  !- Ambient Temperature Schedule Name
  ,                                        !- Ambient Temperature Thermal Zone Name
  ,                                        !- Ambient Temperature Outdoor Air Node Name
  28.2062298028803,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- Off Cycle Loss Fraction to Thermal Zone
  28.2062298028803,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                        !- On Cycle Loss Fraction to Thermal Zone
  ,                                        !- Peak Use Flow Rate {m3/s}
  ,                                        !- Use Flow Rate Fraction Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  {00000000-0000-0000-0018-000000001055},  !- Use Side Inlet Node Name
  {00000000-0000-0000-0018-000000001056},  !- Use Side Outlet Node Name
  1,                                       !- Use Side Effectiveness
  ,                                        !- Source Side Inlet Node Name
  ,                                        !- Source Side Outlet Node Name
  1,                                       !- Source Side Effectiveness
  autosize,                                !- Use Side Design Flow Rate {m3/s}
  autosize,                                !- Source Side Design Flow Rate {m3/s}
  1.5,                                     !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,             !- Source Side Flow Control Mode
  ,                                        !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                 !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {00000000-0000-0000-0102-000000000001},  !- Handle
  {00000000-0000-0000-0101-000000000001},  !- WaterHeater Name
  PeakDraw,                                !- Design Mode
  0.538503,                                !- Time Storage Can Meet Peak Draw {hr}
  0.5,                                     !- Time for Tank Recovery {hr}
  1;                                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000001},  !- Handle
  F2 N1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001072},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001073},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000001};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000002},  !- Handle
  F2 N2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001076},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001077},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000002};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000003},  !- Handle
  F2 NE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001080},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001081},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000003};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000004},  !- Handle
  F2 NW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001084},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001085},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000004};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000005},  !- Handle
  F2 S1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001088},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001089},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000005};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000006},  !- Handle
  F2 S2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001092},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001093},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000006};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000007},  !- Handle
  F2 SE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001096},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001097},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000007};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000008},  !- Handle
  F2 SW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001100},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001101},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000008};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000009},  !- Handle
  F3 N1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001104},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001105},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000009};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000010},  !- Handle
  F3 N2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001108},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001109},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000010};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000011},  !- Handle
  F3 NE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001112},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001113},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000011};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000012},  !- Handle
  F3 NW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001116},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001117},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000012};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000013},  !- Handle
  F3 S1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001120},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001121},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000013};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000014},  !- Handle
  F3 S2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001124},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001125},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000014};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000015},  !- Handle
  F3 SE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001128},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001129},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000015};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000016},  !- Handle
  F3 SW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001132},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001133},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000016};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000017},  !- Handle
  F4 N1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001136},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001137},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000017};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000018},  !- Handle
  F4 N2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001140},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001141},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000018};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000019},  !- Handle
  F4 NE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001144},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001145},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000019};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000020},  !- Handle
  F4 NW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001148},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001149},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000020};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000021},  !- Handle
  F4 S1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001152},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001153},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000021};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000022},  !- Handle
  F4 S2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001156},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001157},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000022};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000023},  !- Handle
  F4 SE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001160},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001161},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000023};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000024},  !- Handle
  F4 SW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001164},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001165},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000024};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000025},  !- Handle
  F6 N1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001168},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001169},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000025};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000026},  !- Handle
  F6 N2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001172},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001173},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000026};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000027},  !- Handle
  F6 NE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001176},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001177},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000027};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000028},  !- Handle
  F6 NW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001180},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001181},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000028};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000029},  !- Handle
  F6 S1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001184},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001185},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000029};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000030},  !- Handle
  F6 S2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001188},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001189},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000030};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000031},  !- Handle
  F6 SE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001192},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001193},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000031};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000032},  !- Handle
  F6 SW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001196},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001197},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000032};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000033},  !- Handle
  F7 N1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001200},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001201},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000033};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000034},  !- Handle
  F7 N2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001204},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001205},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000034};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000035},  !- Handle
  F7 NE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001208},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001209},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000035};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000036},  !- Handle
  F7 NW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001212},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001213},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000036};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000037},  !- Handle
  F7 S1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001216},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001217},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000037};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000038},  !- Handle
  F7 S2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001220},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001221},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000038};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000039},  !- Handle
  F7 SE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001224},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001225},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000039};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000040},  !- Handle
  F7 SW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001228},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001229},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000040};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000041},  !- Handle
  F8 N1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001232},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001233},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000041};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000042},  !- Handle
  F8 N2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001236},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001237},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000042};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000043},  !- Handle
  F8 NE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001240},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001241},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000043};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000044},  !- Handle
  F8 NW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001244},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001245},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000044};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000045},  !- Handle
  F8 S1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001248},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001249},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000045};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000046},  !- Handle
  F8 S2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001252},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001253},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000046};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000047},  !- Handle
  F8 SE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001256},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001257},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000047};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000048},  !- Handle
  F8 SW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001260},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001261},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000048};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000049},  !- Handle
  F9 N1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001264},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001265},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000049};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000050},  !- Handle
  F9 N2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001268},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001269},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000050};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000051},  !- Handle
  F9 NE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001272},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001273},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000051};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000052},  !- Handle
  F9 NW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001276},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001277},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000052};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000053},  !- Handle
  F9 S1 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001280},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001281},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000053};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000054},  !- Handle
  F9 S2 Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001284},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001285},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000054};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000055},  !- Handle
  F9 SE Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001288},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001289},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000055};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000056},  !- Handle
  F9 SW Apartment WUC 0.1486gpm 140F,      !- Name
  {00000000-0000-0000-0018-000000001292},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001293},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000056};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000057},  !- Handle
  G N1 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001296},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001297},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000057};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000058},  !- Handle
  G N2 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001300},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001301},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000058};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000059},  !- Handle
  G NE Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001304},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001305},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000059};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000060},  !- Handle
  G NW Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001308},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001309},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000060};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000061},  !- Handle
  G S1 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001312},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001313},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000061};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000062},  !- Handle
  G S2 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001316},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001317},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000062};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000063},  !- Handle
  G SW Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001320},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001321},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000063};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000064},  !- Handle
  M N1 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001324},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001325},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000064};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000065},  !- Handle
  M N2 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001328},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001329},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000065};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000066},  !- Handle
  M NE Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001332},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001333},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000066};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000067},  !- Handle
  M NW Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001336},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001337},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000067};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000068},  !- Handle
  M S1 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001340},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001341},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000068};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000069},  !- Handle
  M S2 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001344},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001345},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000069};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000070},  !- Handle
  M SE Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001348},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001349},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000070};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000071},  !- Handle
  M SW Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001352},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001353},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000071};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000072},  !- Handle
  Office WUC 0.1486gpm 140F,               !- Name
  {00000000-0000-0000-0018-000000001356},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001357},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000072};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000073},  !- Handle
  T N1 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001360},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001361},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000073};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000074},  !- Handle
  T N2 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001364},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001365},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000074};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000075},  !- Handle
  T NE Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001368},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001369},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000075};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000076},  !- Handle
  T NW Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001372},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001373},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000076};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000077},  !- Handle
  T S1 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001376},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001377},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000077};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000078},  !- Handle
  T S2 Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001380},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001381},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000078};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000079},  !- Handle
  T SE Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001384},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001385},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000079};  !- Water Use Equipment Name 1

OS:WaterUse:Connections,
  {00000000-0000-0000-0103-000000000080},  !- Handle
  T SW Apartment WUC 0.1486gpm 140F,       !- Name
  {00000000-0000-0000-0018-000000001388},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000001389},  !- Outlet Node Name
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Reclamation Water Storage Tank Name
  ,                                        !- Hot Water Supply Temperature Schedule Name
  ,                                        !- Cold Water Supply Temperature Schedule Name
  None,                                    !- Drain Water Heat Exchanger Type
  Plant,                                   !- Drain Water Heat Exchanger Destination
  ,                                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00000000-0000-0000-0104-000000000080};  !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000001},  !- Handle
  F2 N1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000001},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000002},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000002},  !- Handle
  F2 N2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000002},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000003},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000003},  !- Handle
  F2 NE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000003},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000004},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000004},  !- Handle
  F2 NW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000004},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000005},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000005},  !- Handle
  F2 S1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000005},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000006},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000006},  !- Handle
  F2 S2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000006},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000007},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000007},  !- Handle
  F2 SE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000007},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000008},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000008},  !- Handle
  F2 SW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000008},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000009},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000009},  !- Handle
  F3 N1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000009},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000011},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000010},  !- Handle
  F3 N2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000010},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000012},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000011},  !- Handle
  F3 NE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000011},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000013},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000012},  !- Handle
  F3 NW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000012},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000014},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000013},  !- Handle
  F3 S1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000013},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000015},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000014},  !- Handle
  F3 S2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000014},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000016},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000015},  !- Handle
  F3 SE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000015},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000017},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000016},  !- Handle
  F3 SW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000016},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000018},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000017},  !- Handle
  F4 N1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000017},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000020},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000018},  !- Handle
  F4 N2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000018},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000021},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000019},  !- Handle
  F4 NE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000019},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000022},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000020},  !- Handle
  F4 NW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000020},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000023},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000021},  !- Handle
  F4 S1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000021},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000024},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000022},  !- Handle
  F4 S2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000022},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000025},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000023},  !- Handle
  F4 SE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000023},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000026},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000024},  !- Handle
  F4 SW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000024},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000027},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000025},  !- Handle
  F6 N1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000025},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000029},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000026},  !- Handle
  F6 N2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000026},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000030},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000027},  !- Handle
  F6 NE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000027},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000031},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000028},  !- Handle
  F6 NW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000028},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000032},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000029},  !- Handle
  F6 S1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000029},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000033},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000030},  !- Handle
  F6 S2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000030},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000034},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000031},  !- Handle
  F6 SE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000031},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000035},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000032},  !- Handle
  F6 SW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000032},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000036},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000033},  !- Handle
  F7 N1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000033},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000038},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000034},  !- Handle
  F7 N2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000034},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000039},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000035},  !- Handle
  F7 NE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000035},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000040},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000036},  !- Handle
  F7 NW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000036},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000041},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000037},  !- Handle
  F7 S1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000037},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000042},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000038},  !- Handle
  F7 S2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000038},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000043},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000039},  !- Handle
  F7 SE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000039},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000044},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000040},  !- Handle
  F7 SW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000040},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000045},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000041},  !- Handle
  F8 N1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000041},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000047},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000042},  !- Handle
  F8 N2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000042},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000048},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000043},  !- Handle
  F8 NE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000043},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000049},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000044},  !- Handle
  F8 NW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000044},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000050},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000045},  !- Handle
  F8 S1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000045},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000051},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000046},  !- Handle
  F8 S2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000046},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000052},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000047},  !- Handle
  F8 SE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000047},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000053},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000048},  !- Handle
  F8 SW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000048},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000054},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000049},  !- Handle
  F9 N1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000049},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000056},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000050},  !- Handle
  F9 N2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000050},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000057},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000051},  !- Handle
  F9 NE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000051},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000058},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000052},  !- Handle
  F9 NW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000052},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000059},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000053},  !- Handle
  F9 S1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000053},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000060},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000054},  !- Handle
  F9 S2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000054},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000061},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000055},  !- Handle
  F9 SE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000055},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000062},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000056},  !- Handle
  F9 SW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000056},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000063},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000057},  !- Handle
  G N1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000057},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000065},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000058},  !- Handle
  G N2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000058},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000066},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000059},  !- Handle
  G NE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000059},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000067},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000060},  !- Handle
  G NW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000060},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000068},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000061},  !- Handle
  G S1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000061},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000069},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000062},  !- Handle
  G S2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000062},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000070},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000063},  !- Handle
  G SW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000063},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000071},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000064},  !- Handle
  M N1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000064},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000073},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000065},  !- Handle
  M N2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000065},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000074},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000066},  !- Handle
  M NE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000066},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000075},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000067},  !- Handle
  M NW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000067},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000076},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000068},  !- Handle
  M S1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000068},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000077},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000069},  !- Handle
  M S2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000069},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000078},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000070},  !- Handle
  M SE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000070},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000079},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000071},  !- Handle
  M SW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000071},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000080},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000072},  !- Handle
  Office Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000072},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000081},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000073},  !- Handle
  T N1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000073},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000083},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000074},  !- Handle
  T N2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000074},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000084},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000075},  !- Handle
  T NE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000075},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000085},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000076},  !- Handle
  T NW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000076},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000086},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000077},  !- Handle
  T S1 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000077},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000087},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000078},  !- Handle
  T S2 Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000078},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000088},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000079},  !- Handle
  T SE Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000079},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000089},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment,
  {00000000-0000-0000-0104-000000000080},  !- Handle
  T SW Apartment Service Water Use 0.1486gpm 140F, !- Name
  {00000000-0000-0000-0105-000000000080},  !- Water Use Equipment Definition Name
  {00000000-0000-0000-0085-000000000090},  !- Space Name
  {00000000-0000-0000-0065-000000000011};  !- Flow Rate Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000001},  !- Handle
  F2 n1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000002},  !- Handle
  F2 n2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000003},  !- Handle
  F2 ne apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000004},  !- Handle
  F2 nw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000005},  !- Handle
  F2 s1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000006},  !- Handle
  F2 s2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000007},  !- Handle
  F2 se apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000008},  !- Handle
  F2 sw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000009},  !- Handle
  F3 n1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000010},  !- Handle
  F3 n2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000011},  !- Handle
  F3 ne apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000012},  !- Handle
  F3 nw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000013},  !- Handle
  F3 s1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000014},  !- Handle
  F3 s2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000015},  !- Handle
  F3 se apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000016},  !- Handle
  F3 sw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000017},  !- Handle
  F4 n1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000018},  !- Handle
  F4 n2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000019},  !- Handle
  F4 ne apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000020},  !- Handle
  F4 nw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000021},  !- Handle
  F4 s1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000022},  !- Handle
  F4 s2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000023},  !- Handle
  F4 se apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000024},  !- Handle
  F4 sw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000025},  !- Handle
  F6 n1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000026},  !- Handle
  F6 n2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000027},  !- Handle
  F6 ne apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000028},  !- Handle
  F6 nw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000029},  !- Handle
  F6 s1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000030},  !- Handle
  F6 s2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000031},  !- Handle
  F6 se apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000032},  !- Handle
  F6 sw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000033},  !- Handle
  F7 n1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000034},  !- Handle
  F7 n2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000035},  !- Handle
  F7 ne apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000036},  !- Handle
  F7 nw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000037},  !- Handle
  F7 s1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000038},  !- Handle
  F7 s2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000039},  !- Handle
  F7 se apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000040},  !- Handle
  F7 sw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000041},  !- Handle
  F8 n1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000042},  !- Handle
  F8 n2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000043},  !- Handle
  F8 ne apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000044},  !- Handle
  F8 nw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000045},  !- Handle
  F8 s1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000046},  !- Handle
  F8 s2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000047},  !- Handle
  F8 se apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000048},  !- Handle
  F8 sw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000049},  !- Handle
  F9 n1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000050},  !- Handle
  F9 n2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000051},  !- Handle
  F9 ne apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000052},  !- Handle
  F9 nw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000053},  !- Handle
  F9 s1 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000054},  !- Handle
  F9 s2 apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000055},  !- Handle
  F9 se apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000056},  !- Handle
  F9 sw apartment 0.1486gpm 140F,          !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000057},  !- Handle
  G n1 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000058},  !- Handle
  G n2 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000059},  !- Handle
  G ne apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000060},  !- Handle
  G nw apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000061},  !- Handle
  G s1 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000062},  !- Handle
  G s2 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000063},  !- Handle
  G sw apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000064},  !- Handle
  M n1 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000065},  !- Handle
  M n2 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000066},  !- Handle
  M ne apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000067},  !- Handle
  M nw apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000068},  !- Handle
  M s1 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000069},  !- Handle
  M s2 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000070},  !- Handle
  M se apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000071},  !- Handle
  M sw apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000072},  !- Handle
  Office 0.1486gpm 140F,                   !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000073},  !- Handle
  T n1 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000074},  !- Handle
  T n2 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000075},  !- Handle
  T ne apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000076},  !- Handle
  T nw apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000077},  !- Handle
  T s1 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000078},  !- Handle
  T s2 apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000079},  !- Handle
  T se apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WaterUse:Equipment:Definition,
  {00000000-0000-0000-0105-000000000080},  !- Handle
  T sw apartment 0.1486gpm 140F,           !- Name
  ,                                        !- End-Use Subcategory
  9.37418729962303e-06,                    !- Peak Flow Rate {m3/s}
  {00000000-0000-0000-0065-000000000006},  !- Target Temperature Schedule Name
  {00000000-0000-0000-0065-000000000005},  !- Sensible Fraction Schedule Name
  {00000000-0000-0000-0065-000000000004};  !- Latent Fraction Schedule Name

OS:WeatherFile,
  {00000000-0000-0000-0106-000000000001},  !- Handle
  Calgary Intl AP,                         !- City
  AB,                                      !- State Province Region
  CAN,                                     !- Country
  CWEC2020,                                !- Data Source
  718770,                                  !- WMO Number
  51.11,                                   !- Latitude {deg}
  -114.02,                                 !- Longitude {deg}
  -7,                                      !- Time Zone {hr}
  1084.1,                                  !- Elevation {m}
  CAN_AB_Calgary.Intl.AP.718770_CWEC2020.epw, !- Url
  1F2D03BB,                                !- Checksum
  ,                                        !- Start Date Actual Year
  Sunday;                                  !- Start Day of Week

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0107-000000000001},  !- Handle
  SimpleGlazing,                           !- Name
  2.2,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:WindowMaterial:SimpleGlazingSystem,
  {00000000-0000-0000-0107-000000000002},  !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,        !- Name
  1.9,                                     !- U-Factor {W/m2-K}
  0.6,                                     !- Solar Heat Gain Coefficient
  0.21;                                    !- Visible Transmittance

OS:YearDescription,
  {00000000-0000-0000-0108-000000000001},  !- Handle
  ,                                        !- Calendar Year
  Sunday;                                  !- Day of Week for Start Day

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000001},  !- Handle
  Zone Control Humidistat 1,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000002},  !- Handle
  Zone Control Humidistat 10,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000003},  !- Handle
  Zone Control Humidistat 11,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000004},  !- Handle
  Zone Control Humidistat 12,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000005},  !- Handle
  Zone Control Humidistat 13,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000006},  !- Handle
  Zone Control Humidistat 14,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000007},  !- Handle
  Zone Control Humidistat 15,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000008},  !- Handle
  Zone Control Humidistat 16,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000009},  !- Handle
  Zone Control Humidistat 17,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000010},  !- Handle
  Zone Control Humidistat 18,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000011},  !- Handle
  Zone Control Humidistat 19,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000012},  !- Handle
  Zone Control Humidistat 2,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000013},  !- Handle
  Zone Control Humidistat 20,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000014},  !- Handle
  Zone Control Humidistat 21,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000015},  !- Handle
  Zone Control Humidistat 22,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000016},  !- Handle
  Zone Control Humidistat 23,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000017},  !- Handle
  Zone Control Humidistat 24,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000018},  !- Handle
  Zone Control Humidistat 25,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000019},  !- Handle
  Zone Control Humidistat 26,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000020},  !- Handle
  Zone Control Humidistat 27,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000021},  !- Handle
  Zone Control Humidistat 28,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000022},  !- Handle
  Zone Control Humidistat 29,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000023},  !- Handle
  Zone Control Humidistat 3,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000024},  !- Handle
  Zone Control Humidistat 30,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000025},  !- Handle
  Zone Control Humidistat 31,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000026},  !- Handle
  Zone Control Humidistat 32,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000027},  !- Handle
  Zone Control Humidistat 33,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000028},  !- Handle
  Zone Control Humidistat 34,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000029},  !- Handle
  Zone Control Humidistat 35,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000030},  !- Handle
  Zone Control Humidistat 36,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000031},  !- Handle
  Zone Control Humidistat 37,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000032},  !- Handle
  Zone Control Humidistat 38,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000033},  !- Handle
  Zone Control Humidistat 39,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000034},  !- Handle
  Zone Control Humidistat 4,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000035},  !- Handle
  Zone Control Humidistat 40,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000036},  !- Handle
  Zone Control Humidistat 41,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000037},  !- Handle
  Zone Control Humidistat 42,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000038},  !- Handle
  Zone Control Humidistat 43,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000039},  !- Handle
  Zone Control Humidistat 44,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000040},  !- Handle
  Zone Control Humidistat 45,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000041},  !- Handle
  Zone Control Humidistat 46,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000042},  !- Handle
  Zone Control Humidistat 47,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000043},  !- Handle
  Zone Control Humidistat 48,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000044},  !- Handle
  Zone Control Humidistat 49,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000045},  !- Handle
  Zone Control Humidistat 5,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000046},  !- Handle
  Zone Control Humidistat 50,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000047},  !- Handle
  Zone Control Humidistat 51,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000048},  !- Handle
  Zone Control Humidistat 52,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000049},  !- Handle
  Zone Control Humidistat 53,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000050},  !- Handle
  Zone Control Humidistat 54,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000051},  !- Handle
  Zone Control Humidistat 55,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000052},  !- Handle
  Zone Control Humidistat 56,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000053},  !- Handle
  Zone Control Humidistat 57,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000054},  !- Handle
  Zone Control Humidistat 58,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000055},  !- Handle
  Zone Control Humidistat 59,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000056},  !- Handle
  Zone Control Humidistat 6,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000057},  !- Handle
  Zone Control Humidistat 60,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000058},  !- Handle
  Zone Control Humidistat 61,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000059},  !- Handle
  Zone Control Humidistat 62,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000060},  !- Handle
  Zone Control Humidistat 63,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000061},  !- Handle
  Zone Control Humidistat 64,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000062},  !- Handle
  Zone Control Humidistat 65,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000063},  !- Handle
  Zone Control Humidistat 66,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000064},  !- Handle
  Zone Control Humidistat 67,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000065},  !- Handle
  Zone Control Humidistat 68,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000066},  !- Handle
  Zone Control Humidistat 69,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000067},  !- Handle
  Zone Control Humidistat 7,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000068},  !- Handle
  Zone Control Humidistat 70,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000069},  !- Handle
  Zone Control Humidistat 71,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000070},  !- Handle
  Zone Control Humidistat 72,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000071},  !- Handle
  Zone Control Humidistat 73,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000072},  !- Handle
  Zone Control Humidistat 74,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000073},  !- Handle
  Zone Control Humidistat 75,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000074},  !- Handle
  Zone Control Humidistat 76,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000075},  !- Handle
  Zone Control Humidistat 77,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000076},  !- Handle
  Zone Control Humidistat 78,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000077},  !- Handle
  Zone Control Humidistat 79,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000078},  !- Handle
  Zone Control Humidistat 8,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000079},  !- Handle
  Zone Control Humidistat 80,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000080},  !- Handle
  Zone Control Humidistat 81,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000081},  !- Handle
  Zone Control Humidistat 82,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000082},  !- Handle
  Zone Control Humidistat 83,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000083},  !- Handle
  Zone Control Humidistat 84,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000084},  !- Handle
  Zone Control Humidistat 85,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000085},  !- Handle
  Zone Control Humidistat 86,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000086},  !- Handle
  Zone Control Humidistat 87,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000087},  !- Handle
  Zone Control Humidistat 88,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000088},  !- Handle
  Zone Control Humidistat 89,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000089},  !- Handle
  Zone Control Humidistat 9,               !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {00000000-0000-0000-0109-000000000090},  !- Handle
  Zone Control Humidistat 90,              !- Name
  ;                                        !- Humidifying Relative Humidity Setpoint Schedule Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000001},  !- Handle
  Zone HVAC Baseboard Convective Water 1,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000001};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000002},  !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000002};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000003},  !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000003};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000004},  !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000004};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000005},  !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000005};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000006},  !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000006};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000007},  !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000007};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000008},  !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000008};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000009},  !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000009};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000010},  !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000010};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000011},  !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000011};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000012},  !- Handle
  Zone HVAC Baseboard Convective Water 2,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000012};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000013},  !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000013};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000014},  !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000014};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000015},  !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000015};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000016},  !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000016};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000017},  !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000017};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000018},  !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000018};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000019},  !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000019};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000020},  !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000020};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000021},  !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000021};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000022},  !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000022};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000023},  !- Handle
  Zone HVAC Baseboard Convective Water 3,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000023};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000024},  !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000024};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000025},  !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000025};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000026},  !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000026};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000027},  !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000027};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000028},  !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000028};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000029},  !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000029};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000030},  !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000030};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000031},  !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000031};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000032},  !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000032};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000033},  !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000033};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000034},  !- Handle
  Zone HVAC Baseboard Convective Water 4,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000034};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000035},  !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000035};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000036},  !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000036};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000037},  !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000037};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000038},  !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000038};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000039},  !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000039};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000040},  !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000040};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000041},  !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000041};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000042},  !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000042};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000043},  !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000043};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000044},  !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000044};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000045},  !- Handle
  Zone HVAC Baseboard Convective Water 5,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000045};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000046},  !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000046};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000047},  !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000047};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000048},  !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000048};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000049},  !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000049};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000050},  !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000050};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000051},  !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000051};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000052},  !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000052};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000053},  !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000053};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000054},  !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000054};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000055},  !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000055};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000056},  !- Handle
  Zone HVAC Baseboard Convective Water 6,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000056};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000057},  !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000057};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000058},  !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000058};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000059},  !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000059};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000060},  !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000060};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000061},  !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000061};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000062},  !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000062};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000063},  !- Handle
  Zone HVAC Baseboard Convective Water 66, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000063};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000064},  !- Handle
  Zone HVAC Baseboard Convective Water 67, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000064};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000065},  !- Handle
  Zone HVAC Baseboard Convective Water 68, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000065};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000066},  !- Handle
  Zone HVAC Baseboard Convective Water 69, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000066};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000067},  !- Handle
  Zone HVAC Baseboard Convective Water 7,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000067};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000068},  !- Handle
  Zone HVAC Baseboard Convective Water 70, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000068};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000069},  !- Handle
  Zone HVAC Baseboard Convective Water 71, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000069};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000070},  !- Handle
  Zone HVAC Baseboard Convective Water 72, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000070};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000071},  !- Handle
  Zone HVAC Baseboard Convective Water 73, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000071};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000072},  !- Handle
  Zone HVAC Baseboard Convective Water 74, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000072};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000073},  !- Handle
  Zone HVAC Baseboard Convective Water 75, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000073};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000074},  !- Handle
  Zone HVAC Baseboard Convective Water 76, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000074};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000075},  !- Handle
  Zone HVAC Baseboard Convective Water 77, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000075};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000076},  !- Handle
  Zone HVAC Baseboard Convective Water 78, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000076};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000077},  !- Handle
  Zone HVAC Baseboard Convective Water 79, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000077};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000078},  !- Handle
  Zone HVAC Baseboard Convective Water 8,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000078};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000079},  !- Handle
  Zone HVAC Baseboard Convective Water 80, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000079};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000080},  !- Handle
  Zone HVAC Baseboard Convective Water 81, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000080};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000081},  !- Handle
  Zone HVAC Baseboard Convective Water 82, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000081};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000082},  !- Handle
  Zone HVAC Baseboard Convective Water 83, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000082};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000083},  !- Handle
  Zone HVAC Baseboard Convective Water 84, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000083};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000084},  !- Handle
  Zone HVAC Baseboard Convective Water 85, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000084};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000085},  !- Handle
  Zone HVAC Baseboard Convective Water 86, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000085};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000086},  !- Handle
  Zone HVAC Baseboard Convective Water 87, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000086};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000087},  !- Handle
  Zone HVAC Baseboard Convective Water 88, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000087};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000088},  !- Handle
  Zone HVAC Baseboard Convective Water 89, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000088};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000089},  !- Handle
  Zone HVAC Baseboard Convective Water 9,  !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000089};  !- Heating Coil Name

OS:ZoneHVAC:Baseboard:Convective:Water,
  {00000000-0000-0000-0110-000000000090},  !- Handle
  Zone HVAC Baseboard Convective Water 90, !- Name
  {00000000-0000-0000-0062-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000090};  !- Heating Coil Name

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000001},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000001},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000002},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000002},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000002},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000003},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000003},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000003},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000048},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000048},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000004},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000004},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000053},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000053},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000005},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000005},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000058},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000058},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000006},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000006},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000066},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000066},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000007},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000007},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000074},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000074},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000008},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 10_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000008},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000045},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000045},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000009},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000009},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000004},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000010},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000010},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000010},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000011},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000011},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000043},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000043},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000012},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000012},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000054},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000054},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000013},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000013},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000059},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000059},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000014},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000014},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000060},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000060},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000015},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000015},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000076},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000076},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000016},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000016},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000023},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000023},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000017},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000017},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000007},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000018},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000018},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000019},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000019},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000019},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000019},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000022},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000022},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000020},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000020},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000037},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000037},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000021},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000021},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000052},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000052},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000022},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000022},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000055},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000055},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000023},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000023},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000079},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000079},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000024},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000024},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000067},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000067},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000025},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000025},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000016},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000016},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000026},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000026},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000017},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000017},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000027},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000027},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000018},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000018},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000028},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000028},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000044},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000044},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000029},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000029},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000070},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000070},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000030},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000030},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000072},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000072},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000031},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000031},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000075},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000075},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000032},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000032},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000012},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000012},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000033},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000033},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000036},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000036},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000034},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000034},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000041},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000041},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000035},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000035},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000047},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000047},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000036},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000036},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000049},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000049},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000037},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000037},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000050},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000050},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000038},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000038},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000065},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000065},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000039},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000039},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000073},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000073},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000040},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 4_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000040},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000029},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000029},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000041},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000041},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000056},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000056},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000042},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000042},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000011},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000011},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000043},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000043},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000028},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000028},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000044},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000044},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000032},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000032},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000045},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000045},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000035},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000035},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000046},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000046},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000062},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000062},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000047},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000047},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000071},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000071},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000048},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 5_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000048},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000001},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000049},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000049},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000008},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000050},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000050},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000026},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000026},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000051},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000051},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000027},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000027},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000052},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000052},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000031},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000031},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000053},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000053},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000033},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000033},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000054},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000054},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000038},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000038},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000055},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000055},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000046},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000046},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000056},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 6_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000056},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000034},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000034},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000057},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000057},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000020},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000020},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000058},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000058},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000021},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000021},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000059},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000059},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000024},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000024},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000060},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000060},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000051},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000051},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000061},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000061},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000061},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000061},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000062},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000062},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000068},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000068},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000063},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000063},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000077},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000077},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000064},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 7_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000064},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000015},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000015},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000065},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000065},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000005},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000066},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000066},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000006},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000067},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000067},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000030},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000030},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000068},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000068},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000039},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000039},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000069},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000069},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000042},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000042},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000070},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000070},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000064},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000064},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000071},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000071},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000069},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000069},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000072},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 8_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000072},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000078},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000078},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000073},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 1 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000073},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000009},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000074},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 2 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000074},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000013},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000013},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000075},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 3 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000075},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000014},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000014},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000076},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 4 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000076},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000025},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000025},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000077},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 5 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000077},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000040},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000040},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000078},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 6 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000078},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000057},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000057},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000079},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG 7 Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000079},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000063},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000063},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000080},  !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 9_SCHG Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000080},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000089},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0007-000000000080},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000081},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 10_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000081},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000080},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000001},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000082},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000082},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000088},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000010},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000083},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000083},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000090},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000002},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000084},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000084},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000081},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000003},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000085},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 4_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000085},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000087},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000009},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000086},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 5_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000086},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000083},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000005},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000087},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 6_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000087},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000085},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000007},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000088},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 7_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000088},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000086},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000008},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000089},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 8_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000089},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000082},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000004},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ZoneHVAC:EquipmentList,
  {00000000-0000-0000-0111-000000000090},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 9_SCH=G Zone HVAC Equipment List, !- Name
  {00000000-0000-0000-0097-000000000090},  !- Thermal Zone
  ,                                        !- Load Distribution Scheme
  {00000000-0000-0000-0110-000000000084},  !- Zone Equipment 1
  1,                                       !- Zone Equipment Cooling Sequence 1
  1,                                       !- Zone Equipment Heating or No-Load Sequence 1
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {00000000-0000-0000-0006-000000000006},  !- Zone Equipment 2
  2,                                       !- Zone Equipment Cooling Sequence 2
  2,                                       !- Zone Equipment Heating or No-Load Sequence 2
  ,                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                        !- Zone Equipment Sequential Heating Fraction Schedule Name 2

