OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000001},  !- Handle
  {00000000-0000-0000-0066-000000000557},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  10.106877323420079,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  10,                                      !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000002},  !- Handle
  {00000000-0000-0000-0066-000000000506},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  10.106877323420079,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  10,                                      !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000003},  !- Handle
  {00000000-0000-0000-0066-000000000507},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.394052044609666,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000004},  !- Handle
  {00000000-0000-0000-0066-000000000508},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  3.1366171003717445,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  3,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000005},  !- Handle
  {00000000-0000-0000-0066-000000000509},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  124.0639239333002,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  3,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000006},  !- Handle
  {00000000-0000-0000-0066-000000000510},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  3.4851301115241649,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000007},  !- Handle
  {00000000-0000-0000-0066-000000000511},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.7881040892193307,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000008},  !- Handle
  {00000000-0000-0000-0066-000000000512},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.0455390334572494,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000009},  !- Handle
  {00000000-0000-0000-0066-000000000513},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  30.909452782737684,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000010},  !- Handle
  {00000000-0000-0000-0066-000000000514},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  7.3187732342007452,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  7,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000011},  !- Handle
  {00000000-0000-0000-0066-000000000515},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  11.152416356877328,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000012},  !- Handle
  {00000000-0000-0000-0066-000000000516},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  52.044609665427529,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000013},  !- Handle
  {00000000-0000-0000-0066-000000000517},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  7.3187732342007505,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  7,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000014},  !- Handle
  {00000000-0000-0000-0066-000000000518},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  9.4098513011152445,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  9,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000015},  !- Handle
  {00000000-0000-0000-0066-000000000519},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  13.940520446096663,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  5,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000016},  !- Handle
  {00000000-0000-0000-0066-000000000520},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.394052044609666,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000017},  !- Handle
  {00000000-0000-0000-0066-000000000521},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  61.802973977695189,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000018},  !- Handle
  {00000000-0000-0000-0066-000000000522},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.7881040892193329,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000019},  !- Handle
  {00000000-0000-0000-0066-000000000523},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  24.395910780669155,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000020},  !- Handle
  {00000000-0000-0000-0066-000000000524},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.7425650557620824,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000021},  !- Handle
  {00000000-0000-0000-0066-000000000525},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  3.1366171003717485,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  3,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000022},  !- Handle
  {00000000-0000-0000-0066-000000000526},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.0206436788338271,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000023},  !- Handle
  {00000000-0000-0000-0066-000000000527},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.7881040892193321,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000024},  !- Handle
  {00000000-0000-0000-0066-000000000528},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  3.1366171003717511,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  3,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000025},  !- Handle
  {00000000-0000-0000-0066-000000000529},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  50.650557620817857,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000026},  !- Handle
  {00000000-0000-0000-0066-000000000530},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.0455390334572494,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000027},  !- Handle
  {00000000-0000-0000-0066-000000000531},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.0455390334572494,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000028},  !- Handle
  {00000000-0000-0000-0066-000000000532},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  4.1808983768989849,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  4,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000029},  !- Handle
  {00000000-0000-0000-0066-000000000533},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.7881040892193365,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000030},  !- Handle
  {00000000-0000-0000-0066-000000000534},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.394052044609666,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000031},  !- Handle
  {00000000-0000-0000-0066-000000000535},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  8.0862336445862475,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  8,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000032},  !- Handle
  {00000000-0000-0000-0066-000000000536},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.0529812955536713,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  5,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000033},  !- Handle
  {00000000-0000-0000-0066-000000000537},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.7881040892193365,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000034},  !- Handle
  {00000000-0000-0000-0066-000000000538},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  4.1821561338289968,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  3,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000035},  !- Handle
  {00000000-0000-0000-0066-000000000539},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.7881040892193321,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000036},  !- Handle
  {00000000-0000-0000-0066-000000000540},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.394052044609666,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000037},  !- Handle
  {00000000-0000-0000-0066-000000000541},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  2.0910780669144988,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000038},  !- Handle
  {00000000-0000-0000-0066-000000000542},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.394052044609666,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000039},  !- Handle
  {00000000-0000-0000-0066-000000000543},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.0455390334572494,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000040},  !- Handle
  {00000000-0000-0000-0066-000000000544},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.394052044609666,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000041},  !- Handle
  {00000000-0000-0000-0066-000000000545},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.0538960278664069,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  5,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000042},  !- Handle
  {00000000-0000-0000-0066-000000000546},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  6.2732342007434907,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  6,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000043},  !- Handle
  {00000000-0000-0000-0066-000000000547},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.0455390334572494,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000044},  !- Handle
  {00000000-0000-0000-0066-000000000548},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.394052044609666,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000045},  !- Handle
  {00000000-0000-0000-0066-000000000549},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.0455390334572494,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000046},  !- Handle
  {00000000-0000-0000-0066-000000000550},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  24.395910780669155,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000047},  !- Handle
  {00000000-0000-0000-0066-000000000551},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.394052044609666,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000048},  !- Handle
  {00000000-0000-0000-0066-000000000552},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.045539033457249,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000049},  !- Handle
  {00000000-0000-0000-0066-000000000553},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  213.52230483271384,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  3,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000050},  !- Handle
  {00000000-0000-0000-0066-000000000554},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  1.7425650557620824,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000051},  !- Handle
  {00000000-0000-0000-0066-000000000555},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  46.468401486988768,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000052},  !- Handle
  {00000000-0000-0000-0066-000000000556},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  69.702602230482981,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000053},  !- Handle
  {00000000-0000-0000-0066-000000000558},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  39.079925650557719,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  7,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000054},  !- Handle
  {00000000-0000-0000-0066-000000000560},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  77.253717472119007,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  6,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000055},  !- Handle
  {00000000-0000-0000-0066-000000000559},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  28.578066914498145,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  13,                                      !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000001},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000506},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000012},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000145},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000148},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000147},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000146},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000023},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000023},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 10, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000507},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000003},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000325},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000328},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000327},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000326},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000004},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 11, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000508},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000004},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000343},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000346},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000345},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000344},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000005},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000005},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000004},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 12, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000509},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000005},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000361},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000364},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000363},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000362},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000006},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000006},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000005},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 13, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000510},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000006},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000391},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000394},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000393},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000392},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000007},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000007},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000006},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 14, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000511},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000007},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000415},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000418},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000417},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000416},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000008},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000008},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000007},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 15, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000512},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000008},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000433},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000436},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000435},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000434},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000009},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000009},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000008},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 16, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000513},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000009},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000451},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000454},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000453},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000452},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000010},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000010},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000009},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 17, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000514},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000010},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000469},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000472},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000471},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000470},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000011},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000011},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000010},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 18, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000515},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000011},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000487},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000490},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000489},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000488},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000013},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000013},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000011},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 19, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000516},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000013},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000505},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000508},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000507},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000506},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000014},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000014},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000012},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000517},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000023},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000163},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000166},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000165},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000164},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000034},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000034},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000013},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 20, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000518},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000014},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000523},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000526},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000525},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000524},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000015},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000015},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000014},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 21, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000519},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000015},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000541},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000544},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000543},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000542},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000016},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000016},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000015},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 22, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000520},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000016},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000559},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000562},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000561},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000560},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000017},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000017},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000016},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 23, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000521},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000017},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000577},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000580},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000579},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000578},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000018},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000018},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000017},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 24, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000522},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000018},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000595},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000598},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000597},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000596},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000019},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000019},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000018},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 25, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000523},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000019},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000613},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000616},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000615},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000614},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000020},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000020},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000019},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 26, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000524},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000020},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000631},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000634},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000633},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000632},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000021},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000021},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000020},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 27, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000525},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000021},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000649},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000652},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000651},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000650},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000022},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000022},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000021},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 28, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000526},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000022},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000667},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000670},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000669},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000668},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000024},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000024},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000022},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 29, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000527},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000024},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000685},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000688},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000687},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000686},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000025},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000025},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000023},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000528},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000034},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000181},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000184},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000183},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000182},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000045},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000045},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000024},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 30, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000529},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000025},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000703},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000706},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000705},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000704},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000026},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000026},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000025},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 31, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000530},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000026},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000721},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000724},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000723},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000722},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000027},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000027},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000026},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 32, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000531},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000027},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000739},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000742},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000741},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000740},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000028},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000028},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000027},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 33, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000532},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000028},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000757},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000760},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000759},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000758},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000029},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000029},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000028},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 34, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000533},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000029},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000775},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000778},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000777},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000776},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000030},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000030},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000029},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 35, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000534},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000030},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000793},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000796},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000795},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000794},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000031},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000031},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000030},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 36, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000535},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000031},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000811},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000814},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000813},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000812},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000032},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000032},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000031},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 37, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000536},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000032},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000829},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000832},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000831},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000830},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000033},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000033},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000032},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 38, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000537},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000033},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000847},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000850},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000849},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000848},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000035},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000035},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000033},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 39, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000538},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000035},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000865},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000868},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000867},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000866},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000036},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000036},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000034},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000539},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000045},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000199},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000202},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000201},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000200},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000052},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000052},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000035},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 40, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000540},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000036},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000883},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000886},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000885},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000884},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000037},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000037},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000036},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 41, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000541},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000037},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000901},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000904},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000903},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000902},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000038},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000038},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000037},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 42, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000542},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000038},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000919},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000922},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000921},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000920},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000039},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000039},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000038},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 43, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000543},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000039},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000937},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000940},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000939},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000938},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000040},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000040},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000039},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 44, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000544},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000040},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000955},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000958},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000957},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000956},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000041},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000041},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000040},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 45, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000545},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000041},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000973},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000976},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000975},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000974},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000042},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000042},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000041},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 46, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000546},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000042},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000991},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000994},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000993},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000992},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000043},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000043},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000042},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 47, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000547},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000043},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000001009},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000001012},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000001011},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000001010},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000044},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000044},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000043},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 48, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000548},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000044},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000001027},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000001030},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000001029},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000001028},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000046},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000046},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000044},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 49, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000549},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000046},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000001045},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000001048},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000001047},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000001046},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000047},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000047},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000045},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 5, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000550},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000051},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000223},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000226},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000225},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000224},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000053},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000053},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000046},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 50, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000551},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000047},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000001063},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000001066},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000001065},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000001064},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000048},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000048},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000047},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 51, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000552},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000048},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000001081},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000001084},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000001083},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000001082},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000049},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000049},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000048},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 6, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000553},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000052},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000241},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000244},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000243},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000242},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000054},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000054},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000049},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 7, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000554},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000053},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000271},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000274},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000273},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000272},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000055},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000055},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000050},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000555},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000054},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000289},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000292},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000291},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000290},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000002},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000051},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000556},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000002},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000307},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000310},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000309},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000308},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000003},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000003},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000052},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000557},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000001},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000127},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000130},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000129},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000128},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000012},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000012},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000053},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000558},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000055},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000000073},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000000076},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000000075},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000000074},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000001},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000001},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000054},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000559},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000050},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000001135},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000001138},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000001137},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000001136},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000051},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000051},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000055},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0066-000000000560},  !- Availability Schedule
  {00000000-0000-0000-0010-000000000049},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0017-000000001099},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0017-000000001102},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0017-000000001101},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0017-000000001100},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0005-000000000050},  !- Demand Mixer Name
  {00000000-0000-0000-0006-000000000050},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000001},  !- Handle
  Air Loop HVAC Outdoor Air System 1,      !- Name
  {00000000-0000-0000-0022-000000000001},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000083},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000079},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000080},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000082};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000002},  !- Handle
  Air Loop HVAC Outdoor Air System 10,     !- Name
  {00000000-0000-0000-0022-000000000002},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000299},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000295},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000296},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000298};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000003},  !- Handle
  Air Loop HVAC Outdoor Air System 11,     !- Name
  {00000000-0000-0000-0022-000000000003},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000317},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000313},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000314},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000316};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000004},  !- Handle
  Air Loop HVAC Outdoor Air System 12,     !- Name
  {00000000-0000-0000-0022-000000000004},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000335},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000331},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000332},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000334};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000005},  !- Handle
  Air Loop HVAC Outdoor Air System 13,     !- Name
  {00000000-0000-0000-0022-000000000005},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000353},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000349},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000350},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000352};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000006},  !- Handle
  Air Loop HVAC Outdoor Air System 14,     !- Name
  {00000000-0000-0000-0022-000000000006},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000371},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000367},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000368},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000370};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000007},  !- Handle
  Air Loop HVAC Outdoor Air System 15,     !- Name
  {00000000-0000-0000-0022-000000000007},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000401},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000397},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000398},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000400};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000008},  !- Handle
  Air Loop HVAC Outdoor Air System 16,     !- Name
  {00000000-0000-0000-0022-000000000008},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000425},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000421},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000422},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000424};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000009},  !- Handle
  Air Loop HVAC Outdoor Air System 17,     !- Name
  {00000000-0000-0000-0022-000000000009},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000443},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000439},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000440},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000442};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000010},  !- Handle
  Air Loop HVAC Outdoor Air System 18,     !- Name
  {00000000-0000-0000-0022-000000000010},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000461},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000457},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000458},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000460};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000011},  !- Handle
  Air Loop HVAC Outdoor Air System 19,     !- Name
  {00000000-0000-0000-0022-000000000011},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000479},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000475},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000476},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000478};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000012},  !- Handle
  Air Loop HVAC Outdoor Air System 2,      !- Name
  {00000000-0000-0000-0022-000000000012},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000137},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000133},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000134},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000136};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000013},  !- Handle
  Air Loop HVAC Outdoor Air System 20,     !- Name
  {00000000-0000-0000-0022-000000000013},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000497},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000493},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000494},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000496};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000014},  !- Handle
  Air Loop HVAC Outdoor Air System 21,     !- Name
  {00000000-0000-0000-0022-000000000014},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000515},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000511},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000512},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000514};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000015},  !- Handle
  Air Loop HVAC Outdoor Air System 22,     !- Name
  {00000000-0000-0000-0022-000000000015},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000533},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000529},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000530},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000532};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000016},  !- Handle
  Air Loop HVAC Outdoor Air System 23,     !- Name
  {00000000-0000-0000-0022-000000000016},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000551},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000547},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000548},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000550};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000017},  !- Handle
  Air Loop HVAC Outdoor Air System 24,     !- Name
  {00000000-0000-0000-0022-000000000017},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000569},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000565},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000566},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000568};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000018},  !- Handle
  Air Loop HVAC Outdoor Air System 25,     !- Name
  {00000000-0000-0000-0022-000000000018},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000587},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000583},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000584},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000586};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000019},  !- Handle
  Air Loop HVAC Outdoor Air System 26,     !- Name
  {00000000-0000-0000-0022-000000000019},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000605},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000601},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000602},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000604};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000020},  !- Handle
  Air Loop HVAC Outdoor Air System 27,     !- Name
  {00000000-0000-0000-0022-000000000020},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000623},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000619},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000620},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000622};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000021},  !- Handle
  Air Loop HVAC Outdoor Air System 28,     !- Name
  {00000000-0000-0000-0022-000000000021},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000641},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000637},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000638},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000640};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000022},  !- Handle
  Air Loop HVAC Outdoor Air System 29,     !- Name
  {00000000-0000-0000-0022-000000000022},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000659},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000655},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000656},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000658};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000023},  !- Handle
  Air Loop HVAC Outdoor Air System 3,      !- Name
  {00000000-0000-0000-0022-000000000023},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000155},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000151},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000152},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000154};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000024},  !- Handle
  Air Loop HVAC Outdoor Air System 30,     !- Name
  {00000000-0000-0000-0022-000000000024},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000677},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000673},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000674},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000676};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000025},  !- Handle
  Air Loop HVAC Outdoor Air System 31,     !- Name
  {00000000-0000-0000-0022-000000000025},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000695},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000691},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000692},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000694};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000026},  !- Handle
  Air Loop HVAC Outdoor Air System 32,     !- Name
  {00000000-0000-0000-0022-000000000026},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000713},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000709},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000710},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000712};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000027},  !- Handle
  Air Loop HVAC Outdoor Air System 33,     !- Name
  {00000000-0000-0000-0022-000000000027},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000731},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000727},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000728},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000730};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000028},  !- Handle
  Air Loop HVAC Outdoor Air System 34,     !- Name
  {00000000-0000-0000-0022-000000000028},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000749},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000745},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000746},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000748};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000029},  !- Handle
  Air Loop HVAC Outdoor Air System 35,     !- Name
  {00000000-0000-0000-0022-000000000029},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000767},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000763},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000764},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000766};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000030},  !- Handle
  Air Loop HVAC Outdoor Air System 36,     !- Name
  {00000000-0000-0000-0022-000000000030},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000785},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000781},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000782},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000784};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000031},  !- Handle
  Air Loop HVAC Outdoor Air System 37,     !- Name
  {00000000-0000-0000-0022-000000000031},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000803},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000799},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000800},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000802};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000032},  !- Handle
  Air Loop HVAC Outdoor Air System 38,     !- Name
  {00000000-0000-0000-0022-000000000032},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000821},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000817},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000818},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000820};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000033},  !- Handle
  Air Loop HVAC Outdoor Air System 39,     !- Name
  {00000000-0000-0000-0022-000000000033},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000839},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000835},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000836},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000838};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000034},  !- Handle
  Air Loop HVAC Outdoor Air System 4,      !- Name
  {00000000-0000-0000-0022-000000000034},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000173},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000169},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000170},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000172};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000035},  !- Handle
  Air Loop HVAC Outdoor Air System 40,     !- Name
  {00000000-0000-0000-0022-000000000035},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000857},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000853},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000854},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000856};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000036},  !- Handle
  Air Loop HVAC Outdoor Air System 41,     !- Name
  {00000000-0000-0000-0022-000000000036},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000875},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000871},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000872},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000874};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000037},  !- Handle
  Air Loop HVAC Outdoor Air System 42,     !- Name
  {00000000-0000-0000-0022-000000000037},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000893},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000889},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000890},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000892};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000038},  !- Handle
  Air Loop HVAC Outdoor Air System 43,     !- Name
  {00000000-0000-0000-0022-000000000038},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000911},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000907},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000908},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000910};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000039},  !- Handle
  Air Loop HVAC Outdoor Air System 44,     !- Name
  {00000000-0000-0000-0022-000000000039},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000929},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000925},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000926},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000928};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000040},  !- Handle
  Air Loop HVAC Outdoor Air System 45,     !- Name
  {00000000-0000-0000-0022-000000000040},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000947},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000943},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000944},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000946};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000041},  !- Handle
  Air Loop HVAC Outdoor Air System 46,     !- Name
  {00000000-0000-0000-0022-000000000041},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000965},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000961},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000962},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000964};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000042},  !- Handle
  Air Loop HVAC Outdoor Air System 47,     !- Name
  {00000000-0000-0000-0022-000000000042},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000983},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000979},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000980},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000982};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000043},  !- Handle
  Air Loop HVAC Outdoor Air System 48,     !- Name
  {00000000-0000-0000-0022-000000000043},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000001001},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000997},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000998},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000001000};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000044},  !- Handle
  Air Loop HVAC Outdoor Air System 49,     !- Name
  {00000000-0000-0000-0022-000000000044},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000001019},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000001015},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000001016},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000001018};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000045},  !- Handle
  Air Loop HVAC Outdoor Air System 5,      !- Name
  {00000000-0000-0000-0022-000000000045},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000191},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000187},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000188},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000190};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000046},  !- Handle
  Air Loop HVAC Outdoor Air System 50,     !- Name
  {00000000-0000-0000-0022-000000000046},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000001037},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000001033},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000001034},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000001036};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000047},  !- Handle
  Air Loop HVAC Outdoor Air System 51,     !- Name
  {00000000-0000-0000-0022-000000000047},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000001055},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000001051},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000001052},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000001054};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000048},  !- Handle
  Air Loop HVAC Outdoor Air System 52,     !- Name
  {00000000-0000-0000-0022-000000000048},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000001073},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000001069},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000001070},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000001072};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000049},  !- Handle
  Air Loop HVAC Outdoor Air System 53,     !- Name
  {00000000-0000-0000-0022-000000000049},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000001091},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000001087},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000001088},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000001090};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000050},  !- Handle
  Air Loop HVAC Outdoor Air System 54,     !- Name
  {00000000-0000-0000-0022-000000000050},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000001112},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000001105},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000001106},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000001116};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000051},  !- Handle
  Air Loop HVAC Outdoor Air System 55,     !- Name
  {00000000-0000-0000-0022-000000000051},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000001148},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000001141},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000001142},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000001152};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000052},  !- Handle
  Air Loop HVAC Outdoor Air System 6,      !- Name
  {00000000-0000-0000-0022-000000000052},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000209},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000205},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000206},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000208};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000053},  !- Handle
  Air Loop HVAC Outdoor Air System 7,      !- Name
  {00000000-0000-0000-0022-000000000053},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000233},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000229},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000230},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000232};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000054},  !- Handle
  Air Loop HVAC Outdoor Air System 8,      !- Name
  {00000000-0000-0000-0022-000000000054},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000251},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000247},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000248},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000250};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000055},  !- Handle
  Air Loop HVAC Outdoor Air System 9,      !- Name
  {00000000-0000-0000-0022-000000000055},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0017-000000000281},  !- Mixed Air Node Name
  {00000000-0000-0000-0017-000000000277},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0017-000000000278},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0017-000000000280};  !- Return Air Stream Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000001},  !- Handle
  ALL_ST=Dining area - bar lounge/leisure dining_FL=Building Story 6_SCH=B ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000318},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000315},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000001},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000003},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000002},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000002},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000003},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000556};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000002},  !- Handle
  ALL_ST=Food preparation area_FL=Building Story 6_SCH=B ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000300},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000297},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000002},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000002},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000055},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000055},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000002},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000555};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000003},  !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 1 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000570},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000567},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000003},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000017},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000016},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000016},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000017},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000520};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000004},  !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 2 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000606},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000603},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000004},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000019},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000018},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000018},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000019},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000522};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000005},  !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 3 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000696},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000693},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000005},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000025},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000024},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000024},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000025},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000527};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000006},  !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 4 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000876},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000873},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000006},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000036},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000036},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000035},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000036},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000538};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000007},  !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 5 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000894},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000891},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000007},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000037},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000037},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000036},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000037},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000540};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000008},  !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 6 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000930},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000927},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000008},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000039},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000039},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000038},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000039},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000542};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000009},  !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 7 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000966},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000963},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000009},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000041},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000041},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000041},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000041},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000544};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000010},  !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C 8 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001074},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001071},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000010},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000048},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000048},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000048},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000048},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000551};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000011},  !- Handle
  ALL_ST=Health care facility exam/treatment room_FL=Building Story 2_SCH=C ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000426},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000423},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000011},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000008},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000007},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000007},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000008},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000511};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000012},  !- Handle
  ALL_ST=Health care facility imaging room_FL=Building Story 5_SCH=H ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000234},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000231},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000012},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000051},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000052},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000052},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000058},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000550};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000013},  !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 2_SCH=H ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000588},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000585},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000013},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000018},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000017},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000017},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000018},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000521};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000014},  !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 3_SCH=H ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000714},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000711},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000015},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000026},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000025},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000025},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000026},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000529};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000015},  !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 5_SCH=H ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000372},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000369},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000017},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000006},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000005},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000005},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000006},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000509};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000016},  !- Handle
  ALL_ST=Health care facility nurses station_FL=Building Story 6_SCH=H ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000516},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000513},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000018},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000014},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000013},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000013},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000014},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000516};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000017},  !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 1 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000552},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000549},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000019},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000016},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000015},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000015},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000016},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000519};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000018},  !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 2 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000786},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000783},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000020},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000030},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000030},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000029},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000030},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000533};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000019},  !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H 3 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000858},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000855},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000021},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000035},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000034},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000033},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000035},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000537};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000020},  !- Handle
  ALL_ST=Health care facility operating room_FL=Building Story 3_SCH=H ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000498},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000495},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000022},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000013},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000011},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000011},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000013},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000515};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000021},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 1 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000750},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000747},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000023},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000028},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000028},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000027},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000028},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000531};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000022},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 2 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000768},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000765},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000024},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000029},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000029},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000028},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000029},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000532};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000023},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 3 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000948},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000945},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000025},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000040},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000040},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000039},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000040},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000543};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000024},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 4 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001020},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001017},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000026},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000044},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000044},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000044},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000044},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000547};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000025},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 5 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001038},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001035},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000027},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000046},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000045},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000045},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000046},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000548};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000026},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H 6 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001056},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001053},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000028},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000047},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000047},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000047},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000047},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000549};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000027},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 3_SCH=H ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000354},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000351},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000029},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000005},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000004},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000004},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000005},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000508};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000028},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 1 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000444},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000441},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000030},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000009},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000008},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000008},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000009},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000512};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000029},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 10 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000840},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000837},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000031},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000033},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000033},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000032},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000033},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000536};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000030},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 11 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000912},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000909},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000032},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000038},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000038},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000037},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000038},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000541};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000031},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 12 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000984},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000981},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000033},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000042},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000042},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000042},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000042},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000545};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000032},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 13 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001002},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000999},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000034},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000043},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000043},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000043},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000043},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000546};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000033},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 2 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000480},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000477},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000035},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000011},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000010},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000010},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000011},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000514};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000034},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 3 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000642},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000639},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000036},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000021},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000020},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000020},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000021},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000524};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000035},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 4 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000660},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000657},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000037},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000022},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000021},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000021},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000022},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000525};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000036},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 5 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000678},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000675},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000038},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000024},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000022},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000022},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000024},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000526};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000037},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 6 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000732},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000729},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000039},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000027},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000026},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000026},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000027},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000530};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000038},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 7 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000804},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000801},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000040},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000031},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000031},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000030},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000031},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000534};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000039},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 4_SCH=H 8 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000822},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000819},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000041},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000032},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000032},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000031},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000032},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000535};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000040},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 1 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000156},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000153},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000044},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000023},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000012},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000012},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000023},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000506};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000041},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 2 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000174},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000171},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000045},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000034},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000023},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000023},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000034},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000517};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000042},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 3 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000192},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000189},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000046},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000045},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000035},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000034},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000045},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000528};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000043},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 4 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000210},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000207},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000047},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000050},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000046},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000046},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000056},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000539};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000044},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 5 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000282},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000279},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000048},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000053},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000054},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000054},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000060},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000554};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000045},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 6 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000336},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000333},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000049},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000004},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000003},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000003},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000004},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000507};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000046},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 7 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000534},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000531},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000050},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000015},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000014},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000014},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000015},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000518};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000047},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 8 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000402},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000399},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000051},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000007},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000006},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000006},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000007},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000510};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000048},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H 9 ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001092},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001089},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000052},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000049},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000049},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000049},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000049},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000552};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000049},  !- Handle
  ALL_ST=Health care facility patient room_FL=Building Story 5_SCH=H ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000138},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000135},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000053},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000012},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000001},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000001},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000012},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000557};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000050},  !- Handle
  ALL_ST=Health care facility physical therapy room_FL=Building Story 4_SCH=C ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000624},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000621},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000054},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000020},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000019},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000019},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000020},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000523};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000051},  !- Handle
  ALL_ST=Health care facility recovery room_FL=Building Story 3_SCH=H ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000462},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000459},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000055},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000010},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000009},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000009},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000010},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000513};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000052},  !- Handle
  ALL_ST=Laboratory - other_FL=Building Story 5_SCH=A ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000252},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000249},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000058},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000052},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000053},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000053},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000059},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000553};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {00000000-0000-0000-0004-000000000053},  !- Handle
  WILD_ST=Corridor/Transition area - hospital-sch-B_FL=Building Story 6_SCH=H ASHP, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000084},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000081},  !- Air Outlet Node Name
  Autosize,                                !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                                !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                        !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {00000000-0000-0000-0092-000000000072},  !- Controlling Zone or Thermostat Location
  {00000000-0000-0000-0041-000000000001},  !- Supply Air Fan Name
  {00000000-0000-0000-0015-000000000027},  !- Heating Coil Name
  {00000000-0000-0000-0014-000000000040},  !- Cooling Coil Name
  {00000000-0000-0000-0016-000000000001},  !- Supplemental Heating Coil Name
  Autosize,                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                        !- Fan Placement
  {00000000-0000-0000-0066-000000000558};  !- Supply Air Fan Operating Mode Schedule Name

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000001},  !- Handle
  Air Loop HVAC Zone Mixer 1,              !- Name
  {00000000-0000-0000-0017-000000000078},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000087},  !- Inlet Node Name 1
  {00000000-0000-0000-0017-000000000093},  !- Inlet Node Name 2
  {00000000-0000-0000-0017-000000000099},  !- Inlet Node Name 3
  {00000000-0000-0000-0017-000000000105},  !- Inlet Node Name 4
  {00000000-0000-0000-0017-000000000111},  !- Inlet Node Name 5
  {00000000-0000-0000-0017-000000000117},  !- Inlet Node Name 6
  {00000000-0000-0000-0017-000000000123};  !- Inlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000002},  !- Handle
  Air Loop HVAC Zone Mixer 10,             !- Name
  {00000000-0000-0000-0017-000000000294},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000303};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000003},  !- Handle
  Air Loop HVAC Zone Mixer 11,             !- Name
  {00000000-0000-0000-0017-000000000312},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000321};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000004},  !- Handle
  Air Loop HVAC Zone Mixer 12,             !- Name
  {00000000-0000-0000-0017-000000000330},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000339};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000005},  !- Handle
  Air Loop HVAC Zone Mixer 13,             !- Name
  {00000000-0000-0000-0017-000000000348},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000357};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000006},  !- Handle
  Air Loop HVAC Zone Mixer 14,             !- Name
  {00000000-0000-0000-0017-000000000366},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000375},  !- Inlet Node Name 1
  {00000000-0000-0000-0017-000000000381},  !- Inlet Node Name 2
  {00000000-0000-0000-0017-000000000387};  !- Inlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000007},  !- Handle
  Air Loop HVAC Zone Mixer 15,             !- Name
  {00000000-0000-0000-0017-000000000396},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000405},  !- Inlet Node Name 1
  {00000000-0000-0000-0017-000000000411};  !- Inlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000008},  !- Handle
  Air Loop HVAC Zone Mixer 16,             !- Name
  {00000000-0000-0000-0017-000000000420},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000429};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000009},  !- Handle
  Air Loop HVAC Zone Mixer 17,             !- Name
  {00000000-0000-0000-0017-000000000438},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000447};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000010},  !- Handle
  Air Loop HVAC Zone Mixer 18,             !- Name
  {00000000-0000-0000-0017-000000000456},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000465};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000011},  !- Handle
  Air Loop HVAC Zone Mixer 19,             !- Name
  {00000000-0000-0000-0017-000000000474},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000483};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000012},  !- Handle
  Air Loop HVAC Zone Mixer 2,              !- Name
  {00000000-0000-0000-0017-000000000132},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000141};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000013},  !- Handle
  Air Loop HVAC Zone Mixer 20,             !- Name
  {00000000-0000-0000-0017-000000000492},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000501};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000014},  !- Handle
  Air Loop HVAC Zone Mixer 21,             !- Name
  {00000000-0000-0000-0017-000000000510},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000519};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000015},  !- Handle
  Air Loop HVAC Zone Mixer 22,             !- Name
  {00000000-0000-0000-0017-000000000528},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000537};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000016},  !- Handle
  Air Loop HVAC Zone Mixer 23,             !- Name
  {00000000-0000-0000-0017-000000000546},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000555};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000017},  !- Handle
  Air Loop HVAC Zone Mixer 24,             !- Name
  {00000000-0000-0000-0017-000000000564},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000573};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000018},  !- Handle
  Air Loop HVAC Zone Mixer 25,             !- Name
  {00000000-0000-0000-0017-000000000582},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000591};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000019},  !- Handle
  Air Loop HVAC Zone Mixer 26,             !- Name
  {00000000-0000-0000-0017-000000000600},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000609};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000020},  !- Handle
  Air Loop HVAC Zone Mixer 27,             !- Name
  {00000000-0000-0000-0017-000000000618},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000627};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000021},  !- Handle
  Air Loop HVAC Zone Mixer 28,             !- Name
  {00000000-0000-0000-0017-000000000636},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000645};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000022},  !- Handle
  Air Loop HVAC Zone Mixer 29,             !- Name
  {00000000-0000-0000-0017-000000000654},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000663};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000023},  !- Handle
  Air Loop HVAC Zone Mixer 3,              !- Name
  {00000000-0000-0000-0017-000000000150},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000159};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000024},  !- Handle
  Air Loop HVAC Zone Mixer 30,             !- Name
  {00000000-0000-0000-0017-000000000672},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000681};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000025},  !- Handle
  Air Loop HVAC Zone Mixer 31,             !- Name
  {00000000-0000-0000-0017-000000000690},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000699};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000026},  !- Handle
  Air Loop HVAC Zone Mixer 32,             !- Name
  {00000000-0000-0000-0017-000000000708},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000717};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000027},  !- Handle
  Air Loop HVAC Zone Mixer 33,             !- Name
  {00000000-0000-0000-0017-000000000726},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000735};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000028},  !- Handle
  Air Loop HVAC Zone Mixer 34,             !- Name
  {00000000-0000-0000-0017-000000000744},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000753};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000029},  !- Handle
  Air Loop HVAC Zone Mixer 35,             !- Name
  {00000000-0000-0000-0017-000000000762},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000771};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000030},  !- Handle
  Air Loop HVAC Zone Mixer 36,             !- Name
  {00000000-0000-0000-0017-000000000780},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000789};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000031},  !- Handle
  Air Loop HVAC Zone Mixer 37,             !- Name
  {00000000-0000-0000-0017-000000000798},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000807};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000032},  !- Handle
  Air Loop HVAC Zone Mixer 38,             !- Name
  {00000000-0000-0000-0017-000000000816},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000825};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000033},  !- Handle
  Air Loop HVAC Zone Mixer 39,             !- Name
  {00000000-0000-0000-0017-000000000834},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000843};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000034},  !- Handle
  Air Loop HVAC Zone Mixer 4,              !- Name
  {00000000-0000-0000-0017-000000000168},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000177};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000035},  !- Handle
  Air Loop HVAC Zone Mixer 40,             !- Name
  {00000000-0000-0000-0017-000000000852},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000861};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000036},  !- Handle
  Air Loop HVAC Zone Mixer 41,             !- Name
  {00000000-0000-0000-0017-000000000870},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000879};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000037},  !- Handle
  Air Loop HVAC Zone Mixer 42,             !- Name
  {00000000-0000-0000-0017-000000000888},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000897};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000038},  !- Handle
  Air Loop HVAC Zone Mixer 43,             !- Name
  {00000000-0000-0000-0017-000000000906},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000915};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000039},  !- Handle
  Air Loop HVAC Zone Mixer 44,             !- Name
  {00000000-0000-0000-0017-000000000924},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000933};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000040},  !- Handle
  Air Loop HVAC Zone Mixer 45,             !- Name
  {00000000-0000-0000-0017-000000000942},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000951};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000041},  !- Handle
  Air Loop HVAC Zone Mixer 46,             !- Name
  {00000000-0000-0000-0017-000000000960},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000969};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000042},  !- Handle
  Air Loop HVAC Zone Mixer 47,             !- Name
  {00000000-0000-0000-0017-000000000978},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000987};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000043},  !- Handle
  Air Loop HVAC Zone Mixer 48,             !- Name
  {00000000-0000-0000-0017-000000000996},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000001005};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000044},  !- Handle
  Air Loop HVAC Zone Mixer 49,             !- Name
  {00000000-0000-0000-0017-000000001014},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000001023};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000045},  !- Handle
  Air Loop HVAC Zone Mixer 5,              !- Name
  {00000000-0000-0000-0017-000000000186},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000195};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000046},  !- Handle
  Air Loop HVAC Zone Mixer 50,             !- Name
  {00000000-0000-0000-0017-000000001032},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000001041};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000047},  !- Handle
  Air Loop HVAC Zone Mixer 51,             !- Name
  {00000000-0000-0000-0017-000000001050},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000001059};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000048},  !- Handle
  Air Loop HVAC Zone Mixer 52,             !- Name
  {00000000-0000-0000-0017-000000001068},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000001077};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000049},  !- Handle
  Air Loop HVAC Zone Mixer 53,             !- Name
  {00000000-0000-0000-0017-000000001086},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000001095};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000050},  !- Handle
  Air Loop HVAC Zone Mixer 54,             !- Name
  {00000000-0000-0000-0017-000000001104},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000001119},  !- Inlet Node Name 1
  {00000000-0000-0000-0017-000000001125},  !- Inlet Node Name 2
  {00000000-0000-0000-0017-000000001131};  !- Inlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000051},  !- Handle
  Air Loop HVAC Zone Mixer 55,             !- Name
  {00000000-0000-0000-0017-000000001140},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000001155},  !- Inlet Node Name 1
  {00000000-0000-0000-0017-000000001161},  !- Inlet Node Name 2
  {00000000-0000-0000-0017-000000001167},  !- Inlet Node Name 3
  {00000000-0000-0000-0017-000000001173};  !- Inlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000052},  !- Handle
  Air Loop HVAC Zone Mixer 6,              !- Name
  {00000000-0000-0000-0017-000000000204},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000213},  !- Inlet Node Name 1
  {00000000-0000-0000-0017-000000000219};  !- Inlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000053},  !- Handle
  Air Loop HVAC Zone Mixer 7,              !- Name
  {00000000-0000-0000-0017-000000000228},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000237};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000054},  !- Handle
  Air Loop HVAC Zone Mixer 8,              !- Name
  {00000000-0000-0000-0017-000000000246},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000255},  !- Inlet Node Name 1
  {00000000-0000-0000-0017-000000000261},  !- Inlet Node Name 2
  {00000000-0000-0000-0017-000000000267};  !- Inlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0005-000000000055},  !- Handle
  Air Loop HVAC Zone Mixer 9,              !- Name
  {00000000-0000-0000-0017-000000000276},  !- Outlet Node Name
  {00000000-0000-0000-0017-000000000285};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000001},  !- Handle
  Air Loop HVAC Zone Splitter 1,           !- Name
  {00000000-0000-0000-0017-000000000077},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000088},  !- Outlet Node Name 1
  {00000000-0000-0000-0017-000000000094},  !- Outlet Node Name 2
  {00000000-0000-0000-0017-000000000100},  !- Outlet Node Name 3
  {00000000-0000-0000-0017-000000000106},  !- Outlet Node Name 4
  {00000000-0000-0000-0017-000000000112},  !- Outlet Node Name 5
  {00000000-0000-0000-0017-000000000118},  !- Outlet Node Name 6
  {00000000-0000-0000-0017-000000000124};  !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000002},  !- Handle
  Air Loop HVAC Zone Splitter 10,          !- Name
  {00000000-0000-0000-0017-000000000293},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000304};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000003},  !- Handle
  Air Loop HVAC Zone Splitter 11,          !- Name
  {00000000-0000-0000-0017-000000000311},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000322};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000004},  !- Handle
  Air Loop HVAC Zone Splitter 12,          !- Name
  {00000000-0000-0000-0017-000000000329},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000340};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000005},  !- Handle
  Air Loop HVAC Zone Splitter 13,          !- Name
  {00000000-0000-0000-0017-000000000347},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000358};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000006},  !- Handle
  Air Loop HVAC Zone Splitter 14,          !- Name
  {00000000-0000-0000-0017-000000000365},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000376},  !- Outlet Node Name 1
  {00000000-0000-0000-0017-000000000382},  !- Outlet Node Name 2
  {00000000-0000-0000-0017-000000000388};  !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000007},  !- Handle
  Air Loop HVAC Zone Splitter 15,          !- Name
  {00000000-0000-0000-0017-000000000395},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000406},  !- Outlet Node Name 1
  {00000000-0000-0000-0017-000000000412};  !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000008},  !- Handle
  Air Loop HVAC Zone Splitter 16,          !- Name
  {00000000-0000-0000-0017-000000000419},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000430};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000009},  !- Handle
  Air Loop HVAC Zone Splitter 17,          !- Name
  {00000000-0000-0000-0017-000000000437},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000448};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000010},  !- Handle
  Air Loop HVAC Zone Splitter 18,          !- Name
  {00000000-0000-0000-0017-000000000455},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000466};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000011},  !- Handle
  Air Loop HVAC Zone Splitter 19,          !- Name
  {00000000-0000-0000-0017-000000000473},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000484};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000012},  !- Handle
  Air Loop HVAC Zone Splitter 2,           !- Name
  {00000000-0000-0000-0017-000000000131},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000142};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000013},  !- Handle
  Air Loop HVAC Zone Splitter 20,          !- Name
  {00000000-0000-0000-0017-000000000491},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000502};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000014},  !- Handle
  Air Loop HVAC Zone Splitter 21,          !- Name
  {00000000-0000-0000-0017-000000000509},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000520};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000015},  !- Handle
  Air Loop HVAC Zone Splitter 22,          !- Name
  {00000000-0000-0000-0017-000000000527},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000538};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000016},  !- Handle
  Air Loop HVAC Zone Splitter 23,          !- Name
  {00000000-0000-0000-0017-000000000545},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000556};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000017},  !- Handle
  Air Loop HVAC Zone Splitter 24,          !- Name
  {00000000-0000-0000-0017-000000000563},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000574};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000018},  !- Handle
  Air Loop HVAC Zone Splitter 25,          !- Name
  {00000000-0000-0000-0017-000000000581},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000592};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000019},  !- Handle
  Air Loop HVAC Zone Splitter 26,          !- Name
  {00000000-0000-0000-0017-000000000599},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000610};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000020},  !- Handle
  Air Loop HVAC Zone Splitter 27,          !- Name
  {00000000-0000-0000-0017-000000000617},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000628};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000021},  !- Handle
  Air Loop HVAC Zone Splitter 28,          !- Name
  {00000000-0000-0000-0017-000000000635},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000646};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000022},  !- Handle
  Air Loop HVAC Zone Splitter 29,          !- Name
  {00000000-0000-0000-0017-000000000653},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000664};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000023},  !- Handle
  Air Loop HVAC Zone Splitter 3,           !- Name
  {00000000-0000-0000-0017-000000000149},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000160};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000024},  !- Handle
  Air Loop HVAC Zone Splitter 30,          !- Name
  {00000000-0000-0000-0017-000000000671},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000682};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000025},  !- Handle
  Air Loop HVAC Zone Splitter 31,          !- Name
  {00000000-0000-0000-0017-000000000689},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000700};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000026},  !- Handle
  Air Loop HVAC Zone Splitter 32,          !- Name
  {00000000-0000-0000-0017-000000000707},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000718};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000027},  !- Handle
  Air Loop HVAC Zone Splitter 33,          !- Name
  {00000000-0000-0000-0017-000000000725},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000736};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000028},  !- Handle
  Air Loop HVAC Zone Splitter 34,          !- Name
  {00000000-0000-0000-0017-000000000743},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000754};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000029},  !- Handle
  Air Loop HVAC Zone Splitter 35,          !- Name
  {00000000-0000-0000-0017-000000000761},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000772};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000030},  !- Handle
  Air Loop HVAC Zone Splitter 36,          !- Name
  {00000000-0000-0000-0017-000000000779},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000790};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000031},  !- Handle
  Air Loop HVAC Zone Splitter 37,          !- Name
  {00000000-0000-0000-0017-000000000797},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000808};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000032},  !- Handle
  Air Loop HVAC Zone Splitter 38,          !- Name
  {00000000-0000-0000-0017-000000000815},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000826};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000033},  !- Handle
  Air Loop HVAC Zone Splitter 39,          !- Name
  {00000000-0000-0000-0017-000000000833},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000844};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000034},  !- Handle
  Air Loop HVAC Zone Splitter 4,           !- Name
  {00000000-0000-0000-0017-000000000167},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000178};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000035},  !- Handle
  Air Loop HVAC Zone Splitter 40,          !- Name
  {00000000-0000-0000-0017-000000000851},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000862};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000036},  !- Handle
  Air Loop HVAC Zone Splitter 41,          !- Name
  {00000000-0000-0000-0017-000000000869},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000880};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000037},  !- Handle
  Air Loop HVAC Zone Splitter 42,          !- Name
  {00000000-0000-0000-0017-000000000887},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000898};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000038},  !- Handle
  Air Loop HVAC Zone Splitter 43,          !- Name
  {00000000-0000-0000-0017-000000000905},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000916};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000039},  !- Handle
  Air Loop HVAC Zone Splitter 44,          !- Name
  {00000000-0000-0000-0017-000000000923},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000934};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000040},  !- Handle
  Air Loop HVAC Zone Splitter 45,          !- Name
  {00000000-0000-0000-0017-000000000941},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000952};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000041},  !- Handle
  Air Loop HVAC Zone Splitter 46,          !- Name
  {00000000-0000-0000-0017-000000000959},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000970};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000042},  !- Handle
  Air Loop HVAC Zone Splitter 47,          !- Name
  {00000000-0000-0000-0017-000000000977},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000988};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000043},  !- Handle
  Air Loop HVAC Zone Splitter 48,          !- Name
  {00000000-0000-0000-0017-000000000995},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001006};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000044},  !- Handle
  Air Loop HVAC Zone Splitter 49,          !- Name
  {00000000-0000-0000-0017-000000001013},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001024};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000045},  !- Handle
  Air Loop HVAC Zone Splitter 5,           !- Name
  {00000000-0000-0000-0017-000000000185},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000196};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000046},  !- Handle
  Air Loop HVAC Zone Splitter 50,          !- Name
  {00000000-0000-0000-0017-000000001031},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001042};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000047},  !- Handle
  Air Loop HVAC Zone Splitter 51,          !- Name
  {00000000-0000-0000-0017-000000001049},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001060};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000048},  !- Handle
  Air Loop HVAC Zone Splitter 52,          !- Name
  {00000000-0000-0000-0017-000000001067},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001078};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000049},  !- Handle
  Air Loop HVAC Zone Splitter 53,          !- Name
  {00000000-0000-0000-0017-000000001085},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001096};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000050},  !- Handle
  Air Loop HVAC Zone Splitter 54,          !- Name
  {00000000-0000-0000-0017-000000001103},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001120},  !- Outlet Node Name 1
  {00000000-0000-0000-0017-000000001126},  !- Outlet Node Name 2
  {00000000-0000-0000-0017-000000001132};  !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000051},  !- Handle
  Air Loop HVAC Zone Splitter 55,          !- Name
  {00000000-0000-0000-0017-000000001139},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000001156},  !- Outlet Node Name 1
  {00000000-0000-0000-0017-000000001162},  !- Outlet Node Name 2
  {00000000-0000-0000-0017-000000001168},  !- Outlet Node Name 3
  {00000000-0000-0000-0017-000000001174};  !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000052},  !- Handle
  Air Loop HVAC Zone Splitter 6,           !- Name
  {00000000-0000-0000-0017-000000000203},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000214},  !- Outlet Node Name 1
  {00000000-0000-0000-0017-000000000220};  !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000053},  !- Handle
  Air Loop HVAC Zone Splitter 7,           !- Name
  {00000000-0000-0000-0017-000000000227},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000238};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000054},  !- Handle
  Air Loop HVAC Zone Splitter 8,           !- Name
  {00000000-0000-0000-0017-000000000245},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000256},  !- Outlet Node Name 1
  {00000000-0000-0000-0017-000000000262},  !- Outlet Node Name 2
  {00000000-0000-0000-0017-000000000268};  !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0006-000000000055},  !- Handle
  Air Loop HVAC Zone Splitter 9,           !- Name
  {00000000-0000-0000-0017-000000000275},  !- Inlet Node Name
  {00000000-0000-0000-0017-000000000286};  !- Outlet Node Name 1

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000089},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000090},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000179},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000180},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000003},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000197},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000198},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000004},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000215},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000216},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000005},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000221},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000222},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000006},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000239},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000240},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000007},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000257},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000258},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000008},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000263},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000264},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000009},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000269},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000270},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000010},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000287},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000288},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000011},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000305},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000306},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000012},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000095},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000096},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000013},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000323},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000324},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000014},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000341},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000342},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000015},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000359},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000360},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000016},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000377},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000378},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000017},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000383},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000384},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000018},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000389},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000390},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000019},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000407},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000408},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000020},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000413},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000414},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000021},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000431},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000432},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000022},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000449},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000450},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000023},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000101},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000102},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000024},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000467},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000468},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000025},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000485},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000486},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000026},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000503},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000504},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000027},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000521},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000522},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000028},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000539},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000540},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000029},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000557},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000558},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000030},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000575},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000576},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000031},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000593},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000594},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000032},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000611},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000612},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000033},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000629},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000630},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000034},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000107},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000108},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000035},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000647},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000648},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000036},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000665},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000666},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000037},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000683},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000684},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000038},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000701},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000702},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000039},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000719},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000720},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000040},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000737},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000738},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000041},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000755},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000756},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000042},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000773},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000774},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000043},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000791},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000792},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000044},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000809},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000810},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000045},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000113},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000114},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000046},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000827},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000828},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000047},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000845},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000846},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000048},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000863},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000864},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000049},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000881},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000882},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000050},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000899},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000900},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000051},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000917},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000918},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000052},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000935},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000936},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000053},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000953},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000954},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000054},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000971},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000972},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000055},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000989},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000990},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000056},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000119},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000120},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000057},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001007},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001008},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000058},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001025},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001026},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000059},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 62, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001043},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001044},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000060},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 63, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001061},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001062},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000061},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 64, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001079},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001080},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000062},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 65, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001097},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000001098},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000063},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000125},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000126},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000064},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000143},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000144},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0007-000000000065},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000000161},  !- Air Inlet Node Name
  {00000000-0000-0000-0017-000000000162},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0008-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001122},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000001121},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0016-000000000050},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0008-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001128},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000001127},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0016-000000000051},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0008-000000000003},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001134},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000001133},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0016-000000000052},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0008-000000000004},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001158},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000001157},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0016-000000000053},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0008-000000000005},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001164},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000001163},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0016-000000000054},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0008-000000000006},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001170},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000001169},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0016-000000000055},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {00000000-0000-0000-0008-000000000007},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  {00000000-0000-0000-0017-000000001176},  !- Air Outlet Node Name
  {00000000-0000-0000-0017-000000001175},  !- Air Inlet Node Name
  autosize,                                !- Maximum Air Flow Rate {m3/s}
  {00000000-0000-0000-0016-000000000057},  !- Reheat Coil Name
  autosize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                   !- Convergence Tolerance
  35;                                      !- Maximum Reheat Air Temperature {C}

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000001},  !- Handle
  Availability Manager Night Cycle 1,      !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000001},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000002},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000003},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000004};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000002},  !- Handle
  Availability Manager Night Cycle 10,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000005},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000006},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000007},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000008};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000003},  !- Handle
  Availability Manager Night Cycle 11,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000009},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000010},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000011},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000012};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000004},  !- Handle
  Availability Manager Night Cycle 12,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000013},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000014},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000015},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000016};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000005},  !- Handle
  Availability Manager Night Cycle 13,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000017},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000018},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000019},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000020};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000006},  !- Handle
  Availability Manager Night Cycle 14,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000021},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000022},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000023},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000024};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000007},  !- Handle
  Availability Manager Night Cycle 15,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000025},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000026},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000027},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000028};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000008},  !- Handle
  Availability Manager Night Cycle 16,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000029},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000030},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000031},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000032};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000009},  !- Handle
  Availability Manager Night Cycle 17,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000033},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000034},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000035},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000036};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000010},  !- Handle
  Availability Manager Night Cycle 18,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000037},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000038},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000039},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000040};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000011},  !- Handle
  Availability Manager Night Cycle 19,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000041},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000042},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000043},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000044};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000012},  !- Handle
  Availability Manager Night Cycle 2,      !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000045},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000046},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000047},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000048};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000013},  !- Handle
  Availability Manager Night Cycle 20,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000049},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000050},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000051},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000052};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000014},  !- Handle
  Availability Manager Night Cycle 21,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000053},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000054},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000055},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000056};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000015},  !- Handle
  Availability Manager Night Cycle 22,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000057},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000058},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000059},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000060};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000016},  !- Handle
  Availability Manager Night Cycle 23,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000061},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000062},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000063},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000064};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000017},  !- Handle
  Availability Manager Night Cycle 24,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000065},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000066},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000067},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000068};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000018},  !- Handle
  Availability Manager Night Cycle 25,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000069},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000070},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000071},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000072};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000019},  !- Handle
  Availability Manager Night Cycle 26,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000073},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000074},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000075},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000076};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000020},  !- Handle
  Availability Manager Night Cycle 27,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000077},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000078},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000079},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000080};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000021},  !- Handle
  Availability Manager Night Cycle 28,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000081},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000082},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000083},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000084};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000022},  !- Handle
  Availability Manager Night Cycle 29,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000085},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000086},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000087},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000088};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000023},  !- Handle
  Availability Manager Night Cycle 3,      !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000089},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000090},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000091},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000092};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000024},  !- Handle
  Availability Manager Night Cycle 30,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000093},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000094},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000095},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000096};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000025},  !- Handle
  Availability Manager Night Cycle 31,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000097},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000098},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000099},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000100};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000026},  !- Handle
  Availability Manager Night Cycle 32,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000101},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000102},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000103},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000104};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000027},  !- Handle
  Availability Manager Night Cycle 33,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000105},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000106},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000107},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000108};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000028},  !- Handle
  Availability Manager Night Cycle 34,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000109},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000110},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000111},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000112};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000029},  !- Handle
  Availability Manager Night Cycle 35,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000113},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000114},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000115},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000116};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000030},  !- Handle
  Availability Manager Night Cycle 36,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000117},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000118},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000119},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000120};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000031},  !- Handle
  Availability Manager Night Cycle 37,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000121},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000122},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000123},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000124};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000032},  !- Handle
  Availability Manager Night Cycle 38,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000125},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000126},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000127},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000128};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000033},  !- Handle
  Availability Manager Night Cycle 39,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000129},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000130},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000131},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000132};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000034},  !- Handle
  Availability Manager Night Cycle 4,      !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000133},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000134},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000135},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000136};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000035},  !- Handle
  Availability Manager Night Cycle 40,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000137},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000138},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000139},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000140};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000036},  !- Handle
  Availability Manager Night Cycle 41,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000141},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000142},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000143},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000144};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000037},  !- Handle
  Availability Manager Night Cycle 42,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000145},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000146},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000147},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000148};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000038},  !- Handle
  Availability Manager Night Cycle 43,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000149},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000150},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000151},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000152};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000039},  !- Handle
  Availability Manager Night Cycle 44,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000153},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000154},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000155},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000156};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000040},  !- Handle
  Availability Manager Night Cycle 45,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000157},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000158},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000159},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000160};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000041},  !- Handle
  Availability Manager Night Cycle 46,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000161},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000162},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000163},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000164};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000042},  !- Handle
  Availability Manager Night Cycle 47,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000165},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000166},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000167},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000168};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000043},  !- Handle
  Availability Manager Night Cycle 48,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000169},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000170},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000171},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000172};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000044},  !- Handle
  Availability Manager Night Cycle 49,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000173},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000174},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000175},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000176};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000045},  !- Handle
  Availability Manager Night Cycle 5,      !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000177},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000178},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000179},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000180};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000046},  !- Handle
  Availability Manager Night Cycle 50,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000181},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000182},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000183},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000184};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000047},  !- Handle
  Availability Manager Night Cycle 51,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000185},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000186},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000187},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000188};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000048},  !- Handle
  Availability Manager Night Cycle 52,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000189},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000190},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000191},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000192};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000049},  !- Handle
  Availability Manager Night Cycle 53,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000193},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000194},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000195},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000196};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000050},  !- Handle
  Availability Manager Night Cycle 54,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000197},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000198},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000199},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000200};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000051},  !- Handle
  Availability Manager Night Cycle 55,     !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000201},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000202},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000203},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000204};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000052},  !- Handle
  Availability Manager Night Cycle 6,      !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000205},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000206},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000207},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000208};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000053},  !- Handle
  Availability Manager Night Cycle 7,      !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000209},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000210},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000211},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000212};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000054},  !- Handle
  Availability Manager Night Cycle 8,      !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000213},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000214},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000215},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000216};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0009-000000000055},  !- Handle
  Availability Manager Night Cycle 9,      !- Name
  {00000000-0000-0000-0063-000000000001},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0050-000000000217},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000218},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000219},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0050-000000000220};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000001},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00000000-0000-0000-0009-000000000001};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000002},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {00000000-0000-0000-0009-000000000048};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000003},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {00000000-0000-0000-0009-000000000023};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000004},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {00000000-0000-0000-0009-000000000034};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000005},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {00000000-0000-0000-0009-000000000045};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000006},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {00000000-0000-0000-0009-000000000052};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000007},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {00000000-0000-0000-0009-000000000053};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000008},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {00000000-0000-0000-0009-000000000054};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000009},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {00000000-0000-0000-0009-000000000055};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000010},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {00000000-0000-0000-0009-000000000002};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000011},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {00000000-0000-0000-0009-000000000003};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000012},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {00000000-0000-0000-0009-000000000012};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000013},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {00000000-0000-0000-0009-000000000004};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000014},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {00000000-0000-0000-0009-000000000006};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000015},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {00000000-0000-0000-0009-000000000007};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000016},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {00000000-0000-0000-0009-000000000008};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000017},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {00000000-0000-0000-0009-000000000009};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000018},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {00000000-0000-0000-0009-000000000010};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000019},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {00000000-0000-0000-0009-000000000011};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000020},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {00000000-0000-0000-0009-000000000013};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000021},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {00000000-0000-0000-0009-000000000014};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000022},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {00000000-0000-0000-0009-000000000015};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000023},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {00000000-0000-0000-0009-000000000005};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000024},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {00000000-0000-0000-0009-000000000016};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000025},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {00000000-0000-0000-0009-000000000018};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000026},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {00000000-0000-0000-0009-000000000019};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000027},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {00000000-0000-0000-0009-000000000020};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000028},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {00000000-0000-0000-0009-000000000021};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000029},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {00000000-0000-0000-0009-000000000022};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000030},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {00000000-0000-0000-0009-000000000024};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000031},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {00000000-0000-0000-0009-000000000025};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000032},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {00000000-0000-0000-0009-000000000026};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000033},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {00000000-0000-0000-0009-000000000027};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000034},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {00000000-0000-0000-0009-000000000017};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000035},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {00000000-0000-0000-0009-000000000028};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000036},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {00000000-0000-0000-0009-000000000030};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000037},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42, !- Name
  {00000000-0000-0000-0009-000000000031};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000038},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {00000000-0000-0000-0009-000000000032};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000039},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {00000000-0000-0000-0009-000000000033};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000040},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {00000000-0000-0000-0009-000000000035};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000041},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 46, !- Name
  {00000000-0000-0000-0009-000000000036};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000042},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {00000000-0000-0000-0009-000000000037};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000043},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 48, !- Name
  {00000000-0000-0000-0009-000000000038};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000044},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 49, !- Name
  {00000000-0000-0000-0009-000000000039};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000045},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {00000000-0000-0000-0009-000000000029};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000046},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 50, !- Name
  {00000000-0000-0000-0009-000000000040};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000047},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 51, !- Name
  {00000000-0000-0000-0009-000000000042};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000048},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 52, !- Name
  {00000000-0000-0000-0009-000000000043};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000049},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 53, !- Name
  {00000000-0000-0000-0009-000000000050};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000050},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 54, !- Name
  {00000000-0000-0000-0009-000000000051};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000051},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {00000000-0000-0000-0009-000000000041};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000052},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {00000000-0000-0000-0009-000000000044};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000053},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {00000000-0000-0000-0009-000000000046};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000054},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {00000000-0000-0000-0009-000000000047};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000055},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00000000-0000-0000-0009-000000000049};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0010-000000000056},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Building,
  {00000000-0000-0000-0011-000000000001},  !- Handle
  Hospital,                                !- Name
  ,                                        !- Building Sector Type
  ,                                        !- North Axis {deg}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Space Type Name
  {00000000-0000-0000-0028-000000000001},  !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  6,                                       !- Standards Number of Stories
  5,                                       !- Standards Number of Above Ground Stories
  NECB2015,                                !- Standards Template
  Hospital,                                !- Standards Building Type
  ,                                        !- Standards Number of Living Units
  ,                                        !- Relocatable
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000001},  !- Handle
  Building Story 1,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  2.4384,                                  !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0061-000000000217},  !- Group Rendering Name
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000002},  !- Handle
  Building Story 2,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  4.2672,                                  !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0061-000000000219},  !- Group Rendering Name
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000003},  !- Handle
  Building Story 3,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  4.2672,                                  !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0061-000000000220},  !- Group Rendering Name
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000004},  !- Handle
  Building Story 4,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  4.2672,                                  !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0061-000000000221},  !- Group Rendering Name
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000005},  !- Handle
  Building Story 5,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  4.2672,                                  !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0061-000000000222},  !- Group Rendering Name
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000006},  !- Handle
  Building Story 6,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  4.2672,                                  !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0061-000000000223},  !- Group Rendering Name
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:ClimateZones,
  {00000000-0000-0000-0013-000000000001},  !- Handle
  ASHRAE,                                  !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,                !- Climate Zone Document Name 1
  2006,                                    !- Climate Zone Document Year 1
  ,                                        !- Climate Zone Value 1
  CEC,                                     !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,    !- Climate Zone Document Name 2
  1995,                                    !- Climate Zone Document Year 2
  ;                                        !- Climate Zone Value 2

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000001},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 110kBtu/hr 10.8EER, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.73224036438218,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000111},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000166},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000112},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000167},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000276},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000002},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 10 638kBtu/hr 9.3EER, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.23281304104627,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000111},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000166},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000112},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000167},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000276},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000003},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 11 15kBtu/hr 10.0EER, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.46587912526969,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000111},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000166},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000112},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000167},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000276},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000004},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 12 12kBtu/hr 10.0EER, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.46587912526969,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000111},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000166},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000112},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000167},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000276},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000005},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 13 641kBtu/hr 9.3EER, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.23281304104627,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000111},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000166},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000112},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000167},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000276},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000006},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 14 24kBtu/hr 10.0EER, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.46587912526969,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000111},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000166},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000112},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000167},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000276},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000007},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 15 13kBtu/hr 10.0EER, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.46587912526969,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000111},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000166},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000112},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000167},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000276},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000008},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 16 4kBtu/hr 10.0EER, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.46587912526969,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000111},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000166},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000112},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000167},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000276},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000009},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 17 118kBtu/hr 10.8EER, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.73224036438218,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0024-000000000111},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000166},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0024-000000000112},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0027-000000000167},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0025-000000000276},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000010},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 18 57kBtu/hr 10.0EER, !- Name
  {00000000-0000-0000-0063-000000000001},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.46587912526969,                        !- Rated COP {W/W}
