OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000001},  !- Handle
  {00000000-0000-0000-0071-000000000235},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  55.497719264232373,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  53,                                      !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000002},  !- Handle
  {00000000-0000-0000-0071-000000000238},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  66.355596698182396,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000003},  !- Handle
  {00000000-0000-0000-0071-000000000236},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  3.9033914615227037,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000004},  !- Handle
  {00000000-0000-0000-0071-000000000237},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  5.167100253784362,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  1,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000005},  !- Handle
  {00000000-0000-0000-0071-000000000240},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  20.74343039252998,                       !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  2,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000006},  !- Handle
  {00000000-0000-0000-0071-000000000239},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  8.8397212137838856,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  3,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000007},  !- Handle
  {00000000-0000-0000-0071-000000000241},  !- Object Name
  max_occ_in_spaces,                       !- Feature Name 1
  Double,                                  !- Feature Data Type 1
  145.13910841197298,                      !- Feature Value 1
  number_of_spaces_included,               !- Feature Name 2
  Integer,                                 !- Feature Data Type 2
  4,                                       !- Feature Value 2
  date_parent_object_last_edited,          !- Feature Name 3
  String,                                  !- Feature Data Type 3
  2024-01-01 01:00:00 UTC,                 !- Feature Value 3
  date_parent_object_created,              !- Feature Name 4
  String,                                  !- Feature Data Type 4
  2024-01-01 01:00:00 UTC;                 !- Feature Value 4

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000008},  !- Handle
  {00000000-0000-0000-0013-000000000001};  !- Object Name

OS:AdditionalProperties,
  {00000000-0000-0000-0001-000000000009},  !- Handle
  {00000000-0000-0000-0013-000000000002};  !- Object Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000001},  !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0071-000000000235},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000007},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0020-000000000113},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0020-000000000116},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0020-000000000115},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0020-000000000114},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000001},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000001},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000002},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0071-000000000236},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000005},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0020-000000001116},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0020-000000001119},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0020-000000001118},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0020-000000001117},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000006},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000006},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000003},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0071-000000000237},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000006},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0020-000000001142},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0020-000000001145},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0020-000000001144},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0020-000000001143},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000007},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000007},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000004},  !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0071-000000000238},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000004},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0020-000000001090},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0020-000000001093},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0020-000000001092},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0020-000000001091},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000005},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000005},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000005},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0071-000000000239},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000002},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0020-000000000910},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0020-000000000913},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0020-000000000912},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0020-000000000911},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000003},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000003},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000006},  !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0071-000000000240},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000001},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0020-000000000874},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0020-000000000877},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0020-000000000876},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0020-000000000875},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000002},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC,
  {00000000-0000-0000-0002-000000000007},  !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv|, !- Name
  ,                                        !- Controller List Name
  {00000000-0000-0000-0071-000000000241},  !- Availability Schedule
  {00000000-0000-0000-0009-000000000003},  !- Availability Manager List Name
  autosize,                                !- Design Supply Air Flow Rate {m3/s}
  1,                                       !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                        !- Branch List Name
  ,                                        !- Connector List Name
  {00000000-0000-0000-0020-000000001009},  !- Supply Side Inlet Node Name
  {00000000-0000-0000-0020-000000001012},  !- Demand Side Outlet Node Name
  {00000000-0000-0000-0020-000000001011},  !- Demand Side Inlet Node A
  {00000000-0000-0000-0020-000000001010},  !- Supply Side Outlet Node A
  ,                                        !- Demand Side Inlet Node B
  ,                                        !- Supply Side Outlet Node B
  ,                                        !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00000000-0000-0000-0004-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0005-000000000004},  !- Demand Splitter A Name
  ,                                        !- Demand Splitter B Name
  ;                                        !- Supply Splitter Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000001},  !- Handle
  Air Loop HVAC Outdoor Air System 1,      !- Name
  {00000000-0000-0000-0025-000000000001},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0020-000000000130},  !- Mixed Air Node Name
  {00000000-0000-0000-0020-000000000122},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0020-000000000123},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0020-000000000129};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000002},  !- Handle
  Air Loop HVAC Outdoor Air System 2,      !- Name
  {00000000-0000-0000-0025-000000000002},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0020-000000000888},  !- Mixed Air Node Name
  {00000000-0000-0000-0020-000000000880},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0020-000000000881},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0020-000000000887};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000003},  !- Handle
  Air Loop HVAC Outdoor Air System 3,      !- Name
  {00000000-0000-0000-0025-000000000003},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0020-000000000924},  !- Mixed Air Node Name
  {00000000-0000-0000-0020-000000000916},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0020-000000000917},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0020-000000000923};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000004},  !- Handle
  Air Loop HVAC Outdoor Air System 4,      !- Name
  {00000000-0000-0000-0025-000000000004},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0020-000000001029},  !- Mixed Air Node Name
  {00000000-0000-0000-0020-000000001022},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0020-000000001023},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0020-000000001033};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000005},  !- Handle
  Air Loop HVAC Outdoor Air System 5,      !- Name
  {00000000-0000-0000-0025-000000000005},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0020-000000001104},  !- Mixed Air Node Name
  {00000000-0000-0000-0020-000000001096},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0020-000000001097},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0020-000000001103};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000006},  !- Handle
  Air Loop HVAC Outdoor Air System 6,      !- Name
  {00000000-0000-0000-0025-000000000006},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0020-000000001130},  !- Mixed Air Node Name
  {00000000-0000-0000-0020-000000001122},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0020-000000001123},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0020-000000001129};  !- Return Air Stream Node Name

OS:AirLoopHVAC:OutdoorAirSystem,
  {00000000-0000-0000-0003-000000000007},  !- Handle
  Air Loop HVAC Outdoor Air System 7,      !- Name
  {00000000-0000-0000-0025-000000000007},  !- Controller Name
  ,                                        !- Outdoor Air Equipment List Name
  ,                                        !- Availability Manager List Name
  {00000000-0000-0000-0020-000000001156},  !- Mixed Air Node Name
  {00000000-0000-0000-0020-000000001148},  !- Outdoor Air Stream Node Name
  {00000000-0000-0000-0020-000000001149},  !- Relief Air Stream Node Name
  {00000000-0000-0000-0020-000000001155};  !- Return Air Stream Node Name

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000001},  !- Handle
  Air Loop HVAC Zone Mixer 1,              !- Name
  {00000000-0000-0000-0020-000000000118},  !- Outlet Node Name
  {00000000-0000-0000-0020-000000000142},  !- Inlet Node Name 1
  {00000000-0000-0000-0020-000000000156},  !- Inlet Node Name 2
  {00000000-0000-0000-0020-000000000170},  !- Inlet Node Name 3
  {00000000-0000-0000-0020-000000000184},  !- Inlet Node Name 4
  {00000000-0000-0000-0020-000000000198},  !- Inlet Node Name 5
  {00000000-0000-0000-0020-000000000212},  !- Inlet Node Name 6
  {00000000-0000-0000-0020-000000000226},  !- Inlet Node Name 7
  {00000000-0000-0000-0020-000000000240},  !- Inlet Node Name 8
  {00000000-0000-0000-0020-000000000254},  !- Inlet Node Name 9
  {00000000-0000-0000-0020-000000000268},  !- Inlet Node Name 10
  {00000000-0000-0000-0020-000000000282},  !- Inlet Node Name 11
  {00000000-0000-0000-0020-000000000296},  !- Inlet Node Name 12
  {00000000-0000-0000-0020-000000000310},  !- Inlet Node Name 13
  {00000000-0000-0000-0020-000000000324},  !- Inlet Node Name 14
  {00000000-0000-0000-0020-000000000338},  !- Inlet Node Name 15
  {00000000-0000-0000-0020-000000000352},  !- Inlet Node Name 16
  {00000000-0000-0000-0020-000000000366},  !- Inlet Node Name 17
  {00000000-0000-0000-0020-000000000380},  !- Inlet Node Name 18
  {00000000-0000-0000-0020-000000000394},  !- Inlet Node Name 19
  {00000000-0000-0000-0020-000000000408},  !- Inlet Node Name 20
  {00000000-0000-0000-0020-000000000422},  !- Inlet Node Name 21
  {00000000-0000-0000-0020-000000000436},  !- Inlet Node Name 22
  {00000000-0000-0000-0020-000000000450},  !- Inlet Node Name 23
  {00000000-0000-0000-0020-000000000464},  !- Inlet Node Name 24
  {00000000-0000-0000-0020-000000000478},  !- Inlet Node Name 25
  {00000000-0000-0000-0020-000000000492},  !- Inlet Node Name 26
  {00000000-0000-0000-0020-000000000506},  !- Inlet Node Name 27
  {00000000-0000-0000-0020-000000000520},  !- Inlet Node Name 28
  {00000000-0000-0000-0020-000000000534},  !- Inlet Node Name 29
  {00000000-0000-0000-0020-000000000548},  !- Inlet Node Name 30
  {00000000-0000-0000-0020-000000000562},  !- Inlet Node Name 31
  {00000000-0000-0000-0020-000000000576},  !- Inlet Node Name 32
  {00000000-0000-0000-0020-000000000590},  !- Inlet Node Name 33
  {00000000-0000-0000-0020-000000000604},  !- Inlet Node Name 34
  {00000000-0000-0000-0020-000000000618},  !- Inlet Node Name 35
  {00000000-0000-0000-0020-000000000632},  !- Inlet Node Name 36
  {00000000-0000-0000-0020-000000000646},  !- Inlet Node Name 37
  {00000000-0000-0000-0020-000000000660},  !- Inlet Node Name 38
  {00000000-0000-0000-0020-000000000674},  !- Inlet Node Name 39
  {00000000-0000-0000-0020-000000000688},  !- Inlet Node Name 40
  {00000000-0000-0000-0020-000000000702},  !- Inlet Node Name 41
  {00000000-0000-0000-0020-000000000716},  !- Inlet Node Name 42
  {00000000-0000-0000-0020-000000000730},  !- Inlet Node Name 43
  {00000000-0000-0000-0020-000000000744},  !- Inlet Node Name 44
  {00000000-0000-0000-0020-000000000758},  !- Inlet Node Name 45
  {00000000-0000-0000-0020-000000000772},  !- Inlet Node Name 46
  {00000000-0000-0000-0020-000000000786},  !- Inlet Node Name 47
  {00000000-0000-0000-0020-000000000800},  !- Inlet Node Name 48
  {00000000-0000-0000-0020-000000000814},  !- Inlet Node Name 49
  {00000000-0000-0000-0020-000000000828},  !- Inlet Node Name 50
  {00000000-0000-0000-0020-000000000842},  !- Inlet Node Name 51
  {00000000-0000-0000-0020-000000000856},  !- Inlet Node Name 52
  {00000000-0000-0000-0020-000000000870};  !- Inlet Node Name 53

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000002},  !- Handle
  Air Loop HVAC Zone Mixer 2,              !- Name
  {00000000-0000-0000-0020-000000000879},  !- Outlet Node Name
  {00000000-0000-0000-0020-000000000896},  !- Inlet Node Name 1
  {00000000-0000-0000-0020-000000000906};  !- Inlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000003},  !- Handle
  Air Loop HVAC Zone Mixer 3,              !- Name
  {00000000-0000-0000-0020-000000000915},  !- Outlet Node Name
  {00000000-0000-0000-0020-000000000932},  !- Inlet Node Name 1
  {00000000-0000-0000-0020-000000000942},  !- Inlet Node Name 2
  {00000000-0000-0000-0020-000000000952};  !- Inlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000004},  !- Handle
  Air Loop HVAC Zone Mixer 4,              !- Name
  {00000000-0000-0000-0020-000000001014},  !- Outlet Node Name
  {00000000-0000-0000-0020-000000001044},  !- Inlet Node Name 1
  {00000000-0000-0000-0020-000000001058},  !- Inlet Node Name 2
  {00000000-0000-0000-0020-000000001072},  !- Inlet Node Name 3
  {00000000-0000-0000-0020-000000001086};  !- Inlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000005},  !- Handle
  Air Loop HVAC Zone Mixer 5,              !- Name
  {00000000-0000-0000-0020-000000001095},  !- Outlet Node Name
  {00000000-0000-0000-0020-000000001112};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000006},  !- Handle
  Air Loop HVAC Zone Mixer 6,              !- Name
  {00000000-0000-0000-0020-000000001121},  !- Outlet Node Name
  {00000000-0000-0000-0020-000000001138};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {00000000-0000-0000-0004-000000000007},  !- Handle
  Air Loop HVAC Zone Mixer 7,              !- Name
  {00000000-0000-0000-0020-000000001147},  !- Outlet Node Name
  {00000000-0000-0000-0020-000000001164};  !- Inlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000001},  !- Handle
  Air Loop HVAC Zone Splitter 1,           !- Name
  {00000000-0000-0000-0020-000000000117},  !- Inlet Node Name
  {00000000-0000-0000-0020-000000000143},  !- Outlet Node Name 1
  {00000000-0000-0000-0020-000000000157},  !- Outlet Node Name 2
  {00000000-0000-0000-0020-000000000171},  !- Outlet Node Name 3
  {00000000-0000-0000-0020-000000000185},  !- Outlet Node Name 4
  {00000000-0000-0000-0020-000000000199},  !- Outlet Node Name 5
  {00000000-0000-0000-0020-000000000213},  !- Outlet Node Name 6
  {00000000-0000-0000-0020-000000000227},  !- Outlet Node Name 7
  {00000000-0000-0000-0020-000000000241},  !- Outlet Node Name 8
  {00000000-0000-0000-0020-000000000255},  !- Outlet Node Name 9
  {00000000-0000-0000-0020-000000000269},  !- Outlet Node Name 10
  {00000000-0000-0000-0020-000000000283},  !- Outlet Node Name 11
  {00000000-0000-0000-0020-000000000297},  !- Outlet Node Name 12
  {00000000-0000-0000-0020-000000000311},  !- Outlet Node Name 13
  {00000000-0000-0000-0020-000000000325},  !- Outlet Node Name 14
  {00000000-0000-0000-0020-000000000339},  !- Outlet Node Name 15
  {00000000-0000-0000-0020-000000000353},  !- Outlet Node Name 16
  {00000000-0000-0000-0020-000000000367},  !- Outlet Node Name 17
  {00000000-0000-0000-0020-000000000381},  !- Outlet Node Name 18
  {00000000-0000-0000-0020-000000000395},  !- Outlet Node Name 19
  {00000000-0000-0000-0020-000000000409},  !- Outlet Node Name 20
  {00000000-0000-0000-0020-000000000423},  !- Outlet Node Name 21
  {00000000-0000-0000-0020-000000000437},  !- Outlet Node Name 22
  {00000000-0000-0000-0020-000000000451},  !- Outlet Node Name 23
  {00000000-0000-0000-0020-000000000465},  !- Outlet Node Name 24
  {00000000-0000-0000-0020-000000000479},  !- Outlet Node Name 25
  {00000000-0000-0000-0020-000000000493},  !- Outlet Node Name 26
  {00000000-0000-0000-0020-000000000507},  !- Outlet Node Name 27
  {00000000-0000-0000-0020-000000000521},  !- Outlet Node Name 28
  {00000000-0000-0000-0020-000000000535},  !- Outlet Node Name 29
  {00000000-0000-0000-0020-000000000549},  !- Outlet Node Name 30
  {00000000-0000-0000-0020-000000000563},  !- Outlet Node Name 31
  {00000000-0000-0000-0020-000000000577},  !- Outlet Node Name 32
  {00000000-0000-0000-0020-000000000591},  !- Outlet Node Name 33
  {00000000-0000-0000-0020-000000000605},  !- Outlet Node Name 34
  {00000000-0000-0000-0020-000000000619},  !- Outlet Node Name 35
  {00000000-0000-0000-0020-000000000633},  !- Outlet Node Name 36
  {00000000-0000-0000-0020-000000000647},  !- Outlet Node Name 37
  {00000000-0000-0000-0020-000000000661},  !- Outlet Node Name 38
  {00000000-0000-0000-0020-000000000675},  !- Outlet Node Name 39
  {00000000-0000-0000-0020-000000000689},  !- Outlet Node Name 40
  {00000000-0000-0000-0020-000000000703},  !- Outlet Node Name 41
  {00000000-0000-0000-0020-000000000717},  !- Outlet Node Name 42
  {00000000-0000-0000-0020-000000000731},  !- Outlet Node Name 43
  {00000000-0000-0000-0020-000000000745},  !- Outlet Node Name 44
  {00000000-0000-0000-0020-000000000759},  !- Outlet Node Name 45
  {00000000-0000-0000-0020-000000000773},  !- Outlet Node Name 46
  {00000000-0000-0000-0020-000000000787},  !- Outlet Node Name 47
  {00000000-0000-0000-0020-000000000801},  !- Outlet Node Name 48
  {00000000-0000-0000-0020-000000000815},  !- Outlet Node Name 49
  {00000000-0000-0000-0020-000000000829},  !- Outlet Node Name 50
  {00000000-0000-0000-0020-000000000843},  !- Outlet Node Name 51
  {00000000-0000-0000-0020-000000000857},  !- Outlet Node Name 52
  {00000000-0000-0000-0020-000000000871};  !- Outlet Node Name 53

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000002},  !- Handle
  Air Loop HVAC Zone Splitter 2,           !- Name
  {00000000-0000-0000-0020-000000000878},  !- Inlet Node Name
  {00000000-0000-0000-0020-000000000897},  !- Outlet Node Name 1
  {00000000-0000-0000-0020-000000000907};  !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000003},  !- Handle
  Air Loop HVAC Zone Splitter 3,           !- Name
  {00000000-0000-0000-0020-000000000914},  !- Inlet Node Name
  {00000000-0000-0000-0020-000000000933},  !- Outlet Node Name 1
  {00000000-0000-0000-0020-000000000943},  !- Outlet Node Name 2
  {00000000-0000-0000-0020-000000000953};  !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000004},  !- Handle
  Air Loop HVAC Zone Splitter 4,           !- Name
  {00000000-0000-0000-0020-000000001013},  !- Inlet Node Name
  {00000000-0000-0000-0020-000000001045},  !- Outlet Node Name 1
  {00000000-0000-0000-0020-000000001059},  !- Outlet Node Name 2
  {00000000-0000-0000-0020-000000001073},  !- Outlet Node Name 3
  {00000000-0000-0000-0020-000000001087};  !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000005},  !- Handle
  Air Loop HVAC Zone Splitter 5,           !- Name
  {00000000-0000-0000-0020-000000001094},  !- Inlet Node Name
  {00000000-0000-0000-0020-000000001113};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000006},  !- Handle
  Air Loop HVAC Zone Splitter 6,           !- Name
  {00000000-0000-0000-0020-000000001120},  !- Inlet Node Name
  {00000000-0000-0000-0020-000000001139};  !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneSplitter,
  {00000000-0000-0000-0005-000000000007},  !- Handle
  Air Loop HVAC Zone Splitter 7,           !- Name
  {00000000-0000-0000-0020-000000001146},  !- Inlet Node Name
  {00000000-0000-0000-0020-000000001165};  !- Outlet Node Name 1

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000001},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000144},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000145},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000002},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000270},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000271},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000003},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000284},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000285},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000004},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000298},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000299},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000005},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000312},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000313},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000006},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000326},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000327},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000007},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000340},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000341},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000008},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000354},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000355},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000009},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000368},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000369},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000010},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000382},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000383},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000011},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000396},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000397},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000012},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000158},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000159},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000013},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000410},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000411},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000014},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000424},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000425},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000015},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000438},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000439},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000016},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000452},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000453},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000017},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000466},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000467},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000018},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000480},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000481},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000019},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000494},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000495},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000020},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000508},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000509},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000021},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000522},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000523},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000022},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000536},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000537},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000023},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000172},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000173},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000024},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000550},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000551},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000025},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000564},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000565},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000026},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000578},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000579},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000027},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000592},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000593},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000028},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000606},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000607},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000029},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000620},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000621},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000030},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000634},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000635},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000031},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000648},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000649},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000032},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000662},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000663},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000033},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000676},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000677},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000034},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000186},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000187},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000035},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000690},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000691},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000036},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000704},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000705},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000037},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000718},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000719},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000038},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000732},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000733},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000039},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000746},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000747},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000040},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000760},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000761},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000041},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000774},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000775},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000042},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000788},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000789},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000043},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000802},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000803},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000044},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000816},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000817},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000045},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000200},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000201},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000046},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000830},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000831},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000047},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000844},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000845},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000048},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000858},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000859},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000049},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000872},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000873},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000050},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000898},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000899},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000051},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000908},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000909},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000052},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000934},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000935},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000053},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 57, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000944},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000945},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000054},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 58, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000954},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000955},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000055},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000001114},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001115},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000056},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000214},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000215},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000057},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000001140},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001141},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000058},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 61, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000001166},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001167},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000059},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000228},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000229},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000060},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000242},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000243},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00000000-0000-0000-0006-000000000061},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000000256},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000257},  !- Air Outlet Node Name
  AutoSize;                                !- Maximum Air Flow Rate {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000001},  !- Handle
  Air Terminal Single Duct VAV Reheat 1,   !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000001046},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.377723766,                             !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0018-000000000003},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0020-000000001047},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000002},  !- Handle
  Air Terminal Single Duct VAV Reheat 2,   !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000001060},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  2.616372232,                             !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0018-000000000004},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0020-000000001061},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000003},  !- Handle
  Air Terminal Single Duct VAV Reheat 3,   !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000001074},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.134142724,                             !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0018-000000000005},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0020-000000001075},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {00000000-0000-0000-0007-000000000004},  !- Handle
  Air Terminal Single Duct VAV Reheat 4,   !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  {00000000-0000-0000-0020-000000001088},  !- Air Inlet Node Name
  AutoSize,                                !- Maximum Air Flow Rate {m3/s}
  Constant,                                !- Zone Minimum Air Flow Input Method
  0.3,                                     !- Constant Minimum Air Flow Fraction
  0.155337784,                             !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                        !- Minimum Air Flow Fraction Schedule Name
  {00000000-0000-0000-0018-000000000006},  !- Reheat Coil Name
  AutoSize,                                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {00000000-0000-0000-0020-000000001089},  !- Air Outlet Node Name
  0.001,                                   !- Convergence Tolerance
  Normal,                                  !- Damper Heating Action
  AutoSize,                                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                     !- Maximum Flow Fraction During Reheat
  43,                                      !- Maximum Reheat Air Temperature {C}
  No;                                      !- Control For Outdoor Air

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000001},  !- Handle
  Availability Manager Night Cycle 1,      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0055-000000000001},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000002},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000003},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000004};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000002},  !- Handle
  Availability Manager Night Cycle 2,      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0055-000000000005},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000006},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000007},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000008};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000003},  !- Handle
  Availability Manager Night Cycle 3,      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0055-000000000009},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000010},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000011},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000012};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000004},  !- Handle
  Availability Manager Night Cycle 4,      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0055-000000000013},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000014},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000015},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000016};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000005},  !- Handle
  Availability Manager Night Cycle 5,      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0055-000000000017},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000018},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000019},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000020};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000006},  !- Handle
  Availability Manager Night Cycle 6,      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0055-000000000021},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000022},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000023},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000024};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManager:NightCycle,
  {00000000-0000-0000-0008-000000000007},  !- Handle
  Availability Manager Night Cycle 7,      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Applicability Schedule
  ,                                        !- Fan Schedule
  CycleOnAny,                              !- Control Type
  1,                                       !- Thermostat Tolerance {deltaC}
  ,                                        !- Cycling Run Time Control Type
  3600,                                    !- Cycling Run Time {s}
  {00000000-0000-0000-0055-000000000025},  !- Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000026},  !- Cooling Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000027},  !- Heating Control Zone or Zone List Name
  {00000000-0000-0000-0055-000000000028};  !- Heating Zone Fans Only Zone or Zone List Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000001},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {00000000-0000-0000-0008-000000000005};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000002},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {00000000-0000-0000-0008-000000000006};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000003},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {00000000-0000-0000-0008-000000000007};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000004},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {00000000-0000-0000-0008-000000000002};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000005},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {00000000-0000-0000-0008-000000000003};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000006},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {00000000-0000-0000-0008-000000000004};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000007},  !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {00000000-0000-0000-0008-000000000001};  !- Availability Manager Name 1

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000008},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000009},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000010},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:AvailabilityManagerAssignmentList,
  {00000000-0000-0000-0009-000000000011},  !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Boiler:HotWater,
  {00000000-0000-0000-0010-000000000001},  !- Handle
  Primary Boiler 2270kBtu/hr 0.83 Thermal Eff, !- Name
  NaturalGas,                              !- Fuel Type
  665305.055954004,                        !- Nominal Capacity {W}
  0.83,                                    !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0030-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  0.25,                                    !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0020-000000000099},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0020-000000000100},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,                !- Boiler Flow Mode
  0,                                       !- Parasitic Electric Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Boiler:HotWater,
  {00000000-0000-0000-0010-000000000002},  !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,     !- Name
  NaturalGas,                              !- Fuel Type
  0.001,                                   !- Nominal Capacity {W}
  0.85,                                    !- Nominal Thermal Efficiency
  ,                                        !- Efficiency Curve Temperature Evaluation Variable
  {00000000-0000-0000-0030-000000000001},  !- Normalized Boiler Efficiency Curve Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  {00000000-0000-0000-0020-000000000103},  !- Boiler Water Inlet Node Name
  {00000000-0000-0000-0020-000000000104},  !- Boiler Water Outlet Node Name
  99,                                      !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                            !- Boiler Flow Mode
  0,                                       !- Parasitic Electric Load {W}
  1,                                       !- Sizing Factor
  General;                                 !- End-Use Subcategory

OS:Building,
  {00000000-0000-0000-0011-000000000001},  !- Handle
  LargeHotel,                              !- Name
  ,                                        !- Building Sector Type
  0,                                       !- North Axis {deg}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Space Type Name
  {00000000-0000-0000-0033-000000000001},  !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  7,                                       !- Standards Number of Stories
  6,                                       !- Standards Number of Above Ground Stories
  NECB2015,                                !- Standards Template
  LargeHotel,                              !- Standards Building Type
  ,                                        !- Standards Number of Living Units
  ,                                        !- Relocatable
  ;                                        !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000001},  !- Handle
  Building Story 1,                        !- Name
  -2.439,                                  !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0066-000000000079};  !- Group Rendering Name

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000002},  !- Handle
  Building Story 2,                        !- Name
  0,                                       !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0066-000000000080};  !- Group Rendering Name

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000003},  !- Handle
  Building Story 3,                        !- Name
  7.008,                                   !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0066-000000000081};  !- Group Rendering Name

OS:BuildingStory,
  {00000000-0000-0000-0012-000000000004},  !- Handle
  Building Story 4,                        !- Name
  16.152,                                  !- Nominal Z Coordinate {m}
  ,                                        !- Nominal Floor to Floor Height {m}
  ,                                        !- Default Construction Set Name
  ,                                        !- Default Schedule Set Name
  {00000000-0000-0000-0066-000000000078};  !- Group Rendering Name

OS:Chiller:Electric:EIR,
  {00000000-0000-0000-0013-000000000001},  !- Handle
  Primary Chiller WaterCooled Rotary Screw 33tons 0.8kW/ton, !- Name
  116244.463387991,                        !- Reference Capacity {W}
  4.50320102432778,                        !- Reference COP {W/W}
  ,                                        !- Reference Leaving Chilled Water Temperature {C}
  ,                                        !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                                !- Reference Chilled Water Flow Rate {m3/s}
  ,                                        !- Reference Condenser Fluid Flow Rate {m3/s}
  {00000000-0000-0000-0029-000000000125},  !- Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0029-000000000126},  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000126},  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                    !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  0.25,                                    !- Minimum Unloading Ratio
  {00000000-0000-0000-0020-000000000967},  !- Chilled Water Inlet Node Name
  {00000000-0000-0000-0020-000000000968},  !- Chilled Water Outlet Node Name
  {00000000-0000-0000-0020-000000001002},  !- Condenser Inlet Node Name
  {00000000-0000-0000-0020-000000001003},  !- Condenser Outlet Node Name
  WaterCooled,                             !- Condenser Type
  ,                                        !- Condenser Fan Power Ratio {W/W}
  ,                                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                        !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,                !- Chiller Flow Mode
  Autosize,                                !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                        !- Heat Recovery Inlet Node Name
  ,                                        !- Heat Recovery Outlet Node Name
  1,                                       !- Sizing Factor
  0,                                       !- Basin Heater Capacity {W/K}
  10,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                        !- Basin Heater Operating Schedule Name
  1,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                        !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                 !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {00000000-0000-0000-0013-000000000002},  !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                   !- Reference Capacity {W}
  4.50320102432778,                        !- Reference COP {W/W}
  ,                                        !- Reference Leaving Chilled Water Temperature {C}
  ,                                        !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                                !- Reference Chilled Water Flow Rate {m3/s}
  ,                                        !- Reference Condenser Fluid Flow Rate {m3/s}
  {00000000-0000-0000-0029-000000000127},  !- Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0029-000000000128},  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000127},  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                    !- Minimum Part Load Ratio
  ,                                        !- Maximum Part Load Ratio
  ,                                        !- Optimum Part Load Ratio
  0.25,                                    !- Minimum Unloading Ratio
  {00000000-0000-0000-0020-000000000971},  !- Chilled Water Inlet Node Name
  {00000000-0000-0000-0020-000000000972},  !- Chilled Water Outlet Node Name
  {00000000-0000-0000-0020-000000001006},  !- Condenser Inlet Node Name
  {00000000-0000-0000-0020-000000001007},  !- Condenser Outlet Node Name
  WaterCooled,                             !- Condenser Type
  ,                                        !- Condenser Fan Power Ratio {W/W}
  ,                                        !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                        !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,                !- Chiller Flow Mode
  Autosize,                                !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                        !- Heat Recovery Inlet Node Name
  ,                                        !- Heat Recovery Outlet Node Name
  1,                                       !- Sizing Factor
  0,                                       !- Basin Heater Capacity {W/K}
  10,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                        !- Basin Heater Operating Schedule Name
  1,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                        !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                 !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000001},  !- Handle
  Coil Cooling DX Single Speed 1 14kBtu/hr 9.6EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.32374084983977,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000002},  !- Handle
  Coil Cooling DX Single Speed 10 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000003},  !- Handle
  Coil Cooling DX Single Speed 11 14kBtu/hr 9.5EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.31187947162622,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000004},  !- Handle
  Coil Cooling DX Single Speed 12 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000005},  !- Handle
  Coil Cooling DX Single Speed 13 5kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000006},  !- Handle
  Coil Cooling DX Single Speed 14 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000007},  !- Handle
  Coil Cooling DX Single Speed 15 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000008},  !- Handle
  Coil Cooling DX Single Speed 16 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000009},  !- Handle
  Coil Cooling DX Single Speed 17 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000010},  !- Handle
  Coil Cooling DX Single Speed 18 19kBtu/hr 9.3EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.23447779879072,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000011},  !- Handle
  Coil Cooling DX Single Speed 19 20kBtu/hr 9.3EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.23447779879072,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000012},  !- Handle
  Coil Cooling DX Single Speed 2 14kBtu/hr 9.5EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.30629213932099,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000013},  !- Handle
  Coil Cooling DX Single Speed 20 14kBtu/hr 9.5EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.30626707954491,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000014},  !- Handle
  Coil Cooling DX Single Speed 21 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000015},  !- Handle
  Coil Cooling DX Single Speed 22 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000016},  !- Handle
  Coil Cooling DX Single Speed 23 24kBtu/hr 9.3EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.23447779879072,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000017},  !- Handle
  Coil Cooling DX Single Speed 24 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000018},  !- Handle
  Coil Cooling DX Single Speed 25 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000019},  !- Handle
  Coil Cooling DX Single Speed 26 18kBtu/hr 9.3EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.23447779879072,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000020},  !- Handle
  Coil Cooling DX Single Speed 27 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000021},  !- Handle
  Coil Cooling DX Single Speed 28 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000022},  !- Handle
  Coil Cooling DX Single Speed 29 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000023},  !- Handle
  Coil Cooling DX Single Speed 3 14kBtu/hr 9.5EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.30626820485735,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000024},  !- Handle
  Coil Cooling DX Single Speed 30 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000025},  !- Handle
  Coil Cooling DX Single Speed 31 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000026},  !- Handle
  Coil Cooling DX Single Speed 32 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000027},  !- Handle
  Coil Cooling DX Single Speed 33 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000028},  !- Handle
  Coil Cooling DX Single Speed 34 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000029},  !- Handle
  Coil Cooling DX Single Speed 35 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000030},  !- Handle
  Coil Cooling DX Single Speed 36 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000031},  !- Handle
  Coil Cooling DX Single Speed 37 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000032},  !- Handle
  Coil Cooling DX Single Speed 38 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000033},  !- Handle
  Coil Cooling DX Single Speed 39 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000034},  !- Handle
  Coil Cooling DX Single Speed 4 14kBtu/hr 9.5EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.30626577809267,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000035},  !- Handle
  Coil Cooling DX Single Speed 40 23kBtu/hr 9.3EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.23447779879072,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000036},  !- Handle
  Coil Cooling DX Single Speed 41 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000037},  !- Handle
  Coil Cooling DX Single Speed 42 14kBtu/hr 9.5EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.30692970949842,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000038},  !- Handle
  Coil Cooling DX Single Speed 43 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000039},  !- Handle
  Coil Cooling DX Single Speed 44 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000040},  !- Handle
  Coil Cooling DX Single Speed 45 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000041},  !- Handle
  Coil Cooling DX Single Speed 46 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000042},  !- Handle
  Coil Cooling DX Single Speed 47 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000043},  !- Handle
  Coil Cooling DX Single Speed 48 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000044},  !- Handle
  Coil Cooling DX Single Speed 49 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000045},  !- Handle
  Coil Cooling DX Single Speed 5 14kBtu/hr 9.5EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.30626858978197,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000046},  !- Handle
  Coil Cooling DX Single Speed 50 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000047},  !- Handle
  Coil Cooling DX Single Speed 51 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000048},  !- Handle
  Coil Cooling DX Single Speed 52 3kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000049},  !- Handle
  Coil Cooling DX Single Speed 53 14kBtu/hr 9.5EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.30646781644468,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000050},  !- Handle
  Coil Cooling DX Single Speed 6 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000051},  !- Handle
  Coil Cooling DX Single Speed 7 6kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000052},  !- Handle
  Coil Cooling DX Single Speed 8 5kBtu/hr 11.0EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.80182723810031,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000053},  !- Handle
  Coil Cooling DX Single Speed 9 19kBtu/hr 9.3EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.23447779879072,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000054},  !- Handle
  CoilCoolingDXSingleSpeed_dx 1 215kBtu/hr 9.08EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.15956370029033,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0020-000000000889},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000885},  !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000055},  !- Handle
  CoilCoolingDXSingleSpeed_dx 121kBtu/hr 9.26EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.21949497909064,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0020-000000000131},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000127},  !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000056},  !- Handle
  CoilCoolingDXSingleSpeed_dx 2 247kBtu/hr 8.21EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.86989585275551,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0020-000000000925},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000921},  !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000057},  !- Handle
  CoilCoolingDXSingleSpeed_dx 3 282kBtu/hr 8.21EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  2.86989585275551,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0020-000000001105},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001101},  !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000058},  !- Handle
  CoilCoolingDXSingleSpeed_dx 4 58kBtu/hr 14.0SEER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  4.11713235489972,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0020-000000001131},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001127},  !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:DX:SingleSpeed,
  {00000000-0000-0000-0014-000000000059},  !- Handle
  CoilCoolingDXSingleSpeed_dx 5 71kBtu/hr 9.26EER, !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  autosize,                                !- Rated Total Cooling Capacity {W}
  autosize,                                !- Rated Sensible Heat Ratio
  3.21949497909064,                        !- Rated COP {W/W}
  autosize,                                !- Rated Air Flow Rate {m3/s}
  773.3,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                   !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {00000000-0000-0000-0020-000000001157},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001153},  !- Air Outlet Node Name
  {00000000-0000-0000-0029-000000000123},  !- Total Cooling Capacity Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000124},  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {00000000-0000-0000-0029-000000000124},  !- Energy Input Ratio Function of Temperature Curve Name
  {00000000-0000-0000-0032-000000000125},  !- Energy Input Ratio Function of Flow Fraction Curve Name
  {00000000-0000-0000-0030-000000000058},  !- Part Load Fraction Correlation Curve Name
  -25,                                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                       !- Nominal Time for Condensate Removal to Begin {s}
  0,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                       !- Maximum Cycling Rate {cycles/hr}
  0,                                       !- Latent Capacity Time Constant {s}
  ,                                        !- Condenser Air Inlet Node Name
  AirCooled,                               !- Condenser Type
  0.9,                                     !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                                !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                                !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                       !- Crankcase Heater Capacity {W}
  10,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                        !- Supply Water Storage Tank Name
  ,                                        !- Condensate Collection Water Storage Tank Name
  0,                                       !- Basin Heater Capacity {W/K}
  2;                                       !- Basin Heater Setpoint Temperature {C}

OS:Coil:Cooling:Water,
  {00000000-0000-0000-0015-000000000001},  !- Handle
  Coil Cooling Water 1,                    !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  ,                                        !- Design Water Flow Rate {m3/s}
  ,                                        !- Design Air Flow Rate {m3/s}
  ,                                        !- Design Inlet Water Temperature {C}
  ,                                        !- Design Inlet Air Temperature {C}
  ,                                        !- Design Outlet Air Temperature {C}
  ,                                        !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                        !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {00000000-0000-0000-0020-000000001019},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001020},  !- Water Outlet Node Name
  {00000000-0000-0000-0020-000000001030},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001027},  !- Air Outlet Node Name
  ,                                        !- Type of Analysis
  ;                                        !- Heat Exchanger Configuration

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000001},  !- Handle
  Coil Heating Electric 1,                 !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000002},  !- Handle
  Coil Heating Electric 10,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000003},  !- Handle
  Coil Heating Electric 11,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000004},  !- Handle
  Coil Heating Electric 12,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000005},  !- Handle
  Coil Heating Electric 13,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000006},  !- Handle
  Coil Heating Electric 14,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000007},  !- Handle
  Coil Heating Electric 15,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000008},  !- Handle
  Coil Heating Electric 16,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000009},  !- Handle
  Coil Heating Electric 17,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000010},  !- Handle
  Coil Heating Electric 18,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000011},  !- Handle
  Coil Heating Electric 19,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000012},  !- Handle
  Coil Heating Electric 2,                 !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000013},  !- Handle
  Coil Heating Electric 20,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000014},  !- Handle
  Coil Heating Electric 21,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000015},  !- Handle
  Coil Heating Electric 22,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000016},  !- Handle
  Coil Heating Electric 23,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000017},  !- Handle
  Coil Heating Electric 24,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000018},  !- Handle
  Coil Heating Electric 25,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000019},  !- Handle
  Coil Heating Electric 26,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000020},  !- Handle
  Coil Heating Electric 27,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000021},  !- Handle
  Coil Heating Electric 28,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000022},  !- Handle
  Coil Heating Electric 29,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000023},  !- Handle
  Coil Heating Electric 3,                 !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000024},  !- Handle
  Coil Heating Electric 30,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000025},  !- Handle
  Coil Heating Electric 31,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000026},  !- Handle
  Coil Heating Electric 32,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000027},  !- Handle
  Coil Heating Electric 33,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000028},  !- Handle
  Coil Heating Electric 34,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000029},  !- Handle
  Coil Heating Electric 35,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000030},  !- Handle
  Coil Heating Electric 36,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000031},  !- Handle
  Coil Heating Electric 37,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000032},  !- Handle
  Coil Heating Electric 38,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000033},  !- Handle
  Coil Heating Electric 39,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000034},  !- Handle
  Coil Heating Electric 4,                 !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000035},  !- Handle
  Coil Heating Electric 40,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000036},  !- Handle
  Coil Heating Electric 41,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000037},  !- Handle
  Coil Heating Electric 42,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000038},  !- Handle
  Coil Heating Electric 43,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000039},  !- Handle
  Coil Heating Electric 44,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000040},  !- Handle
  Coil Heating Electric 45,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000041},  !- Handle
  Coil Heating Electric 46,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000042},  !- Handle
  Coil Heating Electric 47,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000043},  !- Handle
  Coil Heating Electric 48,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000044},  !- Handle
  Coil Heating Electric 49,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000045},  !- Handle
  Coil Heating Electric 5,                 !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000046},  !- Handle
  Coil Heating Electric 50,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000047},  !- Handle
  Coil Heating Electric 51,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000048},  !- Handle
  Coil Heating Electric 52,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000049},  !- Handle
  Coil Heating Electric 53,                !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000050},  !- Handle
  Coil Heating Electric 6,                 !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000051},  !- Handle
  Coil Heating Electric 7,                 !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000052},  !- Handle
  Coil Heating Electric 8,                 !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Electric,
  {00000000-0000-0000-0016-000000000053},  !- Handle
  Coil Heating Electric 9,                 !- Name
  {00000000-0000-0000-0071-000000000045},  !- Availability Schedule Name
  ,                                        !- Efficiency
  ,                                        !- Nominal Capacity {W}
  ,                                        !- Air Inlet Node Name
  ;                                        !- Air Outlet Node Name

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0017-000000000001},  !- Handle
  Coil Heating Gas 1,                      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  0.81,                                    !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0020-000000000886},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000883},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0030-000000000059},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0017-000000000002},  !- Handle
  Coil Heating Gas 2,                      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  0.81,                                    !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0020-000000000922},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000919},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0030-000000000059},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0017-000000000003},  !- Handle
  Coil Heating Gas 3,                      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  0.81,                                    !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0020-000000001102},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001099},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0030-000000000059},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0017-000000000004},  !- Handle
  Coil Heating Gas 4,                      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0020-000000001128},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001125},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0030-000000000059},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Gas,
  {00000000-0000-0000-0017-000000000005},  !- Handle
  Coil Heating Gas 5,                      !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  0.924,                                   !- Gas Burner Efficiency
  AutoSize,                                !- Nominal Capacity {W}
  {00000000-0000-0000-0020-000000001154},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001151},  !- Air Outlet Node Name
  ,                                        !- Temperature Setpoint Node Name
  0,                                       !- Parasitic Electric Load {W}
  {00000000-0000-0000-0030-000000000059},  !- Part Load Fraction Correlation Curve Name
  0;                                       !- Parasitic Gas Load {W}

OS:Coil:Heating:Water,
  {00000000-0000-0000-0018-000000000001},  !- Handle
  Coil Heating Water 1,                    !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  {00000000-0000-0000-0020-000000000119},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000120},  !- Water Outlet Node Name
  {00000000-0000-0000-0020-000000000128},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000000125},  !- Air Outlet Node Name
  ,                                        !- Performance Input Method
  ,                                        !- Rated Capacity {W}
  ,                                        !- Rated Inlet Water Temperature {C}
  ,                                        !- Rated Inlet Air Temperature {C}
  ,                                        !- Rated Outlet Water Temperature {C}
  ,                                        !- Rated Outlet Air Temperature {C}
  ;                                        !- Rated Ratio for Air and Water Convection

OS:Coil:Heating:Water,
  {00000000-0000-0000-0018-000000000002},  !- Handle
  Coil Heating Water 2,                    !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  {00000000-0000-0000-0020-000000001016},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001017},  !- Water Outlet Node Name
  {00000000-0000-0000-0020-000000001028},  !- Air Inlet Node Name
  {00000000-0000-0000-0020-000000001025},  !- Air Outlet Node Name
  ,                                        !- Performance Input Method
  ,                                        !- Rated Capacity {W}
  ,                                        !- Rated Inlet Water Temperature {C}
  ,                                        !- Rated Inlet Air Temperature {C}
  ,                                        !- Rated Outlet Water Temperature {C}
  ,                                        !- Rated Outlet Air Temperature {C}
  ;                                        !- Rated Ratio for Air and Water Convection

OS:Coil:Heating:Water,
  {00000000-0000-0000-0018-000000000003},  !- Handle
  Coil Heating Water 3,                    !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  {00000000-0000-0000-0020-000000001035},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001036},  !- Water Outlet Node Name
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  NominalCapacity,                         !- Performance Input Method
  17031.821680069,                         !- Rated Capacity {W}
  ,                                        !- Rated Inlet Water Temperature {C}
  ,                                        !- Rated Inlet Air Temperature {C}
  ,                                        !- Rated Outlet Water Temperature {C}
  ,                                        !- Rated Outlet Air Temperature {C}
  ;                                        !- Rated Ratio for Air and Water Convection

OS:Coil:Heating:Water,
  {00000000-0000-0000-0018-000000000004},  !- Handle
  Coil Heating Water 4,                    !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  {00000000-0000-0000-0020-000000001049},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001050},  !- Water Outlet Node Name
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  NominalCapacity,                         !- Performance Input Method
  51079.2572021484,                        !- Rated Capacity {W}
  ,                                        !- Rated Inlet Water Temperature {C}
  ,                                        !- Rated Inlet Air Temperature {C}
  ,                                        !- Rated Outlet Water Temperature {C}
  ,                                        !- Rated Outlet Air Temperature {C}
  ;                                        !- Rated Ratio for Air and Water Convection

OS:Coil:Heating:Water,
  {00000000-0000-0000-0018-000000000005},  !- Handle
  Coil Heating Water 5,                    !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  {00000000-0000-0000-0020-000000001063},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001064},  !- Water Outlet Node Name
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  NominalCapacity,                         !- Performance Input Method
  6624.95992183685,                        !- Rated Capacity {W}
  ,                                        !- Rated Inlet Water Temperature {C}
  ,                                        !- Rated Inlet Air Temperature {C}
  ,                                        !- Rated Outlet Water Temperature {C}
  ,                                        !- Rated Outlet Air Temperature {C}
  ;                                        !- Rated Ratio for Air and Water Convection

OS:Coil:Heating:Water,
  {00000000-0000-0000-0018-000000000006},  !- Handle
  Coil Heating Water 6,                    !- Name
  {00000000-0000-0000-0068-000000000002},  !- Availability Schedule Name
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  {00000000-0000-0000-0020-000000001077},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001078},  !- Water Outlet Node Name
  ,                                        !- Air Inlet Node Name
  ,                                        !- Air Outlet Node Name
  NominalCapacity,                         !- Performance Input Method
  4722.7202296257,                         !- Rated Capacity {W}
  ,                                        !- Rated Inlet Water Temperature {C}
  ,                                        !- Rated Inlet Air Temperature {C}
  ,                                        !- Rated Outlet Water Temperature {C}
  ,                                        !- Rated Outlet Air Temperature {C}
  ;                                        !- Rated Ratio for Air and Water Convection

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000001},  !- Handle
  Coil Heating Water Baseboard 1,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000137},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000138};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000002},  !- Handle
  Coil Heating Water Baseboard 10,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000263},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000264};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000003},  !- Handle
  Coil Heating Water Baseboard 11,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000277},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000278};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000004},  !- Handle
  Coil Heating Water Baseboard 12,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000291},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000292};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000005},  !- Handle
  Coil Heating Water Baseboard 13,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000305},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000306};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000006},  !- Handle
  Coil Heating Water Baseboard 14,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000319},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000320};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000007},  !- Handle
  Coil Heating Water Baseboard 15,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000333},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000334};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000008},  !- Handle
  Coil Heating Water Baseboard 16,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000347},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000348};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000009},  !- Handle
  Coil Heating Water Baseboard 17,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000361},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000362};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000010},  !- Handle
  Coil Heating Water Baseboard 18,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000375},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000376};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000011},  !- Handle
  Coil Heating Water Baseboard 19,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000389},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000390};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000012},  !- Handle
  Coil Heating Water Baseboard 2,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000151},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000152};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000013},  !- Handle
  Coil Heating Water Baseboard 20,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000403},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000404};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000014},  !- Handle
  Coil Heating Water Baseboard 21,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000417},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000418};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000015},  !- Handle
  Coil Heating Water Baseboard 22,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000431},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000432};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000016},  !- Handle
  Coil Heating Water Baseboard 23,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000445},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000446};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000017},  !- Handle
  Coil Heating Water Baseboard 24,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000459},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000460};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000018},  !- Handle
  Coil Heating Water Baseboard 25,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000473},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000474};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000019},  !- Handle
  Coil Heating Water Baseboard 26,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000487},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000488};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000020},  !- Handle
  Coil Heating Water Baseboard 27,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000501},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000502};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000021},  !- Handle
  Coil Heating Water Baseboard 28,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000515},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000516};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000022},  !- Handle
  Coil Heating Water Baseboard 29,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000529},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000530};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000023},  !- Handle
  Coil Heating Water Baseboard 3,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000165},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000166};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000024},  !- Handle
  Coil Heating Water Baseboard 30,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000543},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000544};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000025},  !- Handle
  Coil Heating Water Baseboard 31,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000557},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000558};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000026},  !- Handle
  Coil Heating Water Baseboard 32,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000571},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000572};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000027},  !- Handle
  Coil Heating Water Baseboard 33,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000585},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000586};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000028},  !- Handle
  Coil Heating Water Baseboard 34,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000599},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000600};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000029},  !- Handle
  Coil Heating Water Baseboard 35,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000613},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000614};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000030},  !- Handle
  Coil Heating Water Baseboard 36,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000627},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000628};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000031},  !- Handle
  Coil Heating Water Baseboard 37,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000641},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000642};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000032},  !- Handle
  Coil Heating Water Baseboard 38,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000655},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000656};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000033},  !- Handle
  Coil Heating Water Baseboard 39,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000669},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000670};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000034},  !- Handle
  Coil Heating Water Baseboard 4,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000179},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000180};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000035},  !- Handle
  Coil Heating Water Baseboard 40,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000683},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000684};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000036},  !- Handle
  Coil Heating Water Baseboard 41,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000697},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000698};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000037},  !- Handle
  Coil Heating Water Baseboard 42,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000711},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000712};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000038},  !- Handle
  Coil Heating Water Baseboard 43,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000725},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000726};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000039},  !- Handle
  Coil Heating Water Baseboard 44,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000739},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000740};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000040},  !- Handle
  Coil Heating Water Baseboard 45,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000753},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000754};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000041},  !- Handle
  Coil Heating Water Baseboard 46,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000767},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000768};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000042},  !- Handle
  Coil Heating Water Baseboard 47,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000781},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000782};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000043},  !- Handle
  Coil Heating Water Baseboard 48,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000795},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000796};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000044},  !- Handle
  Coil Heating Water Baseboard 49,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000809},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000810};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000045},  !- Handle
  Coil Heating Water Baseboard 5,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000193},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000194};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000046},  !- Handle
  Coil Heating Water Baseboard 50,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000823},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000824};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000047},  !- Handle
  Coil Heating Water Baseboard 51,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000837},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000838};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000048},  !- Handle
  Coil Heating Water Baseboard 52,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000851},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000852};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000049},  !- Handle
  Coil Heating Water Baseboard 53,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000865},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000866};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000050},  !- Handle
  Coil Heating Water Baseboard 54,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000891},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000892};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000051},  !- Handle
  Coil Heating Water Baseboard 55,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000901},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000902};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000052},  !- Handle
  Coil Heating Water Baseboard 56,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000927},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000928};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000053},  !- Handle
  Coil Heating Water Baseboard 57,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000937},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000938};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000054},  !- Handle
  Coil Heating Water Baseboard 58,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000947},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000948};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000055},  !- Handle
  Coil Heating Water Baseboard 59,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000001039},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001040};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000056},  !- Handle
  Coil Heating Water Baseboard 6,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000207},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000208};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000057},  !- Handle
  Coil Heating Water Baseboard 60,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000001053},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001054};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000058},  !- Handle
  Coil Heating Water Baseboard 61,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000001067},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001068};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000059},  !- Handle
  Coil Heating Water Baseboard 62,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000001081},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001082};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000060},  !- Handle
  Coil Heating Water Baseboard 63,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000001107},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001108};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000061},  !- Handle
  Coil Heating Water Baseboard 64,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000001133},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001134};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000062},  !- Handle
  Coil Heating Water Baseboard 65,         !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000001159},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000001160};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000063},  !- Handle
  Coil Heating Water Baseboard 7,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000221},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000222};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000064},  !- Handle
  Coil Heating Water Baseboard 8,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000235},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000236};  !- Water Outlet Node Name

OS:Coil:Heating:Water:Baseboard,
  {00000000-0000-0000-0019-000000000065},  !- Handle
  Coil Heating Water Baseboard 9,          !- Name
  HeatingDesignCapacity,                   !- Heating Design Capacity Method
  autosize,                                !- Heating Design Capacity {W}
  0,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                     !- Fraction of Autosized Heating Design Capacity
  ,                                        !- U-Factor Times Area Value {W/K}
  ,                                        !- Maximum Water Flow Rate {m3/s}
  ,                                        !- Convergence Tolerance
  {00000000-0000-0000-0020-000000000249},  !- Water Inlet Node Name
  {00000000-0000-0000-0020-000000000250};  !- Water Outlet Node Name

OS:Connection,
  {00000000-0000-0000-0020-000000000001},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000002},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000003},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000004},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000005},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000006},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000007},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000008},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000009},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000010},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000011},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000012},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000013},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000014},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000015},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000016},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000017},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000018},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000019},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000020},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000021},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000022},  !- Handle
  ,                                        !- Source Object
  11,                                      !- Outlet Port
  ,                                        !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000023},  !- Handle
  {00000000-0000-0000-0096-000000000062},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000530},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000024},  !- Handle
  {00000000-0000-0000-0096-000000000052},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000490},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000025},  !- Handle
  {00000000-0000-0000-0096-000000000054},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000498},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000026},  !- Handle
  {00000000-0000-0000-0096-000000000055},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000502},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000027},  !- Handle
  {00000000-0000-0000-0096-000000000056},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000506},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000028},  !- Handle
  {00000000-0000-0000-0096-000000000051},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000486},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000029},  !- Handle
  {00000000-0000-0000-0096-000000000010},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000322},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000030},  !- Handle
  {00000000-0000-0000-0096-000000000021},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000366},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000031},  !- Handle
  {00000000-0000-0000-0096-000000000032},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000410},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000032},  !- Handle
  {00000000-0000-0000-0096-000000000043},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000454},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000033},  !- Handle
  {00000000-0000-0000-0096-000000000057},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000510},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000034},  !- Handle
  {00000000-0000-0000-0096-000000000046},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000466},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000035},  !- Handle
  {00000000-0000-0000-0096-000000000047},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000470},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000036},  !- Handle
  {00000000-0000-0000-0096-000000000048},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000474},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000037},  !- Handle
  {00000000-0000-0000-0096-000000000049},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000478},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000038},  !- Handle
  {00000000-0000-0000-0096-000000000050},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000482},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000039},  !- Handle
  {00000000-0000-0000-0096-000000000011},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000326},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000040},  !- Handle
  {00000000-0000-0000-0096-000000000012},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000330},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000041},  !- Handle
  {00000000-0000-0000-0096-000000000013},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000334},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000042},  !- Handle
  {00000000-0000-0000-0096-000000000058},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000514},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000043},  !- Handle
  {00000000-0000-0000-0096-000000000014},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000338},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000044},  !- Handle
  {00000000-0000-0000-0096-000000000015},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000342},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000045},  !- Handle
  {00000000-0000-0000-0096-000000000059},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000518},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000046},  !- Handle
  {00000000-0000-0000-0096-000000000016},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000346},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000047},  !- Handle
  {00000000-0000-0000-0096-000000000017},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000350},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000048},  !- Handle
  {00000000-0000-0000-0096-000000000018},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000354},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000049},  !- Handle
  {00000000-0000-0000-0096-000000000019},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000358},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000050},  !- Handle
  {00000000-0000-0000-0096-000000000020},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000362},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000051},  !- Handle
  {00000000-0000-0000-0096-000000000022},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000370},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000052},  !- Handle
  {00000000-0000-0000-0096-000000000023},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000374},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000053},  !- Handle
  {00000000-0000-0000-0096-000000000024},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000378},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000054},  !- Handle
  {00000000-0000-0000-0096-000000000025},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000382},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000055},  !- Handle
  {00000000-0000-0000-0096-000000000026},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000386},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000056},  !- Handle
  {00000000-0000-0000-0096-000000000027},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000390},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000057},  !- Handle
  {00000000-0000-0000-0096-000000000028},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000394},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000058},  !- Handle
  {00000000-0000-0000-0096-000000000029},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000398},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000059},  !- Handle
  {00000000-0000-0000-0096-000000000030},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000402},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000060},  !- Handle
  {00000000-0000-0000-0096-000000000031},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000406},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000061},  !- Handle
  {00000000-0000-0000-0096-000000000033},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000414},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000062},  !- Handle
  {00000000-0000-0000-0096-000000000060},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000522},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000063},  !- Handle
  {00000000-0000-0000-0096-000000000034},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000418},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000064},  !- Handle
  {00000000-0000-0000-0096-000000000061},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000526},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000065},  !- Handle
  {00000000-0000-0000-0096-000000000035},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000422},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000066},  !- Handle
  {00000000-0000-0000-0096-000000000036},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000426},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000067},  !- Handle
  {00000000-0000-0000-0096-000000000037},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000430},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000068},  !- Handle
  {00000000-0000-0000-0096-000000000038},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000434},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000069},  !- Handle
  {00000000-0000-0000-0096-000000000039},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000438},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000070},  !- Handle
  {00000000-0000-0000-0096-000000000040},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000442},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000071},  !- Handle
  {00000000-0000-0000-0096-000000000041},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000446},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000072},  !- Handle
  {00000000-0000-0000-0096-000000000042},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000450},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000073},  !- Handle
  {00000000-0000-0000-0096-000000000044},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000458},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000074},  !- Handle
  {00000000-0000-0000-0096-000000000045},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000462},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000075},  !- Handle
  {00000000-0000-0000-0096-000000000053},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000494},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000076},  !- Handle
  {00000000-0000-0000-0096-000000000007},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000016},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000077},  !- Handle
  {00000000-0000-0000-0096-000000000005},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000012},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000078},  !- Handle
  {00000000-0000-0000-0096-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000079},  !- Handle
  {00000000-0000-0000-0096-000000000006},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000014},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000080},  !- Handle
  {00000000-0000-0000-0096-000000000003},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000008},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000081},  !- Handle
  {00000000-0000-0000-0096-000000000008},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000018},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000082},  !- Handle
  {00000000-0000-0000-0096-000000000004},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000083},  !- Handle
  {00000000-0000-0000-0096-000000000009},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000020},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000084},  !- Handle
  {00000000-0000-0000-0096-000000000002},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000006},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000085},  !- Handle
  {00000000-0000-0000-0096-000000000063},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000572},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000086},  !- Handle
  {00000000-0000-0000-0096-000000000065},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000576},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000087},  !- Handle
  {00000000-0000-0000-0096-000000000064},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000574},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000088},  !- Handle
  {00000000-0000-0000-0062-000000000003},  !- Source Object
  14,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000533},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000089},  !- Handle
  {00000000-0000-0000-0022-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000555},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000090},  !- Handle
  {00000000-0000-0000-0056-000000000534},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0062-000000000003},  !- Target Object
  15;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000091},  !- Handle
  {00000000-0000-0000-0062-000000000003},  !- Source Object
  17,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000531},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000092},  !- Handle
  {00000000-0000-0000-0056-000000000531},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0022-000000000002},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000093},  !- Handle
  {00000000-0000-0000-0022-000000000002},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000163},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000094},  !- Handle
  {00000000-0000-0000-0021-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000532},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000095},  !- Handle
  {00000000-0000-0000-0056-000000000532},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0062-000000000003},  !- Target Object
  18;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000096},  !- Handle
  {00000000-0000-0000-0056-000000000533},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0065-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000097},  !- Handle
  {00000000-0000-0000-0065-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000561},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000098},  !- Handle
  {00000000-0000-0000-0056-000000000561},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0022-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000099},  !- Handle
  {00000000-0000-0000-0056-000000000555},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0010-000000000001},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000100},  !- Handle
  {00000000-0000-0000-0010-000000000001},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000556},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000101},  !- Handle
  {00000000-0000-0000-0056-000000000556},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0021-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000102},  !- Handle
  {00000000-0000-0000-0022-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000564},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000103},  !- Handle
  {00000000-0000-0000-0056-000000000564},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0010-000000000002},  !- Target Object
  11;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000104},  !- Handle
  {00000000-0000-0000-0010-000000000002},  !- Source Object
  12,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000565},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000105},  !- Handle
  {00000000-0000-0000-0056-000000000565},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0021-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000106},  !- Handle
  {00000000-0000-0000-0022-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000540},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000107},  !- Handle
  {00000000-0000-0000-0056-000000000540},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0061-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000108},  !- Handle
  {00000000-0000-0000-0061-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000541},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000109},  !- Handle
  {00000000-0000-0000-0056-000000000541},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0021-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000110},  !- Handle
  {00000000-0000-0000-0021-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000543},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000111},  !- Handle
  {00000000-0000-0000-0056-000000000543},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0061-000000000003},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000112},  !- Handle
  {00000000-0000-0000-0061-000000000003},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000534},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000113},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000704},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000114},  !- Handle
  {00000000-0000-0000-0056-000000000705},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  12;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000115},  !- Handle
  {00000000-0000-0000-0002-000000000001},  !- Source Object
  11,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000699},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000116},  !- Handle
  {00000000-0000-0000-0056-000000000700},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0002-000000000001},  !- Target Object
  10;                                      !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000117},  !- Handle
  {00000000-0000-0000-0056-000000000699},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0005-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000118},  !- Handle
  {00000000-0000-0000-0004-000000000001},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000700},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000119},  !- Handle
  {00000000-0000-0000-0056-000000000163},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000120},  !- Handle
  {00000000-0000-0000-0018-000000000001},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000165},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000121},  !- Handle
  {00000000-0000-0000-0056-000000000165},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0021-000000000002},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000122},  !- Handle
  {00000000-0000-0000-0056-000000000702},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000123},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000703},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000124},  !- Handle
  {00000000-0000-0000-0045-000000000001},  !- Source Object
  9,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000705},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000125},  !- Handle
  {00000000-0000-0000-0018-000000000001},  !- Source Object
  8,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000164},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000126},  !- Handle
  {00000000-0000-0000-0056-000000000164},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0045-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000127},  !- Handle
  {00000000-0000-0000-0014-000000000055},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000308},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000128},  !- Handle
  {00000000-0000-0000-0056-000000000308},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0018-000000000001},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000129},  !- Handle
  {00000000-0000-0000-0056-000000000704},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0003-000000000001},  !- Target Object
  8;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000130},  !- Handle
  {00000000-0000-0000-0003-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000701},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000131},  !- Handle
  {00000000-0000-0000-0056-000000000701},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0014-000000000055},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000132},  !- Handle
  {00000000-0000-0000-0063-000000000002},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000527},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000133},  !- Handle
  {00000000-0000-0000-0056-000000000527},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0110-000000000053},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000134},  !- Handle
  {00000000-0000-0000-0056-000000000528},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0063-000000000001},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000135},  !- Handle
  {00000000-0000-0000-0110-000000000053},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000528},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000136},  !- Handle
  {00000000-0000-0000-0022-000000000002},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000177},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000137},  !- Handle
  {00000000-0000-0000-0056-000000000177},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000001},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000138},  !- Handle
  {00000000-0000-0000-0019-000000000001},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000178},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000139},  !- Handle
  {00000000-0000-0000-0056-000000000178},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0021-000000000002},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000140},  !- Handle
  {00000000-0000-0000-0056-000000000022},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0063-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000141},  !- Handle
  {00000000-0000-0000-0063-000000000003},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000529},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000142},  !- Handle
  {00000000-0000-0000-0056-000000000529},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000143},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000021},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000144},  !- Handle
  {00000000-0000-0000-0056-000000000021},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000001},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000145},  !- Handle
  {00000000-0000-0000-0006-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000022},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000146},  !- Handle
  {00000000-0000-0000-0063-000000000005},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000487},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000147},  !- Handle
  {00000000-0000-0000-0056-000000000487},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0110-000000000043},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000148},  !- Handle
  {00000000-0000-0000-0056-000000000488},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0063-000000000004},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000149},  !- Handle
  {00000000-0000-0000-0110-000000000043},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000488},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000150},  !- Handle
  {00000000-0000-0000-0022-000000000002},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000199},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000151},  !- Handle
  {00000000-0000-0000-0056-000000000199},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000012},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000152},  !- Handle
  {00000000-0000-0000-0019-000000000012},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000200},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000153},  !- Handle
  {00000000-0000-0000-0056-000000000200},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0021-000000000002},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000154},  !- Handle
  {00000000-0000-0000-0056-000000000044},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0063-000000000004},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000155},  !- Handle
  {00000000-0000-0000-0063-000000000006},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000489},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000156},  !- Handle
  {00000000-0000-0000-0056-000000000489},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  4;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000157},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000043},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000158},  !- Handle
  {00000000-0000-0000-0056-000000000043},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000012},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000159},  !- Handle
  {00000000-0000-0000-0006-000000000012},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000044},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000160},  !- Handle
  {00000000-0000-0000-0063-000000000008},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000495},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000161},  !- Handle
  {00000000-0000-0000-0056-000000000495},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0110-000000000045},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000162},  !- Handle
  {00000000-0000-0000-0056-000000000496},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0063-000000000007},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000163},  !- Handle
  {00000000-0000-0000-0110-000000000045},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000496},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000164},  !- Handle
  {00000000-0000-0000-0022-000000000002},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000221},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000165},  !- Handle
  {00000000-0000-0000-0056-000000000221},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000023},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000166},  !- Handle
  {00000000-0000-0000-0019-000000000023},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000222},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000167},  !- Handle
  {00000000-0000-0000-0056-000000000222},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0021-000000000002},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000168},  !- Handle
  {00000000-0000-0000-0056-000000000066},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0063-000000000007},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000169},  !- Handle
  {00000000-0000-0000-0063-000000000009},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000497},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000170},  !- Handle
  {00000000-0000-0000-0056-000000000497},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  5;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000171},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  5,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000065},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000172},  !- Handle
  {00000000-0000-0000-0056-000000000065},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000023},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000173},  !- Handle
  {00000000-0000-0000-0006-000000000023},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000066},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000174},  !- Handle
  {00000000-0000-0000-0063-000000000011},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000499},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000175},  !- Handle
  {00000000-0000-0000-0056-000000000499},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0110-000000000046},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000176},  !- Handle
  {00000000-0000-0000-0056-000000000500},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0063-000000000010},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000177},  !- Handle
  {00000000-0000-0000-0110-000000000046},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000500},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000178},  !- Handle
  {00000000-0000-0000-0022-000000000002},  !- Source Object
  7,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000243},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000179},  !- Handle
  {00000000-0000-0000-0056-000000000243},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0019-000000000034},  !- Target Object
  9;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000180},  !- Handle
  {00000000-0000-0000-0019-000000000034},  !- Source Object
  10,                                      !- Outlet Port
  {00000000-0000-0000-0056-000000000244},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000181},  !- Handle
  {00000000-0000-0000-0056-000000000244},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0021-000000000002},  !- Target Object
  7;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000182},  !- Handle
  {00000000-0000-0000-0056-000000000088},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0063-000000000010},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000183},  !- Handle
  {00000000-0000-0000-0063-000000000012},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000501},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000184},  !- Handle
  {00000000-0000-0000-0056-000000000501},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0004-000000000001},  !- Target Object
  6;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000185},  !- Handle
  {00000000-0000-0000-0005-000000000001},  !- Source Object
  6,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000087},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000186},  !- Handle
  {00000000-0000-0000-0056-000000000087},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0006-000000000034},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000187},  !- Handle
  {00000000-0000-0000-0006-000000000034},  !- Source Object
  4,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000088},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000188},  !- Handle
  {00000000-0000-0000-0063-000000000014},  !- Source Object
  2,                                       !- Outlet Port
  {00000000-0000-0000-0056-000000000503},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000189},  !- Handle
  {00000000-0000-0000-0056-000000000503},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0110-000000000047},  !- Target Object
  3;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000190},  !- Handle
  {00000000-0000-0000-0056-000000000504},  !- Source Object
  3,                                       !- Outlet Port
  {00000000-0000-0000-0063-000000000013},  !- Target Object
  2;                                       !- Inlet Port

OS:Connection,
  {00000000-0000-0000-0020-000000000191},  !- Handle
  {00000000-0000-0000-0110-000000000047},  !- Source Object
  4,                                       !- Outlet Port
