  45.2800000000001,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  500,                                     !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000018},  !- Handle
  G01 13mm gypsum board 1,                 !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000019},  !- Handle
  G01 13mm gypsum board,                   !- Name
  Smooth,                                  !- Roughness
  0.0127,                                  !- Thickness {m}
  0.16,                                    !- Conductivity {W/m-K}
  800,                                     !- Density {kg/m3}
  1090,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000020},  !- Handle
  G05 25mm wood,                           !- Name
  MediumSmooth,                            !- Roughness
  0.0254,                                  !- Thickness {m}
  0.15,                                    !- Conductivity {W/m-K}
  608,                                     !- Density {kg/m3}
  1630,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.5,                                     !- Solar Absorptance
  0.5;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000021},  !- Handle
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,                             !- Roughness
  0.2032,                                  !- Thickness {m}
  1.326,                                   !- Conductivity {W/m-K}
  1842,                                    !- Density {kg/m3}
  912;                                     !- Specific Heat {J/kg-K}

OS:Material,
  {00000000-0000-0000-0046-000000000022},  !- Handle
  Metal Roof Surface 1,                    !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000023},  !- Handle
  Metal Roof Surface,                      !- Name
  Smooth,                                  !- Roughness
  0.000799999999999998,                    !- Thickness {m}
  45.2799999999999,                        !- Conductivity {W/m-K}
  7823.99999999999,                        !- Density {kg/m3}
  499.999999999996,                        !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000024},  !- Handle
  Nonres_Floor_Insulation,                 !- Name
  MediumSmooth,                            !- Roughness
  0.083,                                   !- Thickness {m}
  0.029,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000025},  !- Handle
  Typical Carpet Pad 1,                    !- Name
  VeryRough,                               !- Roughness
  0.01,                                    !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000026},  !- Handle
  Typical Carpet Pad 2,                    !- Name
  VeryRough,                               !- Roughness
  0.0753017962222718,                      !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000027},  !- Handle
  Typical Carpet Pad 3,                    !- Name
  VeryRough,                               !- Roughness
  0.207309164075361,                       !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000028},  !- Handle
  Typical Carpet Pad 4,                    !- Name
  VeryRough,                               !- Roughness
  0.207309164075361,                       !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000029},  !- Handle
  Typical Carpet Pad,                      !- Name
  VeryRough,                               !- Roughness
  0.01,                                    !- Thickness {m}
  0.06,                                    !- Conductivity {W/m-K}
  200,                                     !- Density {kg/m3}
  1360,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.8;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000030},  !- Handle
  Typical Insulation 1,                    !- Name
  MediumSmooth,                            !- Roughness
  0.226563225909893,                       !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000031},  !- Handle
  Typical Insulation 2,                    !- Name
  MediumSmooth,                            !- Roughness
  0.170656567871822,                       !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000032},  !- Handle
  Typical Insulation 3,                    !- Name
  MediumSmooth,                            !- Roughness
  0.275361647462488,                       !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000033},  !- Handle
  Typical Insulation 4,                    !- Name
  MediumSmooth,                            !- Roughness
  0.0199993286219081,                      !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000034},  !- Handle
  Typical Insulation 5,                    !- Name
  MediumSmooth,                            !- Roughness
  0.02,                                    !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:Material,
  {00000000-0000-0000-0046-000000000035},  !- Handle
  Typical Insulation,                      !- Name
  MediumSmooth,                            !- Roughness
  0.005,                                   !- Thickness {m}
  0.038,                                   !- Conductivity {W/m-K}
  29,                                      !- Density {kg/m3}
  1210,                                    !- Specific Heat {J/kg-K}
  0.9,                                     !- Thermal Absorptance
  0.7,                                     !- Solar Absorptance
  0.7;                                     !- Visible Absorptance

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000001},  !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000002},  !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000003},  !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000004},  !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000005},  !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000006},  !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000007},  !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000008},  !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000009},  !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000010},  !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000011},  !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000012},  !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000013},  !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000014},  !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000015},  !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000016},  !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000017},  !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000018},  !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000019},  !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000020},  !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000021},  !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000022},  !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000023},  !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000024},  !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000025},  !- Handle
  Table Lookup 1 Independent Variable List 24, !- Name
  {00000000-0000-0000-0093-000000000024};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000026},  !- Handle
  Table Lookup 1 Independent Variable List 25, !- Name
  {00000000-0000-0000-0093-000000000022};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000027},  !- Handle
  Table Lookup 1 Independent Variable List 26, !- Name
  {00000000-0000-0000-0093-000000000023};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000028},  !- Handle
  Table Lookup 1 Independent Variable List 27, !- Name
  {00000000-0000-0000-0093-000000000021};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000029},  !- Handle
  Table Lookup 1 Independent Variable List 28, !- Name
  {00000000-0000-0000-0093-000000000016};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000030},  !- Handle
  Table Lookup 1 Independent Variable List 29, !- Name
  {00000000-0000-0000-0093-000000000014};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000031},  !- Handle
  Table Lookup 1 Independent Variable List 30, !- Name
  {00000000-0000-0000-0093-000000000015};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000032},  !- Handle
  Table Lookup 1 Independent Variable List 31, !- Name
  {00000000-0000-0000-0093-000000000013};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000033},  !- Handle
  Table Lookup 1 Independent Variable List 32, !- Name
  {00000000-0000-0000-0093-000000000020};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000034},  !- Handle
  Table Lookup 1 Independent Variable List 33, !- Name
  {00000000-0000-0000-0093-000000000018};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000035},  !- Handle
  Table Lookup 1 Independent Variable List 34, !- Name
  {00000000-0000-0000-0093-000000000019};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000036},  !- Handle
  Table Lookup 1 Independent Variable List 35, !- Name
  {00000000-0000-0000-0093-000000000017};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000037},  !- Handle
  Table Lookup 1 Independent Variable List 36, !- Name
  {00000000-0000-0000-0093-000000000008};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000038},  !- Handle
  Table Lookup 1 Independent Variable List 37, !- Name
  {00000000-0000-0000-0093-000000000006};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000039},  !- Handle
  Table Lookup 1 Independent Variable List 38, !- Name
  {00000000-0000-0000-0093-000000000007};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000040},  !- Handle
  Table Lookup 1 Independent Variable List 39, !- Name
  {00000000-0000-0000-0093-000000000005};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000041},  !- Handle
  Table Lookup 1 Independent Variable List 40, !- Name
  {00000000-0000-0000-0093-000000000012};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000042},  !- Handle
  Table Lookup 1 Independent Variable List 41, !- Name
  {00000000-0000-0000-0093-000000000010};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000043},  !- Handle
  Table Lookup 1 Independent Variable List 42, !- Name
  {00000000-0000-0000-0093-000000000011};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000044},  !- Handle
  Table Lookup 1 Independent Variable List 43, !- Name
  {00000000-0000-0000-0093-000000000009};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000045},  !- Handle
  Table Lookup 1 Independent Variable List 44, !- Name
  {00000000-0000-0000-0093-000000000004};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000046},  !- Handle
  Table Lookup 1 Independent Variable List 45, !- Name
  {00000000-0000-0000-0093-000000000003};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000047},  !- Handle
  Table Lookup 1 Independent Variable List 46, !- Name
  {00000000-0000-0000-0093-000000000001};  !- Model Object 1

OS:ModelObjectList,
  {00000000-0000-0000-0047-000000000048},  !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {00000000-0000-0000-0093-000000000002};  !- Model Object 1

OS:Node,
  {00000000-0000-0000-0048-000000000001},  !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.804 Therm Eff Supply Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000868},  !- Inlet Port
  {00000000-0000-0000-0018-000000000877};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000002},  !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.804 Therm Eff Supply Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000878},  !- Inlet Port
  {00000000-0000-0000-0018-000000000879};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000003},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B 1 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000836},  !- Inlet Port
  {00000000-0000-0000-0018-000000000837};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000004},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B 1 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000080},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000005},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000826},  !- Inlet Port
  {00000000-0000-0000-0018-000000000827};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000006},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000078},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000007},  !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000862},  !- Inlet Port
  {00000000-0000-0000-0018-000000000863};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000008},  !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000085},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000009},  !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000770},  !- Inlet Port
  {00000000-0000-0000-0018-000000000771};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000010},  !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000081},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000011},  !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000780},  !- Inlet Port
  {00000000-0000-0000-0018-000000000781};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000012},  !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000083},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000013},  !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000760},  !- Inlet Port
  {00000000-0000-0000-0018-000000000761};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000014},  !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000077},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000015},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000790},  !- Inlet Port
  {00000000-0000-0000-0018-000000000791};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000016},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000079},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000017},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000800},  !- Inlet Port
  {00000000-0000-0000-0018-000000000801};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000018},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000076},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000019},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000678},  !- Inlet Port
  {00000000-0000-0000-0018-000000000679};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000020},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000082},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000021},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000688},  !- Inlet Port
  {00000000-0000-0000-0018-000000000689};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000022},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000084},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000023},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000680},  !- Inlet Port
  {00000000-0000-0000-0018-000000000681};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000024},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000682},  !- Inlet Port
  {00000000-0000-0000-0018-000000000677};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000025},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000690},  !- Inlet Port
  {00000000-0000-0000-0018-000000000691};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000026},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000692},  !- Inlet Port
  {00000000-0000-0000-0018-000000000687};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000027},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000716},  !- Inlet Port
  {00000000-0000-0000-0018-000000000717};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000028},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000718},  !- Inlet Port
  {00000000-0000-0000-0018-000000000713};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000029},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000726},  !- Inlet Port
  {00000000-0000-0000-0018-000000000727};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000030},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000728},  !- Inlet Port
  {00000000-0000-0000-0018-000000000723};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000031},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000736},  !- Inlet Port
  {00000000-0000-0000-0018-000000000737};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000032},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000738},  !- Inlet Port
  {00000000-0000-0000-0018-000000000733};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000033},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000828},  !- Inlet Port
  {00000000-0000-0000-0018-000000000829};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000034},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000830},  !- Inlet Port
  {00000000-0000-0000-0018-000000000825};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000035},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000838},  !- Inlet Port
  {00000000-0000-0000-0018-000000000839};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000036},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000840},  !- Inlet Port
  {00000000-0000-0000-0018-000000000835};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000037},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000864},  !- Inlet Port
  {00000000-0000-0000-0018-000000000865};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000038},  !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000866},  !- Inlet Port
  {00000000-0000-0000-0018-000000000861};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000039},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000134},  !- Inlet Port
  {00000000-0000-0000-0018-000000000135};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000040},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000136},  !- Inlet Port
  {00000000-0000-0000-0018-000000000131};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000041},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000224},  !- Inlet Port
  {00000000-0000-0000-0018-000000000225};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000042},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000226},  !- Inlet Port
  {00000000-0000-0000-0018-000000000221};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000043},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000234},  !- Inlet Port
  {00000000-0000-0000-0018-000000000235};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000044},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000236},  !- Inlet Port
  {00000000-0000-0000-0018-000000000231};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000045},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000244},  !- Inlet Port
  {00000000-0000-0000-0018-000000000245};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000046},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000246},  !- Inlet Port
  {00000000-0000-0000-0018-000000000241};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000047},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000254},  !- Inlet Port
  {00000000-0000-0000-0018-000000000255};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000048},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000256},  !- Inlet Port
  {00000000-0000-0000-0018-000000000251};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000049},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000264},  !- Inlet Port
  {00000000-0000-0000-0018-000000000265};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000050},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000266},  !- Inlet Port
  {00000000-0000-0000-0018-000000000261};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000051},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000274},  !- Inlet Port
  {00000000-0000-0000-0018-000000000275};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000052},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000276},  !- Inlet Port
  {00000000-0000-0000-0018-000000000271};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000053},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000284},  !- Inlet Port
  {00000000-0000-0000-0018-000000000285};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000054},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000286},  !- Inlet Port
  {00000000-0000-0000-0018-000000000281};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000055},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000294},  !- Inlet Port
  {00000000-0000-0000-0018-000000000295};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000056},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000296},  !- Inlet Port
  {00000000-0000-0000-0018-000000000291};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000057},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000304},  !- Inlet Port
  {00000000-0000-0000-0018-000000000305};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000058},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000306},  !- Inlet Port
  {00000000-0000-0000-0018-000000000301};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000059},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000314},  !- Inlet Port
  {00000000-0000-0000-0018-000000000315};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000060},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000316},  !- Inlet Port
  {00000000-0000-0000-0018-000000000311};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000061},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000144},  !- Inlet Port
  {00000000-0000-0000-0018-000000000145};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000062},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000146},  !- Inlet Port
  {00000000-0000-0000-0018-000000000141};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000063},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000324},  !- Inlet Port
  {00000000-0000-0000-0018-000000000325};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000064},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 20 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000326},  !- Inlet Port
  {00000000-0000-0000-0018-000000000321};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000065},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000334},  !- Inlet Port
  {00000000-0000-0000-0018-000000000335};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000066},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 21 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000336},  !- Inlet Port
  {00000000-0000-0000-0018-000000000331};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000067},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000344},  !- Inlet Port
  {00000000-0000-0000-0018-000000000345};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000068},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 22 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000346},  !- Inlet Port
  {00000000-0000-0000-0018-000000000341};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000069},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000354},  !- Inlet Port
  {00000000-0000-0000-0018-000000000355};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000070},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 23 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000356},  !- Inlet Port
  {00000000-0000-0000-0018-000000000351};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000071},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000364},  !- Inlet Port
  {00000000-0000-0000-0018-000000000365};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000072},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 24 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000366},  !- Inlet Port
  {00000000-0000-0000-0018-000000000361};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000073},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000374},  !- Inlet Port
  {00000000-0000-0000-0018-000000000375};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000074},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 25 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000376},  !- Inlet Port
  {00000000-0000-0000-0018-000000000371};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000075},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000384},  !- Inlet Port
  {00000000-0000-0000-0018-000000000385};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000076},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 26 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000386},  !- Inlet Port
  {00000000-0000-0000-0018-000000000381};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000077},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000394},  !- Inlet Port
  {00000000-0000-0000-0018-000000000395};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000078},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 27 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000396},  !- Inlet Port
  {00000000-0000-0000-0018-000000000391};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000079},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000404},  !- Inlet Port
  {00000000-0000-0000-0018-000000000405};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000080},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 28 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000406},  !- Inlet Port
  {00000000-0000-0000-0018-000000000401};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000081},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000414},  !- Inlet Port
  {00000000-0000-0000-0018-000000000415};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000082},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 29 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000416},  !- Inlet Port
  {00000000-0000-0000-0018-000000000411};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000083},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000154},  !- Inlet Port
  {00000000-0000-0000-0018-000000000155};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000084},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000156},  !- Inlet Port
  {00000000-0000-0000-0018-000000000151};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000085},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000424},  !- Inlet Port
  {00000000-0000-0000-0018-000000000425};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000086},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 30 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000426},  !- Inlet Port
  {00000000-0000-0000-0018-000000000421};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000087},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000434},  !- Inlet Port
  {00000000-0000-0000-0018-000000000435};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000088},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 31 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000436},  !- Inlet Port
  {00000000-0000-0000-0018-000000000431};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000089},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000444},  !- Inlet Port
  {00000000-0000-0000-0018-000000000445};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000090},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 32 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000446},  !- Inlet Port
  {00000000-0000-0000-0018-000000000441};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000091},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000454},  !- Inlet Port
  {00000000-0000-0000-0018-000000000455};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000092},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 33 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000456},  !- Inlet Port
  {00000000-0000-0000-0018-000000000451};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000093},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000464},  !- Inlet Port
  {00000000-0000-0000-0018-000000000465};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000094},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 34 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000466},  !- Inlet Port
  {00000000-0000-0000-0018-000000000461};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000095},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000474},  !- Inlet Port
  {00000000-0000-0000-0018-000000000475};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000096},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 35 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000476},  !- Inlet Port
  {00000000-0000-0000-0018-000000000471};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000097},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000484},  !- Inlet Port
  {00000000-0000-0000-0018-000000000485};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000098},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 36 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000486},  !- Inlet Port
  {00000000-0000-0000-0018-000000000481};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000099},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000494},  !- Inlet Port
  {00000000-0000-0000-0018-000000000495};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000100},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 37 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000496},  !- Inlet Port
  {00000000-0000-0000-0018-000000000491};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000101},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000504},  !- Inlet Port
  {00000000-0000-0000-0018-000000000505};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000102},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 38 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000506},  !- Inlet Port
  {00000000-0000-0000-0018-000000000501};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000103},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000514},  !- Inlet Port
  {00000000-0000-0000-0018-000000000515};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000104},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 39 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000516},  !- Inlet Port
  {00000000-0000-0000-0018-000000000511};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000105},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000164},  !- Inlet Port
  {00000000-0000-0000-0018-000000000165};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000106},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000166},  !- Inlet Port
  {00000000-0000-0000-0018-000000000161};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000107},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000524},  !- Inlet Port
  {00000000-0000-0000-0018-000000000525};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000108},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 40 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000526},  !- Inlet Port
  {00000000-0000-0000-0018-000000000521};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000109},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000534},  !- Inlet Port
  {00000000-0000-0000-0018-000000000535};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000110},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 41 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000536},  !- Inlet Port
  {00000000-0000-0000-0018-000000000531};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000111},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000544},  !- Inlet Port
  {00000000-0000-0000-0018-000000000545};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000112},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 42 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000546},  !- Inlet Port
  {00000000-0000-0000-0018-000000000541};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000113},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000554},  !- Inlet Port
  {00000000-0000-0000-0018-000000000555};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000114},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 43 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000556},  !- Inlet Port
  {00000000-0000-0000-0018-000000000551};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000115},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000564},  !- Inlet Port
  {00000000-0000-0000-0018-000000000565};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000116},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 44 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000566},  !- Inlet Port
  {00000000-0000-0000-0018-000000000561};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000117},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000574},  !- Inlet Port
  {00000000-0000-0000-0018-000000000575};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000118},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 45 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000576},  !- Inlet Port
  {00000000-0000-0000-0018-000000000571};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000119},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000584},  !- Inlet Port
  {00000000-0000-0000-0018-000000000585};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000120},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 46 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000586},  !- Inlet Port
  {00000000-0000-0000-0018-000000000581};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000121},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000594},  !- Inlet Port
  {00000000-0000-0000-0018-000000000595};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000122},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 47 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000596},  !- Inlet Port
  {00000000-0000-0000-0018-000000000591};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000123},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000604},  !- Inlet Port
  {00000000-0000-0000-0018-000000000605};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000124},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 48 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000606},  !- Inlet Port
  {00000000-0000-0000-0018-000000000601};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000125},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000614},  !- Inlet Port
  {00000000-0000-0000-0018-000000000615};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000126},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 49 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000616},  !- Inlet Port
  {00000000-0000-0000-0018-000000000611};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000127},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000174},  !- Inlet Port
  {00000000-0000-0000-0018-000000000175};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000128},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000176},  !- Inlet Port
  {00000000-0000-0000-0018-000000000171};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000129},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000624},  !- Inlet Port
  {00000000-0000-0000-0018-000000000625};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000130},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 50 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000626},  !- Inlet Port
  {00000000-0000-0000-0018-000000000621};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000131},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000634},  !- Inlet Port
  {00000000-0000-0000-0018-000000000635};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000132},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 51 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000636},  !- Inlet Port
  {00000000-0000-0000-0018-000000000631};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000133},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000644},  !- Inlet Port
  {00000000-0000-0000-0018-000000000645};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000134},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 52 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000646},  !- Inlet Port
  {00000000-0000-0000-0018-000000000641};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000135},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000654},  !- Inlet Port
  {00000000-0000-0000-0018-000000000655};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000136},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 53 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000656},  !- Inlet Port
  {00000000-0000-0000-0018-000000000651};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000137},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000762},  !- Inlet Port
  {00000000-0000-0000-0018-000000000763};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000138},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 54 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000764},  !- Inlet Port
  {00000000-0000-0000-0018-000000000759};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000139},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000772},  !- Inlet Port
  {00000000-0000-0000-0018-000000000773};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000140},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 55 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000774},  !- Inlet Port
  {00000000-0000-0000-0018-000000000769};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000141},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000782},  !- Inlet Port
  {00000000-0000-0000-0018-000000000783};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000142},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 56 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000784},  !- Inlet Port
  {00000000-0000-0000-0018-000000000779};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000143},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000792},  !- Inlet Port
  {00000000-0000-0000-0018-000000000793};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000144},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 57 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000794},  !- Inlet Port
  {00000000-0000-0000-0018-000000000789};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000145},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000802},  !- Inlet Port
  {00000000-0000-0000-0018-000000000803};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000146},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 58 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000804},  !- Inlet Port
  {00000000-0000-0000-0018-000000000799};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000147},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000184},  !- Inlet Port
  {00000000-0000-0000-0018-000000000185};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000148},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000186},  !- Inlet Port
  {00000000-0000-0000-0018-000000000181};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000149},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000194},  !- Inlet Port
  {00000000-0000-0000-0018-000000000195};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000150},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000196},  !- Inlet Port
  {00000000-0000-0000-0018-000000000191};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000151},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000204},  !- Inlet Port
  {00000000-0000-0000-0018-000000000205};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000152},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000206},  !- Inlet Port
  {00000000-0000-0000-0018-000000000201};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000153},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000214},  !- Inlet Port
  {00000000-0000-0000-0018-000000000215};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000154},  !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000216},  !- Inlet Port
  {00000000-0000-0000-0018-000000000211};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000155},  !- Handle
  Banquet_Flr_6 WUC 0.335gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000893},  !- Inlet Port
  {00000000-0000-0000-0018-000000000894};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000156},  !- Handle
  Banquet_Flr_6 WUC 0.335gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000895},  !- Inlet Port
  {00000000-0000-0000-0018-000000000896};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000157},  !- Handle
  Cafe_Flr_1 WUC 0.0238gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000897},  !- Inlet Port
  {00000000-0000-0000-0018-000000000898};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000158},  !- Handle
  Cafe_Flr_1 WUC 0.0238gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000899},  !- Inlet Port
  {00000000-0000-0000-0018-000000000900};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000159},  !- Handle
  Coil Heating Electric 54 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000664},  !- Inlet Port
  {00000000-0000-0000-0018-000000000665};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000160},  !- Handle
  Coil Heating Electric 55 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000700},  !- Inlet Port
  {00000000-0000-0000-0018-000000000701};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000161},  !- Handle
  Coil Heating Electric 61 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000812},  !- Inlet Port
  {00000000-0000-0000-0018-000000000813};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000162},  !- Handle
  Coil Heating Electric 62 Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000848},  !- Inlet Port
  {00000000-0000-0000-0018-000000000849};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000163},  !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000094},  !- Inlet Port
  {00000000-0000-0000-0018-000000000128};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000164},  !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000129},  !- Inlet Port
  {00000000-0000-0000-0018-000000000130};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000165},  !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000217},  !- Inlet Port
  {00000000-0000-0000-0018-000000000218};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000166},  !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000219},  !- Inlet Port
  {00000000-0000-0000-0018-000000000220};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000167},  !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000227},  !- Inlet Port
  {00000000-0000-0000-0018-000000000228};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000168},  !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000229},  !- Inlet Port
  {00000000-0000-0000-0018-000000000230};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000169},  !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000237},  !- Inlet Port
  {00000000-0000-0000-0018-000000000238};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000170},  !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000239},  !- Inlet Port
  {00000000-0000-0000-0018-000000000240};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000171},  !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000247},  !- Inlet Port
  {00000000-0000-0000-0018-000000000248};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000172},  !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000249},  !- Inlet Port
  {00000000-0000-0000-0018-000000000250};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000173},  !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000257},  !- Inlet Port
  {00000000-0000-0000-0018-000000000258};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000174},  !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000259},  !- Inlet Port
  {00000000-0000-0000-0018-000000000260};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000175},  !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000267},  !- Inlet Port
  {00000000-0000-0000-0018-000000000268};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000176},  !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000269},  !- Inlet Port
  {00000000-0000-0000-0018-000000000270};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000177},  !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000277},  !- Inlet Port
  {00000000-0000-0000-0018-000000000278};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000178},  !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000279},  !- Inlet Port
  {00000000-0000-0000-0018-000000000280};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000179},  !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000287},  !- Inlet Port
  {00000000-0000-0000-0018-000000000288};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000180},  !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000289},  !- Inlet Port
  {00000000-0000-0000-0018-000000000290};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000181},  !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000297},  !- Inlet Port
  {00000000-0000-0000-0018-000000000298};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000182},  !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000299},  !- Inlet Port
  {00000000-0000-0000-0018-000000000300};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000183},  !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000307},  !- Inlet Port
  {00000000-0000-0000-0018-000000000308};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000184},  !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000309},  !- Inlet Port
  {00000000-0000-0000-0018-000000000310};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000185},  !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000137},  !- Inlet Port
  {00000000-0000-0000-0018-000000000138};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000186},  !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000139},  !- Inlet Port
  {00000000-0000-0000-0018-000000000140};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000187},  !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000317},  !- Inlet Port
  {00000000-0000-0000-0018-000000000318};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000188},  !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000319},  !- Inlet Port
  {00000000-0000-0000-0018-000000000320};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000189},  !- Handle
  Coil Heating Water Baseboard 21 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000327},  !- Inlet Port
  {00000000-0000-0000-0018-000000000328};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000190},  !- Handle
  Coil Heating Water Baseboard 21 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000329},  !- Inlet Port
  {00000000-0000-0000-0018-000000000330};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000191},  !- Handle
  Coil Heating Water Baseboard 22 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000337},  !- Inlet Port
  {00000000-0000-0000-0018-000000000338};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000192},  !- Handle
  Coil Heating Water Baseboard 22 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000339},  !- Inlet Port
  {00000000-0000-0000-0018-000000000340};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000193},  !- Handle
  Coil Heating Water Baseboard 23 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000347},  !- Inlet Port
  {00000000-0000-0000-0018-000000000348};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000194},  !- Handle
  Coil Heating Water Baseboard 23 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000349},  !- Inlet Port
  {00000000-0000-0000-0018-000000000350};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000195},  !- Handle
  Coil Heating Water Baseboard 24 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000357},  !- Inlet Port
  {00000000-0000-0000-0018-000000000358};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000196},  !- Handle
  Coil Heating Water Baseboard 24 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000359},  !- Inlet Port
  {00000000-0000-0000-0018-000000000360};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000197},  !- Handle
  Coil Heating Water Baseboard 25 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000367},  !- Inlet Port
  {00000000-0000-0000-0018-000000000368};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000198},  !- Handle
  Coil Heating Water Baseboard 25 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000369},  !- Inlet Port
  {00000000-0000-0000-0018-000000000370};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000199},  !- Handle
  Coil Heating Water Baseboard 26 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000377},  !- Inlet Port
  {00000000-0000-0000-0018-000000000378};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000200},  !- Handle
  Coil Heating Water Baseboard 26 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000379},  !- Inlet Port
  {00000000-0000-0000-0018-000000000380};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000201},  !- Handle
  Coil Heating Water Baseboard 27 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000387},  !- Inlet Port
  {00000000-0000-0000-0018-000000000388};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000202},  !- Handle
  Coil Heating Water Baseboard 27 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000389},  !- Inlet Port
  {00000000-0000-0000-0018-000000000390};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000203},  !- Handle
  Coil Heating Water Baseboard 28 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000397},  !- Inlet Port
  {00000000-0000-0000-0018-000000000398};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000204},  !- Handle
  Coil Heating Water Baseboard 28 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000399},  !- Inlet Port
  {00000000-0000-0000-0018-000000000400};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000205},  !- Handle
  Coil Heating Water Baseboard 29 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000407},  !- Inlet Port
  {00000000-0000-0000-0018-000000000408};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000206},  !- Handle
  Coil Heating Water Baseboard 29 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000409},  !- Inlet Port
  {00000000-0000-0000-0018-000000000410};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000207},  !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000147},  !- Inlet Port
  {00000000-0000-0000-0018-000000000148};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000208},  !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000149},  !- Inlet Port
  {00000000-0000-0000-0018-000000000150};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000209},  !- Handle
  Coil Heating Water Baseboard 30 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000417},  !- Inlet Port
  {00000000-0000-0000-0018-000000000418};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000210},  !- Handle
  Coil Heating Water Baseboard 30 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000419},  !- Inlet Port
  {00000000-0000-0000-0018-000000000420};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000211},  !- Handle
  Coil Heating Water Baseboard 31 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000427},  !- Inlet Port
  {00000000-0000-0000-0018-000000000428};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000212},  !- Handle
  Coil Heating Water Baseboard 31 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000429},  !- Inlet Port
  {00000000-0000-0000-0018-000000000430};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000213},  !- Handle
  Coil Heating Water Baseboard 32 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000437},  !- Inlet Port
  {00000000-0000-0000-0018-000000000438};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000214},  !- Handle
  Coil Heating Water Baseboard 32 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000439},  !- Inlet Port
  {00000000-0000-0000-0018-000000000440};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000215},  !- Handle
  Coil Heating Water Baseboard 33 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000447},  !- Inlet Port
  {00000000-0000-0000-0018-000000000448};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000216},  !- Handle
  Coil Heating Water Baseboard 33 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000449},  !- Inlet Port
  {00000000-0000-0000-0018-000000000450};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000217},  !- Handle
  Coil Heating Water Baseboard 34 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000457},  !- Inlet Port
  {00000000-0000-0000-0018-000000000458};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000218},  !- Handle
  Coil Heating Water Baseboard 34 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000459},  !- Inlet Port
  {00000000-0000-0000-0018-000000000460};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000219},  !- Handle
  Coil Heating Water Baseboard 35 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000467},  !- Inlet Port
  {00000000-0000-0000-0018-000000000468};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000220},  !- Handle
  Coil Heating Water Baseboard 35 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000469},  !- Inlet Port
  {00000000-0000-0000-0018-000000000470};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000221},  !- Handle
  Coil Heating Water Baseboard 36 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000477},  !- Inlet Port
  {00000000-0000-0000-0018-000000000478};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000222},  !- Handle
  Coil Heating Water Baseboard 36 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000479},  !- Inlet Port
  {00000000-0000-0000-0018-000000000480};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000223},  !- Handle
  Coil Heating Water Baseboard 37 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000487},  !- Inlet Port
  {00000000-0000-0000-0018-000000000488};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000224},  !- Handle
  Coil Heating Water Baseboard 37 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000489},  !- Inlet Port
  {00000000-0000-0000-0018-000000000490};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000225},  !- Handle
  Coil Heating Water Baseboard 38 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000497},  !- Inlet Port
  {00000000-0000-0000-0018-000000000498};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000226},  !- Handle
  Coil Heating Water Baseboard 38 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000499},  !- Inlet Port
  {00000000-0000-0000-0018-000000000500};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000227},  !- Handle
  Coil Heating Water Baseboard 39 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000507},  !- Inlet Port
  {00000000-0000-0000-0018-000000000508};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000228},  !- Handle
  Coil Heating Water Baseboard 39 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000509},  !- Inlet Port
  {00000000-0000-0000-0018-000000000510};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000229},  !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000157},  !- Inlet Port
  {00000000-0000-0000-0018-000000000158};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000230},  !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000159},  !- Inlet Port
  {00000000-0000-0000-0018-000000000160};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000231},  !- Handle
  Coil Heating Water Baseboard 40 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000517},  !- Inlet Port
  {00000000-0000-0000-0018-000000000518};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000232},  !- Handle
  Coil Heating Water Baseboard 40 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000519},  !- Inlet Port
  {00000000-0000-0000-0018-000000000520};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000233},  !- Handle
  Coil Heating Water Baseboard 41 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000527},  !- Inlet Port
  {00000000-0000-0000-0018-000000000528};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000234},  !- Handle
  Coil Heating Water Baseboard 41 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000529},  !- Inlet Port
  {00000000-0000-0000-0018-000000000530};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000235},  !- Handle
  Coil Heating Water Baseboard 42 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000537},  !- Inlet Port
  {00000000-0000-0000-0018-000000000538};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000236},  !- Handle
  Coil Heating Water Baseboard 42 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000539},  !- Inlet Port
  {00000000-0000-0000-0018-000000000540};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000237},  !- Handle
  Coil Heating Water Baseboard 43 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000547},  !- Inlet Port
  {00000000-0000-0000-0018-000000000548};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000238},  !- Handle
  Coil Heating Water Baseboard 43 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000549},  !- Inlet Port
  {00000000-0000-0000-0018-000000000550};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000239},  !- Handle
  Coil Heating Water Baseboard 44 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000557},  !- Inlet Port
  {00000000-0000-0000-0018-000000000558};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000240},  !- Handle
  Coil Heating Water Baseboard 44 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000559},  !- Inlet Port
  {00000000-0000-0000-0018-000000000560};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000241},  !- Handle
  Coil Heating Water Baseboard 45 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000567},  !- Inlet Port
  {00000000-0000-0000-0018-000000000568};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000242},  !- Handle
  Coil Heating Water Baseboard 45 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000569},  !- Inlet Port
  {00000000-0000-0000-0018-000000000570};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000243},  !- Handle
  Coil Heating Water Baseboard 46 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000577},  !- Inlet Port
  {00000000-0000-0000-0018-000000000578};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000244},  !- Handle
  Coil Heating Water Baseboard 46 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000579},  !- Inlet Port
  {00000000-0000-0000-0018-000000000580};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000245},  !- Handle
  Coil Heating Water Baseboard 47 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000587},  !- Inlet Port
  {00000000-0000-0000-0018-000000000588};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000246},  !- Handle
  Coil Heating Water Baseboard 47 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000589},  !- Inlet Port
  {00000000-0000-0000-0018-000000000590};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000247},  !- Handle
  Coil Heating Water Baseboard 48 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000597},  !- Inlet Port
  {00000000-0000-0000-0018-000000000598};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000248},  !- Handle
  Coil Heating Water Baseboard 48 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000599},  !- Inlet Port
  {00000000-0000-0000-0018-000000000600};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000249},  !- Handle
  Coil Heating Water Baseboard 49 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000607},  !- Inlet Port
  {00000000-0000-0000-0018-000000000608};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000250},  !- Handle
  Coil Heating Water Baseboard 49 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000609},  !- Inlet Port
  {00000000-0000-0000-0018-000000000610};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000251},  !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000167},  !- Inlet Port
  {00000000-0000-0000-0018-000000000168};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000252},  !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000169},  !- Inlet Port
  {00000000-0000-0000-0018-000000000170};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000253},  !- Handle
  Coil Heating Water Baseboard 50 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000617},  !- Inlet Port
  {00000000-0000-0000-0018-000000000618};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000254},  !- Handle
  Coil Heating Water Baseboard 50 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000619},  !- Inlet Port
  {00000000-0000-0000-0018-000000000620};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000255},  !- Handle
  Coil Heating Water Baseboard 51 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000627},  !- Inlet Port
  {00000000-0000-0000-0018-000000000628};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000256},  !- Handle
  Coil Heating Water Baseboard 51 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000629},  !- Inlet Port
  {00000000-0000-0000-0018-000000000630};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000257},  !- Handle
  Coil Heating Water Baseboard 52 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000637},  !- Inlet Port
  {00000000-0000-0000-0018-000000000638};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000258},  !- Handle
  Coil Heating Water Baseboard 52 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000639},  !- Inlet Port
  {00000000-0000-0000-0018-000000000640};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000259},  !- Handle
  Coil Heating Water Baseboard 53 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000647},  !- Inlet Port
  {00000000-0000-0000-0018-000000000648};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000260},  !- Handle
  Coil Heating Water Baseboard 53 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000649},  !- Inlet Port
  {00000000-0000-0000-0018-000000000650};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000261},  !- Handle
  Coil Heating Water Baseboard 54 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000673},  !- Inlet Port
  {00000000-0000-0000-0018-000000000674};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000262},  !- Handle
  Coil Heating Water Baseboard 54 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000675},  !- Inlet Port
  {00000000-0000-0000-0018-000000000676};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000263},  !- Handle
  Coil Heating Water Baseboard 55 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000683},  !- Inlet Port
  {00000000-0000-0000-0018-000000000684};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000264},  !- Handle
  Coil Heating Water Baseboard 55 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000685},  !- Inlet Port
  {00000000-0000-0000-0018-000000000686};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000265},  !- Handle
  Coil Heating Water Baseboard 56 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000709},  !- Inlet Port
  {00000000-0000-0000-0018-000000000710};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000266},  !- Handle
  Coil Heating Water Baseboard 56 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000711},  !- Inlet Port
  {00000000-0000-0000-0018-000000000712};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000267},  !- Handle
  Coil Heating Water Baseboard 57 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000719},  !- Inlet Port
  {00000000-0000-0000-0018-000000000720};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000268},  !- Handle
  Coil Heating Water Baseboard 57 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000721},  !- Inlet Port
  {00000000-0000-0000-0018-000000000722};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000269},  !- Handle
  Coil Heating Water Baseboard 58 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000729},  !- Inlet Port
  {00000000-0000-0000-0018-000000000730};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000270},  !- Handle
  Coil Heating Water Baseboard 58 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000731},  !- Inlet Port
  {00000000-0000-0000-0018-000000000732};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000271},  !- Handle
  Coil Heating Water Baseboard 59 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000755},  !- Inlet Port
  {00000000-0000-0000-0018-000000000756};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000272},  !- Handle
  Coil Heating Water Baseboard 59 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000757},  !- Inlet Port
  {00000000-0000-0000-0018-000000000758};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000273},  !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000177},  !- Inlet Port
  {00000000-0000-0000-0018-000000000178};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000274},  !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000179},  !- Inlet Port
  {00000000-0000-0000-0018-000000000180};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000275},  !- Handle
  Coil Heating Water Baseboard 60 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000765},  !- Inlet Port
  {00000000-0000-0000-0018-000000000766};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000276},  !- Handle
  Coil Heating Water Baseboard 60 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000767},  !- Inlet Port
  {00000000-0000-0000-0018-000000000768};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000277},  !- Handle
  Coil Heating Water Baseboard 61 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000775},  !- Inlet Port
  {00000000-0000-0000-0018-000000000776};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000278},  !- Handle
  Coil Heating Water Baseboard 61 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000777},  !- Inlet Port
  {00000000-0000-0000-0018-000000000778};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000279},  !- Handle
  Coil Heating Water Baseboard 62 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000785},  !- Inlet Port
  {00000000-0000-0000-0018-000000000786};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000280},  !- Handle
  Coil Heating Water Baseboard 62 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000787},  !- Inlet Port
  {00000000-0000-0000-0018-000000000788};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000281},  !- Handle
  Coil Heating Water Baseboard 63 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000795},  !- Inlet Port
  {00000000-0000-0000-0018-000000000796};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000282},  !- Handle
  Coil Heating Water Baseboard 63 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000797},  !- Inlet Port
  {00000000-0000-0000-0018-000000000798};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000283},  !- Handle
  Coil Heating Water Baseboard 64 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000821},  !- Inlet Port
  {00000000-0000-0000-0018-000000000822};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000284},  !- Handle
  Coil Heating Water Baseboard 64 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000823},  !- Inlet Port
  {00000000-0000-0000-0018-000000000824};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000285},  !- Handle
  Coil Heating Water Baseboard 65 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000831},  !- Inlet Port
  {00000000-0000-0000-0018-000000000832};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000286},  !- Handle
  Coil Heating Water Baseboard 65 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000833},  !- Inlet Port
  {00000000-0000-0000-0018-000000000834};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000287},  !- Handle
  Coil Heating Water Baseboard 66 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000857},  !- Inlet Port
  {00000000-0000-0000-0018-000000000858};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000288},  !- Handle
  Coil Heating Water Baseboard 66 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000859},  !- Inlet Port
  {00000000-0000-0000-0018-000000000860};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000289},  !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000187},  !- Inlet Port
  {00000000-0000-0000-0018-000000000188};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000290},  !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000189},  !- Inlet Port
  {00000000-0000-0000-0018-000000000190};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000291},  !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000197},  !- Inlet Port
  {00000000-0000-0000-0018-000000000198};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000292},  !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000199},  !- Inlet Port
  {00000000-0000-0000-0018-000000000200};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000293},  !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000207},  !- Inlet Port
  {00000000-0000-0000-0018-000000000208};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000294},  !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000209},  !- Inlet Port
  {00000000-0000-0000-0018-000000000210};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000295},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 104kBtu/hr 10.8EER Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000668},  !- Inlet Port
  {00000000-0000-0000-0018-000000000669};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000296},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 1001kBtu/hr 9.3EER Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000123},  !- Inlet Port
  {00000000-0000-0000-0018-000000000124};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000297},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 205kBtu/hr 10.4EER Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000704},  !- Inlet Port
  {00000000-0000-0000-0018-000000000705};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000298},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 301kBtu/hr 9.3EER Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000748},  !- Inlet Port
  {00000000-0000-0000-0018-000000000749};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000299},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 291kBtu/hr 9.3EER Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000816},  !- Inlet Port
  {00000000-0000-0000-0018-000000000817};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000300},  !- Handle
  CoilCoolingDXSingleSpeed_ashp 5 59kBtu/hr 10.0EER Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000852},  !- Inlet Port
  {00000000-0000-0000-0018-000000000853};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000301},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 104 Clg kBtu/hr 3.3COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000666},  !- Inlet Port
  {00000000-0000-0000-0018-000000000667};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000302},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 1001 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000121},  !- Inlet Port
  {00000000-0000-0000-0018-000000000122};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000303},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 205 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000702},  !- Inlet Port
  {00000000-0000-0000-0018-000000000703};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000304},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 301 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000746},  !- Inlet Port
  {00000000-0000-0000-0018-000000000747};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000305},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 291 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000814},  !- Inlet Port
  {00000000-0000-0000-0018-000000000815};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000306},  !- Handle
  CoilHeatingDXSingleSpeed_ashp 5 59 Clg kBtu/hr 14SEER Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000000850},  !- Inlet Port
  {00000000-0000-0000-0018-000000000851};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000307},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000192},  !- Inlet Port
  {00000000-0000-0000-0018-000000000193};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000308},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000029},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000309},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000292},  !- Inlet Port
  {00000000-0000-0000-0018-000000000293};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000310},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000039},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000311},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000302},  !- Inlet Port
  {00000000-0000-0000-0018-000000000303};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000312},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000040},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000313},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000312},  !- Inlet Port
  {00000000-0000-0000-0018-000000000313};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000314},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000041},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000315},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000332},  !- Inlet Port
  {00000000-0000-0000-0018-000000000333};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000316},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000043},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000317},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000342},  !- Inlet Port
  {00000000-0000-0000-0018-000000000343};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000318},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000044},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000319},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000362},  !- Inlet Port
  {00000000-0000-0000-0018-000000000363};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000320},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000046},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000321},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000372},  !- Inlet Port
  {00000000-0000-0000-0018-000000000373};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000322},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000047},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000323},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000382},  !- Inlet Port
  {00000000-0000-0000-0018-000000000383};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000324},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000048},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000325},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000392},  !- Inlet Port
  {00000000-0000-0000-0018-000000000393};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000326},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000049},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000327},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000402},  !- Inlet Port
  {00000000-0000-0000-0018-000000000403};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000328},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000050},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000329},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000202},  !- Inlet Port
  {00000000-0000-0000-0018-000000000203};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000330},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000030},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000331},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000412},  !- Inlet Port
  {00000000-0000-0000-0018-000000000413};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000332},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000051},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000333},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000422},  !- Inlet Port
  {00000000-0000-0000-0018-000000000423};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000334},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000052},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000335},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000432},  !- Inlet Port
  {00000000-0000-0000-0018-000000000433};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000336},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000053},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000337},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000442},  !- Inlet Port
  {00000000-0000-0000-0018-000000000443};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000338},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000054},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000339},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000452},  !- Inlet Port
  {00000000-0000-0000-0018-000000000453};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000340},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000055},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000341},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000462},  !- Inlet Port
  {00000000-0000-0000-0018-000000000463};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000342},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000056},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000343},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000472},  !- Inlet Port
  {00000000-0000-0000-0018-000000000473};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000344},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000057},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000345},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000482},  !- Inlet Port
  {00000000-0000-0000-0018-000000000483};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000346},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000058},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000347},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000492},  !- Inlet Port
  {00000000-0000-0000-0018-000000000493};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000348},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000059},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000349},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000502},  !- Inlet Port
  {00000000-0000-0000-0018-000000000503};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000350},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000060},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000351},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000212},  !- Inlet Port
  {00000000-0000-0000-0018-000000000213};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000352},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000031},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000353},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000512},  !- Inlet Port
  {00000000-0000-0000-0018-000000000513};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000354},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000061},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000355},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000532},  !- Inlet Port
  {00000000-0000-0000-0018-000000000533};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000356},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000063},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000357},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000552},  !- Inlet Port
  {00000000-0000-0000-0018-000000000553};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000358},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000065},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000359},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000562},  !- Inlet Port
  {00000000-0000-0000-0018-000000000563};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000360},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000066},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000361},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000572},  !- Inlet Port
  {00000000-0000-0000-0018-000000000573};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000362},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000067},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000363},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000582},  !- Inlet Port
  {00000000-0000-0000-0018-000000000583};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000364},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000068},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000365},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000592},  !- Inlet Port
  {00000000-0000-0000-0018-000000000593};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000366},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000069},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000367},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000602},  !- Inlet Port
  {00000000-0000-0000-0018-000000000603};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000368},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000070},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000369},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000612},  !- Inlet Port
  {00000000-0000-0000-0018-000000000613};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000370},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000071},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000371},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000622},  !- Inlet Port
  {00000000-0000-0000-0018-000000000623};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000372},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000072},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000373},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000222},  !- Inlet Port
  {00000000-0000-0000-0018-000000000223};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000374},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000032},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000375},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000632},  !- Inlet Port
  {00000000-0000-0000-0018-000000000633};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000376},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000073},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000377},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000642},  !- Inlet Port
  {00000000-0000-0000-0018-000000000643};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000378},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000074},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000379},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000242},  !- Inlet Port
  {00000000-0000-0000-0018-000000000243};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000380},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000034},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000381},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000252},  !- Inlet Port
  {00000000-0000-0000-0018-000000000253};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000382},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000035},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000383},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000262},  !- Inlet Port
  {00000000-0000-0000-0018-000000000263};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000384},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000036},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000385},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000272},  !- Inlet Port
  {00000000-0000-0000-0018-000000000273};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000386},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000037},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000387},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000282},  !- Inlet Port
  {00000000-0000-0000-0018-000000000283};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000388},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000038},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000389},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000182},  !- Inlet Port
  {00000000-0000-0000-0018-000000000183};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000390},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000028},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000391},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000142},  !- Inlet Port
  {00000000-0000-0000-0018-000000000143};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000392},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000024},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000393},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000652},  !- Inlet Port
  {00000000-0000-0000-0018-000000000653};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000394},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000075},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000395},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000152},  !- Inlet Port
  {00000000-0000-0000-0018-000000000153};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000396},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000025},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000397},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000162},  !- Inlet Port
  {00000000-0000-0000-0018-000000000163};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000398},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000026},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000399},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000172},  !- Inlet Port
  {00000000-0000-0000-0018-000000000173};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000400},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000027},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000401},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000232},  !- Inlet Port
  {00000000-0000-0000-0018-000000000233};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000402},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000033},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000403},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000322},  !- Inlet Port
  {00000000-0000-0000-0018-000000000323};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000404},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000042},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000405},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000352},  !- Inlet Port
  {00000000-0000-0000-0018-000000000353};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000406},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000045},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000407},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000522},  !- Inlet Port
  {00000000-0000-0000-0018-000000000523};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000408},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000062},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000409},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000542},  !- Inlet Port
  {00000000-0000-0000-0018-000000000543};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000410},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9 Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000064},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000411},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000132},  !- Inlet Port
  {00000000-0000-0000-0018-000000000133};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000412},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000023},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000413},  !- Handle
  Dining_Flr_6 WUC 0.335gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000901},  !- Inlet Port
  {00000000-0000-0000-0018-000000000902};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000414},  !- Handle
  Dining_Flr_6 WUC 0.335gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000903},  !- Inlet Port
  {00000000-0000-0000-0018-000000000904};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000415},  !- Handle
  Hot Water Loop Demand Inlet Node,        !- Name
  {00000000-0000-0000-0018-000000000092},  !- Inlet Port
  {00000000-0000-0000-0018-000000000093};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000416},  !- Handle
  Hot Water Loop Demand Outlet Node,       !- Name
  {00000000-0000-0000-0018-000000000095},  !- Inlet Port
  {00000000-0000-0000-0018-000000000096};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000417},  !- Handle
  Hot Water Loop Supply Inlet Node,        !- Name
  {00000000-0000-0000-0018-000000000089},  !- Inlet Port
  {00000000-0000-0000-0018-000000000097};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000418},  !- Handle
  Hot Water Loop Supply Outlet Node,       !- Name
  {00000000-0000-0000-0018-000000000113},  !- Inlet Port
  {00000000-0000-0000-0018-000000000091};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000419},  !- Handle
  Kitchen_Flr_6 WUC 0.0522gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000905},  !- Inlet Port
  {00000000-0000-0000-0018-000000000906};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000420},  !- Handle
  Kitchen_Flr_6 WUC 0.0522gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000907},  !- Inlet Port
  {00000000-0000-0000-0018-000000000908};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000421},  !- Handle
  Laundry_Flr_1 WUC 0.0197gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000909},  !- Inlet Port
  {00000000-0000-0000-0018-000000000910};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000422},  !- Handle
  Laundry_Flr_1 WUC 0.0197gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000911},  !- Inlet Port
  {00000000-0000-0000-0018-000000000912};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000423},  !- Handle
  Lobby_Flr_1 WUC 0.3304gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000913},  !- Inlet Port
  {00000000-0000-0000-0018-000000000914};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000424},  !- Handle
  Lobby_Flr_1 WUC 0.3304gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000915},  !- Inlet Port
  {00000000-0000-0000-0018-000000000916};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000425},  !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000875},  !- Inlet Port
  {00000000-0000-0000-0018-000000000876};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000426},  !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000870},  !- Inlet Port
  {00000000-0000-0000-0018-000000000871};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000427},  !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000892},  !- Inlet Port
  {00000000-0000-0000-0018-000000000873};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000428},  !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000867},  !- Inlet Port
  {00000000-0000-0000-0018-000000000874};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000429},  !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000889},  !- Inlet Port
  {00000000-0000-0000-0018-000000000869};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000430},  !- Handle
  Pipe Adiabatic 1 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000107},  !- Inlet Port
  {00000000-0000-0000-0018-000000000108};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000431},  !- Handle
  Pipe Adiabatic 1 Outlet Water Node,      !- Name
  {00000000-0000-0000-0018-000000000109},  !- Inlet Port
  {00000000-0000-0000-0018-000000000110};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000432},  !- Handle
  Pipe Adiabatic 2 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000111},  !- Inlet Port
  {00000000-0000-0000-0018-000000000112};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000433},  !- Handle
  Pipe Adiabatic 3 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000880},  !- Inlet Port
  {00000000-0000-0000-0018-000000000881};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000434},  !- Handle
  Pipe Adiabatic 3 Outlet Water Node,      !- Name
  {00000000-0000-0000-0018-000000000882},  !- Inlet Port
  {00000000-0000-0000-0018-000000000883};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000435},  !- Handle
  Pipe Adiabatic 4 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000872},  !- Inlet Port
  {00000000-0000-0000-0018-000000000884};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000436},  !- Handle
  Pipe Adiabatic 4 Outlet Water Node,      !- Name
  {00000000-0000-0000-0018-000000000885},  !- Inlet Port
  {00000000-0000-0000-0018-000000000886};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000437},  !- Handle
  Pipe Adiabatic 5 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000887},  !- Inlet Port
  {00000000-0000-0000-0018-000000000888};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000438},  !- Handle
  Pipe Adiabatic 6 Inlet Water Node,       !- Name
  {00000000-0000-0000-0018-000000000890},  !- Inlet Port
  {00000000-0000-0000-0018-000000000891};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000439},  !- Handle
  Primary Boiler 1341kBtu/hr 0.83 Thermal Eff Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000090},  !- Inlet Port
  {00000000-0000-0000-0018-000000000100};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000440},  !- Handle
  Primary Boiler 1341kBtu/hr 0.83 Thermal Eff Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000101},  !- Inlet Port
  {00000000-0000-0000-0018-000000000102};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000441},  !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000098},  !- Inlet Port
  {00000000-0000-0000-0018-000000000099};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000442},  !- Handle
  Retail_1_Flr_1 WUC 0.0075gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000917},  !- Inlet Port
  {00000000-0000-0000-0018-000000000918};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000443},  !- Handle
  Retail_1_Flr_1 WUC 0.0075gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000919},  !- Inlet Port
  {00000000-0000-0000-0018-000000000920};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000444},  !- Handle
  Retail_2_Flr_1 WUC 0.0087gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000921},  !- Inlet Port
  {00000000-0000-0000-0018-000000000922};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000445},  !- Handle
  Retail_2_Flr_1 WUC 0.0087gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000923},  !- Inlet Port
  {00000000-0000-0000-0018-000000000924};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000446},  !- Handle
  Room_1_Flr_3 WUC 0.0788gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000925},  !- Inlet Port
  {00000000-0000-0000-0018-000000000926};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000447},  !- Handle
  Room_1_Flr_3 WUC 0.0788gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000927},  !- Inlet Port
  {00000000-0000-0000-0018-000000000928};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000448},  !- Handle
  Room_1_Flr_6 WUC 0.0788gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000929},  !- Inlet Port
  {00000000-0000-0000-0018-000000000930};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000449},  !- Handle
  Room_1_Flr_6 WUC 0.0788gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000931},  !- Inlet Port
  {00000000-0000-0000-0018-000000000932};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000450},  !- Handle
  Room_2_Flr_3 WUC 0.0788gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000933},  !- Inlet Port
  {00000000-0000-0000-0018-000000000934};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000451},  !- Handle
  Room_2_Flr_3 WUC 0.0788gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000935},  !- Inlet Port
  {00000000-0000-0000-0018-000000000936};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000452},  !- Handle
  Room_2_Flr_6 WUC 0.0788gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000937},  !- Inlet Port
  {00000000-0000-0000-0018-000000000938};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000453},  !- Handle
  Room_2_Flr_6 WUC 0.0788gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000939},  !- Inlet Port
  {00000000-0000-0000-0018-000000000940};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000454},  !- Handle
  Room_3_0_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000941},  !- Inlet Port
  {00000000-0000-0000-0018-000000000942};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000455},  !- Handle
  Room_3_0_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000943},  !- Inlet Port
  {00000000-0000-0000-0018-000000000944};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000456},  !- Handle
  Room_3_10_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000945},  !- Inlet Port
  {00000000-0000-0000-0018-000000000946};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000457},  !- Handle
  Room_3_10_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000947},  !- Inlet Port
  {00000000-0000-0000-0018-000000000948};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000458},  !- Handle
  Room_3_11_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000949},  !- Inlet Port
  {00000000-0000-0000-0018-000000000950};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000459},  !- Handle
  Room_3_11_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000951},  !- Inlet Port
  {00000000-0000-0000-0018-000000000952};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000460},  !- Handle
  Room_3_12_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000953},  !- Inlet Port
  {00000000-0000-0000-0018-000000000954};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000461},  !- Handle
  Room_3_12_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000955},  !- Inlet Port
  {00000000-0000-0000-0018-000000000956};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000462},  !- Handle
  Room_3_13_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000957},  !- Inlet Port
  {00000000-0000-0000-0018-000000000958};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000463},  !- Handle
  Room_3_13_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000959},  !- Inlet Port
  {00000000-0000-0000-0018-000000000960};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000464},  !- Handle
  Room_3_14_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000961},  !- Inlet Port
  {00000000-0000-0000-0018-000000000962};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000465},  !- Handle
  Room_3_14_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000963},  !- Inlet Port
  {00000000-0000-0000-0018-000000000964};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000466},  !- Handle
  Room_3_15_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000965},  !- Inlet Port
  {00000000-0000-0000-0018-000000000966};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000467},  !- Handle
  Room_3_15_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000967},  !- Inlet Port
  {00000000-0000-0000-0018-000000000968};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000468},  !- Handle
  Room_3_16_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000969},  !- Inlet Port
  {00000000-0000-0000-0018-000000000970};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000469},  !- Handle
  Room_3_16_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000971},  !- Inlet Port
  {00000000-0000-0000-0018-000000000972};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000470},  !- Handle
  Room_3_17_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000973},  !- Inlet Port
  {00000000-0000-0000-0018-000000000974};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000471},  !- Handle
  Room_3_17_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000975},  !- Inlet Port
  {00000000-0000-0000-0018-000000000976};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000472},  !- Handle
  Room_3_18_Flr_3 WUC 0.0497gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000977},  !- Inlet Port
  {00000000-0000-0000-0018-000000000978};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000473},  !- Handle
  Room_3_18_Flr_3 WUC 0.0497gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000979},  !- Inlet Port
  {00000000-0000-0000-0018-000000000980};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000474},  !- Handle
  Room_3_1_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000981},  !- Inlet Port
  {00000000-0000-0000-0018-000000000982};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000475},  !- Handle
  Room_3_1_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000983},  !- Inlet Port
  {00000000-0000-0000-0018-000000000984};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000476},  !- Handle
  Room_3_1_Flr_6 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000985},  !- Inlet Port
  {00000000-0000-0000-0018-000000000986};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000477},  !- Handle
  Room_3_1_Flr_6 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000987},  !- Inlet Port
  {00000000-0000-0000-0018-000000000988};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000478},  !- Handle
  Room_3_2_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000989},  !- Inlet Port
  {00000000-0000-0000-0018-000000000990};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000479},  !- Handle
  Room_3_2_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000991},  !- Inlet Port
  {00000000-0000-0000-0018-000000000992};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000480},  !- Handle
  Room_3_2_Flr_6 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000993},  !- Inlet Port
  {00000000-0000-0000-0018-000000000994};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000481},  !- Handle
  Room_3_2_Flr_6 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000995},  !- Inlet Port
  {00000000-0000-0000-0018-000000000996};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000482},  !- Handle
  Room_3_3_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000997},  !- Inlet Port
  {00000000-0000-0000-0018-000000000998};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000483},  !- Handle
  Room_3_3_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000999},  !- Inlet Port
  {00000000-0000-0000-0018-000000001000};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000484},  !- Handle
  Room_3_3_Flr_6 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001001},  !- Inlet Port
  {00000000-0000-0000-0018-000000001002};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000485},  !- Handle
  Room_3_3_Flr_6 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001003},  !- Inlet Port
  {00000000-0000-0000-0018-000000001004};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000486},  !- Handle
  Room_3_4_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001005},  !- Inlet Port
  {00000000-0000-0000-0018-000000001006};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000487},  !- Handle
  Room_3_4_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001007},  !- Inlet Port
  {00000000-0000-0000-0018-000000001008};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000488},  !- Handle
  Room_3_4_Flr_6 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001009},  !- Inlet Port
  {00000000-0000-0000-0018-000000001010};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000489},  !- Handle
  Room_3_4_Flr_6 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001011},  !- Inlet Port
  {00000000-0000-0000-0018-000000001012};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000490},  !- Handle
  Room_3_5_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001013},  !- Inlet Port
  {00000000-0000-0000-0018-000000001014};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000491},  !- Handle
  Room_3_5_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001015},  !- Inlet Port
  {00000000-0000-0000-0018-000000001016};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000492},  !- Handle
  Room_3_5_Flr_6 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001017},  !- Inlet Port
  {00000000-0000-0000-0018-000000001018};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000493},  !- Handle
  Room_3_5_Flr_6 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001019},  !- Inlet Port
  {00000000-0000-0000-0018-000000001020};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000494},  !- Handle
  Room_3_6_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001021},  !- Inlet Port
  {00000000-0000-0000-0018-000000001022};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000495},  !- Handle
  Room_3_6_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001023},  !- Inlet Port
  {00000000-0000-0000-0018-000000001024};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000496},  !- Handle
  Room_3_6_Flr_6 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001025},  !- Inlet Port
  {00000000-0000-0000-0018-000000001026};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000497},  !- Handle
  Room_3_6_Flr_6 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001027},  !- Inlet Port
  {00000000-0000-0000-0018-000000001028};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000498},  !- Handle
  Room_3_7_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001029},  !- Inlet Port
  {00000000-0000-0000-0018-000000001030};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000499},  !- Handle
  Room_3_7_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001031},  !- Inlet Port
  {00000000-0000-0000-0018-000000001032};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000500},  !- Handle
  Room_3_7_Flr_6 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001033},  !- Inlet Port
  {00000000-0000-0000-0018-000000001034};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000501},  !- Handle
  Room_3_7_Flr_6 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001035},  !- Inlet Port
  {00000000-0000-0000-0018-000000001036};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000502},  !- Handle
  Room_3_8_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001037},  !- Inlet Port
  {00000000-0000-0000-0018-000000001038};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000503},  !- Handle
  Room_3_8_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001039},  !- Inlet Port
  {00000000-0000-0000-0018-000000001040};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000504},  !- Handle
  Room_3_8_Flr_6 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001041},  !- Inlet Port
  {00000000-0000-0000-0018-000000001042};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000505},  !- Handle
  Room_3_8_Flr_6 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001043},  !- Inlet Port
  {00000000-0000-0000-0018-000000001044};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000506},  !- Handle
  Room_3_9_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001045},  !- Inlet Port
  {00000000-0000-0000-0018-000000001046};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000507},  !- Handle
  Room_3_9_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001047},  !- Inlet Port
  {00000000-0000-0000-0018-000000001048};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000508},  !- Handle
  Room_3_9_Flr_6 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001049},  !- Inlet Port
  {00000000-0000-0000-0018-000000001050};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000509},  !- Handle
  Room_3_9_Flr_6 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001051},  !- Inlet Port
  {00000000-0000-0000-0018-000000001052};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000510},  !- Handle
  Room_4_10_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001053},  !- Inlet Port
  {00000000-0000-0000-0018-000000001054};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000511},  !- Handle
  Room_4_10_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001055},  !- Inlet Port
  {00000000-0000-0000-0018-000000001056};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000512},  !- Handle
  Room_4_11_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001057},  !- Inlet Port
  {00000000-0000-0000-0018-000000001058};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000513},  !- Handle
  Room_4_11_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001059},  !- Inlet Port
  {00000000-0000-0000-0018-000000001060};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000514},  !- Handle
  Room_4_12_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001061},  !- Inlet Port
  {00000000-0000-0000-0018-000000001062};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000515},  !- Handle
  Room_4_12_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001063},  !- Inlet Port
  {00000000-0000-0000-0018-000000001064};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000516},  !- Handle
  Room_4_13_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001065},  !- Inlet Port
  {00000000-0000-0000-0018-000000001066};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000517},  !- Handle
  Room_4_13_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001067},  !- Inlet Port
  {00000000-0000-0000-0018-000000001068};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000518},  !- Handle
  Room_4_14_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001069},  !- Inlet Port
  {00000000-0000-0000-0018-000000001070};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000519},  !- Handle
  Room_4_14_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001071},  !- Inlet Port
  {00000000-0000-0000-0018-000000001072};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000520},  !- Handle
  Room_4_15_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001073},  !- Inlet Port
  {00000000-0000-0000-0018-000000001074};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000521},  !- Handle
  Room_4_15_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001075},  !- Inlet Port
  {00000000-0000-0000-0018-000000001076};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000522},  !- Handle
  Room_4_16_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001077},  !- Inlet Port
  {00000000-0000-0000-0018-000000001078};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000523},  !- Handle
  Room_4_16_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001079},  !- Inlet Port
  {00000000-0000-0000-0018-000000001080};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000524},  !- Handle
  Room_4_17_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001081},  !- Inlet Port
  {00000000-0000-0000-0018-000000001082};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000525},  !- Handle
  Room_4_17_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001083},  !- Inlet Port
  {00000000-0000-0000-0018-000000001084};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000526},  !- Handle
  Room_4_18_Flr_3 WUC 0.0495gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001085},  !- Inlet Port
  {00000000-0000-0000-0018-000000001086};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000527},  !- Handle
  Room_4_18_Flr_3 WUC 0.0495gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001087},  !- Inlet Port
  {00000000-0000-0000-0018-000000001088};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000528},  !- Handle
  Room_4_19_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001089},  !- Inlet Port
  {00000000-0000-0000-0018-000000001090};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000529},  !- Handle
  Room_4_19_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001091},  !- Inlet Port
  {00000000-0000-0000-0018-000000001092};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000530},  !- Handle
  Room_4_1_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001093},  !- Inlet Port
  {00000000-0000-0000-0018-000000001094};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000531},  !- Handle
  Room_4_1_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001095},  !- Inlet Port
  {00000000-0000-0000-0018-000000001096};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000532},  !- Handle
  Room_4_2_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001097},  !- Inlet Port
  {00000000-0000-0000-0018-000000001098};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000533},  !- Handle
  Room_4_2_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001099},  !- Inlet Port
  {00000000-0000-0000-0018-000000001100};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000534},  !- Handle
  Room_4_3_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001101},  !- Inlet Port
  {00000000-0000-0000-0018-000000001102};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000535},  !- Handle
  Room_4_3_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001103},  !- Inlet Port
  {00000000-0000-0000-0018-000000001104};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000536},  !- Handle
  Room_4_4_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001105},  !- Inlet Port
  {00000000-0000-0000-0018-000000001106};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000537},  !- Handle
  Room_4_4_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001107},  !- Inlet Port
  {00000000-0000-0000-0018-000000001108};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000538},  !- Handle
  Room_4_5_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001109},  !- Inlet Port
  {00000000-0000-0000-0018-000000001110};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000539},  !- Handle
  Room_4_5_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001111},  !- Inlet Port
  {00000000-0000-0000-0018-000000001112};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000540},  !- Handle
  Room_4_6_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001113},  !- Inlet Port
  {00000000-0000-0000-0018-000000001114};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000541},  !- Handle
  Room_4_6_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001115},  !- Inlet Port
  {00000000-0000-0000-0018-000000001116};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000542},  !- Handle
  Room_4_7_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001117},  !- Inlet Port
  {00000000-0000-0000-0018-000000001118};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000543},  !- Handle
  Room_4_7_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001119},  !- Inlet Port
  {00000000-0000-0000-0018-000000001120};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000544},  !- Handle
  Room_4_8_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001121},  !- Inlet Port
  {00000000-0000-0000-0018-000000001122};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000545},  !- Handle
  Room_4_8_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001123},  !- Inlet Port
  {00000000-0000-0000-0018-000000001124};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000546},  !- Handle
  Room_4_9_Flr_3 WUC 0.0496gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001125},  !- Inlet Port
  {00000000-0000-0000-0018-000000001126};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000547},  !- Handle
  Room_4_9_Flr_3 WUC 0.0496gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001127},  !- Inlet Port
  {00000000-0000-0000-0018-000000001128};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000548},  !- Handle
  Room_5_Flr_3 WUC 0.0788gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001129},  !- Inlet Port
  {00000000-0000-0000-0018-000000001130};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000549},  !- Handle
  Room_5_Flr_3 WUC 0.0788gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001131},  !- Inlet Port
  {00000000-0000-0000-0018-000000001132};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000550},  !- Handle
  Room_6_Flr_3 WUC 0.0788gpm 140F Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001133},  !- Inlet Port
  {00000000-0000-0000-0018-000000001134};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000551},  !- Handle
  Room_6_Flr_3 WUC 0.0788gpm 140F Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000001135},  !- Inlet Port
  {00000000-0000-0000-0018-000000001136};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000552},  !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE Inlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000103},  !- Inlet Port
  {00000000-0000-0000-0018-000000000104};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000553},  !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE Outlet Water Node, !- Name
  {00000000-0000-0000-0018-000000000105},  !- Inlet Port
  {00000000-0000-0000-0018-000000000106};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000554},  !- Handle
  Sys6 Return Fan Outlet Air Node,         !- Name
  {00000000-0000-0000-0018-000000000753},  !- Inlet Port
  {00000000-0000-0000-0018-000000000754};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000555},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000714},  !- Inlet Port
  {00000000-0000-0000-0018-000000000715};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000556},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000086},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000557},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000734},  !- Inlet Port
  {00000000-0000-0000-0018-000000000735};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000558},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000088},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000559},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F Return Air Node, !- Name
  {00000000-0000-0000-0018-000000000724},  !- Inlet Port
  {00000000-0000-0000-0018-000000000725};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000560},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F Zone Air Node, !- Name
  {00000000-0000-0000-0018-000000000087},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000561},  !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000116},  !- Inlet Port
  {00000000-0000-0000-0018-000000000118};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000562},  !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000119},  !- Inlet Port
  {00000000-0000-0000-0018-000000000117};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000563},  !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0018-000000000126},  !- Inlet Port
  {00000000-0000-0000-0018-000000000127};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000564},  !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0018-000000001137};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000565},  !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0018-000000001142},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000566},  !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000114},  !- Inlet Port
  {00000000-0000-0000-0018-000000000125};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000567},  !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000120},  !- Inlet Port
  {00000000-0000-0000-0018-000000000115};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000568},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001138},  !- Inlet Port
  {00000000-0000-0000-0018-000000001139};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000569},  !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001140},  !- Inlet Port
  {00000000-0000-0000-0018-000000001141};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000570},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000843},  !- Inlet Port
  {00000000-0000-0000-0018-000000000845};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000571},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000846},  !- Inlet Port
  {00000000-0000-0000-0018-000000000844};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000572},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {00000000-0000-0000-0018-000000000855},  !- Inlet Port
  {00000000-0000-0000-0018-000000000856};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000573},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0018-000000001149};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000574},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {00000000-0000-0000-0018-000000001154},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000575},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000841},  !- Inlet Port
  {00000000-0000-0000-0018-000000000854};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000576},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000847},  !- Inlet Port
  {00000000-0000-0000-0018-000000000842};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000577},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000807},  !- Inlet Port
  {00000000-0000-0000-0018-000000000809};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000578},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000810},  !- Inlet Port
  {00000000-0000-0000-0018-000000000808};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000579},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0018-000000000819},  !- Inlet Port
  {00000000-0000-0000-0018-000000000820};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000580},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0018-000000001143};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000581},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0018-000000001148},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000582},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000805},  !- Inlet Port
  {00000000-0000-0000-0018-000000000818};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000583},  !- Handle
  sys_3|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000811},  !- Inlet Port
  {00000000-0000-0000-0018-000000000806};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000584},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001150},  !- Inlet Port
  {00000000-0000-0000-0018-000000001151};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000585},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001152},  !- Inlet Port
  {00000000-0000-0000-0018-000000001153};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000586},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001144},  !- Inlet Port
  {00000000-0000-0000-0018-000000001145};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000587},  !- Handle
  sys_3|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001146},  !- Inlet Port
  {00000000-0000-0000-0018-000000001147};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000588},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000695},  !- Inlet Port
  {00000000-0000-0000-0018-000000000697};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000589},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000698},  !- Inlet Port
  {00000000-0000-0000-0018-000000000696};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000590},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {00000000-0000-0000-0018-000000000707},  !- Inlet Port
  {00000000-0000-0000-0018-000000000708};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000591},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0018-000000001161};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000592},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {00000000-0000-0000-0018-000000001166},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000593},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000693},  !- Inlet Port
  {00000000-0000-0000-0018-000000000706};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000594},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000699},  !- Inlet Port
  {00000000-0000-0000-0018-000000000694};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000595},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000659},  !- Inlet Port
  {00000000-0000-0000-0018-000000000661};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000596},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000662},  !- Inlet Port
  {00000000-0000-0000-0018-000000000660};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000597},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {00000000-0000-0000-0018-000000000671},  !- Inlet Port
  {00000000-0000-0000-0018-000000000672};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000598},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0018-000000001155};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000599},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {00000000-0000-0000-0018-000000001160},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000600},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000657},  !- Inlet Port
  {00000000-0000-0000-0018-000000000670};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000601},  !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000663},  !- Inlet Port
  {00000000-0000-0000-0018-000000000658};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000602},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001162},  !- Inlet Port
  {00000000-0000-0000-0018-000000001163};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000603},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001164},  !- Inlet Port
  {00000000-0000-0000-0018-000000001165};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000604},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001156},  !- Inlet Port
  {00000000-0000-0000-0018-000000001157};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000605},  !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp>c-e|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001158},  !- Inlet Port
  {00000000-0000-0000-0018-000000001159};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000606},  !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Demand Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000741},  !- Inlet Port
  {00000000-0000-0000-0018-000000000743};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000607},  !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Demand Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000744},  !- Inlet Port
  {00000000-0000-0000-0018-000000000742};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000608},  !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Mixed Air Node, !- Name
  {00000000-0000-0000-0018-000000000750},  !- Inlet Port
  {00000000-0000-0000-0018-000000000751};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000609},  !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Outdoor Air Node, !- Name
  ,                                        !- Inlet Port
  {00000000-0000-0000-0018-000000001167};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000610},  !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Relief Air Node, !- Name
  {00000000-0000-0000-0018-000000001172},  !- Inlet Port
  ;                                        !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000611},  !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Supply Inlet Node, !- Name
  {00000000-0000-0000-0018-000000000739},  !- Inlet Port
  {00000000-0000-0000-0018-000000000752};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000612},  !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Supply Outlet Node, !- Name
  {00000000-0000-0000-0018-000000000745},  !- Inlet Port
  {00000000-0000-0000-0018-000000000740};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000613},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV Primary Outlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001168},  !- Inlet Port
  {00000000-0000-0000-0018-000000001169};  !- Outlet Port

OS:Node,
  {00000000-0000-0000-0048-000000000614},  !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV Secondary Inlet Air Node, !- Name
  {00000000-0000-0000-0018-000000001170},  !- Inlet Port
  {00000000-0000-0000-0018-000000001171};  !- Outlet Port

OS:Output:Meter,
  {00000000-0000-0000-0049-000000000001},  !- Handle
  InteriorEquipment:Electricity,           !- Name
  Hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:Output:Meter,
  {00000000-0000-0000-0049-000000000002},  !- Handle
  InteriorLights:Electricity,              !- Name
  Hourly,                                  !- Reporting Frequency
  True,                                    !- Meter File Only
  False;                                   !- Cumulative

OS:OutputControl:ReportingTolerances,
  {00000000-0000-0000-0050-000000000001},  !- Handle
  1,                                       !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                       !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:People,
  {00000000-0000-0000-0051-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-E People, !- Name
  {00000000-0000-0000-0052-000000000001},  !- People Definition Name
  {00000000-0000-0000-0085-000000000001},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F People, !- Name
  {00000000-0000-0000-0052-000000000002},  !- People Definition Name
  {00000000-0000-0000-0085-000000000002},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000003},  !- Handle
  Space Function Dining area - other People, !- Name
  {00000000-0000-0000-0052-000000000003},  !- People Definition Name
  {00000000-0000-0000-0085-000000000003},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000004},  !- Handle
  Space Function Electrical/Mechanical room-sch-E People, !- Name
  {00000000-0000-0000-0052-000000000004},  !- People Definition Name
  {00000000-0000-0000-0085-000000000004},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000005},  !- Handle
  Space Function Electrical/Mechanical room-sch-F People, !- Name
  {00000000-0000-0000-0052-000000000005},  !- People Definition Name
  {00000000-0000-0000-0085-000000000005},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000006},  !- Handle
  Space Function Food preparation area People, !- Name
  {00000000-0000-0000-0052-000000000006},  !- People Definition Name
  {00000000-0000-0000-0085-000000000006},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000007},  !- Handle
  Space Function Guest room People,        !- Name
  {00000000-0000-0000-0052-000000000007},  !- People Definition Name
  {00000000-0000-0000-0085-000000000007},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000008},  !- Handle
  Space Function Laundry/Washing area People, !- Name
  {00000000-0000-0000-0052-000000000008},  !- People Definition Name
  {00000000-0000-0000-0085-000000000008},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000009},  !- Handle
  Space Function Lobby - hotel People,     !- Name
  {00000000-0000-0000-0052-000000000009},  !- People Definition Name
  {00000000-0000-0000-0085-000000000009},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000010},  !- Handle
  Space Function Retail facility mall concourse People, !- Name
  {00000000-0000-0000-0052-000000000010},  !- People Definition Name
  {00000000-0000-0000-0085-000000000010},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000011},  !- Handle
  Space Function Sales area People,        !- Name
  {00000000-0000-0000-0052-000000000011},  !- People Definition Name
  {00000000-0000-0000-0085-000000000011},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000012},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 People, !- Name
  {00000000-0000-0000-0052-000000000012},  !- People Definition Name
  {00000000-0000-0000-0085-000000000012},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People,
  {00000000-0000-0000-0051-000000000013},  !- Handle
  Space Function Storage room < 5 m2-sch-A People, !- Name
  {00000000-0000-0000-0052-000000000013},  !- People Definition Name
  {00000000-0000-0000-0085-000000000013},  !- Space or SpaceType Name
  ,                                        !- Number of People Schedule Name
  ,                                        !- Activity Level Schedule Name
  ,                                        !- Surface Name/Angle Factor List Name
  {00000000-0000-0000-0063-000000000049},  !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,              !- Clothing Insulation Calculation Method
  ,                                        !- Clothing Insulation Calculation Method Schedule Name
  {00000000-0000-0000-0063-000000000002},  !- Clothing Insulation Schedule Name
  {00000000-0000-0000-0063-000000000001},  !- Air Velocity Schedule Name
  1;                                       !- Multiplier

OS:People:Definition,
  {00000000-0000-0000-0052-000000000001},  !- Handle
  Space Function Corridor/Transition area other-sch-E People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.010003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000002},  !- Handle
  Space Function Corridor/Transition area other-sch-F People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.010003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000003},  !- Handle
  Space Function Dining area - other People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.10003634216273,                        !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000004},  !- Handle
  Space Function Electrical/Mechanical room-sch-E People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.00500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000005},  !- Handle
  Space Function Electrical/Mechanical room-sch-F People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.00500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000006},  !- Handle
  Space Function Food preparation area People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0500181710813649,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000007},  !- Handle
  Space Function Guest room People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0400145368650919,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000008},  !- Handle
  Space Function Laundry/Washing area People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0500181710813649,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000009},  !- Handle
  Space Function Lobby - hotel People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.10003634216273,                        !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000010},  !- Handle
  Space Function Retail facility mall concourse People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0500181710813649,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000011},  !- Handle
  Space Function Sales area People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.0333454473875766,                      !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000012},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1 People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.010003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:People:Definition,
  {00000000-0000-0000-0052-000000000013},  !- Handle
  Space Function Storage room < 5 m2-sch-A People Definition, !- Name
  People/Area,                             !- Number of People Calculation Method
  ,                                        !- Number of People {people}
  0.010003634216273,                       !- People per Space Floor Area {person/m2}
  ,                                        !- Space Floor Area per Person {m2/person}
  0.3;                                     !- Fraction Radiant

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000001},  !- Handle
  Pipe Adiabatic 1,                        !- Name
  {00000000-0000-0000-0018-000000000108},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000109};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000002},  !- Handle
  Pipe Adiabatic 2,                        !- Name
  {00000000-0000-0000-0018-000000000112},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000113};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000003},  !- Handle
  Pipe Adiabatic 3,                        !- Name
  {00000000-0000-0000-0018-000000000881},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000882};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000004},  !- Handle
  Pipe Adiabatic 4,                        !- Name
  {00000000-0000-0000-0018-000000000884},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000885};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000005},  !- Handle
  Pipe Adiabatic 5,                        !- Name
  {00000000-0000-0000-0018-000000000888},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000889};  !- Outlet Node Name

OS:Pipe:Adiabatic,
  {00000000-0000-0000-0053-000000000006},  !- Handle
  Pipe Adiabatic 6,                        !- Name
  {00000000-0000-0000-0018-000000000891},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000892};  !- Outlet Node Name

OS:PlantLoop,
  {00000000-0000-0000-0054-000000000001},  !- Handle
  Hot Water Loop,                          !- Name
  Water,                                   !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0048-000000000418},  !- Loop Temperature Setpoint Node Name
  ,                                        !- Maximum Loop Temperature {C}
  ,                                        !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0018-000000000089},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0018-000000000091},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0018-000000000092},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0018-000000000096},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0009-000000000008},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0019-000000000002},  !- Demand Mixer Name
  {00000000-0000-0000-0020-000000000002},  !- Demand Splitter Name
  {00000000-0000-0000-0019-000000000001},  !- Supply Mixer Name
  {00000000-0000-0000-0020-000000000001};  !- Supply Splitter Name

OS:PlantLoop,
  {00000000-0000-0000-0054-000000000002},  !- Handle
  Main Service Water Loop,                 !- Name
  ,                                        !- Fluid Type
  0,                                       !- Glycol Concentration
  ,                                        !- User Defined Fluid Type
  ,                                        !- Plant Equipment Operation Heating Load
  ,                                        !- Plant Equipment Operation Cooling Load
  ,                                        !- Primary Plant Equipment Operation Scheme
  {00000000-0000-0000-0048-000000000429},  !- Loop Temperature Setpoint Node Name
  60,                                      !- Maximum Loop Temperature {C}
  0,                                       !- Minimum Loop Temperature {C}
  ,                                        !- Maximum Loop Flow Rate {m3/s}
  ,                                        !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                           !- Plant Loop Volume {m3}
  {00000000-0000-0000-0018-000000000867},  !- Plant Side Inlet Node Name
  {00000000-0000-0000-0018-000000000869},  !- Plant Side Outlet Node Name
  ,                                        !- Plant Side Branch List Name
  {00000000-0000-0000-0018-000000000870},  !- Demand Side Inlet Node Name
  {00000000-0000-0000-0018-000000000873},  !- Demand Side Outlet Node Name
  ,                                        !- Demand Side Branch List Name
  ,                                        !- Demand Side Connector List Name
  Optimal,                                 !- Load Distribution Scheme
  {00000000-0000-0000-0009-000000000007},  !- Availability Manager List Name
  ,                                        !- Plant Loop Demand Calculation Scheme
  ,                                        !- Common Pipe Simulation
  ,                                        !- Pressure Simulation Type
  ,                                        !- Plant Equipment Operation Heating Load Schedule
  ,                                        !- Plant Equipment Operation Cooling Load Schedule
  ,                                        !- Primary Plant Equipment Operation Scheme Schedule
  ,                                        !- Component Setpoint Operation Scheme Schedule
  {00000000-0000-0000-0019-000000000004},  !- Demand Mixer Name
  {00000000-0000-0000-0020-000000000004},  !- Demand Splitter Name
  {00000000-0000-0000-0019-000000000003},  !- Supply Mixer Name
  {00000000-0000-0000-0020-000000000003};  !- Supply Splitter Name

OS:PortList,
  {00000000-0000-0000-0055-000000000001},  !- Handle
  {00000000-0000-0000-0095-000000000063},  !- HVAC Component
  {00000000-0000-0000-0018-000000000131};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000002},  !- Handle
  {00000000-0000-0000-0095-000000000063};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000003},  !- Handle
  {00000000-0000-0000-0095-000000000063},  !- HVAC Component
  {00000000-0000-0000-0018-000000000132};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000004},  !- Handle
  {00000000-0000-0000-0095-000000000053},  !- HVAC Component
  {00000000-0000-0000-0018-000000000141};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000005},  !- Handle
  {00000000-0000-0000-0095-000000000053};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000006},  !- Handle
  {00000000-0000-0000-0095-000000000053},  !- HVAC Component
  {00000000-0000-0000-0018-000000000142};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000007},  !- Handle
  {00000000-0000-0000-0095-000000000055},  !- HVAC Component
  {00000000-0000-0000-0018-000000000151};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000008},  !- Handle
  {00000000-0000-0000-0095-000000000055};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000009},  !- Handle
  {00000000-0000-0000-0095-000000000055},  !- HVAC Component
  {00000000-0000-0000-0018-000000000152};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000010},  !- Handle
  {00000000-0000-0000-0095-000000000056},  !- HVAC Component
  {00000000-0000-0000-0018-000000000161};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000011},  !- Handle
  {00000000-0000-0000-0095-000000000056};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000012},  !- Handle
  {00000000-0000-0000-0095-000000000056},  !- HVAC Component
  {00000000-0000-0000-0018-000000000162};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000013},  !- Handle
  {00000000-0000-0000-0095-000000000057},  !- HVAC Component
  {00000000-0000-0000-0018-000000000171};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000014},  !- Handle
  {00000000-0000-0000-0095-000000000057};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000015},  !- Handle
  {00000000-0000-0000-0095-000000000057},  !- HVAC Component
  {00000000-0000-0000-0018-000000000172};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000016},  !- Handle
  {00000000-0000-0000-0095-000000000052},  !- HVAC Component
  {00000000-0000-0000-0018-000000000181};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000017},  !- Handle
  {00000000-0000-0000-0095-000000000052};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000018},  !- Handle
  {00000000-0000-0000-0095-000000000052},  !- HVAC Component
  {00000000-0000-0000-0018-000000000182};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000019},  !- Handle
  {00000000-0000-0000-0095-000000000011},  !- HVAC Component
  {00000000-0000-0000-0018-000000000191};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000020},  !- Handle
  {00000000-0000-0000-0095-000000000011};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000021},  !- Handle
  {00000000-0000-0000-0095-000000000011},  !- HVAC Component
  {00000000-0000-0000-0018-000000000192};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000022},  !- Handle
  {00000000-0000-0000-0095-000000000022},  !- HVAC Component
  {00000000-0000-0000-0018-000000000201};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000023},  !- Handle
  {00000000-0000-0000-0095-000000000022};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000024},  !- Handle
  {00000000-0000-0000-0095-000000000022},  !- HVAC Component
  {00000000-0000-0000-0018-000000000202};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000025},  !- Handle
  {00000000-0000-0000-0095-000000000033},  !- HVAC Component
  {00000000-0000-0000-0018-000000000211};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000026},  !- Handle
  {00000000-0000-0000-0095-000000000033};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000027},  !- Handle
  {00000000-0000-0000-0095-000000000033},  !- HVAC Component
  {00000000-0000-0000-0018-000000000212};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000028},  !- Handle
  {00000000-0000-0000-0095-000000000044},  !- HVAC Component
  {00000000-0000-0000-0018-000000000221};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000029},  !- Handle
  {00000000-0000-0000-0095-000000000044};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000030},  !- Handle
  {00000000-0000-0000-0095-000000000044},  !- HVAC Component
  {00000000-0000-0000-0018-000000000222};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000031},  !- Handle
  {00000000-0000-0000-0095-000000000058},  !- HVAC Component
  {00000000-0000-0000-0018-000000000231};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000032},  !- Handle
  {00000000-0000-0000-0095-000000000058};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000033},  !- Handle
  {00000000-0000-0000-0095-000000000058},  !- HVAC Component
  {00000000-0000-0000-0018-000000000232};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000034},  !- Handle
  {00000000-0000-0000-0095-000000000047},  !- HVAC Component
  {00000000-0000-0000-0018-000000000241};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000035},  !- Handle
  {00000000-0000-0000-0095-000000000047};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000036},  !- Handle
  {00000000-0000-0000-0095-000000000047},  !- HVAC Component
  {00000000-0000-0000-0018-000000000242};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000037},  !- Handle
  {00000000-0000-0000-0095-000000000048},  !- HVAC Component
  {00000000-0000-0000-0018-000000000251};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000038},  !- Handle
  {00000000-0000-0000-0095-000000000048};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000039},  !- Handle
  {00000000-0000-0000-0095-000000000048},  !- HVAC Component
  {00000000-0000-0000-0018-000000000252};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000040},  !- Handle
  {00000000-0000-0000-0095-000000000049},  !- HVAC Component
  {00000000-0000-0000-0018-000000000261};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000041},  !- Handle
  {00000000-0000-0000-0095-000000000049};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000042},  !- Handle
  {00000000-0000-0000-0095-000000000049},  !- HVAC Component
  {00000000-0000-0000-0018-000000000262};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000043},  !- Handle
  {00000000-0000-0000-0095-000000000050},  !- HVAC Component
  {00000000-0000-0000-0018-000000000271};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000044},  !- Handle
  {00000000-0000-0000-0095-000000000050};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000045},  !- Handle
  {00000000-0000-0000-0095-000000000050},  !- HVAC Component
  {00000000-0000-0000-0018-000000000272};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000046},  !- Handle
  {00000000-0000-0000-0095-000000000051},  !- HVAC Component
  {00000000-0000-0000-0018-000000000281};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000047},  !- Handle
  {00000000-0000-0000-0095-000000000051};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000048},  !- Handle
  {00000000-0000-0000-0095-000000000051},  !- HVAC Component
  {00000000-0000-0000-0018-000000000282};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000049},  !- Handle
  {00000000-0000-0000-0095-000000000012},  !- HVAC Component
  {00000000-0000-0000-0018-000000000291};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000050},  !- Handle
  {00000000-0000-0000-0095-000000000012};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000051},  !- Handle
  {00000000-0000-0000-0095-000000000012},  !- HVAC Component
  {00000000-0000-0000-0018-000000000292};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000052},  !- Handle
  {00000000-0000-0000-0095-000000000013},  !- HVAC Component
  {00000000-0000-0000-0018-000000000301};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000053},  !- Handle
  {00000000-0000-0000-0095-000000000013};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000054},  !- Handle
  {00000000-0000-0000-0095-000000000013},  !- HVAC Component
  {00000000-0000-0000-0018-000000000302};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000055},  !- Handle
  {00000000-0000-0000-0095-000000000014},  !- HVAC Component
  {00000000-0000-0000-0018-000000000311};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000056},  !- Handle
  {00000000-0000-0000-0095-000000000014};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000057},  !- Handle
  {00000000-0000-0000-0095-000000000014},  !- HVAC Component
  {00000000-0000-0000-0018-000000000312};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000058},  !- Handle
  {00000000-0000-0000-0095-000000000059},  !- HVAC Component
  {00000000-0000-0000-0018-000000000321};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000059},  !- Handle
  {00000000-0000-0000-0095-000000000059};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000060},  !- Handle
  {00000000-0000-0000-0095-000000000059},  !- HVAC Component
  {00000000-0000-0000-0018-000000000322};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000061},  !- Handle
  {00000000-0000-0000-0095-000000000015},  !- HVAC Component
  {00000000-0000-0000-0018-000000000331};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000062},  !- Handle
  {00000000-0000-0000-0095-000000000015};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000063},  !- Handle
  {00000000-0000-0000-0095-000000000015},  !- HVAC Component
  {00000000-0000-0000-0018-000000000332};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000064},  !- Handle
  {00000000-0000-0000-0095-000000000016},  !- HVAC Component
  {00000000-0000-0000-0018-000000000341};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000065},  !- Handle
  {00000000-0000-0000-0095-000000000016};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000066},  !- Handle
  {00000000-0000-0000-0095-000000000016},  !- HVAC Component
  {00000000-0000-0000-0018-000000000342};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000067},  !- Handle
  {00000000-0000-0000-0095-000000000060},  !- HVAC Component
  {00000000-0000-0000-0018-000000000351};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000068},  !- Handle
  {00000000-0000-0000-0095-000000000060};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000069},  !- Handle
  {00000000-0000-0000-0095-000000000060},  !- HVAC Component
  {00000000-0000-0000-0018-000000000352};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000070},  !- Handle
  {00000000-0000-0000-0095-000000000017},  !- HVAC Component
  {00000000-0000-0000-0018-000000000361};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000071},  !- Handle
  {00000000-0000-0000-0095-000000000017};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000072},  !- Handle
  {00000000-0000-0000-0095-000000000017},  !- HVAC Component
  {00000000-0000-0000-0018-000000000362};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000073},  !- Handle
  {00000000-0000-0000-0095-000000000018},  !- HVAC Component
  {00000000-0000-0000-0018-000000000371};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000074},  !- Handle
  {00000000-0000-0000-0095-000000000018};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000075},  !- Handle
  {00000000-0000-0000-0095-000000000018},  !- HVAC Component
  {00000000-0000-0000-0018-000000000372};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000076},  !- Handle
  {00000000-0000-0000-0095-000000000019},  !- HVAC Component
  {00000000-0000-0000-0018-000000000381};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000077},  !- Handle
  {00000000-0000-0000-0095-000000000019};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000078},  !- Handle
  {00000000-0000-0000-0095-000000000019},  !- HVAC Component
  {00000000-0000-0000-0018-000000000382};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000079},  !- Handle
  {00000000-0000-0000-0095-000000000020},  !- HVAC Component
  {00000000-0000-0000-0018-000000000391};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000080},  !- Handle
  {00000000-0000-0000-0095-000000000020};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000081},  !- Handle
  {00000000-0000-0000-0095-000000000020},  !- HVAC Component
  {00000000-0000-0000-0018-000000000392};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000082},  !- Handle
  {00000000-0000-0000-0095-000000000021},  !- HVAC Component
  {00000000-0000-0000-0018-000000000401};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000083},  !- Handle
  {00000000-0000-0000-0095-000000000021};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000084},  !- Handle
  {00000000-0000-0000-0095-000000000021},  !- HVAC Component
  {00000000-0000-0000-0018-000000000402};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000085},  !- Handle
  {00000000-0000-0000-0095-000000000023},  !- HVAC Component
  {00000000-0000-0000-0018-000000000411};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000086},  !- Handle
  {00000000-0000-0000-0095-000000000023};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000087},  !- Handle
  {00000000-0000-0000-0095-000000000023},  !- HVAC Component
  {00000000-0000-0000-0018-000000000412};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000088},  !- Handle
  {00000000-0000-0000-0095-000000000024},  !- HVAC Component
  {00000000-0000-0000-0018-000000000421};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000089},  !- Handle
  {00000000-0000-0000-0095-000000000024};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000090},  !- Handle
  {00000000-0000-0000-0095-000000000024},  !- HVAC Component
  {00000000-0000-0000-0018-000000000422};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000091},  !- Handle
  {00000000-0000-0000-0095-000000000025},  !- HVAC Component
  {00000000-0000-0000-0018-000000000431};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000092},  !- Handle
  {00000000-0000-0000-0095-000000000025};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000093},  !- Handle
  {00000000-0000-0000-0095-000000000025},  !- HVAC Component
  {00000000-0000-0000-0018-000000000432};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000094},  !- Handle
  {00000000-0000-0000-0095-000000000026},  !- HVAC Component
  {00000000-0000-0000-0018-000000000441};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000095},  !- Handle
  {00000000-0000-0000-0095-000000000026};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000096},  !- Handle
  {00000000-0000-0000-0095-000000000026},  !- HVAC Component
  {00000000-0000-0000-0018-000000000442};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000097},  !- Handle
  {00000000-0000-0000-0095-000000000027},  !- HVAC Component
  {00000000-0000-0000-0018-000000000451};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000098},  !- Handle
  {00000000-0000-0000-0095-000000000027};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000099},  !- Handle
  {00000000-0000-0000-0095-000000000027},  !- HVAC Component
  {00000000-0000-0000-0018-000000000452};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000100},  !- Handle
  {00000000-0000-0000-0095-000000000028},  !- HVAC Component
  {00000000-0000-0000-0018-000000000461};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000101},  !- Handle
  {00000000-0000-0000-0095-000000000028};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000102},  !- Handle
  {00000000-0000-0000-0095-000000000028},  !- HVAC Component
  {00000000-0000-0000-0018-000000000462};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000103},  !- Handle
  {00000000-0000-0000-0095-000000000029},  !- HVAC Component
  {00000000-0000-0000-0018-000000000471};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000104},  !- Handle
  {00000000-0000-0000-0095-000000000029};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000105},  !- Handle
  {00000000-0000-0000-0095-000000000029},  !- HVAC Component
  {00000000-0000-0000-0018-000000000472};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000106},  !- Handle
  {00000000-0000-0000-0095-000000000030},  !- HVAC Component
  {00000000-0000-0000-0018-000000000481};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000107},  !- Handle
  {00000000-0000-0000-0095-000000000030};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000108},  !- Handle
  {00000000-0000-0000-0095-000000000030},  !- HVAC Component
  {00000000-0000-0000-0018-000000000482};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000109},  !- Handle
  {00000000-0000-0000-0095-000000000031},  !- HVAC Component
  {00000000-0000-0000-0018-000000000491};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000110},  !- Handle
  {00000000-0000-0000-0095-000000000031};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000111},  !- Handle
  {00000000-0000-0000-0095-000000000031},  !- HVAC Component
  {00000000-0000-0000-0018-000000000492};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000112},  !- Handle
  {00000000-0000-0000-0095-000000000032},  !- HVAC Component
  {00000000-0000-0000-0018-000000000501};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000113},  !- Handle
  {00000000-0000-0000-0095-000000000032};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000114},  !- Handle
  {00000000-0000-0000-0095-000000000032},  !- HVAC Component
  {00000000-0000-0000-0018-000000000502};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000115},  !- Handle
  {00000000-0000-0000-0095-000000000034},  !- HVAC Component
  {00000000-0000-0000-0018-000000000511};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000116},  !- Handle
  {00000000-0000-0000-0095-000000000034};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000117},  !- Handle
  {00000000-0000-0000-0095-000000000034},  !- HVAC Component
  {00000000-0000-0000-0018-000000000512};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000118},  !- Handle
  {00000000-0000-0000-0095-000000000061},  !- HVAC Component
  {00000000-0000-0000-0018-000000000521};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000119},  !- Handle
  {00000000-0000-0000-0095-000000000061};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000120},  !- Handle
  {00000000-0000-0000-0095-000000000061},  !- HVAC Component
  {00000000-0000-0000-0018-000000000522};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000121},  !- Handle
  {00000000-0000-0000-0095-000000000035},  !- HVAC Component
  {00000000-0000-0000-0018-000000000531};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000122},  !- Handle
  {00000000-0000-0000-0095-000000000035};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000123},  !- Handle
  {00000000-0000-0000-0095-000000000035},  !- HVAC Component
  {00000000-0000-0000-0018-000000000532};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000124},  !- Handle
  {00000000-0000-0000-0095-000000000062},  !- HVAC Component
  {00000000-0000-0000-0018-000000000541};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000125},  !- Handle
  {00000000-0000-0000-0095-000000000062};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000126},  !- Handle
  {00000000-0000-0000-0095-000000000062},  !- HVAC Component
  {00000000-0000-0000-0018-000000000542};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000127},  !- Handle
  {00000000-0000-0000-0095-000000000036},  !- HVAC Component
  {00000000-0000-0000-0018-000000000551};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000128},  !- Handle
  {00000000-0000-0000-0095-000000000036};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000129},  !- Handle
  {00000000-0000-0000-0095-000000000036},  !- HVAC Component
  {00000000-0000-0000-0018-000000000552};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000130},  !- Handle
  {00000000-0000-0000-0095-000000000037},  !- HVAC Component
  {00000000-0000-0000-0018-000000000561};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000131},  !- Handle
  {00000000-0000-0000-0095-000000000037};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000132},  !- Handle
  {00000000-0000-0000-0095-000000000037},  !- HVAC Component
  {00000000-0000-0000-0018-000000000562};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000133},  !- Handle
  {00000000-0000-0000-0095-000000000038},  !- HVAC Component
  {00000000-0000-0000-0018-000000000571};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000134},  !- Handle
  {00000000-0000-0000-0095-000000000038};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000135},  !- Handle
  {00000000-0000-0000-0095-000000000038},  !- HVAC Component
  {00000000-0000-0000-0018-000000000572};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000136},  !- Handle
  {00000000-0000-0000-0095-000000000039},  !- HVAC Component
  {00000000-0000-0000-0018-000000000581};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000137},  !- Handle
  {00000000-0000-0000-0095-000000000039};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000138},  !- Handle
  {00000000-0000-0000-0095-000000000039},  !- HVAC Component
  {00000000-0000-0000-0018-000000000582};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000139},  !- Handle
  {00000000-0000-0000-0095-000000000040},  !- HVAC Component
  {00000000-0000-0000-0018-000000000591};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000140},  !- Handle
  {00000000-0000-0000-0095-000000000040};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000141},  !- Handle
  {00000000-0000-0000-0095-000000000040},  !- HVAC Component
  {00000000-0000-0000-0018-000000000592};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000142},  !- Handle
  {00000000-0000-0000-0095-000000000041},  !- HVAC Component
  {00000000-0000-0000-0018-000000000601};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000143},  !- Handle
  {00000000-0000-0000-0095-000000000041};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000144},  !- Handle
  {00000000-0000-0000-0095-000000000041},  !- HVAC Component
  {00000000-0000-0000-0018-000000000602};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000145},  !- Handle
  {00000000-0000-0000-0095-000000000042},  !- HVAC Component
  {00000000-0000-0000-0018-000000000611};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000146},  !- Handle
  {00000000-0000-0000-0095-000000000042};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000147},  !- Handle
  {00000000-0000-0000-0095-000000000042},  !- HVAC Component
  {00000000-0000-0000-0018-000000000612};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000148},  !- Handle
  {00000000-0000-0000-0095-000000000043},  !- HVAC Component
  {00000000-0000-0000-0018-000000000621};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000149},  !- Handle
  {00000000-0000-0000-0095-000000000043};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000150},  !- Handle
  {00000000-0000-0000-0095-000000000043},  !- HVAC Component
  {00000000-0000-0000-0018-000000000622};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000151},  !- Handle
  {00000000-0000-0000-0095-000000000045},  !- HVAC Component
  {00000000-0000-0000-0018-000000000631};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000152},  !- Handle
  {00000000-0000-0000-0095-000000000045};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000153},  !- Handle
  {00000000-0000-0000-0095-000000000045},  !- HVAC Component
  {00000000-0000-0000-0018-000000000632};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000154},  !- Handle
  {00000000-0000-0000-0095-000000000046},  !- HVAC Component
  {00000000-0000-0000-0018-000000000641};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000155},  !- Handle
  {00000000-0000-0000-0095-000000000046};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000156},  !- Handle
  {00000000-0000-0000-0095-000000000046},  !- HVAC Component
  {00000000-0000-0000-0018-000000000642};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000157},  !- Handle
  {00000000-0000-0000-0095-000000000054},  !- HVAC Component
  {00000000-0000-0000-0018-000000000651};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000158},  !- Handle
  {00000000-0000-0000-0095-000000000054};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000159},  !- Handle
  {00000000-0000-0000-0095-000000000054},  !- HVAC Component
  {00000000-0000-0000-0018-000000000652};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000160},  !- Handle
  {00000000-0000-0000-0095-000000000008},  !- HVAC Component
  {00000000-0000-0000-0018-000000000799};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000161},  !- Handle
  {00000000-0000-0000-0095-000000000008};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000162},  !- Handle
  {00000000-0000-0000-0095-000000000008},  !- HVAC Component
  {00000000-0000-0000-0018-000000000800};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000163},  !- Handle
  {00000000-0000-0000-0095-000000000006},  !- HVAC Component
  {00000000-0000-0000-0018-000000000759};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000164},  !- Handle
  {00000000-0000-0000-0095-000000000006};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000165},  !- Handle
  {00000000-0000-0000-0095-000000000006},  !- HVAC Component
  {00000000-0000-0000-0018-000000000760};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000166},  !- Handle
  {00000000-0000-0000-0095-000000000002},  !- HVAC Component
  {00000000-0000-0000-0018-000000000825};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000167},  !- Handle
  {00000000-0000-0000-0095-000000000002};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000168},  !- Handle
  {00000000-0000-0000-0095-000000000002},  !- HVAC Component
  {00000000-0000-0000-0018-000000000826};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000169},  !- Handle
  {00000000-0000-0000-0095-000000000007},  !- HVAC Component
  {00000000-0000-0000-0018-000000000789};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000170},  !- Handle
  {00000000-0000-0000-0095-000000000007};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000171},  !- Handle
  {00000000-0000-0000-0095-000000000007},  !- HVAC Component
  {00000000-0000-0000-0018-000000000790};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000172},  !- Handle
  {00000000-0000-0000-0095-000000000001},  !- HVAC Component
  {00000000-0000-0000-0018-000000000835};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000173},  !- Handle
  {00000000-0000-0000-0095-000000000001};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000174},  !- Handle
  {00000000-0000-0000-0095-000000000001},  !- HVAC Component
  {00000000-0000-0000-0018-000000000836};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000175},  !- Handle
  {00000000-0000-0000-0095-000000000004},  !- HVAC Component
  {00000000-0000-0000-0018-000000000769};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000176},  !- Handle
  {00000000-0000-0000-0095-000000000004};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000177},  !- Handle
  {00000000-0000-0000-0095-000000000004},  !- HVAC Component
  {00000000-0000-0000-0018-000000000770};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000178},  !- Handle
  {00000000-0000-0000-0095-000000000009},  !- HVAC Component
  {00000000-0000-0000-0018-000000000677};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000179},  !- Handle
  {00000000-0000-0000-0095-000000000009};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000180},  !- Handle
  {00000000-0000-0000-0095-000000000009},  !- HVAC Component
  {00000000-0000-0000-0018-000000000678};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000181},  !- Handle
  {00000000-0000-0000-0095-000000000005},  !- HVAC Component
  {00000000-0000-0000-0018-000000000779};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000182},  !- Handle
  {00000000-0000-0000-0095-000000000005};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000183},  !- Handle
  {00000000-0000-0000-0095-000000000005},  !- HVAC Component
  {00000000-0000-0000-0018-000000000780};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000184},  !- Handle
  {00000000-0000-0000-0095-000000000010},  !- HVAC Component
  {00000000-0000-0000-0018-000000000687};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000185},  !- Handle
  {00000000-0000-0000-0095-000000000010};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000186},  !- Handle
  {00000000-0000-0000-0095-000000000010},  !- HVAC Component
  {00000000-0000-0000-0018-000000000688};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000187},  !- Handle
  {00000000-0000-0000-0095-000000000003},  !- HVAC Component
  {00000000-0000-0000-0018-000000000861};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000188},  !- Handle
  {00000000-0000-0000-0095-000000000003};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000189},  !- Handle
  {00000000-0000-0000-0095-000000000003},  !- HVAC Component
  {00000000-0000-0000-0018-000000000862};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000190},  !- Handle
  {00000000-0000-0000-0095-000000000064},  !- HVAC Component
  {00000000-0000-0000-0018-000000000713};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000191},  !- Handle
  {00000000-0000-0000-0095-000000000064};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000192},  !- Handle
  {00000000-0000-0000-0095-000000000064},  !- HVAC Component
  {00000000-0000-0000-0018-000000000714};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000193},  !- Handle
  {00000000-0000-0000-0095-000000000066},  !- HVAC Component
  {00000000-0000-0000-0018-000000000723};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000194},  !- Handle
  {00000000-0000-0000-0095-000000000066};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000195},  !- Handle
  {00000000-0000-0000-0095-000000000066},  !- HVAC Component
  {00000000-0000-0000-0018-000000000724};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000196},  !- Handle
  {00000000-0000-0000-0095-000000000065},  !- HVAC Component
  {00000000-0000-0000-0018-000000000733};  !- Port 1

OS:PortList,
  {00000000-0000-0000-0055-000000000197},  !- Handle
  {00000000-0000-0000-0095-000000000065};  !- HVAC Component

OS:PortList,
  {00000000-0000-0000-0055-000000000198},  !- Handle
  {00000000-0000-0000-0095-000000000065},  !- HVAC Component
  {00000000-0000-0000-0018-000000000734};  !- Port 1

OS:Pump:ConstantSpeed,
  {00000000-0000-0000-0056-000000000001},  !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {00000000-0000-0000-0018-000000000874},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000875},  !- Outlet Node Name
  autosize,                                !- Rated Flow Rate {m3/s}
  529997.022018014,                        !- Rated Pump Head {Pa}
  autosize,                                !- Rated Power Consumption {W}
  0.855,                                   !- Motor Efficiency
  0,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule
  ,                                        !- Pump Curve
  ,                                        !- Impeller Diameter {m}
  ,                                        !- Rotational Speed {rev/min}
  ,                                        !- Zone
  ,                                        !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                 !- End-Use Subcategory

OS:Pump:VariableSpeed,
  {00000000-0000-0000-0057-000000000001},  !- Handle
  Pump Variable Speed 1,                   !- Name
  {00000000-0000-0000-0018-000000000097},  !- Inlet Node Name
  {00000000-0000-0000-0018-000000000098},  !- Outlet Node Name
  ,                                        !- Rated Flow Rate {m3/s}
  203057.712008122,                        !- Rated Pump Head {Pa}
  ,                                        !- Rated Power Consumption {W}
  0.865,                                   !- Motor Efficiency
  ,                                        !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                        !- Coefficient 1 of the Part Load Performance Curve
  ,                                        !- Coefficient 2 of the Part Load Performance Curve
  ,                                        !- Coefficient 3 of the Part Load Performance Curve
  ,                                        !- Coefficient 4 of the Part Load Performance Curve
  ,                                        !- Minimum Flow Rate {m3/s}
  Intermittent,                            !- Pump Control Type
  ,                                        !- Pump Flow Rate Schedule Name
  ,                                        !- Pump Curve Name
  ,                                        !- Impeller Diameter {m}
  ,                                        !- VFD Control Type
  ,                                        !- Pump RPM Schedule Name
  ,                                        !- Minimum Pressure Schedule {Pa}
  ,                                        !- Maximum Pressure Schedule {Pa}
  ,                                        !- Minimum RPM Schedule {rev/min}
  ,                                        !- Maximum RPM Schedule {rev/min}
  ,                                        !- Zone Name
  0.5,                                     !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                 !- Design Power Sizing Method
  348701.1,                                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                             !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                       !- Design Minimum Flow Rate Fraction
  General;                                 !- End-Use Subcategory

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000001},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B 1, !- Name
  53,                                      !- Rendering Red Value
  204,                                     !- Rendering Green Value
  116;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000002},  !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B, !- Name
  47,                                      !- Rendering Red Value
  211,                                     !- Rendering Green Value
  38;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000003},  !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B, !- Name
  152,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000004},  !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C, !- Name
  177,                                     !- Rendering Red Value
  23,                                      !- Rendering Green Value
  233;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000005},  !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H, !- Name
  154,                                     !- Rendering Red Value
  30,                                      !- Rendering Green Value
  171;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000006},  !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C, !- Name
  158,                                     !- Rendering Red Value
  236,                                     !- Rendering Green Value
  124;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000007},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1, !- Name
  120,                                     !- Rendering Red Value
  112,                                     !- Rendering Green Value
  220;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000008},  !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C, !- Name
  26,                                      !- Rendering Red Value
  118,                                     !- Rendering Green Value
  186;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000009},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 1_SCH=A, !- Name
  69,                                      !- Rendering Red Value
  80,                                      !- Rendering Green Value
  201;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000010},  !- Handle
  ALL_ST=Storage room < 5 m2-sch-A_FL=Building Story 2_SCH=A, !- Name
  127,                                     !- Rendering Red Value
  246,                                     !- Rendering Green Value
  254;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000011},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 1, !- Name
  251,                                     !- Rendering Red Value
  76,                                      !- Rendering Green Value
  37;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000012},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 10, !- Name
  34,                                      !- Rendering Red Value
  166,                                     !- Rendering Green Value
  250;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000013},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 11, !- Name
  195,                                     !- Rendering Red Value
  231,                                     !- Rendering Green Value
  139;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000014},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 12, !- Name
  128,                                     !- Rendering Red Value
  233,                                     !- Rendering Green Value
  75;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000015},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 13, !- Name
  80,                                      !- Rendering Red Value
  3,                                       !- Rendering Green Value
  2;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000016},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 14, !- Name
  19,                                      !- Rendering Red Value
  140,                                     !- Rendering Green Value
  193;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000017},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 15, !- Name
  203,                                     !- Rendering Red Value
  115,                                     !- Rendering Green Value
  107;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000018},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 16, !- Name
  250,                                     !- Rendering Red Value
  209,                                     !- Rendering Green Value
  14;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000019},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 17, !- Name
  243,                                     !- Rendering Red Value
  199,                                     !- Rendering Green Value
  60;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000020},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 18, !- Name
  234,                                     !- Rendering Red Value
  107,                                     !- Rendering Green Value
  174;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000021},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 19, !- Name
  156,                                     !- Rendering Red Value
  81,                                      !- Rendering Green Value
  87;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000022},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 2, !- Name
  13,                                      !- Rendering Red Value
  116,                                     !- Rendering Green Value
  96;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000023},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 20, !- Name
  140,                                     !- Rendering Red Value
  197,                                     !- Rendering Green Value
  253;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000024},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 21, !- Name
  113,                                     !- Rendering Red Value
  223,                                     !- Rendering Green Value
  229;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000025},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 22, !- Name
  159,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  252;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000026},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 23, !- Name
  89,                                      !- Rendering Red Value
  84,                                      !- Rendering Green Value
  45;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000027},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 24, !- Name
  16,                                      !- Rendering Red Value
  41,                                      !- Rendering Green Value
  72;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000028},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 25, !- Name
  184,                                     !- Rendering Red Value
  236,                                     !- Rendering Green Value
  70;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000029},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 26, !- Name
  184,                                     !- Rendering Red Value
  86,                                      !- Rendering Green Value
  172;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000030},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 27, !- Name
  218,                                     !- Rendering Red Value
  211,                                     !- Rendering Green Value
  47;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000031},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 28, !- Name
  177,                                     !- Rendering Red Value
  18,                                      !- Rendering Green Value
  85;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000032},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 29, !- Name
  174,                                     !- Rendering Red Value
  226,                                     !- Rendering Green Value
  37;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000033},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 3, !- Name
  109,                                     !- Rendering Red Value
  38,                                      !- Rendering Green Value
  135;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000034},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 30, !- Name
  228,                                     !- Rendering Red Value
  195,                                     !- Rendering Green Value
  133;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000035},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 31, !- Name
  238,                                     !- Rendering Red Value
  47,                                      !- Rendering Green Value
  246;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000036},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 32, !- Name
  244,                                     !- Rendering Red Value
  118,                                     !- Rendering Green Value
  175;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000037},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 33, !- Name
  143,                                     !- Rendering Red Value
  34,                                      !- Rendering Green Value
  10;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000038},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 34, !- Name
  28,                                      !- Rendering Red Value
  4,                                       !- Rendering Green Value
  82;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000039},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 35, !- Name
  103,                                     !- Rendering Red Value
  89,                                      !- Rendering Green Value
  55;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000040},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 36, !- Name
  235,                                     !- Rendering Red Value
  78,                                      !- Rendering Green Value
  151;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000041},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 37, !- Name
  178,                                     !- Rendering Red Value
  249,                                     !- Rendering Green Value
  62;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000042},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 38, !- Name
  183,                                     !- Rendering Red Value
  84,                                      !- Rendering Green Value
  105;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000043},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 39, !- Name
  0,                                       !- Rendering Red Value
  121,                                     !- Rendering Green Value
  98;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000044},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 4, !- Name
  249,                                     !- Rendering Red Value
  90,                                      !- Rendering Green Value
  161;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000045},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 40, !- Name
  114,                                     !- Rendering Red Value
  121,                                     !- Rendering Green Value
  241;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000046},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 41, !- Name
  21,                                      !- Rendering Red Value
  199,                                     !- Rendering Green Value
  196;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000047},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 5, !- Name
  119,                                     !- Rendering Red Value
  231,                                     !- Rendering Green Value
  209;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000048},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 6, !- Name
  250,                                     !- Rendering Red Value
  180,                                     !- Rendering Green Value
  192;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000049},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 7, !- Name
  213,                                     !- Rendering Red Value
  116,                                     !- Rendering Green Value
  105;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000050},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 8, !- Name
  114,                                     !- Rendering Red Value
  169,                                     !- Rendering Green Value
  1;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000051},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF 9, !- Name
  142,                                     !- Rendering Red Value
  3,                                       !- Rendering Green Value
  30;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000052},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 3_SCHF, !- Name
  175,                                     !- Rendering Red Value
  50,                                      !- Rendering Green Value
  240;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000053},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 1, !- Name
  109,                                     !- Rendering Red Value
  19,                                      !- Rendering Green Value
  26;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000054},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 10, !- Name
  224,                                     !- Rendering Red Value
  68,                                      !- Rendering Green Value
  123;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000055},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 2, !- Name
  228,                                     !- Rendering Red Value
  64,                                      !- Rendering Green Value
  150;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000056},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 3, !- Name
  184,                                     !- Rendering Red Value
  212,                                     !- Rendering Green Value
  136;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000057},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 4, !- Name
  172,                                     !- Rendering Red Value
  241,                                     !- Rendering Green Value
  152;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000058},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 5, !- Name
  222,                                     !- Rendering Red Value
  233,                                     !- Rendering Green Value
  15;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000059},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 6, !- Name
  72,                                      !- Rendering Red Value
  130,                                     !- Rendering Green Value
  144;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000060},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 7, !- Name
  107,                                     !- Rendering Red Value
  130,                                     !- Rendering Green Value
  242;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000061},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 8, !- Name
  79,                                      !- Rendering Red Value
  195,                                     !- Rendering Green Value
  46;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000062},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF 9, !- Name
  226,                                     !- Rendering Red Value
  57,                                      !- Rendering Green Value
  183;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000063},  !- Handle
  DU_BT=Space Function_ST=Guest room_FL=Building Story 4_SCHF, !- Name
  140,                                     !- Rendering Red Value
  245,                                     !- Rendering Green Value
  201;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000064},  !- Handle
  Rendering Color 1,                       !- Name
  165,                                     !- Rendering Red Value
  42,                                      !- Rendering Green Value
  42;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000065},  !- Handle
  Rendering Color 10,                      !- Name
  169,                                     !- Rendering Red Value
  169,                                     !- Rendering Green Value
  169;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000066},  !- Handle
  Rendering Color 11,                      !- Name
  250,                                     !- Rendering Red Value
  240,                                     !- Rendering Green Value
  230;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000067},  !- Handle
  Rendering Color 12,                      !- Name
  128,                                     !- Rendering Red Value
  128,                                     !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000068},  !- Handle
  Rendering Color 13,                      !- Name
  152,                                     !- Rendering Red Value
  251,                                     !- Rendering Green Value
  152;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000069},  !- Handle
  Rendering Color 14,                      !- Name
  255,                                     !- Rendering Red Value
  105,                                     !- Rendering Green Value
  180;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000070},  !- Handle
  Rendering Color 15,                      !- Name
  245,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  250;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000071},  !- Handle
  Rendering Color 16,                      !- Name
  102,                                     !- Rendering Red Value
  205,                                     !- Rendering Green Value
  170;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000072},  !- Handle
  Rendering Color 17,                      !- Name
  184,                                     !- Rendering Red Value
  134,                                     !- Rendering Green Value
  11;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000073},  !- Handle
  Rendering Color 18,                      !- Name
  0,                                       !- Rendering Red Value
  191,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000074},  !- Handle
  Rendering Color 19,                      !- Name
  34,                                      !- Rendering Red Value
  139,                                     !- Rendering Green Value
  34;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000075},  !- Handle
  Rendering Color 2,                       !- Name
  154,                                     !- Rendering Red Value
  205,                                     !- Rendering Green Value
  50;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000076},  !- Handle
  Rendering Color 20,                      !- Name
  255,                                     !- Rendering Red Value
  69,                                      !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000077},  !- Handle
  Rendering Color 21,                      !- Name
  60,                                      !- Rendering Red Value
  179,                                     !- Rendering Green Value
  113;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000078},  !- Handle
  Rendering Color 22,                      !- Name
  205,                                     !- Rendering Red Value
  133,                                     !- Rendering Green Value
  63;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000079},  !- Handle
  Rendering Color 23,                      !- Name
  106,                                     !- Rendering Red Value
  90,                                      !- Rendering Green Value
  205;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000080},  !- Handle
  Rendering Color 24,                      !- Name
  245,                                     !- Rendering Red Value
  222,                                     !- Rendering Green Value
  179;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000081},  !- Handle
  Rendering Color 25,                      !- Name
  248,                                     !- Rendering Red Value
  248,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000082},  !- Handle
  Rendering Color 26,                      !- Name
  255,                                     !- Rendering Red Value
  140,                                     !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000083},  !- Handle
  Rendering Color 27,                      !- Name
  255,                                     !- Rendering Red Value
  245,                                     !- Rendering Green Value
  238;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000084},  !- Handle
  Rendering Color 28,                      !- Name
  50,                                      !- Rendering Red Value
  205,                                     !- Rendering Green Value
  50;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000085},  !- Handle
  Rendering Color 29,                      !- Name
  199,                                     !- Rendering Red Value
  21,                                      !- Rendering Green Value
  133;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000086},  !- Handle
  Rendering Color 3,                       !- Name
  30,                                      !- Rendering Red Value
  144,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000087},  !- Handle
  Rendering Color 30,                      !- Name
  178,                                     !- Rendering Red Value
  34,                                      !- Rendering Green Value
  34;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000088},  !- Handle
  Rendering Color 31,                      !- Name
  255,                                     !- Rendering Red Value
  240,                                     !- Rendering Green Value
  245;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000089},  !- Handle
  Rendering Color 32,                      !- Name
  255,                                     !- Rendering Red Value
  105,                                     !- Rendering Green Value
  180;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000090},  !- Handle
  Rendering Color 33,                      !- Name
  240,                                     !- Rendering Red Value
  128,                                     !- Rendering Green Value
  128;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000091},  !- Handle
  Rendering Color 34,                      !- Name
  0,                                       !- Rendering Red Value
  100,                                     !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000092},  !- Handle
  Rendering Color 35,                      !- Name
  128,                                     !- Rendering Red Value
  0,                                       !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000093},  !- Handle
  Rendering Color 36,                      !- Name
  210,                                     !- Rendering Red Value
  180,                                     !- Rendering Green Value
  140;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000094},  !- Handle
  Rendering Color 37,                      !- Name
  222,                                     !- Rendering Red Value
  184,                                     !- Rendering Green Value
  135;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000095},  !- Handle
  Rendering Color 38,                      !- Name
  135,                                     !- Rendering Red Value
  206,                                     !- Rendering Green Value
  235;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000096},  !- Handle
  Rendering Color 39,                      !- Name
  47,                                      !- Rendering Red Value
  79,                                      !- Rendering Green Value
  79;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000097},  !- Handle
  Rendering Color 4,                       !- Name
  106,                                     !- Rendering Red Value
  90,                                      !- Rendering Green Value
  205;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000098},  !- Handle
  Rendering Color 40,                      !- Name
  0,                                       !- Rendering Red Value
  139,                                     !- Rendering Green Value
  139;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000099},  !- Handle
  Rendering Color 41,                      !- Name
  253,                                     !- Rendering Red Value
  245,                                     !- Rendering Green Value
  230;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000100},  !- Handle
  Rendering Color 42,                      !- Name
  255,                                     !- Rendering Red Value
  69,                                      !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000101},  !- Handle
  Rendering Color 43,                      !- Name
  250,                                     !- Rendering Red Value
  128,                                     !- Rendering Green Value
  114;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000102},  !- Handle
  Rendering Color 44,                      !- Name
  255,                                     !- Rendering Red Value
  0,                                       !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000103},  !- Handle
  Rendering Color 45,                      !- Name
  147,                                     !- Rendering Red Value
  112,                                     !- Rendering Green Value
  219;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000104},  !- Handle
  Rendering Color 46,                      !- Name
  0,                                       !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000105},  !- Handle
  Rendering Color 47,                      !- Name
  240,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  240;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000106},  !- Handle
  Rendering Color 48,                      !- Name
  143,                                     !- Rendering Red Value
  188,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000107},  !- Handle
  Rendering Color 49,                      !- Name
  169,                                     !- Rendering Red Value
  169,                                     !- Rendering Green Value
  169;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000108},  !- Handle
  Rendering Color 5,                       !- Name
  250,                                     !- Rendering Red Value
  128,                                     !- Rendering Green Value
  114;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000109},  !- Handle
  Rendering Color 50,                      !- Name
  250,                                     !- Rendering Red Value
  240,                                     !- Rendering Green Value
  230;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000110},  !- Handle
  Rendering Color 51,                      !- Name
  128,                                     !- Rendering Red Value
  128,                                     !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000111},  !- Handle
  Rendering Color 52,                      !- Name
  152,                                     !- Rendering Red Value
  251,                                     !- Rendering Green Value
  152;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000112},  !- Handle
  Rendering Color 53,                      !- Name
  255,                                     !- Rendering Red Value
  105,                                     !- Rendering Green Value
  180;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000113},  !- Handle
  Rendering Color 54,                      !- Name
  245,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  250;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000114},  !- Handle
  Rendering Color 55,                      !- Name
  102,                                     !- Rendering Red Value
  205,                                     !- Rendering Green Value
  170;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000115},  !- Handle
  Rendering Color 56,                      !- Name
  184,                                     !- Rendering Red Value
  134,                                     !- Rendering Green Value
  11;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000116},  !- Handle
  Rendering Color 57,                      !- Name
  0,                                       !- Rendering Red Value
  191,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000117},  !- Handle
  Rendering Color 58,                      !- Name
  34,                                      !- Rendering Red Value
  139,                                     !- Rendering Green Value
  34;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000118},  !- Handle
  Rendering Color 59,                      !- Name
  255,                                     !- Rendering Red Value
  69,                                      !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000119},  !- Handle
  Rendering Color 6,                       !- Name
  147,                                     !- Rendering Red Value
  112,                                     !- Rendering Green Value
  219;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000120},  !- Handle
  Rendering Color 60,                      !- Name
  60,                                      !- Rendering Red Value
  179,                                     !- Rendering Green Value
  113;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000121},  !- Handle
  Rendering Color 61,                      !- Name
  205,                                     !- Rendering Red Value
  133,                                     !- Rendering Green Value
  63;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000122},  !- Handle
  Rendering Color 62,                      !- Name
  106,                                     !- Rendering Red Value
  90,                                      !- Rendering Green Value
  205;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000123},  !- Handle
  Rendering Color 63,                      !- Name
  0,                                       !- Rendering Red Value
  100,                                     !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000124},  !- Handle
  Rendering Color 64,                      !- Name
  188,                                     !- Rendering Red Value
  143,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000125},  !- Handle
  Rendering Color 65,                      !- Name
  34,                                      !- Rendering Red Value
  139,                                     !- Rendering Green Value
  34;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000126},  !- Handle
  Rendering Color 66,                      !- Name
  0,                                       !- Rendering Red Value
  128,                                     !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000127},  !- Handle
  Rendering Color 67,                      !- Name
  0,                                       !- Rendering Red Value
  100,                                     !- Rendering Green Value
  0;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000128},  !- Handle
  Rendering Color 68,                      !- Name
  255,                                     !- Rendering Red Value
  0,                                       !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000129},  !- Handle
  Rendering Color 69,                      !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  224;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000130},  !- Handle
  Rendering Color 7,                       !- Name
  0,                                       !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000131},  !- Handle
  Rendering Color 70,                      !- Name
  250,                                     !- Rendering Red Value
  235,                                     !- Rendering Green Value
  215;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000132},  !- Handle
  Rendering Color 8,                       !- Name
  240,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  240;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000133},  !- Handle
  Rendering Color 9,                       !- Name
  143,                                     !- Rendering Red Value
  188,                                     !- Rendering Green Value
  143;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000134},  !- Handle
  Space Function Corr. >= 2.4m wide-sch-E, !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000135},  !- Handle
  Space Function Corridor/Transition area other-sch-E 1, !- Name
  35,                                      !- Rendering Red Value
  18,                                      !- Rendering Green Value
  76;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000136},  !- Handle
  Space Function Corridor/Transition area other-sch-E, !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000137},  !- Handle
  Space Function Corridor/Transition area other-sch-F, !- Name
  197,                                     !- Rendering Red Value
  117,                                     !- Rendering Green Value
  81;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000138},  !- Handle
  Space Function Dining area - other 1,    !- Name
  208,                                     !- Rendering Red Value
  8,                                       !- Rendering Green Value
  237;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000139},  !- Handle
  Space Function Dining area - other,      !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000140},  !- Handle
  Space Function Electrical/Mechanical room-sch-E 1, !- Name
  75,                                      !- Rendering Red Value
  15,                                      !- Rendering Green Value
  20;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000141},  !- Handle
  Space Function Electrical/Mechanical room-sch-E, !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000142},  !- Handle
  Space Function Electrical/Mechanical room-sch-F, !- Name
  16,                                      !- Rendering Red Value
  192,                                     !- Rendering Green Value
  61;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000143},  !- Handle
  Space Function Electrical/Mechanical-sch-E, !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000144},  !- Handle
  Space Function Food preparation area 1,  !- Name
  113,                                     !- Rendering Red Value
  96,                                      !- Rendering Green Value
  126;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000145},  !- Handle
  Space Function Food preparation area,    !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000146},  !- Handle
  Space Function Food preparation,         !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000147},  !- Handle
  Space Function Guest room 1,             !- Name
  211,                                     !- Rendering Red Value
  57,                                      !- Rendering Green Value
  49;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000148},  !- Handle
  Space Function Guest room,               !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000149},  !- Handle
  Space Function Hospital - laundry/washing, !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000150},  !- Handle
  Space Function Hotel/Motel - dining,     !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000151},  !- Handle
  Space Function Hotel/Motel - lobby,      !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000152},  !- Handle
  Space Function Hotel/Motel - rooms,      !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000153},  !- Handle
  Space Function Laundry/Washing area 1,   !- Name
  62,                                      !- Rendering Red Value
  185,                                     !- Rendering Green Value
  211;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000154},  !- Handle
  Space Function Laundry/Washing area,     !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000155},  !- Handle
  Space Function Lobby - hotel 1,          !- Name
  155,                                     !- Rendering Red Value
  87,                                      !- Rendering Green Value
  233;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000156},  !- Handle
  Space Function Lobby - hotel,            !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000157},  !- Handle
  Space Function Retail - mall concourse,  !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000158},  !- Handle
  Space Function Retail - sales,           !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000159},  !- Handle
  Space Function Retail facility mall concourse 1, !- Name
  163,                                     !- Rendering Red Value
  164,                                     !- Rendering Green Value
  84;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000160},  !- Handle
  Space Function Retail facility mall concourse, !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000161},  !- Handle
  Space Function Sales area 1,             !- Name
  61,                                      !- Rendering Red Value
  28,                                      !- Rendering Green Value
  1;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000162},  !- Handle
  Space Function Sales area,               !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000163},  !- Handle
  Space Function Storage area - occsens,   !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000164},  !- Handle
  Space Function Storage area,             !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000165},  !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000166},  !- Handle
  Space Function Storage room < 5 m2-sch-A 2, !- Name
  11,                                      !- Rendering Red Value
  190,                                     !- Rendering Green Value
  253;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000167},  !- Handle
  Space Function Storage room < 5 m2-sch-A 3, !- Name
  145,                                     !- Rendering Red Value
  30,                                      !- Rendering Green Value
  38;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000168},  !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  255,                                     !- Rendering Red Value
  255,                                     !- Rendering Green Value
  255;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000169},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 3_SCH=F, !- Name
  36,                                      !- Rendering Red Value
  88,                                      !- Rendering Green Value
  161;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000170},  !- Handle
  WILD_ST=Corridor/Transition area other-sch-E_FL=Building Story 4_SCH=F, !- Name
  121,                                     !- Rendering Red Value
  170,                                     !- Rendering Green Value
  2;                                       !- Rendering Blue Value

OS:Rendering:Color,
  {00000000-0000-0000-0058-000000000171},  !- Handle
  WILD_ST=Electrical/Mechanical room-sch-E_FL=Building Story 2_SCH=F, !- Name
  215,                                     !- Rendering Red Value
  109,                                     !- Rendering Green Value
  212;                                     !- Rendering Blue Value

OS:RunPeriod,
  {00000000-0000-0000-0059-000000000001},  !- Handle
  Run Period 1,                            !- Name
  1,                                       !- Begin Month
  1,                                       !- Begin Day of Month
  12,                                      !- End Month
  31,                                      !- End Day of Month
  No,                                      !- Use Weather File Holidays and Special Days
  No,                                      !- Use Weather File Daylight Saving Period
  No,                                      !- Apply Weekend Holiday Rule
  Yes,                                     !- Use Weather File Rain Indicators
  Yes,                                     !- Use Weather File Snow Indicators
  1;                                       !- Number of Times Runperiod to be Repeated

OS:Schedule:Constant,
  {00000000-0000-0000-0060-000000000001},  !- Handle
  Always On Discrete,                      !- Name
  {00000000-0000-0000-0064-000000000006},  !- Schedule Type Limits Name
  1;                                       !- Value

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000001},  !- Handle
  Air Velocity Schedule Default,           !- Name
  {00000000-0000-0000-0064-000000000008},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000002},  !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {00000000-0000-0000-0064-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000003},  !- Handle
  Clothing Schedule Summer Clothes,        !- Name
  {00000000-0000-0000-0064-000000000003},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.5;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000004},  !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                        !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  1;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000005},  !- Handle
  Fraction Latent - 0.05 Default,          !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.05;                                    !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000006},  !- Handle
  Fraction Sensible - 0.2 Default,         !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000007},  !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  60;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000008},  !- Handle
  NECB-A-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.2,                                     !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  18,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  19,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  21,                                      !- Hour 6
  0,                                       !- Minute 6
  0.3,                                     !- Value Until Time 6
  24,                                      !- Hour 7
  0,                                       !- Minute 7
  0.2;                                     !- Value Until Time 7

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000009},  !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.2,                                     !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  18,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  19,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  21,                                      !- Hour 6
  0,                                       !- Minute 6
  0.3,                                     !- Value Until Time 6
  24,                                      !- Hour 7
  0,                                       !- Minute 7
  0.2;                                     !- Value Until Time 7

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000010},  !- Handle
  NECB-A-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000011},  !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.2;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000012},  !- Handle
  NECB-A-Occupancy Default,                !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.7,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  23,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000013},  !- Handle
  NECB-A-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.7,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  23,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000014},  !- Handle
  NECB-A-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000015},  !- Handle
  NECB-A-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0;                                       !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000016},  !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.0299,                                  !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1794,                                  !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5382,                                  !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.8,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.299,                                   !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1794,                                  !- Value Until Time 9
  23,                                      !- Hour 10
  0,                                       !- Minute 10
  0.0598,                                  !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.0299;                                  !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000017},  !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Light Default, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  0.0299,                                  !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1794,                                  !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.8,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  14,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5382,                                  !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.8,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.299,                                   !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.1794,                                  !- Value Until Time 9
  23,                                      !- Hour 10
  0,                                       !- Minute 10
  0.0598,                                  !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.0299;                                  !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000018},  !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Sat-Light Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.0299;                                  !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000019},  !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.6-0.0-0.67-Sun|Hol-Light Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  0.0299;                                  !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000020},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000021},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000022},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  35;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000023},  !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  35;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000024},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  7,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000025},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  6,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  7,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000026},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  18;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000027},  !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  18;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000028},  !- Handle
  NECB-Activity Default,                   !- Name
  {00000000-0000-0000-0064-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000029},  !- Handle
  NECB-Activity Summer Design Day,         !- Name
  {00000000-0000-0000-0064-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000030},  !- Handle
  NECB-Activity Winter Design Day,         !- Name
  {00000000-0000-0000-0064-000000000001},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  24,                                      !- Hour 1
  0,                                       !- Minute 1
  130;                                     !- Value Until Time 1

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000031},  !- Handle
  NECB-B-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000032},  !- Handle
  NECB-B-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000033},  !- Handle
  NECB-B-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000034},  !- Handle
  NECB-B-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  0.5,                                     !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  11,                                      !- Hour 3
  0,                                       !- Minute 3
  0.5,                                     !- Value Until Time 3
  23,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  24,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5;                                     !- Value Until Time 5

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000035},  !- Handle
  NECB-B-Lighting Default,                 !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000036},  !- Handle
  NECB-B-Lighting Default|Wkdy Day,        !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000037},  !- Handle
  NECB-B-Lighting Sat Day,                 !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000038},  !- Handle
  NECB-B-Lighting Sun|Hol Day,             !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  0.5,                                     !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  11,                                      !- Hour 3
  0,                                       !- Minute 3
  0.5,                                     !- Value Until Time 3
  23,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  24,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5;                                     !- Value Until Time 5

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000039},  !- Handle
  NECB-B-Occupancy Default,                !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.3,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0,                                       !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.1,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.2,                                     !- Value Until Time 5
  12,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  13,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  14,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  15,                                      !- Hour 9
  0,                                       !- Minute 9
  0.5,                                     !- Value Until Time 9
  17,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  18,                                      !- Hour 11
  0,                                       !- Minute 11
  0.3,                                     !- Value Until Time 11
  19,                                      !- Hour 12
  0,                                       !- Minute 12
  0.6,                                     !- Value Until Time 12
  22,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9,                                     !- Value Until Time 13
  23,                                      !- Hour 14
  0,                                       !- Minute 14
  0.6,                                     !- Value Until Time 14
  24,                                      !- Hour 15
  0,                                       !- Minute 15
  0.4;                                     !- Value Until Time 15

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000040},  !- Handle
  NECB-B-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.3,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0,                                       !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.1,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.2,                                     !- Value Until Time 5
  12,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  13,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  14,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  15,                                      !- Hour 9
  0,                                       !- Minute 9
  0.5,                                     !- Value Until Time 9
  17,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  18,                                      !- Hour 11
  0,                                       !- Minute 11
  0.3,                                     !- Value Until Time 11
  19,                                      !- Hour 12
  0,                                       !- Minute 12
  0.6,                                     !- Value Until Time 12
  22,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9,                                     !- Value Until Time 13
  23,                                      !- Hour 14
  0,                                       !- Minute 14
  0.6,                                     !- Value Until Time 14
  24,                                      !- Hour 15
  0,                                       !- Minute 15
  0.4;                                     !- Value Until Time 15

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000041},  !- Handle
  NECB-B-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.5,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0,                                       !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.1,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.2,                                     !- Value Until Time 5
  12,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  13,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  14,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  15,                                      !- Hour 9
  0,                                       !- Minute 9
  0.5,                                     !- Value Until Time 9
  17,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  18,                                      !- Hour 11
  0,                                       !- Minute 11
  0.3,                                     !- Value Until Time 11
  19,                                      !- Hour 12
  0,                                       !- Minute 12
  0.6,                                     !- Value Until Time 12
  22,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9,                                     !- Value Until Time 13
  24,                                      !- Hour 14
  0,                                       !- Minute 14
  0.6;                                     !- Value Until Time 14

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000042},  !- Handle
  NECB-B-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.1,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.3,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0,                                       !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.1,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  14,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  15,                                      !- Hour 7
  0,                                       !- Minute 7
  0.4,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.2,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.5,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.7,                                     !- Value Until Time 10
  22,                                      !- Hour 11
  0,                                       !- Minute 11
  0.5,                                     !- Value Until Time 11
  23,                                      !- Hour 12
  0,                                       !- Minute 12
  0.3,                                     !- Value Until Time 12
  24,                                      !- Hour 13
  0,                                       !- Minute 13
  0.1;                                     !- Value Until Time 13

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000043},  !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000044},  !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000045},  !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.9,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.1,                                     !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  11,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9;                                     !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000046},  !- Handle
  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  0.5,                                     !- Value Until Time 1
  10,                                      !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  11,                                      !- Hour 3
  0,                                       !- Minute 3
  0.5,                                     !- Value Until Time 3
  23,                                      !- Hour 4
  0,                                       !- Minute 4
  0.9,                                     !- Value Until Time 4
  24,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5;                                     !- Value Until Time 5

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000047},  !- Handle
  NECB-B-Service Water Heating Default,    !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.6,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.05,                                    !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.7,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  15,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  16,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.4,                                     !- Value Until Time 10
  20,                                      !- Hour 11
  0,                                       !- Minute 11
  0.5,                                     !- Value Until Time 11
  22,                                      !- Hour 12
  0,                                       !- Minute 12
  0.8,                                     !- Value Until Time 12
  24,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9;                                     !- Value Until Time 13

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000048},  !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.6,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.05,                                    !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.7,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  15,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  16,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.4,                                     !- Value Until Time 10
  20,                                      !- Hour 11
  0,                                       !- Minute 11
  0.5,                                     !- Value Until Time 11
  22,                                      !- Hour 12
  0,                                       !- Minute 12
  0.8,                                     !- Value Until Time 12
  24,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9;                                     !- Value Until Time 13

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000049},  !- Handle
  NECB-B-Service Water Heating Sat Day,    !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.7,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.6,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.05,                                    !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.7,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  15,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  16,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.4,                                     !- Value Until Time 10
  20,                                      !- Hour 11
  0,                                       !- Minute 11
  0.5,                                     !- Value Until Time 11
  22,                                      !- Hour 12
  0,                                       !- Minute 12
  0.8,                                     !- Value Until Time 12
  24,                                      !- Hour 13
  0,                                       !- Minute 13
  0.9;                                     !- Value Until Time 13

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000050},  !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  0.5,                                     !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  0.6,                                     !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  0.05,                                    !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.7,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.5,                                     !- Value Until Time 6
  15,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  16,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.4,                                     !- Value Until Time 10
  20,                                      !- Hour 11
  0,                                       !- Minute 11
  0.5,                                     !- Value Until Time 11
  22,                                      !- Hour 12
  0,                                       !- Minute 12
  0.8,                                     !- Value Until Time 12
  24,                                      !- Hour 13
  0,                                       !- Minute 13
  0.5;                                     !- Value Until Time 13

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000051},  !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  24,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  35,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  24;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000052},  !- Handle
  NECB-B-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  24,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  35,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  24;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000053},  !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  24,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  35,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  24;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000054},  !- Handle
  NECB-B-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  9,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  23,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000055},  !- Handle
  NECB-B-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  22,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  18,                                      !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  20,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  22;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000056},  !- Handle
  NECB-B-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  22,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  18,                                      !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  20,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  22;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000057},  !- Handle
  NECB-B-Thermostat Setpoint-Heating Sat Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  2,                                       !- Hour 1
  0,                                       !- Minute 1
  22,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  18,                                      !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  20,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  22;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000058},  !- Handle
  NECB-B-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  1,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  2,                                       !- Hour 2
  0,                                       !- Minute 2
  22,                                      !- Value Until Time 2
  9,                                       !- Hour 3
  0,                                       !- Minute 3
  18,                                      !- Value Until Time 3
  10,                                      !- Hour 4
  0,                                       !- Minute 4
  20,                                      !- Value Until Time 4
  23,                                      !- Hour 5
  0,                                       !- Minute 5
  22,                                      !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  18;                                      !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000059},  !- Handle
  NECB-C-Electric-Equipment Default,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000060},  !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000061},  !- Handle
  NECB-C-Electric-Equipment Sat Day,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000062},  !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,   !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000063},  !- Handle
  NECB-C-Lighting Default,                 !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000064},  !- Handle
  NECB-C-Lighting Default|Wkdy Day,        !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000065},  !- Handle
  NECB-C-Lighting Sat Day,                 !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000066},  !- Handle
  NECB-C-Lighting Sun|Hol Day,             !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000067},  !- Handle
  NECB-C-Occupancy Default,                !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  16,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000068},  !- Handle
  NECB-C-Occupancy Default|Wkdy Day,       !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  12,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  16,                                      !- Hour 5
  0,                                       !- Minute 5
  0.7,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  21,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  24,                                      !- Hour 10
  0,                                       !- Minute 10
  0;                                       !- Value Until Time 10

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000069},  !- Handle
  NECB-C-Occupancy Sat Day,                !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.6,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  16,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  17,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.7,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.5,                                     !- Value Until Time 10
  21,                                      !- Hour 11
  0,                                       !- Minute 11
  0.2,                                     !- Value Until Time 11
  24,                                      !- Hour 12
  0,                                       !- Minute 12
  0;                                       !- Value Until Time 12

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000070},  !- Handle
  NECB-C-Occupancy Sun|Hol Day,            !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0,                                       !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.5,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.6,                                     !- Value Until Time 5
  13,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  16,                                      !- Hour 7
  0,                                       !- Minute 7
  0.9,                                     !- Value Until Time 7
  17,                                      !- Hour 8
  0,                                       !- Minute 8
  0.8,                                     !- Value Until Time 8
  18,                                      !- Hour 9
  0,                                       !- Minute 9
  0.7,                                     !- Value Until Time 9
  19,                                      !- Hour 10
  0,                                       !- Minute 10
  0.5,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0;                                       !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000071},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Default|Wkdy-Light Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000072},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Light Default, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000073},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sat-Light Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  20,                                      !- Hour 4
  0,                                       !- Minute 4
  0.6,                                     !- Value Until Time 4
  21,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  24,                                      !- Hour 6
  0,                                       !- Minute 6
  0.05;                                    !- Value Until Time 6

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000074},  !- Handle
  NECB-C-Occupancy-NECB-C-Lighting-0.0-0.0-0.67-Sun|Hol-Light Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  ,                                        !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.5,                                     !- Value Until Time 2
  19,                                      !- Hour 3
  0,                                       !- Minute 3
  0.9,                                     !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  0.05;                                    !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000075},  !- Handle
  NECB-C-Service Water Heating Default,    !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000076},  !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.4,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.8,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.6,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.4,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000077},  !- Handle
  NECB-C-Service Water Heating Sat Day,    !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  16,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  17,                                      !- Hour 7
  0,                                       !- Minute 7
  0.7,                                     !- Value Until Time 7
  18,                                      !- Hour 8
  0,                                       !- Minute 8
  0.5,                                     !- Value Until Time 8
  19,                                      !- Hour 9
  0,                                       !- Minute 9
  0.3,                                     !- Value Until Time 9
  21,                                      !- Hour 10
  0,                                       !- Minute 10
  0.2,                                     !- Value Until Time 10
  24,                                      !- Hour 11
  0,                                       !- Minute 11
  0.05;                                    !- Value Until Time 11

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000078},  !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {00000000-0000-0000-0064-000000000004},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  8,                                       !- Hour 1
  0,                                       !- Minute 1
  0.05,                                    !- Value Until Time 1
  9,                                       !- Hour 2
  0,                                       !- Minute 2
  0.1,                                     !- Value Until Time 2
  10,                                      !- Hour 3
  0,                                       !- Minute 3
  0.2,                                     !- Value Until Time 3
  11,                                      !- Hour 4
  0,                                       !- Minute 4
  0.3,                                     !- Value Until Time 4
  12,                                      !- Hour 5
  0,                                       !- Minute 5
  0.5,                                     !- Value Until Time 5
  17,                                      !- Hour 6
  0,                                       !- Minute 6
  0.9,                                     !- Value Until Time 6
  18,                                      !- Hour 7
  0,                                       !- Minute 7
  0.5,                                     !- Value Until Time 7
  19,                                      !- Hour 8
  0,                                       !- Minute 8
  0.3,                                     !- Value Until Time 8
  24,                                      !- Hour 9
  0,                                       !- Minute 9
  0.05;                                    !- Value Until Time 9

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000079},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000080},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000081},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  21,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000082},  !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  35,                                      !- Value Until Time 1
  19,                                      !- Hour 2
  0,                                       !- Minute 2
  24,                                      !- Value Until Time 2
  24,                                      !- Hour 3
  0,                                       !- Minute 3
  35;                                      !- Value Until Time 3

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000083},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000084},  !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {00000000-0000-0000-0064-000000000007},  !- Schedule Type Limits Name
  No,                                      !- Interpolate to Timestep
  7,                                       !- Hour 1
  0,                                       !- Minute 1
  18,                                      !- Value Until Time 1
  8,                                       !- Hour 2
  0,                                       !- Minute 2
  20,                                      !- Value Until Time 2
  21,                                      !- Hour 3
  0,                                       !- Minute 3
  22,                                      !- Value Until Time 3
  24,                                      !- Hour 4
  0,                                       !- Minute 4
  18;                                      !- Value Until Time 4

OS:Schedule:Day,
  {00000000-0000-0000-0061-000000000085},  !- Handle
